OSU 80 Ton Compressor Load Stand
21.130841,39.593621,139.041619,194.609122,41.876866,39.985327,29.663670,14.160302,138.671542,0.532108,34.337984,21.182588,189.761772,140.061234,183.787203,139.221518,84.410232,138.587852,-0.000691,-1.973643,32.000000,-235.847730,139.552786,-0.353152,20.768969,0.631658,176858.132268,0.927828,39.645746,15.423853,6.570914,0.020756,0.008759,223.696782,32.000000,231.487080,215.594636,218.123989,206.431090,32.000000,198.821036,68.260199,58.866795,98.154893,98.904336,40.442577,34.100606,46.683129,20.467536,45.185841,59.548936,32.794302
21.159806,39.578833,138.900337,194.593650,41.898128,39.977724,29.645800,14.159303,138.701923,0.531655,34.389818,21.152512,189.790859,139.983729,183.729651,139.210414,84.416520,138.655904,-0.000691,-1.974818,32.000000,-235.850696,139.552603,-0.353301,20.772851,0.632612,176854.993618,0.927327,39.673106,15.475529,6.575255,0.011817,0.000000,223.021324,32.000000,231.845534,215.742850,216.023333,206.195357,32.000000,198.991408,68.272902,58.881743,98.136583,98.904336,40.434905,34.100606,46.658889,20.467536,45.130282,59.545228,32.822621
21.103551,39.571986,139.017449,194.578460,41.948810,39.972622,29.680898,14.154451,138.686284,0.530915,34.475705,21.097142,189.730577,139.952450,183.814677,139.154061,84.479968,138.550659,-0.000690,-1.975998,32.000000,-235.858335,139.557051,-0.353229,20.762465,0.634443,176834.869036,0.929541,39.674195,15.464113,6.580032,0.045399,0.000000,222.812331,32.000000,232.210686,215.577049,214.595220,206.490097,32.000000,198.974744,68.285849,58.886848,98.155278,98.904336,40.439055,34.100606,46.694415,20.467536,45.102213,59.549231,32.815285
21.103311,39.556650,138.879140,194.566645,42.018912,39.966278,29.690246,14.157162,138.671345,0.530501,34.402646,21.102128,189.702792,139.912259,183.802912,139.172255,84.437652,138.486278,-0.000690,-1.976602,32.000000,-235.855295,139.310782,-0.353056,20.730391,0.633279,176777.600261,0.928565,39.601177,15.490269,6.564348,0.039166,0.025573,222.801057,32.000000,232.476288,214.902728,214.645581,207.101199,32.000000,198.371743,68.290845,58.845225,98.139316,98.904336,40.438131,34.100606,46.716419,20.467536,45.097858,59.543694,32.775520
21.094969,39.556650,138.909828,194.566645,42.064336,39.962472,29.722844,14.158589,138.532379,0.530466,34.359875,21.024935,189.733760,139.864259,183.828915,139.079807,84.415068,138.525740,-0.000690,-1.978378,32.000000,-235.848295,139.435394,-0.352949,20.683970,0.634861,176731.604571,0.929911,39.707484,15.376639,6.587396,0.016394,0.011686,223.265779,32.000000,231.759484,214.583003,217.049602,207.266470,32.000000,198.037146,68.292379,58.843832,98.127923,98.904336,40.399679,34.100606,46.704820,20.467536,45.040123,59.540724,32.839129
21.068543,39.551721,138.746591,194.556237,42.079869,39.957482,29.658088,14.155307,138.555247,0.530366,34.398705,20.944495,189.753620,139.934058,183.795555,139.040506,84.370280,138.553637,-0.000691,-1.980108,32.000000,-235.850922,139.429665,-0.352932,20.679145,0.635372,176725.530765,0.929449,39.692630,15.388242,6.580917,0.050672,0.008985,223.605587,32.000000,231.575786,214.926687,218.417296,207.163846,32.000000,198.233481,68.285024,58.818732,98.142868,98.904336,40.410227,34.100606,46.712447,20.467536,45.018471,59.543733,32.651969
21.046343,39.588418,138.917278,194.552861,42.105829,39.952282,29.694179,14.156448,138.455057,0.530376,34.514557,20.951484,189.745903,139.851678,183.779331,139.110262,84.385034,138.536169,-0.000690,-1.980695,32.000000,-235.852075,139.381859,-0.352934,20.620975,0.636974,176728.127128,0.928724,39.709429,15.429652,6.584974,0.025438,0.000894,223.696509,32.000000,231.299410,215.423720,219.139822,206.247628,32.000000,198.580091,68.291634,58.819109,98.144542,98.904336,40.399932,34.100606,46.741021,20.467536,45.141392,59.542848,32.810296
21.008130,39.623472,138.736162,194.567489,42.101959,39.948495,29.679187,14.159017,138.568273,0.530651,34.629459,21.034785,189.772274,139.825700,183.719413,139.099141,84.356886,138.548042,-0.000689,-1.980671,32.000000,-235.848851,139.363706,-0.352894,20.593779,0.637125,176746.803900,0.931841,39.757755,15.487747,6.585486,0.036783,0.000578,223.377038,32.000000,231.783460,215.659553,216.925741,206.169739,32.000000,199.082400,68.308314,58.823785,98.148961,98.904336,40.374850,34.100606,46.745531,20.467536,45.137204,59.544146,32.823502
21.026458,39.623472,138.761984,194.567489,42.128164,39.942191,29.687505,14.154593,138.471344,0.531586,34.659786,20.999985,189.747523,139.786041,183.787215,138.961726,84.403995,138.452041,-0.000687,-1.980659,32.000000,-235.853438,139.282924,-0.352936,20.586934,0.639754,176740.505919,0.931690,39.839227,15.464661,6.600542,0.035737,0.000000,223.029596,32.000000,232.112721,215.694988,215.077662,206.439665,32.000000,199.141565,68.309275,58.838634,98.157990,98.904336,40.342402,34.100606,46.757835,20.467536,45.255030,59.547401,32.663121
21.047776,39.644286,138.743436,194.586336,42.172861,39.934545,29.642637,14.159160,138.415275,0.531686,34.698579,20.899129,189.717696,139.734329,183.802822,138.918377,84.412625,138.365192,-0.000687,-1.980073,32.000000,-235.851003,139.248822,-0.352771,20.568628,0.640860,176776.909879,0.933916,39.951443,15.498472,6.603927,0.024327,0.001066,222.745166,32.000000,232.294021,214.860422,214.145321,206.868832,32.000000,198.490286,68.293239,58.831245,98.157249,98.904336,40.383432,34.100606,46.744822,20.467536,45.323573,59.538599,32.630399
21.048757,39.669755,138.764344,194.594775,42.178617,39.928655,29.609376,14.153880,138.425848,0.532158,34.606450,20.979779,189.741792,139.777171,183.799106,138.996542,84.378724,138.294779,-0.000687,-1.979452,32.000000,-235.855627,139.189863,-0.352682,20.561626,0.640687,176707.626952,0.932659,39.914421,15.405562,6.599399,0.029705,0.029663,223.130820,32.000000,232.135948,214.807289,215.891844,207.187294,32.000000,198.165660,68.308579,58.816904,98.137928,98.904336,40.340120,34.100606,46.754978,20.467536,45.408432,59.542572,32.606261
21.000748,39.690021,138.728215,194.605184,42.125790,39.924894,29.629752,14.150455,138.320275,0.532619,34.672422,20.938993,189.770375,139.700828,183.800272,138.940312,84.309499,138.398930,-0.000688,-1.977777,32.000000,-235.860036,139.200469,-0.352681,20.555069,0.640712,176668.095466,0.932951,39.892204,15.355478,6.591834,0.034827,0.000170,223.543828,32.000000,231.490742,214.955582,217.832382,207.087446,32.000000,197.895848,68.334012,58.821601,98.176211,98.904336,40.363691,34.100606,46.777925,20.467536,45.405072,59.551994,32.732159
21.051378,39.690021,138.721466,194.605184,42.110663,39.921097,29.710762,14.155878,138.320141,0.533327,34.742310,21.026772,189.786345,139.656497,183.849443,138.954373,84.302330,138.393252,-0.000689,-1.977305,32.000000,-235.853465,139.120397,-0.352735,20.543530,0.640908,176676.874713,0.933871,39.915693,15.355753,6.592520,0.033486,0.000000,223.825790,32.000000,231.193410,215.425664,219.148173,206.585721,32.000000,198.596939,68.314751,58.797915,98.158710,98.904336,40.321454,34.100606,46.763074,20.467536,45.472251,59.544687,32.632527
21.046447,39.707274,138.637225,194.615029,42.123984,39.917246,29.668774,14.160159,138.350899,0.533696,34.849641,21.151419,189.784327,139.615756,183.754347,138.899004,84.291918,138.249637,-0.000690,-1.977312,32.000000,-235.849676,139.218005,-0.352774,20.596611,0.641911,176739.476528,0.935408,40.032910,15.474709,6.605870,0.023149,0.003247,223.746109,32.000000,231.354075,215.697851,217.961653,206.354644,32.000000,198.913459,68.314952,58.825031,98.186215,98.904336,40.339462,34.100606,46.764661,20.467536,45.529093,59.545287,32.828638
21.040163,39.737125,138.609834,194.622343,42.107096,39.910889,29.702534,14.155021,138.400840,0.534102,34.939547,21.034687,189.749035,139.724154,183.743121,138.899897,84.311501,138.357136,-0.000691,-1.977290,32.000000,-235.854485,139.135204,-0.352901,20.615389,0.641225,176705.527951,0.930431,39.930670,15.479169,6.589662,0.026704,0.000000,222.930255,32.000000,231.908564,215.790310,215.651658,206.263753,32.000000,199.365188,68.307668,58.814721,98.203888,98.904336,40.275714,34.100606,46.777285,20.467536,45.629815,59.539357,32.617266
21.009850,39.775467,138.587690,194.635002,42.111513,39.900766,29.575111,14.157590,138.253210,0.533599,35.012646,20.951002,189.772588,139.540433,183.802131,138.922675,84.302096,138.321180,-0.000691,-1.977269,32.000000,-235.849458,139.120478,-0.352974,20.686698,0.639417,176705.426096,0.931923,39.957872,15.420997,6.587203,0.014260,0.000000,222.869149,32.000000,232.289573,215.356824,214.204498,206.720225,32.000000,198.785365,68.340270,58.834659,98.245235,98.904336,40.323716,34.100606,46.808064,20.467536,45.627141,59.547470,32.662901
21.040053,39.775467,138.539299,194.635002,42.151994,39.893099,29.730023,14.159731,138.303728,0.533451,34.917927,20.895152,189.697955,139.589227,183.792528,138.826213,84.310987,138.227988,-0.000693,-1.977266,32.000000,-235.847809,139.142850,-0.352880,20.688324,0.638829,176681.130730,0.931069,40.000406,15.452755,6.587869,0.018921,0.000000,222.909919,32.000000,232.250075,215.029665,214.910231,207.015496,32.000000,198.187384,68.316944,58.796348,98.199365,98.904336,40.244225,34.100606,46.787272,20.467536,45.757921,59.540920,32.613965
21.014357,39.820107,138.558174,194.639503,42.154926,39.885437,29.721656,14.151311,138.191689,0.533427,34.883469,20.933352,189.752155,139.524203,183.773850,138.765152,84.291770,138.182676,-0.000693,-1.977258,32.000000,-235.856721,139.025440,-0.352740,20.739779,0.637045,176674.132098,0.936333,40.099962,15.444990,6.596320,0.038456,0.015880,223.395281,32.000000,231.420746,214.964340,217.261337,207.018129,32.000000,197.822693,68.331589,58.816627,98.206955,98.904336,40.264962,34.100606,46.795802,20.467536,45.910865,59.545759,32.623282
21.007266,39.852424,138.526214,194.652724,42.158577,39.880339,29.712272,14.154023,138.219569,0.533341,34.965405,21.013871,189.790719,139.497388,183.814853,138.852612,84.301349,138.129559,-0.000692,-1.977252,32.000000,-235.853354,139.028478,-0.352814,20.770490,0.636172,176620.433831,0.929882,40.038971,15.391585,6.584551,0.035337,0.008658,223.712789,32.000000,231.294669,215.180831,218.664616,206.976172,32.000000,198.280578,68.354649,58.794535,98.226828,98.904336,40.232520,34.100606,46.815445,20.467536,46.021300,59.542936,32.603913
20.988987,39.889944,138.567268,194.657788,42.163067,39.876517,29.726221,14.152167,138.173913,0.533004,35.015298,20.967995,189.748807,139.495533,183.800278,138.811805,84.273606,138.158883,-0.000692,-1.978541,32.000000,-235.859798,138.914696,-0.352782,20.709383,0.635078,176632.113924,0.931246,40.135498,15.389148,6.593501,0.045303,0.007555,223.872844,32.000000,231.298012,215.568131,218.828742,206.492636,32.000000,199.034238,68.343581,58.806469,98.222008,98.904336,40.233204,34.100606,46.834315,20.467536,46.019799,59.548985,32.604720
21.057018,39.889944,138.502318,194.657788,42.136860,39.870219,29.642307,14.146602,138.059008,0.532467,35.196809,21.048684,189.804828,139.464683,183.811758,138.699977,84.265880,138.118547,-0.000693,-1.978613,32.000000,-235.864708,138.982715,-0.352934,20.736187,0.634158,176621.205334,0.931819,40.182141,15.354180,6.594205,0.006361,0.000000,223.305298,32.000000,231.802801,215.835319,216.572229,206.391285,32.000000,199.141461,68.387321,58.851972,98.262598,98.904336,40.220301,34.100606,46.792837,20.467536,46.148895,59.539622,32.629225
21.047242,39.912128,138.541047,194.664821,42.149737,39.861385,29.781013,14.154593,138.092659,0.531803,35.220772,21.121488,189.745541,139.462887,183.776024,138.718562,84.284129,138.047693,-0.000694,-1.979176,32.000000,-235.853111,138.987770,-0.353099,20.708807,0.636480,176649.543985,0.932219,40.256612,15.395941,6.601904,0.032412,0.008254,223.009063,32.000000,232.148515,215.973183,214.824333,206.393395,32.000000,198.940500,68.364397,58.829206,98.267308,98.904336,40.202162,34.100606,46.794781,20.467536,46.224915,59.549408,32.587332
21.129671,39.955400,138.505315,194.680574,42.111598,39.852511,29.603707,14.157590,138.193882,0.531208,35.099962,21.163632,189.737548,139.437173,183.810654,138.711617,84.310266,138.188302,-0.000695,-1.980920,32.000000,-235.853228,138.944593,-0.353060,20.677335,0.634099,176596.949828,0.931563,40.119218,15.384385,6.577490,0.038266,0.018584,222.796701,32.000000,232.265194,215.273823,214.288875,206.736726,32.000000,198.154323,68.371107,58.846926,98.267334,98.904336,40.209484,34.100606,46.765460,20.467536,46.374345,59.541422,32.747126
21.133518,39.955126,138.568431,194.685356,42.109319,39.849945,29.802972,14.165011,138.117132,0.530695,34.936049,21.076027,189.772404,139.503483,183.820338,138.732076,84.322462,138.147077,-0.000696,-1.980923,32.000000,-235.845643,138.991498,-0.353071,20.637445,0.635118,176559.798336,0.927515,40.161124,15.332257,6.582385,0.017729,0.013532,222.954358,32.000000,231.833158,215.143030,216.528347,207.252428,32.000000,197.975799,68.385378,58.859679,98.276931,98.904336,40.204388,34.100606,46.790374,20.467536,46.373891,59.546969,32.636415
21.132951,39.955126,138.517177,194.685356,42.135983,39.849925,29.533917,14.158018,138.194964,0.530069,34.909949,21.102659,189.772965,139.492412,183.819799,138.705526,84.281389,138.086541,-0.000696,-1.980906,32.000000,-235.849358,139.090232,-0.353040,20.632672,0.634354,176487.665428,0.929163,40.038330,15.373342,6.555015,0.025953,0.000000,223.213344,32.000000,231.518427,215.122748,218.161755,207.184483,32.000000,198.058295,68.388926,58.860744,98.279471,98.904336,40.208762,34.100606,46.764279,20.467536,46.372484,59.538432,32.679262
21.122059,39.916236,138.642872,194.677761,42.147531,39.849939,29.694181,14.153880,138.196382,0.529975,34.981961,21.136693,189.835471,139.511927,183.833390,138.681994,84.244431,138.184102,-0.000696,-1.980909,32.000000,-235.859233,139.024583,-0.353025,20.627060,0.635626,176465.846203,0.922716,40.030316,15.341442,6.556809,0.020683,0.007847,223.548626,32.000000,231.342546,215.560012,219.246109,206.589280,32.000000,198.550093,68.383499,58.846846,98.321404,98.904336,40.197169,34.100606,46.759094,20.467536,46.236794,59.540763,32.835094
21.106875,39.889671,138.611375,194.661445,42.140656,39.848171,29.765008,14.150169,138.248404,0.529678,34.982911,21.058912,189.826374,139.551935,183.780096,138.872391,84.261652,138.211081,-0.000698,-1.980891,32.000000,-235.861304,139.012714,-0.353007,20.575788,0.635656,176494.325660,0.931147,40.031458,15.353573,6.554559,0.020707,0.000000,223.358424,32.000000,231.558589,215.803265,217.577463,206.357164,32.000000,198.993610,68.364009,58.843111,98.329519,98.904336,40.239034,34.100606,46.779538,20.467536,46.143655,59.540222,32.657985
21.097347,39.880633,138.658754,194.644004,42.119407,39.844337,29.706144,14.157590,138.201400,0.529463,35.027759,21.096871,189.749840,139.551362,183.739884,138.775505,84.258091,138.196954,-0.000697,-1.980790,32.000000,-235.853884,139.167957,-0.352884,20.586803,0.636291,176506.565815,0.926536,40.014479,15.437169,6.563890,0.023050,0.002300,222.766195,32.000000,231.929153,216.006622,215.378382,206.272189,32.000000,199.074901,68.383004,58.874939,98.317982,98.904336,40.178103,34.100606,46.799466,20.467536,46.142532,59.545267,32.787625
21.100762,39.880633,138.596114,194.644004,42.141007,39.840580,29.651140,14.149171,138.320135,0.529068,35.001137,21.099172,189.764951,139.565943,183.843003,138.765782,84.276493,138.120789,-0.000696,-1.980738,32.000000,-235.859025,139.029173,-0.353019,20.601463,0.638017,176480.880997,0.924927,40.018475,15.432840,6.567120,0.025671,0.005316,222.599276,32.000000,232.125576,215.527901,214.123491,206.804725,32.000000,198.240629,68.389376,58.852369,98.319229,98.904336,40.228541,34.100606,46.785872,20.467536,46.109952,59.544618,32.765762
21.117834,39.876799,138.599221,194.629376,42.130102,39.836762,29.711183,14.154736,138.275852,0.528857,34.943349,21.039437,189.735409,139.526812,183.838297,138.825945,84.291445,138.252050,-0.000698,-1.980724,32.000000,-235.849526,139.125618,-0.353192,20.655751,0.637903,176466.099982,0.927087,40.028622,15.429651,6.572331,0.033626,0.001727,222.792746,32.000000,232.133708,215.300592,215.562954,207.029823,32.000000,198.153191,68.425630,58.881891,98.372899,98.904336,40.205324,34.100606,46.786249,20.467536,46.095404,59.541923,32.669137
21.095434,39.884741,138.598490,194.616154,42.116617,39.835531,29.656334,14.157447,138.199459,0.529029,34.881921,21.064078,189.791032,139.508643,183.858572,138.710986,84.251134,138.199096,-0.000697,-1.980504,32.000000,-235.849929,139.122782,-0.352967,20.702066,0.637163,176434.868749,0.928563,40.021746,15.374844,6.568299,0.041536,0.013095,223.396843,32.000000,231.475976,215.070048,217.606611,207.317904,32.000000,198.066501,68.425264,58.869326,98.348080,98.904336,40.216914,34.100606,46.802624,20.467536,46.121742,59.542809,32.604940
21.037179,39.895422,138.603440,194.602371,42.109961,39.830573,29.730389,14.155021,138.206022,0.529500,34.973391,21.056291,189.781349,139.570000,183.872740,138.757779,84.286077,138.157329,-0.000698,-1.980488,32.000000,-235.853174,139.038288,-0.353133,20.752079,0.635110,176399.015427,0.925808,39.983543,15.422622,6.563136,0.053619,0.002204,223.602961,32.000000,231.351833,215.322792,218.836446,206.968286,32.000000,198.498332,68.423401,58.851462,98.388899,98.904336,40.185004,34.100606,46.817418,20.467536,46.120569,59.540429,32.644779
21.054008,39.895422,138.479685,194.602371,42.138379,39.825534,29.689309,14.152738,138.174157,0.529979,35.046035,20.960444,189.800967,139.492026,183.783963,138.693890,84.281139,138.165657,-0.000699,-1.980469,32.000000,-235.858736,139.013162,-0.353120,20.764563,0.634100,176434.869359,0.928536,40.036584,15.437632,6.570071,0.022389,0.006277,223.790677,32.000000,231.381959,215.767202,218.474802,206.470677,32.000000,198.871049,68.409538,58.868557,98.380826,98.904336,40.169561,34.100606,46.827353,20.467536,46.156574,59.539819,32.664221
21.051496,39.915141,138.497343,194.605746,42.101721,39.817908,29.705955,14.157733,138.184055,0.530215,35.167896,21.044221,189.814148,139.472878,183.742414,138.649991,84.256808,138.162000,-0.000700,-1.980467,32.000000,-235.851118,139.090110,-0.352985,20.704846,0.633624,176418.965551,0.928803,40.164726,15.382727,6.588499,0.027687,0.016738,222.911767,32.000000,231.791505,216.004658,216.092185,206.154180,32.000000,198.845146,68.399582,58.859748,98.365311,98.904336,40.158071,34.100606,46.830541,20.467536,46.224078,59.546221,32.653143
21.032646,39.957591,138.483270,194.611935,42.101971,39.810289,29.746145,14.152881,138.180674,0.530703,35.154141,20.983491,189.755569,139.481891,183.729830,138.691588,84.272725,138.068345,-0.000700,-1.980443,32.000000,-235.853840,138.979205,-0.352815,20.684600,0.632530,176392.726686,0.929196,40.130767,15.391645,6.577355,0.024581,0.001320,222.772542,32.000000,232.184015,215.974518,214.738046,206.289894,32.000000,198.756508,68.418203,58.882789,98.386599,98.904336,40.163319,34.100606,46.846195,20.467536,46.370685,59.547480,32.668256
21.052063,39.998399,138.518852,194.620093,42.119057,39.806493,29.677034,14.155021,138.094068,0.531150,35.154118,21.079845,189.738289,139.381915,183.776085,138.586489,84.268215,137.929935,-0.000701,-1.980448,32.000000,-235.855305,138.957034,-0.352714,20.578096,0.634357,176386.188484,0.928656,40.155555,15.414228,6.578979,0.022840,0.016561,222.528476,32.000000,232.394475,215.138292,214.506359,206.963575,32.000000,198.390537,68.400219,58.841050,98.387783,98.904336,40.124482,34.100606,46.854253,20.467536,46.370253,59.546162,32.640230
21.041428,39.998399,138.455455,194.620093,42.073350,39.802755,29.631945,14.154451,138.162794,0.531645,35.071688,21.063355,189.786460,139.432729,183.815718,138.691039,84.240196,138.171614,-0.000701,-1.981626,32.000000,-235.855384,138.845026,-0.352715,20.552657,0.635242,176369.304998,0.928181,40.236046,15.353536,6.584206,0.014958,0.006311,223.004915,32.000000,231.858687,214.970481,216.920888,207.348338,32.000000,198.273572,68.402190,58.837156,98.340527,98.904336,40.143882,34.100606,46.850585,20.467536,46.511861,59.541284,32.599878
21.179130,40.046876,138.423537,194.619249,42.049989,39.795225,29.723755,14.153024,138.170356,0.531639,35.021708,21.162802,189.796219,139.425919,183.807511,138.695153,84.229095,138.072732,-0.000700,-1.981607,32.000000,-235.857303,139.007247,-0.352759,20.578489,0.638255,176365.801574,0.929448,40.237668,15.291833,6.579823,0.018767,0.000000,223.436598,32.000000,231.642811,215.139118,218.307163,207.435677,32.000000,198.147505,68.407465,58.802963,98.377389,98.904336,40.121965,34.100606,46.828495,20.467536,46.680413,59.549191,32.569137
21.193946,40.063582,138.537106,194.622062,42.051722,39.792676,29.660443,14.159873,138.088950,0.532019,34.991310,21.108738,189.817829,139.427059,183.805710,138.743074,84.210050,138.075011,-0.000699,-1.981638,32.000000,-235.851600,138.945897,-0.352722,20.623965,0.639027,176374.555379,0.931265,40.259128,15.435436,6.580136,0.004553,0.000000,223.686250,32.000000,231.388722,215.730460,219.146329,206.374910,32.000000,198.464083,68.395452,58.829079,98.386353,98.904336,40.160812,34.100606,46.775737,20.467536,46.738927,59.539396,32.842944
21.127802,40.002233,138.516782,194.612216,42.067679,39.792649,29.676131,14.155164,138.163671,0.532358,34.991422,21.193207,189.796376,139.511091,183.797737,138.750751,84.215868,138.179020,-0.000699,-1.981645,32.000000,-235.854507,138.970230,-0.352807,20.729184,0.635481,176311.839077,0.922027,40.030404,15.399265,6.535846,0.017966,0.002020,223.413375,32.000000,231.730728,215.995940,216.988360,206.130250,32.000000,198.920441,68.378959,58.822068,98.404126,98.904336,40.123340,34.100606,46.782836,20.467536,46.739574,59.539779,32.622695
21.138512,40.002233,138.574640,194.612216,42.087084,39.792680,29.621502,14.153024,138.174933,0.532414,34.938063,21.142985,189.772281,139.544675,183.781222,138.733942,84.240328,138.170513,-0.000698,-1.981677,32.000000,-235.854353,138.981468,-0.352791,20.762911,0.634072,176315.180781,0.923298,40.017371,15.419399,6.536636,0.039778,0.000000,222.883570,32.000000,232.147556,216.151549,215.493364,206.256581,32.000000,199.283646,68.379833,58.834727,98.418962,98.904336,40.170557,34.100606,46.803047,20.467536,46.526684,59.544215,32.619394
21.155785,39.944719,138.497703,194.601527,42.091712,39.796498,29.653771,14.159445,138.192141,0.531985,34.833514,21.154929,189.767276,139.533316,183.820328,138.650563,84.215423,138.107231,-0.000699,-1.981695,32.000000,-235.850389,139.034553,-0.352855,20.781846,0.631951,176311.115177,0.925689,40.088922,15.463304,6.556138,0.021481,0.018450,222.681449,32.000000,232.452527,215.242602,214.035050,207.052791,32.000000,198.569329,68.375389,58.822663,98.418946,98.904336,40.131990,34.100606,46.783509,20.467536,46.326712,59.540910,32.829078
21.159171,39.910485,138.580137,194.599839,42.111735,39.802895,29.712168,14.151882,138.213179,0.531821,34.791012,21.071345,189.762799,139.500468,183.895276,138.807445,84.194698,138.131499,-0.000698,-1.981699,32.000000,-235.859264,138.989627,-0.353094,20.742271,0.630869,176289.585230,0.926908,40.067379,15.434778,6.555553,0.029282,0.000409,222.924118,32.000000,232.266747,215.203541,215.775061,207.158913,32.000000,198.273509,68.379445,58.836437,98.415014,98.904336,40.166197,34.100606,46.791281,20.467536,46.207223,59.539907,32.736341
21.087163,39.860640,138.492983,194.595338,42.096938,39.809682,29.641413,14.152881,138.184433,0.531506,34.715495,21.114253,189.761840,139.480097,183.899461,138.692077,84.172860,138.095280,-0.000699,-1.981704,32.000000,-235.856134,139.033863,-0.352999,20.689058,0.629750,176288.691851,0.925076,39.975143,15.429432,6.546564,0.021364,0.011445,223.442342,32.000000,231.633341,215.243205,217.775822,207.247819,32.000000,197.884754,68.383760,58.824401,98.393523,98.904336,40.172118,34.100606,46.829411,20.467536,46.206312,59.546556,32.528932
21.056695,39.860640,138.583393,194.595338,42.107419,39.813864,29.713611,14.152310,138.084329,0.531100,34.820182,21.077783,189.840895,139.446248,183.858341,138.701774,84.139533,138.176656,-0.000698,-1.982867,32.000000,-235.857853,138.932623,-0.353124,20.664196,0.631144,176313.686236,0.923179,39.934105,15.461759,6.549412,0.020279,0.004404,223.680990,32.000000,231.417091,215.608044,219.161454,206.665065,32.000000,198.537901,68.393824,58.822806,98.421762,98.904336,40.161653,34.100606,46.852130,20.467536,46.031906,59.543999,32.660553
21.087369,39.842291,138.442289,194.579585,42.093942,39.816387,29.613050,14.152595,138.179244,0.530653,34.899588,21.096262,189.800946,139.398411,183.849050,138.644691,84.175679,138.115073,-0.000697,-1.983810,32.000000,-235.857731,138.978267,-0.352963,20.623100,0.633943,176366.210781,0.928728,40.029144,15.466281,6.567644,0.016968,0.000000,223.785896,32.000000,231.491379,215.839492,218.455304,206.451334,32.000000,198.831625,68.384154,58.821436,98.419587,98.904336,40.138161,34.100606,46.833122,20.467536,45.966682,59.543428,32.634948
21.069015,39.866391,138.409859,194.573677,42.098001,39.816396,29.702661,14.151026,138.168195,0.530162,35.015523,21.092743,189.746924,139.446595,183.783302,138.660071,84.168960,138.215365,-0.000698,-1.983808,32.000000,-235.854056,138.929870,-0.352899,20.557115,0.635579,176421.550127,0.927966,40.090565,15.538509,6.581441,0.026612,0.012209,222.901714,32.000000,232.030247,215.885440,216.088012,206.374090,32.000000,199.195226,68.370958,58.843832,98.416990,98.904336,40.088175,34.100606,46.852133,20.467536,46.048801,59.550539,32.638689
21.029580,39.912128,138.428328,194.588587,42.146969,39.817694,29.607035,14.153880,138.072660,0.529612,35.040263,20.986926,189.732070,139.391050,183.786384,138.697314,84.158563,138.181164,-0.000696,-1.983793,32.000000,-235.856119,139.035841,-0.352905,20.584233,0.635914,176385.262077,0.929725,40.010379,15.472925,6.565176,0.021667,0.000000,222.880944,32.000000,232.372482,215.608558,214.475443,206.652977,32.000000,198.947603,68.389824,58.832637,98.404349,98.904336,40.131932,34.100606,46.869649,20.467536,46.047441,59.543526,32.649695
21.073925,39.912128,138.332648,194.588587,42.169620,39.821517,29.643685,14.159017,138.115388,0.529426,34.997325,21.016592,189.763617,139.367314,183.803774,138.581195,84.200251,138.008205,-0.000696,-1.983778,32.000000,-235.847048,138.900498,-0.352930,20.579669,0.638258,176409.982145,0.927814,40.071473,15.527581,6.569356,0.025314,0.000000,222.742481,32.000000,232.598204,215.104421,214.683159,207.135785,32.000000,198.350356,68.407814,58.814250,98.399196,98.904336,40.047605,34.100606,46.861706,20.467536,46.205278,59.545316,32.642651
21.007989,39.960056,138.394539,194.600401,42.155401,39.825397,29.617859,14.149599,138.046315,0.529219,34.939145,20.902076,189.795177,139.332611,183.841776,138.600950,84.177703,138.069797,-0.000694,-1.983792,32.000000,-235.859908,138.905438,-0.352902,20.670333,0.638311,176461.711994,0.932759,40.196773,15.521634,6.582553,0.025151,0.000000,223.300288,32.000000,231.807723,215.026414,217.241208,207.174969,32.000000,198.075200,68.395888,58.820268,98.377408,98.904336,40.098434,34.100606,46.886734,20.467536,46.371045,59.543438,32.779481
21.002920,40.020583,138.339380,194.612216,42.147303,39.827382,29.586087,14.157019,138.118947,0.528713,35.034542,20.963263,189.799299,139.276902,183.822749,138.705831,84.118451,138.033305,-0.000695,-1.983806,32.000000,-235.848718,138.884306,-0.352962,20.728712,0.637424,176429.500043,0.929652,40.107312,15.397246,6.564162,0.030174,0.002441,223.693887,32.000000,231.630048,215.231644,218.668940,207.119527,32.000000,198.208042,68.402653,58.798516,98.368088,98.904336,40.040420,34.100606,46.910639,20.467536,46.580904,59.544097,32.650208
21.009565,40.042220,138.397516,194.615873,42.123203,39.826054,29.670171,14.152453,138.112746,0.528494,35.135339,21.079875,189.765717,139.320621,183.820231,138.618146,84.120237,137.954301,-0.000694,-1.983812,32.000000,-235.854432,138.887734,-0.352884,20.744867,0.636172,176514.164731,0.933701,40.288312,15.449253,6.587710,0.027570,0.006048,223.859756,32.000000,231.484509,215.577734,219.163304,206.416934,32.000000,198.876063,68.411448,58.792273,98.385908,98.904336,40.078839,34.100606,46.883329,20.467536,46.581113,59.541520,32.681976
21.021338,40.042220,138.337759,194.615873,42.080198,39.822218,29.696192,14.153309,138.031883,0.528055,35.215551,20.994477,189.813950,139.292277,183.808796,138.519911,84.097602,138.099952,-0.000694,-1.983810,32.000000,-235.853084,138.878311,-0.352889,20.720634,0.634461,176594.834775,0.935117,40.359084,15.491054,6.586674,0.026138,0.008985,223.342785,32.000000,231.973106,215.770697,216.633344,206.269199,32.000000,199.163273,68.395198,58.820832,98.345161,98.904336,40.033914,34.100606,46.903815,20.467536,46.656633,59.542966,32.669797
21.015373,40.070429,138.382662,194.621781,42.093987,39.823492,29.580626,14.156163,138.048466,0.527775,35.324740,21.045413,189.779113,139.407362,183.773381,138.552590,84.170623,138.149166,-0.000694,-1.983842,32.000000,-235.852852,138.747864,-0.352751,20.653968,0.633998,176594.775399,0.932175,40.367291,15.451472,6.587358,0.024600,0.005602,222.888245,32.000000,232.387883,215.784276,215.193812,206.472760,32.000000,199.357253,68.406309,58.804737,98.325061,98.904336,40.049118,34.100606,46.891933,20.467536,46.755156,59.547382,32.664441
21.018407,40.100556,138.323688,194.629939,42.096270,39.824770,29.701962,14.160016,138.026169,0.527568,35.263078,21.077367,189.722285,139.294743,183.771757,138.573882,84.125975,138.016550,-0.000693,-1.983882,32.000000,-235.849983,138.811434,-0.352677,20.575736,0.634302,176588.886260,0.930725,40.343509,15.543774,6.580826,0.028370,0.014446,222.742471,32.000000,232.501405,215.148481,213.997020,206.817906,32.000000,198.279314,68.417361,58.820963,98.334131,98.904336,40.014652,34.100606,46.920073,20.467536,46.860531,59.547254,32.564588
21.033635,40.121919,138.387573,194.645973,42.093593,39.824750,29.652307,14.161443,137.973172,0.527618,35.249659,21.078632,189.702406,139.289482,183.847768,138.493983,84.135276,138.004102,-0.000694,-1.983853,32.000000,-235.847244,138.799808,-0.352695,20.504165,0.636642,176560.254015,0.934728,40.383766,15.494281,6.584830,0.029928,0.023534,222.947689,32.000000,232.231969,215.098537,216.373196,206.980432,32.000000,198.077999,68.404739,58.814082,98.305936,98.904336,40.063226,34.100606,46.924150,20.467536,46.861554,59.535944,32.677648
21.052815,40.121919,138.317528,194.645973,42.107400,39.824744,29.663309,14.154593,137.937884,0.527618,35.236397,21.140493,189.758800,139.349514,183.852264,138.469205,84.125138,137.942077,-0.000693,-1.983841,32.000000,-235.857044,138.759184,-0.352724,20.575788,0.638924,176609.324996,0.930865,40.407766,15.475514,6.581074,0.014012,0.009796,223.422479,32.000000,231.615121,215.016642,218.003144,207.251174,32.000000,198.263082,68.417303,58.807447,98.314834,98.904336,40.003899,34.100606,46.907905,20.467536,46.936935,59.540133,32.648888
21.077552,40.146842,138.379447,194.667071,42.105040,39.820904,29.695264,14.151597,137.992580,0.527750,35.318430,21.165923,189.780953,139.290728,183.849904,138.495708,84.086287,137.934182,-0.000693,-1.983849,32.000000,-235.856271,138.894383,-0.352537,20.629106,0.641054,176606.225458,0.931766,40.398376,15.460259,6.579346,0.019695,0.009300,223.615155,32.000000,231.573517,215.422413,219.373299,206.500672,32.000000,198.932802,68.416715,58.796760,98.319569,98.904336,40.003211,34.100606,46.880920,20.467536,47.024842,59.544077,32.836635
21.094217,40.153142,138.307813,194.675792,42.149024,39.817063,29.669881,14.159017,138.008827,0.527539,35.359771,21.151415,189.812032,139.364867,183.821949,138.492046,84.134910,137.969028,-0.000691,-1.985018,32.000000,-235.849342,138.805214,-0.352461,20.643241,0.638281,176604.411852,0.930536,40.359671,15.440720,6.570025,0.022398,0.003663,223.697200,32.000000,231.795827,215.679953,217.784349,206.586978,32.000000,199.282226,68.414636,58.805170,98.306379,98.904336,39.989392,34.100606,46.890556,20.467536,47.048219,59.541491,32.660846
21.112653,40.149034,138.380650,194.680574,42.172403,39.810340,29.717305,14.156734,138.051816,0.527750,35.373421,21.070837,189.748989,139.254594,183.781701,138.594395,84.148275,138.041345,-0.000690,-1.985021,32.000000,-235.855723,138.894136,-0.352252,20.710800,0.636295,176615.483958,0.928362,40.334714,15.475794,6.565252,0.018945,0.000000,222.954741,32.000000,232.162130,215.962334,215.547460,206.345705,32.000000,199.116254,68.422778,58.831910,98.278569,98.904336,40.020637,34.100606,46.905359,20.467536,47.049778,59.546860,32.621081
21.120860,40.149034,138.295656,194.680574,42.197323,39.808732,29.692093,14.152025,137.999873,0.527405,35.327849,21.125092,189.718980,139.222643,183.871061,138.601094,84.141746,137.913226,-0.000689,-1.985024,32.000000,-235.856499,138.875885,-0.352254,20.745339,0.635310,176560.681465,0.928315,40.307435,15.443843,6.556670,0.027915,0.011327,222.681249,32.000000,232.446026,215.503387,214.410954,206.595609,32.000000,198.643901,68.437300,58.827676,98.295436,98.904336,39.976442,34.100606,46.877701,20.467536,47.037036,59.540035,32.650942
21.126843,40.144104,138.364336,194.681980,42.221682,39.811188,29.748103,14.153452,138.098545,0.527755,35.197278,21.144550,189.748353,139.299760,183.835869,138.473442,84.127188,137.901104,-0.000689,-1.985170,32.000000,-235.855236,138.848759,-0.352310,20.690947,0.632962,176512.012379,0.925825,40.266207,15.465075,6.554394,0.021837,0.005564,222.834812,32.000000,232.541708,215.306283,215.301279,206.885755,32.000000,198.329175,68.433279,58.806367,98.229300,98.904336,40.016199,34.100606,46.879267,20.467536,47.021410,59.545474,32.653436
21.087362,40.130136,138.315350,194.676636,42.249275,39.811154,29.511476,14.155735,138.092657,0.527841,35.114556,21.113371,189.765368,139.372514,183.877630,138.585084,84.124183,138.028103,-0.000689,-1.985142,32.000000,-235.852297,138.950732,-0.352320,20.712268,0.631509,176505.254286,0.926198,40.249690,15.410305,6.547823,0.017668,0.000000,223.283544,32.000000,231.791848,214.947020,217.479213,207.179277,32.000000,198.422493,68.408558,58.813320,98.220318,98.904336,39.972028,34.100606,46.902077,20.467536,46.974352,59.550578,32.616459
21.070109,40.126027,138.299160,194.663695,42.257812,39.809806,29.628552,14.156020,138.062543,0.527392,35.180736,21.155565,189.813980,139.284059,183.888646,138.556848,84.144544,138.011901,-0.000688,-1.983516,32.000000,-235.853650,138.875475,-0.352335,20.625749,0.633261,176521.162724,0.924228,40.232720,15.419061,6.549220,0.008380,0.000000,223.667247,32.000000,231.693547,215.181632,218.786957,207.103364,32.000000,198.609766,68.423086,58.812457,98.219472,98.904336,40.018806,34.100606,46.902052,20.467536,46.975676,59.545759,32.640450
21.088494,40.126027,138.309892,194.663695,42.261237,39.808453,29.795218,14.157162,138.076923,0.526955,35.211814,21.059894,189.773778,139.405425,183.882780,138.627581,84.110786,137.872330,-0.000688,-1.981889,32.000000,-235.848247,138.859485,-0.352104,20.571461,0.633212,176534.367037,0.933425,40.298240,15.482832,6.559159,0.015259,0.000000,223.682606,32.000000,231.524428,215.660366,218.569999,206.526889,32.000000,198.909509,68.411052,58.833505,98.221188,98.904336,39.958076,34.100606,46.909322,20.467536,46.962701,59.539091,32.843018
21.107508,40.132601,138.334448,194.647098,42.230832,39.809735,29.505687,14.159588,137.911335,0.526426,35.308468,21.094970,189.787389,139.333955,183.789431,138.470288,84.113965,137.995554,-0.000686,-1.981315,32.000000,-235.844346,138.825527,-0.352078,20.542848,0.636125,176519.516981,0.930490,40.328904,15.454723,6.563761,0.019896,0.006302,223.057345,32.000000,231.958059,216.043066,216.301688,206.208414,32.000000,199.039727,68.386617,58.813413,98.203433,98.904336,39.979678,34.100606,46.897793,20.467536,46.986840,59.549113,32.617780
21.058183,40.139174,138.334560,194.646817,42.231423,39.808478,29.663379,14.157733,138.023886,0.525985,35.338904,20.995165,189.797305,139.307794,183.805293,138.658303,84.149789,138.063566,-0.000685,-1.980714,32.000000,-235.851118,138.826282,-0.352090,20.580771,0.637460,176528.326657,0.924413,40.291851,15.421690,6.558548,0.024749,0.008441,222.829977,32.000000,232.234104,216.092820,215.058155,206.376417,32.000000,199.114892,68.416183,58.824818,98.222226,98.904336,39.958819,34.100606,46.927822,20.467536,47.011024,59.537596,32.686745
21.062991,40.140543,138.387162,194.657788,42.253110,39.808470,29.782265,14.157590,138.076207,0.525609,35.264573,21.124647,189.763930,139.278941,183.833148,138.601770,84.173503,138.000575,-0.000685,-1.980731,32.000000,-235.847491,138.841966,-0.352254,20.592625,0.638078,176527.320466,0.932652,40.260131,15.477480,6.553803,0.023659,0.009952,222.626126,32.000000,232.431777,215.135742,214.447286,206.872060,32.000000,198.477211,68.411911,58.804096,98.183313,98.904336,39.958091,34.100606,46.911751,20.467536,47.012440,59.541904,32.565395
21.103402,40.140543,138.261000,194.657788,42.229648,39.805968,29.713812,14.153024,137.959032,0.525255,35.192536,21.059167,189.790547,139.366377,183.836014,138.542606,84.178183,138.065712,-0.000685,-1.980714,32.000000,-235.853533,138.840336,-0.352405,20.633433,0.637830,176521.652258,0.929943,40.366097,15.474187,6.569159,0.022725,0.000000,223.145543,32.000000,232.111431,215.010562,216.782403,207.242172,32.000000,198.298644,68.389376,58.811999,98.179485,98.904336,39.920778,34.100606,46.908356,20.467536,47.018623,59.540153,32.670164
21.076428,40.136709,138.313644,194.665102,42.244482,39.803407,29.685593,14.156734,137.996901,0.525143,35.234658,21.080583,189.813739,139.178577,183.842426,138.567503,84.121447,137.868963,-0.000685,-1.980684,32.000000,-235.852281,138.821367,-0.352538,20.713396,0.637510,176503.419936,0.926014,40.357771,15.420345,6.570157,0.021770,0.000000,223.471807,32.000000,231.725101,214.966923,218.105839,207.352675,32.000000,198.304799,68.394959,58.814703,98.187100,98.904336,39.960622,34.100606,46.916240,20.467536,47.006719,59.537331,32.669137
21.089975,40.152320,138.308225,194.661726,42.242797,39.803327,29.701482,14.158446,138.083601,0.524712,35.299131,21.064102,189.815107,139.265442,183.823203,138.493920,84.113673,138.027223,-0.000686,-1.980690,32.000000,-235.847291,138.888180,-0.352363,20.744343,0.635120,176471.907157,0.926237,40.276339,15.446820,6.551598,0.048911,0.014229,223.758229,32.000000,231.450110,215.640079,219.101822,206.516165,32.000000,198.763418,68.379885,58.793147,98.189891,98.904336,39.925554,34.100606,46.923926,20.467536,47.062343,59.541550,32.563855
21.055104,40.163002,138.389553,194.660038,42.252885,39.802010,29.616948,14.150883,138.054627,0.524046,35.361583,21.060925,189.789323,139.226395,183.836622,138.614783,84.151320,137.997133,-0.000686,-1.980680,32.000000,-235.851412,138.830037,-0.352372,20.717645,0.633267,176508.930542,0.928286,40.326847,15.409417,6.562480,0.026781,0.013375,223.436382,32.000000,231.661794,215.909287,217.370412,206.481717,32.000000,198.922423,68.362624,58.798396,98.184372,98.904336,39.938604,34.100606,46.940920,20.467536,47.063893,59.546733,32.579702
21.083649,40.163002,138.234984,194.660038,42.234067,39.798179,29.729261,14.151597,138.029681,0.523085,35.375440,21.113456,189.789380,139.186327,183.787756,138.498641,84.139990,137.918675,-0.000686,-1.980662,32.000000,-235.855616,138.774788,-0.352364,20.695353,0.632076,176516.150539,0.927200,40.315159,15.492921,6.558008,0.023253,0.000000,222.857675,32.000000,232.074563,216.120071,215.612695,206.169697,32.000000,199.088523,68.398858,58.803087,98.171612,98.904336,39.888458,34.100606,46.932488,20.467536,47.102622,59.541314,32.661507
21.076150,40.182995,138.433077,194.666508,42.233958,39.794387,29.680774,14.150883,138.082411,0.522759,35.414985,21.039808,189.747254,139.191323,183.840281,138.527753,84.150594,137.892169,-0.000685,-1.980659,32.000000,-235.856329,138.803443,-0.352320,20.545287,0.633752,176504.334907,0.931443,40.396136,15.440881,6.572732,0.023235,0.017141,222.769229,32.000000,232.381122,215.425033,214.307481,206.888349,32.000000,198.556753,68.391704,58.821924,98.184862,98.904336,39.906812,34.100606,46.935367,20.467536,47.173804,59.537940,32.674786
21.047579,40.209836,138.199057,194.676354,42.259015,39.788011,29.619213,14.156734,137.952609,0.522156,35.346183,21.038024,189.740981,139.234366,183.842063,138.571415,84.161595,137.896714,-0.000685,-1.979485,32.000000,-235.849331,138.843720,-0.352252,20.524464,0.633440,176482.549357,0.926526,40.338585,15.414669,6.556502,0.013444,0.000000,223.035940,32.000000,232.511504,215.154797,215.522277,207.177513,32.000000,198.432326,68.391640,58.811766,98.155525,98.904336,39.864159,34.100606,46.958220,20.467536,47.268909,59.539101,32.687039
21.073240,40.242703,138.313251,194.675510,42.233109,39.784201,29.709369,14.157447,137.982088,0.521660,35.283501,21.010636,189.779261,139.137693,183.851145,138.453480,84.131892,137.839477,-0.000686,-1.979475,32.000000,-235.851404,138.811149,-0.352225,20.510931,0.638683,176470.900954,0.928338,40.373693,15.391378,6.568234,0.018416,0.014064,223.446459,32.000000,231.670222,215.017461,217.494554,207.408950,32.000000,198.173183,68.393589,58.820046,98.144362,98.904336,39.883224,34.100606,46.950723,20.467536,47.271044,59.547175,32.621521
21.078513,40.242703,138.136487,194.675510,42.223881,39.782896,29.677298,14.158589,138.027030,0.521146,35.403160,21.127271,189.829026,139.166567,183.856700,138.436857,84.123047,137.883388,-0.000685,-1.979459,32.000000,-235.854032,138.847859,-0.352344,20.602722,0.639217,176460.197566,0.931493,40.458152,15.382554,6.566031,0.033657,0.002774,223.770995,32.000000,231.480237,215.521580,218.965146,206.889111,32.000000,198.490399,68.399453,58.816305,98.148508,98.904336,39.826951,34.100606,46.949594,20.467536,47.387578,59.545877,32.569211
21.128182,40.284608,138.296750,194.681418,42.224718,39.781576,29.707608,14.154593,137.945075,0.520954,35.431577,21.140656,189.836471,139.169585,183.763033,138.420964,84.104726,137.869924,-0.000685,-1.979448,32.000000,-235.851635,138.725247,-0.352288,20.674057,0.639429,176467.943226,0.927469,40.439265,15.384855,6.563454,0.015561,0.026423,223.879271,32.000000,231.398915,215.867997,218.487310,206.469987,32.000000,198.831907,68.396693,58.804682,98.125253,98.904336,39.883181,34.100606,46.928475,20.467536,47.535764,59.539140,32.670531
21.064802,40.300220,138.126135,194.683668,42.220049,39.777781,29.657821,14.159303,137.890130,0.520514,35.512663,21.137243,189.871236,139.192891,183.770053,138.389166,84.120493,137.767058,-0.000685,-1.979469,32.000000,-235.848893,138.709072,-0.352422,20.733643,0.636011,176466.410789,0.928199,40.428638,15.414722,6.553427,0.026271,0.015871,223.121262,32.000000,232.070173,216.048460,216.149200,206.353296,32.000000,199.186990,68.375941,58.826585,98.121492,98.904336,39.811569,34.100606,46.959838,20.467536,47.592894,59.545936,32.563708
21.138393,40.311723,138.258684,194.679167,42.232211,39.780249,29.706585,14.153166,137.980585,0.520270,35.543840,21.051350,189.846273,139.278595,183.843154,138.519442,84.144377,137.799283,-0.000685,-1.979459,32.000000,-235.854702,138.713541,-0.352492,20.738652,0.633325,176471.534615,0.925039,40.370533,15.426597,6.545606,0.020371,0.014984,223.026992,32.000000,232.463283,215.839662,214.869858,206.751203,32.000000,199.347465,68.389546,58.838244,98.137371,98.904336,39.822630,34.100606,46.939635,20.467536,47.595949,59.549939,32.576474
21.097650,40.311723,138.293467,194.679167,42.209895,39.780283,29.710689,14.159303,137.930008,0.520246,35.419004,21.161121,189.740797,139.145747,183.802887,138.463810,84.139311,137.825661,-0.000685,-1.979474,32.000000,-235.848729,138.610361,-0.352571,20.689058,0.632234,176478.057892,0.929443,40.513795,15.361572,6.557201,0.021957,0.011075,222.936640,32.000000,232.626743,215.187373,214.616277,207.169634,32.000000,198.385922,68.400161,58.808191,98.112701,98.904336,39.856225,34.100606,46.952636,20.467536,47.639044,59.544058,32.673099
21.127196,40.311723,138.286699,194.674666,42.196101,39.780257,29.682661,14.156591,137.891831,0.520303,35.355445,21.116014,189.763278,139.266360,183.890609,138.469899,84.163449,137.747533,-0.000683,-1.979499,32.000000,-235.854227,138.759061,-0.352534,20.648723,0.631087,176446.371906,0.924633,40.377110,15.353123,6.540643,0.028002,0.000000,223.399008,32.000000,232.025957,215.033974,216.778288,207.270784,32.000000,197.983780,68.382069,58.832363,98.116379,98.904336,39.811114,34.100606,46.940571,20.467536,47.642215,59.535659,32.676180
21.053017,40.288990,138.198905,194.669884,42.190951,39.782151,29.808910,14.158304,137.985232,0.520560,35.416626,20.990538,189.830072,139.234631,183.901523,138.559946,84.132565,137.798870,-0.000683,-1.979461,32.000000,-235.852515,138.760121,-0.352526,20.647097,0.633458,176467.822708,0.926367,40.459104,15.370822,6.554923,0.039143,0.015082,223.707227,32.000000,231.707692,215.233157,218.284711,207.110250,32.000000,198.199054,68.417686,58.846944,98.127752,98.904336,39.809956,34.100606,46.979222,20.467536,47.566414,59.541215,32.549181
21.046574,40.293098,138.321475,194.672416,42.191909,39.786820,29.673016,14.152025,137.875007,0.520675,35.469142,21.068889,189.851744,139.194259,183.826220,138.512108,84.154668,137.828504,-0.000683,-1.979451,32.000000,-235.856991,138.742910,-0.352744,20.573664,0.634118,176437.639425,0.925889,40.399630,15.309263,6.545435,0.003915,0.008453,223.820145,32.000000,231.575468,215.656706,219.307941,206.509150,32.000000,198.960923,68.398261,58.832762,98.147099,98.904336,39.778631,34.100606,46.962328,20.467536,47.569355,59.540222,32.597750
21.141447,40.293098,138.175782,194.672416,42.164835,39.791626,29.598388,14.152025,137.930412,0.520580,35.561534,21.064503,189.860116,139.188549,183.852298,138.420351,84.148118,137.896086,-0.000682,-1.978284,32.000000,-235.855188,138.810132,-0.352650,20.556092,0.635346,176489.104870,0.925349,40.526333,15.364737,6.564328,0.017476,0.009147,223.494654,32.000000,231.960478,215.861875,217.106070,206.467058,32.000000,199.334474,68.428566,58.845334,98.152702,98.904336,39.789207,34.100606,46.934349,20.467536,47.586595,59.551129,32.607875
21.108753,40.309532,138.315580,194.672135,42.173920,39.795471,29.660412,14.154736,138.005853,0.521082,35.564548,21.057468,189.824845,139.233184,183.834103,138.452235,84.169749,137.813422,-0.000682,-1.977116,32.000000,-235.853132,138.753290,-0.352784,20.559580,0.638127,176499.386018,0.930001,40.543441,15.356825,6.572161,0.039362,0.000000,223.037709,32.000000,232.433710,215.921150,215.420478,206.529343,32.000000,199.405857,68.424215,58.855650,98.153912,98.904336,39.811118,34.100606,46.941598,20.467536,47.646722,59.552761,32.653950
21.132083,40.307341,138.340855,194.674948,42.197827,39.796717,29.649249,14.157019,137.986889,0.521635,35.506818,21.081355,189.758739,139.208388,183.867651,138.442947,84.206345,137.862066,-0.000682,-1.975935,32.000000,-235.851504,138.781842,-0.352998,20.602303,0.636571,176484.558296,0.928098,40.352344,15.395730,6.535777,0.023600,0.009229,222.792541,32.000000,232.574651,215.409773,214.109716,206.945357,32.000000,198.405200,68.428043,58.839338,98.155393,98.904336,39.838302,34.100606,46.943526,20.467536,47.642259,59.544392,32.564735
21.055794,40.325965,138.179405,194.679449,42.207025,39.797981,29.695578,14.148885,137.872684,0.522104,35.455370,21.073546,189.782834,139.138755,183.874602,138.535208,84.211776,137.815407,-0.000682,-1.975924,32.000000,-235.857344,138.704202,-0.353046,20.669074,0.637530,176508.134177,0.927778,40.434555,15.334522,6.552522,0.033127,0.000193,223.063988,32.000000,232.493979,215.218169,215.971550,207.105236,32.000000,198.158070,68.413865,58.848125,98.150698,98.904336,39.761733,34.100606,46.956387,20.467536,47.645386,59.535767,32.672659
21.105612,40.325965,138.370626,194.679449,42.193657,39.801785,29.714577,14.153594,137.937375,0.522600,35.397067,21.097748,189.792114,139.206105,183.883569,138.448649,84.215194,137.829094,-0.000680,-1.975940,32.000000,-235.856404,138.736648,-0.353145,20.711429,0.635845,176477.369504,0.927083,40.385418,15.321217,6.546485,0.029731,0.013686,223.490532,32.000000,231.775629,215.239847,217.821340,207.370433,32.000000,198.293306,68.452268,58.830202,98.154464,98.904336,39.837336,34.100606,46.962002,20.467536,47.713340,59.550008,32.648080
