OSU 80 Ton Compressor Load Stand
21.124005,40.349794,138.196132,194.694077,42.196843,39.804342,29.666924,14.151597,137.999935,0.523276,35.484650,21.079019,189.881403,139.224172,183.890634,138.511191,84.144090,137.715603,-0.000681,-1.975946,32.000000,-235.855452,138.684561,-0.353128,20.709462,0.634878,176520.985105,0.929202,40.557709,15.293446,6.562536,0.027498,0.000000,223.673951,32.000000,231.699596,215.435856,219.349648,206.861800,32.000000,198.807527,68.466488,58.838279,98.174041,98.904336,39.827040,34.100606,46.952609,20.467536,47.799517,59.541619,32.665542
21.095214,40.367323,138.242484,194.692952,42.226748,39.804322,29.694332,14.159588,137.917873,0.523912,35.533991,21.043152,189.864357,139.135593,183.836702,138.410801,84.191745,137.829701,-0.000681,-1.975951,32.000000,-235.849755,138.742316,-0.353262,20.697267,0.633180,176513.886924,0.926412,40.457312,15.296582,6.556106,0.020939,0.000000,223.800934,32.000000,231.779918,215.745660,218.039327,206.545866,32.000000,199.054460,68.429232,58.846427,98.162310,98.904336,39.775108,34.100606,46.975412,20.467536,47.863971,59.547864,32.570018
21.096418,40.362393,138.196574,194.684231,42.210972,39.808193,29.633763,14.157447,137.937142,0.524370,35.639676,21.136038,189.803606,139.146665,183.819357,138.373131,84.207616,137.951460,-0.000679,-1.975359,32.000000,-235.851076,138.823386,-0.353205,20.585911,0.632528,176577.315748,0.927169,40.444122,15.313326,6.542137,0.041994,0.000000,223.040836,32.000000,232.339552,216.064330,215.705242,206.393080,32.000000,199.260387,68.443301,58.852670,98.164276,98.904336,39.786842,34.100606,46.977341,20.467536,47.867708,59.547401,32.667009
21.095097,40.362393,138.303979,194.684231,42.205736,39.812008,29.643692,14.155307,137.995800,0.524639,35.638616,20.961226,189.767829,139.195094,183.887462,138.481164,84.256386,137.727802,-0.000679,-1.974772,32.000000,-235.856987,138.729877,-0.353362,20.524936,0.633589,176565.562130,0.927668,40.519609,15.320320,6.553263,0.006796,0.009493,222.884763,32.000000,232.509860,215.797928,214.349841,206.682843,32.000000,198.884102,68.461241,58.876283,98.178949,98.904336,39.790433,34.100606,46.973329,20.467536,47.854285,59.541117,32.666642
21.136057,40.367049,138.185695,194.676354,42.192494,39.814547,29.621147,14.149028,137.937058,0.525207,35.518523,21.053547,189.777878,139.222908,183.850857,138.440986,84.198279,137.836608,-0.000678,-1.973247,32.000000,-235.860479,138.792614,-0.353551,20.509698,0.636933,176569.388320,0.929589,40.512254,15.362733,6.550713,0.029587,0.017347,222.869343,32.000000,232.630525,215.398194,214.988124,207.139295,32.000000,198.292929,68.467677,58.860086,98.165126,98.904336,39.754497,34.100606,46.959742,20.467536,47.874164,59.543517,32.568550
21.136247,40.362941,138.264438,194.684512,42.179828,39.812011,29.645130,14.161871,138.017074,0.525543,35.470581,21.074674,189.771258,139.162997,183.847876,138.395972,84.225399,137.741386,-0.000679,-1.972913,32.000000,-235.846980,138.791426,-0.353548,20.556092,0.639183,176552.041071,0.929427,40.514917,15.206874,6.556215,0.017823,0.013022,223.338594,32.000000,231.852260,215.065154,217.340540,207.266537,32.000000,198.288003,68.483015,58.863407,98.153264,98.904336,39.757662,34.100606,46.961245,20.467536,47.863626,59.546565,32.638469
21.130511,40.365954,138.169123,194.689013,42.173242,39.812021,29.695360,14.159873,137.846245,0.525804,35.476967,21.099316,189.815003,139.203412,183.887468,138.420540,84.177193,137.816438,-0.000677,-1.971769,32.000000,-235.847503,138.794322,-0.353516,20.666425,0.638623,176588.633398,0.928325,40.437133,15.317095,6.537913,0.063618,0.000000,223.686064,32.000000,231.800593,215.276603,218.503452,207.265251,32.000000,198.438025,68.494503,58.848537,98.160035,98.904336,39.753441,34.100606,46.982525,20.467536,47.867319,59.541156,32.630692
21.136395,40.365954,138.173877,194.689013,42.189555,39.814623,29.558050,14.156020,138.016453,0.526278,35.548119,21.178631,189.787965,139.159593,183.817967,138.508117,84.193324,137.889144,-0.000677,-1.972943,32.000000,-235.848241,138.693064,-0.353526,20.701621,0.637331,176555.960198,0.927498,40.432645,15.244368,6.541580,0.031745,0.000000,223.835311,32.000000,231.745471,215.644271,218.936741,206.715264,32.000000,199.025914,68.465842,58.849399,98.133738,98.904336,39.711591,34.100606,46.963339,20.467536,47.881498,59.538796,32.641771
21.158793,40.358833,138.217973,194.694358,42.192951,39.818458,29.719494,14.160159,137.918607,0.526651,35.642265,21.218019,189.836846,139.172867,183.806082,138.451628,84.232515,137.970333,-0.000677,-1.972956,32.000000,-235.849840,138.858240,-0.353781,20.678489,0.633800,176593.717182,0.926197,40.447192,15.328522,6.538844,0.029160,0.008931,223.320644,32.000000,232.111734,215.982340,216.592756,206.352910,32.000000,199.176448,68.466128,58.866509,98.113273,98.904336,39.790042,34.100606,46.937662,20.467536,47.860459,59.535708,32.805967
21.133468,40.370336,138.263512,194.694358,42.190864,39.817280,29.656901,14.158732,137.917180,0.527023,35.645949,21.071535,189.791123,139.194930,183.849836,138.404567,84.231524,137.706741,-0.000678,-1.972972,32.000000,-235.852250,138.850776,-0.353884,20.732017,0.632666,176591.968546,0.930291,40.435359,15.347202,6.537249,0.024432,0.003152,223.060934,32.000000,232.390897,216.085309,215.222610,206.491332,32.000000,198.997748,68.452389,58.834949,98.118725,98.904336,39.732985,34.100606,46.966350,20.467536,47.904073,59.543851,32.558426
21.206858,40.364858,138.288912,194.685356,42.217540,39.821080,29.647045,14.156591,137.942333,0.526932,35.549140,21.098146,189.755314,139.293602,183.874137,138.410901,84.259167,137.877472,-0.000680,-1.974137,32.000000,-235.854391,138.716803,-0.353930,20.707679,0.633113,176569.162794,0.924290,40.383210,15.346863,6.532413,0.025297,0.000000,222.841722,32.000000,232.555722,215.287615,214.388187,206.945093,32.000000,198.282644,68.469461,58.848434,98.126257,98.904336,39.763715,34.100606,46.971575,20.467536,47.907841,59.542612,32.589827
21.260238,40.364858,138.219686,194.685356,42.252094,39.824867,29.613395,14.153880,138.075602,0.526881,35.297072,21.206054,189.791746,139.256797,183.857819,138.478107,84.264323,138.007802,-0.000681,-1.974144,32.000000,-235.855299,139.025725,-0.353922,20.669467,0.631546,176543.729300,0.924434,40.292740,15.275771,6.520952,0.019521,0.009362,223.165470,32.000000,232.372520,215.030558,216.405653,207.304424,32.000000,198.206074,68.485106,58.831461,98.103617,98.904336,39.708166,34.100606,46.891092,20.467536,47.892542,59.544854,32.828564
21.239376,40.371706,138.356875,194.680293,42.244375,39.829890,29.576960,14.153737,138.027572,0.526847,35.226149,21.204125,189.817845,139.429079,183.907614,138.662130,84.267608,138.041940,-0.000681,-1.972778,32.000000,-235.856262,138.929645,-0.353909,20.603719,0.631546,176543.729300,0.924434,40.292740,15.275771,6.520952,0.018752,0.015841,223.584053,32.000000,231.962118,215.031068,218.010400,207.666669,32.000000,198.418157,68.487757,58.834564,98.117295,98.904336,39.781538,34.100606,46.887769,20.467536,47.920065,59.543163,32.659526
21.193666,40.292277,138.384888,194.658913,42.261958,39.837466,29.703397,14.153594,138.031679,0.526817,35.156036,21.193424,189.815859,139.364991,183.874720,138.627762,84.252083,137.979276,-0.000681,-1.971415,32.000000,-235.852470,138.912860,-0.353954,20.588114,0.631595,176534.579860,0.923150,40.185775,15.332982,6.501324,0.021999,0.009529,223.721394,32.000000,231.754983,215.587441,219.304445,206.759559,32.000000,198.669360,68.460559,58.799479,98.114462,98.904336,39.756867,34.100606,46.928251,20.467536,47.647917,59.540743,32.672659
21.247969,40.216957,138.547752,194.648505,42.297834,39.847647,29.836987,14.149741,138.083067,0.526819,35.173354,21.173814,189.843881,139.386096,183.826033,138.590988,84.266882,138.068633,-0.000681,-1.971404,32.000000,-235.860257,138.919286,-0.354057,20.625932,0.634441,176567.011388,0.925365,40.234400,15.346026,6.514168,0.008047,0.000000,223.764434,32.000000,231.719268,216.006119,217.786783,206.643828,32.000000,198.944557,68.464981,58.815728,98.140279,98.904336,39.791577,34.100606,46.887182,20.467536,47.650891,59.540370,32.672659
21.219113,40.216957,138.405042,194.648505,42.321693,39.855330,29.601781,14.155307,138.168554,0.527038,35.235140,21.233634,189.806359,139.415641,183.847507,138.692384,84.277362,138.082687,-0.000680,-1.971402,32.000000,-235.852069,139.061415,-0.354123,20.701044,0.635858,176593.020366,0.923503,40.246627,15.331576,6.529540,0.021191,0.009220,222.933566,32.000000,232.264981,216.069107,215.771841,206.414110,32.000000,199.107140,68.446431,58.841118,98.144170,98.904336,39.755268,34.100606,46.911942,20.467536,47.391700,59.544933,32.633187
21.204565,40.189569,138.467311,194.647942,42.319085,39.860439,29.758647,14.152167,138.143840,0.527553,35.183947,21.217174,189.796947,139.429141,183.872247,138.773179,84.322218,138.128030,-0.000680,-1.970849,32.000000,-235.853242,139.043428,-0.354115,20.813186,0.634129,176569.083305,0.916993,40.062440,15.359518,6.520517,0.014193,0.000000,222.840849,32.000000,232.507062,215.614983,214.343064,206.952612,32.000000,198.785101,68.442382,58.839965,98.156199,98.904336,39.790270,34.100606,46.910796,20.467536,47.298669,59.547529,32.813964
21.217117,40.172862,138.488765,194.635846,42.295382,39.868103,29.675028,14.156163,138.177909,0.527823,35.033608,21.232703,189.768180,139.386645,183.835584,138.747349,84.320756,138.078810,-0.000682,-1.970156,32.000000,-235.854163,139.012508,-0.353876,20.790317,0.632128,176608.261734,0.925768,40.120263,15.355759,6.522659,0.021835,0.006319,222.890011,32.000000,232.731387,215.239593,215.236376,207.411933,32.000000,198.536525,68.404687,58.810666,98.099730,98.904336,39.780014,34.100606,46.908498,20.467536,47.242558,59.544156,32.723649
21.230895,40.153142,138.464103,194.620937,42.253463,39.875762,29.696713,14.158304,138.075613,0.528401,35.007901,21.129909,189.800129,139.417007,183.843815,138.703204,84.290661,138.108864,-0.000682,-1.970132,32.000000,-235.851203,139.013833,-0.354010,20.694041,0.629193,176593.179353,0.921607,40.122051,15.332580,6.530071,0.028586,0.010583,223.389701,32.000000,231.895197,215.043633,217.382938,207.547595,32.000000,198.091953,68.424383,58.813348,98.115087,98.904336,39.795532,34.100606,46.907119,20.467536,47.244317,59.539691,32.650281
21.250960,40.153142,138.405484,194.620937,42.241269,39.883396,29.661927,14.161158,138.224743,0.528964,35.036584,21.239160,189.847334,139.438457,183.835393,138.808735,84.311748,138.113024,-0.000681,-1.970131,32.000000,-235.842284,139.062698,-0.353992,20.677938,0.629798,176614.521080,0.923775,40.080169,15.310509,6.527219,0.015015,0.001738,223.719706,32.000000,231.703448,215.474076,218.810154,207.145521,32.000000,198.333678,68.409876,58.793627,98.141473,98.904336,39.739448,34.100606,46.888913,20.467536,47.177438,59.542956,32.773025
21.431922,40.152868,138.602751,194.607715,42.279985,39.887330,29.707791,14.161586,138.259657,0.529485,34.889641,21.473498,189.749827,139.505115,183.855744,138.931397,84.277631,138.300200,-0.000680,-1.969546,32.000000,-235.841692,139.077647,-0.354036,20.697477,0.632497,176654.353863,0.922611,40.032830,15.354975,6.521821,0.017538,0.000291,223.801821,32.000000,231.621935,215.897477,218.835028,206.641278,32.000000,198.896653,68.384237,58.793764,98.138812,98.904336,39.816143,34.100606,46.881772,20.467536,47.178043,59.543802,32.705527
21.562337,40.146842,138.810350,194.600120,42.332876,39.900079,29.666286,14.153166,138.417453,0.530099,34.622795,21.494155,189.755621,139.756066,183.810811,138.973826,84.286109,138.423842,-0.000680,-1.967823,32.000000,-235.856177,139.333708,-0.354048,20.803666,0.632588,176664.780517,0.922961,39.992634,15.335877,6.512905,0.011295,0.000000,223.148568,32.000000,232.090682,215.994226,216.456081,206.429025,32.000000,199.140646,68.386251,58.778980,98.121853,98.904336,39.810225,34.100606,46.708182,20.467536,47.159165,59.537744,32.839276
21.519906,40.020309,138.881208,194.589430,42.379989,39.921633,29.779873,14.153452,138.458598,0.530465,34.411262,21.448958,189.765670,139.863852,183.875359,139.058209,84.332819,138.602386,-0.000681,-1.966668,32.000000,-235.856711,139.435967,-0.353861,20.864930,0.629166,176628.724439,0.913513,39.631173,15.459436,6.467117,0.023022,0.031198,223.047894,32.000000,232.542488,215.882474,214.944533,206.840815,32.000000,199.174811,68.389777,58.819974,98.179891,98.904336,39.910157,34.100606,46.711955,20.467536,46.721093,59.549103,32.828638
21.500692,40.020309,138.915416,194.589430,42.416291,39.931811,29.736113,14.159873,138.573215,0.530512,34.153141,21.585329,189.738416,139.998655,183.908266,139.246514,84.341148,138.572569,-0.000681,-1.965510,32.000000,-235.846683,139.327688,-0.353622,20.876653,0.624257,176621.085568,0.909298,39.366329,15.509991,6.437630,0.017267,0.000000,222.872602,32.000000,232.549758,215.180389,214.332042,207.191403,32.000000,198.156737,68.399948,58.802929,98.163590,98.904336,39.920925,34.100606,46.719064,20.467536,46.721231,59.541589,32.790193
21.427934,39.836266,139.006261,194.550611,42.478637,39.962322,29.621327,14.154451,138.580214,0.530951,33.959181,21.437286,189.792443,139.959465,183.920682,139.162862,84.321396,138.743936,-0.000680,-1.963184,32.000000,-235.847844,139.486240,-0.353493,20.868943,0.623530,176642.681500,0.907916,39.323866,15.548455,6.453616,0.032030,0.017615,223.273726,32.000000,232.180538,215.153974,216.607125,207.377923,32.000000,198.093626,68.429779,58.797359,98.177883,98.904336,39.958773,34.100606,46.743869,20.467536,46.080905,59.547451,32.809562
21.364141,39.707822,138.971871,194.501664,42.523725,39.982670,29.670833,14.147601,138.621578,0.531438,33.860734,21.352142,189.794618,139.915259,183.951558,139.251843,84.294236,138.699867,-0.000683,-1.961427,32.000000,-235.858956,139.491301,-0.353510,20.781741,0.623777,176689.913212,0.910332,39.361981,15.525908,6.460974,0.011645,0.000000,223.525224,32.000000,231.862355,215.209468,218.273208,207.546453,32.000000,198.102416,68.417286,58.791871,98.200547,98.904336,39.944901,34.100606,46.763444,20.467536,45.632600,59.540320,32.810516
21.318212,39.622924,139.058024,194.465658,42.579291,40.001099,29.815451,14.150027,138.735958,0.531662,34.002571,21.258730,189.830703,140.090599,183.926801,139.262744,84.279681,138.748980,-0.000683,-1.959717,32.000000,-235.859480,139.465664,-0.353532,20.737314,0.625775,176783.043659,0.917405,39.322505,15.627348,6.487152,0.023594,0.000000,223.784795,32.000000,231.626719,215.647187,219.544240,206.619150,32.000000,198.749231,68.421314,58.807300,98.207505,98.904336,39.982675,34.100606,46.789150,20.467536,45.334701,59.539947,32.714551
21.291888,39.602933,139.020672,194.439216,42.605403,40.012621,29.560117,14.157305,138.725912,0.531816,34.036978,21.319125,189.808594,140.092168,183.878446,139.374817,84.299222,138.694553,-0.000684,-1.957976,32.000000,-235.853677,139.583237,-0.353546,20.726221,0.629630,176857.921769,0.918920,39.321132,15.633507,6.504913,0.024507,0.000000,223.554765,32.000000,231.989136,215.758005,217.521924,206.561552,32.000000,198.870782,68.404907,58.781030,98.209070,98.904336,39.940338,34.100606,46.789148,20.467536,45.330864,59.538235,32.811029
21.345066,39.602933,139.060626,194.439216,42.694347,40.026587,29.659815,14.158161,138.788548,0.531912,34.125119,21.341423,189.790432,140.007219,183.869371,139.264685,84.321533,138.707978,-0.000684,-1.957400,32.000000,-235.850362,139.497130,-0.353723,20.728712,0.632219,176929.012958,0.916759,39.327905,15.671466,6.522968,0.031711,0.016400,222.927978,32.000000,232.457521,215.889559,215.437486,206.593672,32.000000,199.174386,68.413357,58.799671,98.206133,98.904336,39.984008,34.100606,46.768787,20.467536,45.257442,59.542454,32.785718
21.323346,39.613887,139.057166,194.421213,42.755036,40.039267,29.762471,14.161586,138.710090,0.531856,34.095273,21.364827,189.747341,140.050284,183.939680,139.331835,84.363425,138.792371,-0.000684,-1.956809,32.000000,-235.845462,139.604487,-0.353685,20.827322,0.633105,176967.870250,0.926093,39.360525,15.625989,6.529279,0.003131,0.009116,222.694865,32.000000,232.633261,215.431711,214.317743,206.873109,32.000000,198.330947,68.417995,58.803521,98.231311,98.904336,39.965422,34.100606,46.782040,20.467536,45.291494,59.540724,32.818880
21.317864,39.617447,139.153721,194.420369,42.771130,40.054531,29.606463,14.157447,138.781133,0.531781,33.906580,21.323816,189.716070,140.068004,183.947949,139.275869,84.366625,138.708571,-0.000684,-1.956923,32.000000,-235.851732,139.636406,-0.353571,20.862701,0.632356,176991.278243,0.920904,39.254298,15.610076,6.514884,0.016635,0.003247,222.921775,32.000000,232.523480,215.184827,215.597329,207.317193,32.000000,197.901347,68.408218,58.800360,98.219601,98.904336,40.018267,34.100606,46.780721,20.467536,45.299933,59.538786,32.830839
21.287731,39.602659,138.997343,194.411367,42.757693,40.069800,29.735559,14.151311,138.742146,0.531805,33.917392,21.234999,189.756873,139.953715,183.961773,139.265169,84.323016,138.674847,-0.000684,-1.955174,32.000000,-235.856065,139.520138,-0.353594,20.796978,0.629976,177032.998770,0.919017,39.308613,15.608392,6.521358,0.013530,0.000000,223.331942,32.000000,231.879177,215.043473,217.786294,207.337585,32.000000,197.831880,68.399731,58.798083,98.228880,98.904336,39.973766,34.100606,46.793315,20.467536,45.296041,59.545130,32.763561
21.281375,39.602659,139.094188,194.411367,42.777161,40.085037,29.701454,14.154593,138.739217,0.531805,33.975405,21.322261,189.785161,139.959771,183.946827,139.368520,84.345740,138.587041,-0.000685,-1.953432,32.000000,-235.852947,139.580036,-0.353600,20.742297,0.629496,177101.936587,0.924467,39.323124,15.565267,6.527564,0.019826,0.006235,223.660547,32.000000,231.686111,215.298502,219.205987,207.034559,32.000000,198.279180,68.388241,58.804543,98.244021,98.904336,40.000949,34.100606,46.791392,20.467536,45.240674,59.547696,32.828931
21.228643,39.604302,139.045238,194.399553,42.794956,40.099033,29.698604,14.158018,138.690016,0.531477,34.093131,21.209868,189.767868,139.985544,183.887501,139.317674,84.363027,138.693634,-0.000684,-1.951681,32.000000,-235.852308,139.478550,-0.353605,20.631518,0.631874,177205.814753,0.922132,39.368566,15.592802,6.529458,0.015031,0.000000,223.746216,32.000000,231.836992,215.610185,218.446860,206.641289,32.000000,198.814328,68.373983,58.809886,98.274695,98.904336,39.958606,34.100606,46.798822,20.467536,45.242345,59.545385,32.828638
21.213926,39.616078,139.100042,194.402647,42.774941,40.110501,29.666774,14.156020,138.711716,0.530861,34.236710,21.223789,189.760882,140.011114,183.845898,139.337678,84.317119,138.681188,-0.000683,-1.949961,32.000000,-235.853650,139.595005,-0.353624,20.624988,0.634145,177259.595098,0.923830,39.381277,15.528217,6.535959,0.018130,0.000000,222.854168,32.000000,232.315352,215.840430,215.954408,206.394277,32.000000,198.783609,68.342343,58.806058,98.247573,98.904336,40.006667,34.100606,46.823741,20.467536,45.279228,59.546113,32.872658
21.174415,39.656609,139.011684,194.415868,42.759643,40.114316,29.614862,14.151882,138.720326,0.530419,34.342411,21.163122,189.742990,140.020515,183.885649,139.276660,84.349973,138.599674,-0.000684,-1.948223,32.000000,-235.860903,139.459687,-0.353706,20.737839,0.638649,177333.631990,0.926639,39.488505,15.561746,6.549888,0.032181,0.000000,222.694518,32.000000,232.575537,215.770208,214.597906,206.492442,32.000000,198.299064,68.372721,58.810712,98.300800,98.904336,39.960091,34.100606,46.824155,20.467536,45.275322,59.550568,32.776547
21.215609,39.656609,139.036530,194.415868,42.758029,40.123171,29.721709,14.153737,138.680504,0.529927,34.291731,21.195516,189.684710,139.929878,183.853141,139.331483,84.374153,138.643482,-0.000684,-1.946466,32.000000,-235.852819,139.502495,-0.353920,20.824621,0.639473,177428.632432,0.928595,39.529786,15.601723,6.557016,0.021488,0.005259,222.686090,32.000000,232.742344,215.164196,214.634581,206.928449,32.000000,197.918153,68.361754,58.796675,98.283640,98.904336,39.985583,34.100606,46.821001,20.467536,45.412493,59.542346,32.849547
21.296840,39.716585,139.010773,194.428245,42.801952,40.133326,29.705035,14.157733,138.698229,0.529446,34.316247,21.339370,189.710502,140.053119,183.903361,139.338575,84.403503,138.656456,-0.000686,-1.946251,32.000000,-235.848168,139.587581,-0.353769,20.886383,0.636639,177458.688378,0.932209,39.649606,15.530009,6.565078,0.018407,0.000000,223.131794,32.000000,232.121825,214.867343,217.199865,207.225429,32.000000,197.975438,68.374864,58.802787,98.253900,98.904336,39.953295,34.100606,46.808395,20.467536,45.617555,59.539002,32.792688
21.349121,39.773823,139.145442,194.437809,42.835992,40.143523,29.731881,14.153594,138.783981,0.529191,34.177463,21.338156,189.736735,139.952573,183.858024,139.315205,84.347874,138.810008,-0.000684,-1.944864,32.000000,-235.851159,139.536616,-0.353696,20.880561,0.633410,177463.226990,0.927182,39.566941,15.526714,6.553502,0.025726,0.031582,223.439842,32.000000,231.963560,214.986762,218.464713,207.465874,32.000000,197.910803,68.377667,58.779969,98.275441,98.904336,40.029396,34.100606,46.739681,20.467536,45.813511,59.546831,32.719980
21.427490,39.761499,139.258901,194.443154,42.892909,40.160039,29.682684,14.157876,138.862953,0.529216,33.972904,21.439087,189.786565,140.268589,183.845986,139.545375,84.402522,138.812004,-0.000686,-1.945475,32.000000,-235.851467,139.723472,-0.353668,20.834377,0.630201,177481.134645,0.924376,39.464276,15.503549,6.527296,0.016653,0.008406,223.516860,32.000000,231.865108,215.602595,219.105071,206.542505,32.000000,198.373807,68.354499,58.799430,98.299120,98.904336,40.022167,34.100606,46.679780,20.467536,45.811210,59.540537,32.994448
21.418157,39.761499,139.174372,194.443154,42.933691,40.176550,29.722253,14.150312,138.853592,0.529281,33.866634,21.443869,189.766612,140.086317,183.796486,139.506031,84.364282,138.926544,-0.000684,-1.944937,32.000000,-235.861326,139.779703,-0.353605,20.770464,0.629987,177570.607437,0.921539,39.417096,15.632344,6.517619,0.019361,0.021938,223.094102,32.000000,232.100776,215.879766,217.136433,206.181724,32.000000,198.433184,68.327654,58.776060,98.272316,98.904336,40.045800,34.100606,46.686550,20.467536,45.766013,59.541146,32.994961
21.401550,39.636070,139.307202,194.435277,42.994992,40.195575,29.741369,14.153309,139.019209,0.529348,33.768517,21.345992,189.738727,140.327152,183.830968,139.569166,84.414140,138.944886,-0.000684,-1.946100,32.000000,-235.853739,139.890059,-0.353658,20.729158,0.630446,177565.348912,0.919897,39.248620,15.578646,6.499077,0.024068,0.004420,222.610433,32.000000,232.493331,215.959817,215.213937,206.318306,32.000000,198.830815,68.345008,58.779316,98.249914,98.904336,40.067539,34.100606,46.681294,20.467536,45.327428,59.538727,32.792174
21.364669,39.530086,139.304185,194.411086,43.030756,40.214563,29.598474,14.158161,138.985490,0.529138,33.696003,21.268813,189.682571,140.281598,183.859081,139.591457,84.425022,138.860445,-0.000682,-1.944917,32.000000,-235.845937,139.778578,-0.353651,20.779066,0.632609,177669.935102,0.919468,39.267195,15.671423,6.497962,0.018004,0.004774,222.138099,32.000000,232.678934,215.081599,214.177001,206.995781,32.000000,198.212153,68.354749,58.754684,98.233317,98.904336,40.096555,34.100606,46.709816,20.467536,44.955547,59.547234,32.772878
21.355463,39.483805,139.358181,194.393646,43.046953,40.228585,29.686007,14.161871,138.993449,0.529478,33.609431,21.368362,189.730531,140.251704,183.891875,139.546600,84.452378,139.003073,-0.000682,-1.944908,32.000000,-235.847308,139.839721,-0.353611,20.848932,0.634626,177666.047228,0.919788,39.174829,15.630295,6.509211,0.019864,0.004986,222.306920,32.000000,232.592852,215.011745,215.868526,207.356400,32.000000,197.939070,68.352735,58.774515,98.207237,98.904336,40.091311,34.100606,46.776570,20.467536,44.950766,59.542838,32.737002
21.333279,39.483805,139.372838,194.393646,43.058649,40.240068,29.696082,14.156734,139.026720,0.529889,33.672564,21.277620,189.754280,140.292079,183.906568,139.551730,84.425673,138.941944,-0.000682,-1.944917,32.000000,-235.852609,139.787267,-0.353607,20.893385,0.633919,177707.128930,0.926102,39.142343,15.579216,6.520306,0.023416,0.000000,222.710350,32.000000,231.991211,214.880717,217.766978,207.372809,32.000000,197.690228,68.361860,58.771970,98.211467,98.904336,40.134416,34.100606,46.713381,20.467536,44.784893,59.538206,32.813671
21.280004,39.442727,139.475102,194.389989,43.091359,40.250290,29.671019,14.158304,138.957521,0.530214,33.769948,21.248001,189.700621,140.229377,183.882020,139.622566,84.422839,138.791700,-0.000682,-1.944551,32.000000,-235.851695,139.833379,-0.353616,20.860603,0.632254,177732.303558,0.924009,39.114424,15.619746,6.525645,0.020698,0.006882,223.077961,32.000000,231.675222,215.468334,219.172179,206.523538,32.000000,198.176515,68.345338,58.718247,98.230365,98.904336,40.097021,34.100606,46.731114,20.467536,44.636799,59.544117,32.741184
21.240771,39.426569,139.357408,194.387457,43.074162,40.257916,29.678151,14.152738,138.915182,0.530268,33.919191,21.189644,189.754859,140.259210,183.839472,139.469505,84.468720,138.915421,-0.000682,-1.944181,32.000000,-235.852507,139.917388,-0.353557,20.836999,0.631543,177811.266056,0.924961,39.158696,15.617362,6.533118,0.027946,0.010888,223.290821,32.000000,231.742649,215.737540,218.227359,206.338454,32.000000,198.662108,68.391205,58.757497,98.236983,98.904336,40.137947,34.100606,46.758120,20.467536,44.575000,59.540507,32.810663
21.199409,39.467647,139.225782,194.389707,43.098334,40.261743,29.682408,14.154879,138.946251,0.530214,34.042747,21.123560,189.727649,140.240797,183.835641,139.439213,84.499270,138.851613,-0.000681,-1.942468,32.000000,-235.850366,139.773501,-0.353385,20.701909,0.633887,177861.019121,0.928307,39.224088,15.548659,6.554280,0.031339,0.015420,222.483141,32.000000,232.294291,215.808710,215.785126,206.369860,32.000000,199.062600,68.386876,58.765734,98.219671,98.904336,40.122276,34.100606,46.761881,20.467536,44.569166,59.543408,32.721668
21.221161,39.467647,139.348124,194.389707,43.119149,40.265551,29.699972,14.161158,138.888463,0.530106,34.170209,21.240135,189.703767,140.336632,183.857229,139.408007,84.517629,138.791943,-0.000681,-1.941824,32.000000,-235.841465,139.628695,-0.353423,20.648801,0.635144,177872.578087,0.930013,39.286470,15.561691,6.560845,0.022901,0.011717,222.433404,32.000000,232.519122,215.427065,214.441890,206.678985,32.000000,198.557002,68.372196,58.764762,98.217266,98.904336,40.138399,34.100606,46.772159,20.467536,44.706311,59.536839,32.837222
21.181448,39.538302,139.161074,194.407148,43.155920,40.270627,29.638494,14.158161,138.937276,0.529941,34.156749,21.143899,189.687544,140.184048,183.819944,139.429294,84.509774,138.757930,-0.000681,-1.942409,32.000000,-235.852002,139.705483,-0.353438,20.670202,0.639865,177905.650317,0.931949,39.410474,15.500761,6.567437,0.026170,0.001366,222.626935,32.000000,232.650427,215.094856,214.765509,207.129033,32.000000,197.880420,68.377034,58.751152,98.163341,98.904336,40.096501,34.100606,46.772061,20.467536,44.946583,59.543212,32.726143
21.160625,39.614435,139.216813,194.427964,43.192827,40.270592,29.653255,14.149599,138.852061,0.529911,34.157789,21.123966,189.698729,140.137478,183.847380,139.351628,84.509943,138.773527,-0.000681,-1.943106,32.000000,-235.858433,139.690395,-0.353478,20.686960,0.641470,177899.678323,0.930490,39.366848,15.453983,6.566470,0.016854,0.000000,223.049035,32.000000,231.971221,214.885468,217.328585,207.145749,32.000000,197.607543,68.378940,58.782939,98.149450,98.904336,40.099971,34.100606,46.798445,20.467536,45.206364,59.543536,32.819247
21.132164,39.717133,139.063254,194.456375,43.237241,40.270538,29.683182,14.153166,138.794503,0.529991,34.309340,21.096345,189.699788,140.206622,183.852859,139.364486,84.487107,138.834066,-0.000681,-1.943623,32.000000,-235.856013,139.665083,-0.353462,20.734534,0.641274,177978.834593,0.934514,39.517178,15.445637,6.569951,0.012712,0.013410,223.436051,32.000000,231.772567,215.153440,218.698617,206.977032,32.000000,198.087276,68.358526,58.741261,98.169940,98.904336,40.081908,34.100606,46.806294,20.467536,45.202441,59.544628,32.729371
21.178820,39.717133,139.221288,194.456375,43.295102,40.267993,29.672980,14.164155,138.826248,0.530151,34.465860,21.060714,189.748541,140.121855,183.802585,139.404647,84.500414,138.819262,-0.000682,-1.944242,32.000000,-235.846828,139.584213,-0.353440,20.811350,0.641413,178024.458498,0.935172,39.635133,15.452898,6.579050,0.007775,0.011827,223.715978,32.000000,231.581966,215.448851,218.940742,206.432211,32.000000,198.699195,68.350762,58.731725,98.176617,98.904336,40.102346,34.100606,46.796211,20.467536,45.555981,59.541914,32.836048
21.133940,39.810796,139.116356,194.475222,43.316377,40.269167,29.744912,14.159303,138.897721,0.530189,34.598485,21.084126,189.731525,140.065292,183.757878,139.293207,84.513126,138.751073,-0.000682,-1.944843,32.000000,-235.847090,139.544282,-0.353460,20.847464,0.640247,178102.578933,0.935763,39.795047,15.504569,6.580644,0.025813,0.027258,223.254559,32.000000,232.136057,215.729728,216.435636,206.209150,32.000000,198.890321,68.335573,58.766407,98.150576,98.904336,40.039529,34.100606,46.805869,20.467536,45.878796,59.547155,32.793128
21.128363,39.874881,139.116247,194.484223,43.316901,40.262802,29.686035,14.148742,138.739904,0.530223,34.721913,21.097119,189.697442,140.099102,183.760009,139.282810,84.523668,138.778711,-0.000681,-1.945448,32.000000,-235.857486,139.592133,-0.353440,20.817881,0.637360,178061.282637,0.933876,39.701285,15.484213,6.573609,0.023733,0.023913,222.914669,32.000000,232.457119,215.797679,215.013434,206.412059,32.000000,198.969443,68.352533,58.762535,98.189876,98.904336,40.069384,34.100606,46.822925,20.467536,46.099500,59.546192,32.834800
21.125594,39.922261,139.090157,194.502789,43.340060,40.246341,29.693444,14.157447,138.760213,0.530352,34.669989,21.100464,189.669203,140.041904,183.796713,139.207255,84.511156,138.759992,-0.000681,-1.946034,32.000000,-235.847142,139.524316,-0.353636,20.783813,0.637002,178121.980111,0.933910,39.885138,15.439017,6.582604,0.023838,0.000000,222.754953,32.000000,232.564055,215.152353,214.152987,206.870785,32.000000,198.049150,68.371980,58.760339,98.190408,98.904336,40.030598,34.100606,46.841145,20.467536,46.098226,59.541855,32.814404
21.185829,39.922261,139.137604,194.502789,43.359169,40.229825,29.613820,14.155592,138.802813,0.530572,34.705590,21.179178,189.711205,139.984912,183.840067,139.305632,84.598331,138.776746,-0.000681,-1.947767,32.000000,-235.854243,139.538777,-0.353832,20.763383,0.638011,178119.954475,0.936011,39.960441,15.441643,6.584336,0.024047,0.002582,223.166470,32.000000,232.280946,215.092097,216.508901,207.108253,32.000000,197.626373,68.401855,58.807801,98.211189,98.904336,40.080198,34.100606,46.794911,20.467536,46.261869,59.543871,32.824749
21.318953,39.956496,139.064117,194.519386,43.346901,40.214573,29.639651,14.156734,138.798398,0.530032,34.594075,21.232137,189.695046,140.166635,183.862434,139.324864,84.586848,138.794212,-0.000681,-1.949487,32.000000,-235.854740,139.563250,-0.353979,20.792310,0.638855,178079.871002,0.935626,40.013392,15.445236,6.583964,0.021644,0.000336,223.627218,32.000000,231.828140,214.962736,218.172272,207.165578,32.000000,197.908919,68.384315,58.766087,98.206307,98.904336,40.044840,34.100606,46.735567,20.467536,46.380122,59.542671,32.736341
21.325141,39.938420,139.224818,194.545828,43.320472,40.204426,29.671068,14.155021,138.876933,0.529494,34.420341,21.325126,189.700796,140.062153,183.813779,139.328693,84.523762,138.750546,-0.000681,-1.951217,32.000000,-235.854322,139.673628,-0.354018,20.805712,0.638199,177919.189366,0.934978,39.892340,15.366044,6.567485,0.024758,0.006157,223.800531,32.000000,231.593348,215.408204,219.291451,206.588298,32.000000,198.587924,68.366739,58.740317,98.207642,98.904336,40.118188,34.100606,46.708299,20.467536,46.316885,59.549821,32.709709
21.335248,39.835992,139.123158,194.546672,43.277946,40.195450,29.537338,14.159588,138.856003,0.529442,34.340390,21.327743,189.726166,140.138006,183.807664,139.385902,84.543446,138.978916,-0.000681,-1.951228,32.000000,-235.846313,139.739053,-0.354027,20.717015,0.634423,177818.182160,0.927803,39.659997,15.385846,6.523027,0.025142,0.005494,223.667532,32.000000,231.888512,215.665993,217.526748,206.522114,32.000000,198.789721,68.369807,58.761505,98.234656,98.904336,40.105535,34.100606,46.694860,20.467536,46.316259,59.542179,32.777134
21.310879,39.835992,139.292314,194.546672,43.230930,40.194119,29.625118,14.159445,138.933820,0.529568,34.322310,21.314768,189.758829,140.158254,183.787921,139.519401,84.591165,138.915925,-0.000680,-1.952375,32.000000,-235.847931,139.772684,-0.353800,20.718169,0.634115,177805.887205,0.926268,39.629562,15.428130,6.528670,0.016152,0.005739,222.963854,32.000000,232.151677,215.932086,215.514700,206.097196,32.000000,198.861059,68.372853,58.796127,98.247508,98.904336,40.144676,34.100606,46.713547,20.467536,45.959110,59.547903,32.839349
21.290311,39.726171,139.316702,194.524168,43.173363,40.192814,29.580343,14.158874,138.893698,0.530205,34.220962,21.208775,189.668294,140.171712,183.794327,139.519156,84.572234,138.827694,-0.000679,-1.954117,32.000000,-235.848502,139.709949,-0.353546,20.725591,0.636082,177700.119026,0.929573,39.506952,15.517184,6.520813,0.012032,0.000931,222.745274,32.000000,232.398824,215.505899,214.351575,206.512406,32.000000,198.142798,68.389239,58.772751,98.257381,98.904336,40.096076,34.100606,46.703546,20.467536,45.575559,59.542169,32.834800
21.208354,39.686460,139.240942,194.499132,43.133324,40.194028,29.646402,14.151597,138.914858,0.530323,34.171113,21.412178,189.681250,140.206194,183.825752,139.549037,84.603320,138.862043,-0.000678,-1.955892,32.000000,-235.854796,139.828630,-0.353270,20.730522,0.636916,177670.977769,0.927893,39.555624,15.439486,6.536207,0.038940,0.004612,222.815326,32.000000,232.480934,215.052979,215.176688,207.020611,32.000000,197.943905,68.376946,58.782604,98.223733,98.904336,40.137392,34.100606,46.756342,20.467536,45.434823,59.540084,32.711763
21.239375,39.663182,139.265457,194.483661,43.127248,40.190176,29.679026,14.158161,138.925345,0.530205,34.125880,21.254031,189.749460,140.180133,183.888479,139.436465,84.592287,138.816370,-0.000679,-1.957289,32.000000,-235.846593,139.814310,-0.353379,20.768418,0.636947,177634.131221,0.929966,39.486917,15.416408,6.543667,0.016715,0.000000,223.339800,32.000000,231.827718,214.824272,217.605787,207.391946,32.000000,198.178540,68.403359,58.797547,98.228130,98.904336,40.123875,34.100606,46.732492,20.467536,45.431633,59.544058,32.744045
21.204197,39.663182,139.246865,194.483661,43.108406,40.186307,29.663118,14.155307,138.950275,0.529785,34.221124,21.198060,189.725118,140.141065,183.888637,139.436055,84.593595,138.906074,-0.000680,-1.958704,32.000000,-235.852561,139.752229,-0.353314,20.786173,0.638111,177634.834517,0.931575,39.611341,15.401679,6.565382,0.032634,0.001156,223.546481,32.000000,231.768537,215.185463,218.911592,207.156909,32.000000,198.139385,68.399380,58.772916,98.243877,98.904336,40.144383,34.100606,46.758074,20.467536,45.347417,59.545110,32.753656
21.191628,39.670302,139.291785,194.480285,43.087224,40.182498,29.699266,14.154736,138.831375,0.529604,34.356054,21.228677,189.726486,140.081932,183.834471,139.442492,84.570115,138.808538,-0.000679,-1.960446,32.000000,-235.856738,139.758511,-0.353289,20.884600,0.636329,177600.458328,0.928995,39.525880,15.390961,6.556947,0.028614,0.029810,223.671574,32.000000,231.641361,215.715633,218.671822,206.431297,32.000000,198.364846,68.392205,58.791311,98.276982,98.904336,40.104589,34.100606,46.757318,20.467536,45.368750,59.542907,32.819833
21.178966,39.695498,139.127839,194.487880,43.046691,40.178576,29.651764,14.157876,138.860828,0.529485,34.463891,21.217847,189.751332,140.151953,183.788472,139.386145,84.567069,138.733159,-0.000681,-1.961031,32.000000,-235.851795,139.735872,-0.353224,20.849667,0.636339,177598.236389,0.931011,39.596402,15.432366,6.566948,0.025333,0.004006,223.095220,32.000000,232.072372,215.922072,216.177506,206.034119,32.000000,198.809180,68.361835,58.787925,98.268761,98.904336,40.105631,34.100606,46.771470,20.467536,45.452923,59.546418,32.668256
21.140464,39.731374,139.104652,194.494913,43.027764,40.178578,29.693167,14.152025,138.863967,0.529819,34.549810,21.091792,189.695038,140.180359,183.782973,139.358781,84.597509,138.795869,-0.000681,-1.961544,32.000000,-235.858302,139.583178,-0.353195,20.800755,0.633642,177606.463902,0.930380,39.628743,15.409403,6.572963,0.038646,0.000000,222.917172,32.000000,232.385810,215.756802,214.846296,206.344905,32.000000,198.973290,68.356867,58.776172,98.291507,98.904336,40.095188,34.100606,46.781757,20.467536,45.449824,59.543133,32.823795
21.173991,39.731374,139.140436,194.494913,43.004661,40.178533,29.711190,14.154736,138.694742,0.530285,34.570103,21.266688,189.666206,140.053874,183.787812,139.330852,84.601651,138.844451,-0.000683,-1.963233,32.000000,-235.854279,139.635979,-0.352965,20.769992,0.634503,177608.358212,0.932415,39.679356,15.376539,6.569152,0.018766,0.002261,222.780130,32.000000,232.550845,215.032398,214.340659,206.939029,32.000000,198.250766,68.372730,58.792638,98.310846,98.904336,40.113188,34.100606,46.777261,20.467536,45.571601,59.543094,32.828344
21.159082,39.764786,139.153952,194.498851,42.940536,40.177267,29.696440,14.156448,138.779971,0.530900,34.507343,21.059830,189.659391,140.037643,183.790153,139.439153,84.610284,138.682596,-0.000683,-1.964993,32.000000,-235.852075,139.619091,-0.352637,20.685177,0.636720,177621.587755,0.932961,39.792596,15.375974,6.580019,0.032188,0.020725,223.111185,32.000000,232.156340,214.826910,216.673659,207.210647,32.000000,197.846543,68.367892,58.753259,98.278786,98.904336,40.080875,34.100606,46.776993,20.467536,45.685050,59.537940,32.836268
21.147917,39.826680,139.133769,194.496319,42.875154,40.173512,29.652295,14.164297,138.812008,0.531354,34.668355,21.142725,189.720622,140.048917,183.839608,139.327538,84.589140,138.627107,-0.000682,-1.966742,32.000000,-235.847177,139.612582,-0.352622,20.604322,0.637122,177604.035626,0.930855,39.725224,15.394971,6.571290,0.017233,0.035154,223.554318,32.000000,231.740911,215.000124,218.119336,207.221582,32.000000,197.955224,68.380134,58.792137,98.314992,98.904336,40.113529,34.100606,46.794687,20.467536,45.897673,59.538127,32.819393
21.118172,39.874334,139.031432,194.490693,42.793050,40.172249,29.731326,14.156877,138.728426,0.531661,34.755202,21.108015,189.707723,140.071512,183.780651,139.263401,84.584182,138.789294,-0.000683,-1.968499,32.000000,-235.854761,139.584930,-0.352635,20.616701,0.640080,177614.140003,0.932044,39.788584,15.309228,6.576559,0.019177,0.010104,223.663941,32.000000,231.605939,215.536418,219.174847,206.336374,32.000000,198.459018,68.364221,58.772256,98.320150,98.904336,40.070840,34.100606,46.805849,20.467536,45.895909,59.543812,32.793935
21.169656,39.874334,139.075127,194.490693,42.705709,40.165869,29.658937,14.155450,138.677150,0.531617,34.930521,21.124456,189.748513,140.031913,183.735606,139.283324,84.598674,138.623810,-0.000684,-1.969055,32.000000,-235.855369,139.508287,-0.352501,20.661862,0.642793,177646.692133,0.933993,39.872917,15.303922,6.579077,0.007097,0.000000,223.558001,32.000000,231.800712,215.738508,217.172724,206.164672,32.000000,198.884723,68.348235,58.779636,98.327593,98.904336,40.095837,34.100606,46.783368,20.467536,46.060014,59.541166,32.741991
21.126080,39.915415,138.988671,194.509822,42.641374,40.154434,29.775934,14.156163,138.633572,0.531459,34.947571,21.137352,189.660096,139.988746,183.765848,139.249975,84.620141,138.543066,-0.000682,-1.970174,32.000000,-235.851705,139.491705,-0.352490,20.733485,0.642766,177681.264531,0.932952,39.980399,15.386168,6.583498,0.023047,0.005330,222.923029,32.000000,232.294668,215.771216,215.384155,206.359437,32.000000,199.208037,68.354558,58.763743,98.296524,98.904336,40.049579,34.100606,46.800118,20.467536,46.201586,59.536121,32.647787
21.120628,39.967451,138.969006,194.514041,42.567919,40.140439,29.711662,14.158874,138.637428,0.531232,35.001163,21.260105,189.632246,139.896680,183.753283,139.193036,84.641590,138.559816,-0.000681,-1.970155,32.000000,-235.850796,139.547117,-0.352435,20.792572,0.640389,177619.627241,0.932710,39.876890,15.292815,6.569551,0.020760,0.000000,222.772646,32.000000,232.452871,215.151070,214.064388,206.802867,32.000000,198.377743,68.364471,58.769565,98.275880,98.904336,40.057789,34.100606,46.813479,20.467536,46.381495,59.541432,32.644265
21.200431,40.003055,138.976688,194.523324,42.497116,40.122640,29.797991,14.151311,138.592764,0.531123,34.914885,21.189354,189.664673,139.945885,183.759049,139.204378,84.616067,138.540989,-0.000683,-1.971916,32.000000,-235.857540,139.505453,-0.352351,20.884311,0.638668,177592.279369,0.930866,40.005568,15.232845,6.579009,0.022150,0.000000,222.837438,32.000000,232.448566,215.002608,215.693235,207.033620,32.000000,198.015099,68.369740,58.759755,98.267211,98.904336,40.032922,34.100606,46.771815,20.467536,46.381164,59.538363,32.766275
21.203163,40.003055,139.015805,194.523324,42.478494,40.109860,29.697252,14.151454,138.653215,0.531218,34.817591,21.221821,189.687251,139.914218,183.801625,139.234020,84.586227,138.637118,-0.000682,-1.972517,32.000000,-235.856250,139.496133,-0.352380,20.816700,0.636763,177542.944670,0.932918,40.068572,15.219383,6.579776,0.016796,0.000000,223.352275,32.000000,231.709672,214.926957,217.543043,207.245483,32.000000,197.910714,68.380858,58.761328,98.259513,98.904336,40.079409,34.100606,46.762548,20.467536,46.504760,59.543999,32.810809
21.234505,40.008532,138.982323,194.532326,42.438684,40.103292,29.730381,14.159160,138.639348,0.531363,34.774574,21.231477,189.737272,139.960748,183.828769,139.222658,84.596835,138.632581,-0.000682,-1.972514,32.000000,-235.851003,139.573997,-0.352299,20.767605,0.632255,177464.044707,0.926231,39.943832,15.235926,6.555371,0.027068,0.016275,223.575923,32.000000,231.409885,215.297276,219.025542,206.730461,32.000000,198.359222,68.363726,58.750307,98.267149,98.904336,40.036791,34.100606,46.777122,20.467536,46.523838,59.543959,32.773759
21.244668,39.962521,139.041806,194.529513,42.381497,40.099261,29.698801,14.151882,138.721143,0.531342,34.788430,21.253113,189.691469,139.990663,183.759886,139.246509,84.576528,138.556578,-0.000682,-1.973705,32.000000,-235.854183,139.491993,-0.352317,20.741563,0.634152,177427.711068,0.928953,39.938349,15.311608,6.556371,0.014893,0.023568,223.714777,32.000000,231.593292,215.569344,218.223207,206.462517,32.000000,198.797907,68.309985,58.729590,98.258798,98.904336,40.087733,34.100606,46.741585,20.467536,46.364085,59.547982,32.806994
21.241781,39.929930,139.064516,194.520792,42.325296,40.091610,29.734674,14.158732,138.781110,0.531421,34.872482,21.315679,189.711045,139.957384,183.739113,139.253196,84.613795,138.538616,-0.000681,-1.975450,32.000000,-235.846677,139.476327,-0.352416,20.680745,0.634879,177380.206015,0.926350,39.880987,15.298835,6.545117,0.022066,0.000000,222.929223,32.000000,232.143552,215.743403,215.768417,206.213211,32.000000,199.173288,68.312286,58.769347,98.256539,98.904336,40.044213,34.100606,46.767390,20.467536,46.363704,59.537399,32.834580
21.239635,39.929930,139.007888,194.520792,42.271882,40.083947,29.823468,14.152881,138.611985,0.531845,34.916471,21.168994,189.687232,139.999492,183.768499,139.305039,84.604521,138.706126,-0.000681,-1.977188,32.000000,-235.852856,139.462155,-0.352551,20.669363,0.635502,177349.621810,0.926680,39.814616,15.282901,6.544786,0.023966,0.002788,222.746753,32.000000,232.411173,215.500555,214.480742,206.626614,32.000000,198.833647,68.313484,58.756680,98.249816,98.904336,40.080523,34.100606,46.736411,20.467536,46.249883,59.543448,32.826143
21.180395,39.910211,139.017599,194.522762,42.230495,40.080086,29.694269,14.157305,138.627686,0.532178,34.781502,21.152464,189.665221,140.048776,183.776521,139.314189,84.592799,138.578162,-0.000682,-1.978355,32.000000,-235.849744,139.584705,-0.352551,20.693254,0.637312,177275.289198,0.925446,39.787808,15.237067,6.546745,0.027771,0.000000,222.665501,32.000000,232.466506,215.011876,214.537281,207.031431,32.000000,197.947553,68.272241,58.720431,98.188470,98.904336,40.022954,34.100606,46.772541,20.467536,46.180601,59.546536,32.819833
21.150206,39.908842,139.070282,194.523324,42.176724,40.076274,29.594124,14.153309,138.599502,0.532490,34.718328,21.079757,189.717973,140.009871,183.804573,139.265701,84.626718,138.686802,-0.000682,-1.978366,32.000000,-235.854231,139.343314,-0.352493,20.676522,0.637437,177249.731957,0.922612,39.792108,15.326207,6.544740,0.016241,0.004912,223.212134,32.000000,231.739848,214.823820,216.957971,207.102045,32.000000,197.733036,68.272349,58.746195,98.201792,98.904336,40.102745,34.100606,46.789683,20.467536,46.174930,59.544815,32.656444
21.194958,39.905829,139.039876,194.523043,42.169266,40.076221,29.779867,14.156591,138.613407,0.532462,34.776479,21.137618,189.729485,140.020331,183.831971,139.234920,84.601904,138.657273,-0.000683,-1.977211,32.000000,-235.855702,139.443349,-0.352562,20.718484,0.637758,177256.464194,0.929196,39.891200,15.276924,6.563504,0.014419,0.003508,223.597018,32.000000,231.629126,214.987222,218.387094,207.149908,32.000000,198.211085,68.289597,58.718219,98.214707,98.904336,40.055819,34.100606,46.772285,20.467536,46.174003,59.540025,32.765982
21.199434,39.905829,138.912421,194.523043,42.132413,40.076190,29.622668,14.160444,138.648804,0.532461,34.869381,21.184355,189.747768,139.885363,183.802911,139.209600,84.565585,138.548653,-0.000683,-1.977311,32.000000,-235.846604,139.443613,-0.352624,20.752761,0.638917,177229.199995,0.933636,39.950478,15.294799,6.575363,0.023732,0.015979,223.698155,32.000000,231.498487,215.438570,219.095122,206.500025,32.000000,198.792145,68.259660,58.708967,98.211072,98.904336,40.041807,34.100606,46.767675,20.467536,46.162589,59.544421,32.738689
21.156332,39.933764,139.039639,194.531201,42.098357,40.077464,29.730479,14.154879,138.592900,0.531919,34.939749,21.206566,189.757181,139.879145,183.780377,139.202079,84.547469,138.491667,-0.000682,-1.977311,32.000000,-235.849875,139.396115,-0.352604,20.819323,0.636692,177225.105186,0.925763,39.857586,15.305539,6.560045,0.012980,0.003697,223.236877,32.000000,231.864596,215.613870,216.711237,206.479299,32.000000,198.993613,68.249157,58.732410,98.222151,98.904336,40.034893,34.100606,46.772427,20.467536,46.258770,59.536495,32.587479
21.158837,39.955126,138.825756,194.541046,42.026525,40.078739,29.681433,14.157876,138.526599,0.531435,34.980796,21.055085,189.709216,139.827495,183.746103,139.113645,84.556617,138.489603,-0.000682,-1.977317,32.000000,-235.846550,139.505165,-0.352398,20.824883,0.635234,177247.815496,0.930470,39.848606,15.290065,6.552648,0.020402,0.009578,223.024330,32.000000,232.122356,215.808387,215.194339,206.337828,32.000000,199.019479,68.240354,58.730235,98.224732,98.904336,40.013643,34.100606,46.785377,20.467536,46.332307,59.545080,32.835828
21.290458,39.974024,139.002094,194.541328,41.951380,40.082497,29.609316,14.159873,138.623881,0.531265,34.897750,21.336800,189.680542,139.854777,183.816211,139.169752,84.609610,138.554775,-0.000683,-1.977892,32.000000,-235.849306,139.359015,-0.352251,20.798709,0.634397,177297.794678,0.929155,39.963088,15.280997,6.572011,0.014365,0.000004,222.752962,32.000000,232.335720,215.123721,214.196255,206.727055,32.000000,198.249101,68.264714,58.729220,98.244386,98.904336,40.025223,34.100606,46.779239,20.467536,46.331850,59.539740,32.806774
21.307281,39.974024,138.940528,194.541328,41.896773,40.088856,29.707409,14.153880,138.609225,0.531112,34.664297,21.248451,189.666746,139.911424,183.814105,139.176307,84.596305,138.592530,-0.000684,-1.978456,32.000000,-235.853496,139.473759,-0.352214,20.757613,0.633693,177306.240931,0.930651,39.979416,15.270865,6.561124,0.020605,0.025612,223.129552,32.000000,232.270418,214.932664,216.139278,207.135301,32.000000,198.241725,68.269818,58.750363,98.217628,98.904336,40.057791,34.100606,46.698018,20.467536,46.397170,59.543556,32.820787
