OSU 80 Ton Compressor Load Stand
21.285640,39.961699,139.097782,194.537389,41.811140,40.096480,29.653107,14.153024,138.645796,0.530874,34.538960,21.375920,189.675945,140.075652,183.793930,139.320013,84.561124,138.789359,-0.000683,-1.978469,32.000000,-235.851566,139.542245,-0.352301,20.662911,0.632550,177237.813243,0.927033,39.734477,15.248959,6.528845,0.022707,0.008080,223.494437,32.000000,231.641877,214.834943,217.872564,207.458840,32.000000,198.187192,68.249508,58.709633,98.208688,98.904336,40.065659,34.100606,46.702332,20.467536,46.354050,59.542386,32.828931
21.266973,39.871595,139.003190,194.520230,41.726670,40.104123,29.685353,14.150027,138.691340,0.531235,34.448651,21.313471,189.759475,139.942969,183.813217,139.335759,84.511025,138.589983,-0.000684,-1.978474,32.000000,-235.862595,139.599943,-0.352115,20.642560,0.633430,177268.115073,0.923358,39.700847,15.280269,6.520801,0.022430,0.003719,223.733019,32.000000,231.426980,215.292800,218.944821,206.600244,32.000000,198.663080,68.282535,58.732105,98.244902,98.904336,40.084190,34.100606,46.712543,20.467536,46.040645,59.544087,32.822034
21.295041,39.776836,139.083373,194.489005,41.693761,40.110442,29.693413,14.153737,138.731660,0.531852,34.448193,21.261465,189.718635,140.028406,183.796042,139.218050,84.572179,138.728694,-0.000682,-1.978479,32.000000,-235.854295,139.469048,-0.352110,20.727794,0.637245,177330.956645,0.926179,39.731786,15.409259,6.534818,0.034062,0.002285,223.826334,32.000000,231.512870,215.600762,217.799834,206.380703,32.000000,198.901972,68.239005,58.728871,98.246081,98.904336,40.100977,34.100606,46.700984,20.467536,46.039338,59.536318,32.747567
21.301702,39.776836,138.972128,194.489005,41.682058,40.111743,29.627168,14.157447,138.749753,0.532103,34.491668,21.283369,189.693693,139.991498,183.771320,139.369745,84.564434,138.677718,-0.000682,-1.979662,32.000000,-235.850256,139.504574,-0.352178,20.748618,0.637968,177363.762823,0.926003,39.679030,15.364336,6.536106,0.027300,0.016349,222.948746,32.000000,231.941923,215.850926,215.713710,206.104711,32.000000,199.213503,68.274678,58.731728,98.231226,98.904336,40.074352,34.100606,46.687978,20.467536,45.708204,59.543290,32.787112
21.212161,39.725623,139.076457,194.466783,41.666708,40.107938,29.736574,14.159731,138.684373,0.532069,34.493345,21.080981,189.666324,140.016782,183.816990,139.169609,84.591310,138.811574,-0.000682,-1.980809,32.000000,-235.850268,139.624495,-0.352271,20.799050,0.634974,177292.047988,0.924421,39.528125,15.369302,6.531256,0.018589,0.001505,222.826888,32.000000,232.288760,215.423915,214.571097,206.710389,32.000000,198.676065,68.295532,58.766700,98.248856,98.904336,40.113958,34.100606,46.713389,20.467536,45.527850,59.542150,32.822842
21.212709,39.698784,139.017548,194.447936,41.670704,40.104149,29.611101,14.155164,138.722791,0.531781,34.484123,21.211237,189.707109,140.041905,183.835947,139.228767,84.628248,138.628095,-0.000683,-1.980801,32.000000,-235.853359,139.527580,-0.352515,20.834482,0.633948,177299.918041,0.926216,39.514809,15.352753,6.523992,0.020830,0.000000,222.762446,32.000000,232.449397,215.013106,215.172214,207.080558,32.000000,198.313565,68.299912,58.753887,98.253905,98.904336,40.093833,34.100606,46.734476,20.467536,45.431823,59.542012,32.810369
21.205157,39.705357,139.033913,194.436965,41.650303,40.101635,29.648676,14.152595,138.612027,0.531673,34.408236,21.117866,189.709556,139.891869,183.854960,139.192951,84.588969,138.682334,-0.000683,-1.980457,32.000000,-235.859370,139.562212,-0.352652,20.813920,0.634219,177279.657797,0.926672,39.642868,15.389654,6.556449,0.034580,0.000000,223.330166,32.000000,231.776826,214.812696,217.179592,207.257540,32.000000,198.104729,68.260283,58.752915,98.248960,98.904336,40.129334,34.100606,46.746737,20.467536,45.428758,59.546497,32.843091
21.205269,39.705357,138.917528,194.436965,41.621102,40.096571,29.626292,14.155592,138.707365,0.531485,34.536903,21.160660,189.713673,140.005140,183.877492,139.209475,84.589356,138.759442,-0.000682,-1.980108,32.000000,-235.853915,139.459971,-0.352785,20.813527,0.632882,177222.879631,0.930428,39.614932,15.265284,6.553503,0.011985,0.001818,223.624786,32.000000,231.670732,215.011899,218.510095,207.241719,32.000000,198.135236,68.303632,58.774052,98.279462,98.904336,40.056665,34.100606,46.741048,20.467536,45.448571,59.549998,32.721374
21.176546,39.733565,138.914055,194.443154,41.608568,40.092738,29.704706,14.161586,138.718426,0.531529,34.662514,21.197192,189.697274,139.950614,183.752850,139.213838,84.550159,138.626518,-0.000682,-1.980097,32.000000,-235.844315,139.455849,-0.352840,20.741904,0.633664,177245.941843,0.929550,39.636651,15.330418,6.556609,0.029223,0.010304,223.755715,32.000000,231.419968,215.636333,218.705720,206.415481,32.000000,198.733136,68.287481,58.753931,98.269380,98.904336,40.107589,34.100606,46.752779,20.467536,45.543661,59.548759,32.839276
21.132258,39.780670,138.908770,194.449905,41.602293,40.088905,29.457848,14.157162,138.667422,0.531518,34.752876,21.133316,189.784819,139.920579,183.764775,139.164595,84.577083,138.583080,-0.000683,-1.978918,32.000000,-235.848083,139.418467,-0.352606,20.700965,0.633297,177223.774945,0.930129,39.636426,15.366775,6.551085,0.022153,0.000000,223.171406,32.000000,231.812911,215.789467,216.550332,206.229032,32.000000,198.859192,68.263538,58.761675,98.254123,98.904336,40.054930,34.100606,46.781552,20.467536,45.704589,59.549565,32.855417
21.149149,39.840374,138.900311,194.464814,41.636615,40.085116,29.656225,14.156448,138.694330,0.531187,34.794245,21.091181,189.716270,139.937483,183.762396,139.191588,84.578370,138.579918,-0.000682,-1.979523,32.000000,-235.857156,139.413511,-0.352698,20.637052,0.636000,177259.559486,0.928958,39.722283,15.342620,6.559807,0.025825,0.004202,222.989292,32.000000,232.207360,215.828114,215.166885,206.301513,32.000000,198.915467,68.259602,58.761899,98.258202,98.904336,40.059347,34.100606,46.765209,20.467536,45.702358,59.545002,32.795329
21.162039,39.840374,138.881555,194.464814,41.641035,40.081364,29.577127,14.157733,138.606704,0.531032,34.789262,21.041460,189.667194,139.929143,183.815658,139.253990,84.606681,138.615809,-0.000681,-1.981254,32.000000,-235.848824,139.361932,-0.352553,20.646966,0.638098,177265.558077,0.938802,39.858395,15.294986,6.573305,0.024648,0.008034,222.680433,32.000000,232.469416,214.919712,214.290880,207.000557,32.000000,198.414378,68.284879,58.778634,98.259574,98.904336,40.046480,34.100606,46.764226,20.467536,45.907936,59.545946,32.713818
21.147824,39.888027,138.887601,194.484786,41.676919,40.078601,29.538432,14.153452,138.514820,0.530845,34.767230,21.199454,189.687344,139.839546,183.779279,139.179791,84.595992,138.573329,-0.000680,-1.981339,32.000000,-235.854580,139.387999,-0.352496,20.617094,0.639761,177268.950060,0.931787,39.884134,15.292191,6.567655,0.019011,0.008677,223.008898,32.000000,232.117940,214.787940,216.431561,207.210299,32.000000,197.986682,68.283259,58.805172,98.217320,98.904336,40.075123,34.100606,46.781217,20.467536,46.072018,59.542395,32.832746
21.113702,39.915689,138.829197,194.491818,41.714619,40.075836,29.705275,14.154308,138.559641,0.530466,34.768722,21.161000,189.685131,139.851006,183.798389,139.243882,84.587210,138.456163,-0.000680,-1.981350,32.000000,-235.852249,139.452487,-0.352535,20.634980,0.639102,177227.192495,0.933598,39.858232,15.280994,6.562768,0.032722,0.004566,223.409224,32.000000,231.540556,214.979996,217.859946,207.251360,32.000000,197.624008,68.280327,58.762255,98.216704,98.904336,40.028555,34.100606,46.791131,20.467536,46.166972,59.539111,32.819833
21.143738,39.946636,138.891210,194.487880,41.714692,40.073264,29.746268,14.160872,138.521914,0.530150,34.880442,21.142549,189.755572,139.824129,183.828051,139.070030,84.536101,138.481663,-0.000680,-1.981350,32.000000,-235.845356,139.350877,-0.352432,20.668969,0.640346,177251.403671,0.935515,39.934452,15.271426,6.567465,0.028754,0.000000,223.636296,32.000000,231.351700,215.476004,219.393579,206.329158,32.000000,198.425989,68.246912,58.767149,98.231841,98.904336,40.079970,34.100606,46.797449,20.467536,46.166114,59.541628,32.722842
21.148746,39.946636,138.948981,194.487880,41.715616,40.070688,29.679398,14.151882,138.483995,0.530192,34.957758,21.151752,189.793178,139.816607,183.816222,139.115474,84.620012,138.462062,-0.000679,-1.981319,32.000000,-235.858117,139.421508,-0.352477,20.696874,0.640287,177272.899283,0.931824,40.030750,15.224314,6.575313,0.033378,0.000117,223.604968,32.000000,231.570297,215.709715,217.715245,206.280133,32.000000,198.819590,68.288843,58.824697,98.267080,98.904336,40.072219,34.100606,46.776779,20.467536,46.272976,59.546801,32.758792
21.161851,39.962521,138.871589,194.497444,41.730643,40.066879,29.761998,14.155021,138.488933,0.530238,35.061615,21.178445,189.692772,139.960851,183.736918,139.026694,84.585129,138.471405,-0.000679,-1.981335,32.000000,-235.852027,139.367052,-0.352621,20.773323,0.638829,177298.796056,0.929169,40.001274,15.287591,6.568905,0.006078,0.000000,222.912073,32.000000,232.117793,215.795542,215.661178,206.372075,32.000000,199.181232,68.266978,58.815620,98.254817,98.904336,40.041819,34.100606,46.772257,20.467536,46.327670,59.538344,32.770310
21.129161,39.969642,138.770717,194.505602,41.740909,40.063035,29.677792,14.153737,138.531449,0.530406,35.031604,21.244409,189.675547,139.876698,183.768148,139.045293,84.617438,138.514522,-0.000681,-1.981348,32.000000,-235.857573,139.325957,-0.352723,20.823309,0.637981,177226.661085,0.930973,39.991208,15.194328,6.570081,0.025602,0.000000,222.718575,32.000000,232.299697,215.325628,214.175776,206.770551,32.000000,198.358973,68.269014,58.803381,98.244062,98.904336,40.004493,34.100606,46.790057,20.467536,46.352025,59.544362,32.827904
21.229008,39.990457,138.936817,194.519105,41.737648,40.060500,29.716150,14.166152,138.498756,0.530671,34.932151,21.160499,189.662572,139.749641,183.822045,139.093563,84.594509,138.366635,-0.000681,-1.980178,32.000000,-235.841224,139.334946,-0.352610,20.844605,0.635151,177235.950610,0.927735,39.980756,15.233669,6.562355,0.018831,0.008549,222.791314,32.000000,232.337565,215.114151,215.275748,207.032525,32.000000,197.775851,68.257587,58.809486,98.252809,98.904336,40.018696,34.100606,46.778010,20.467536,46.351717,59.551434,32.791000
21.249147,39.990457,138.789375,194.519105,41.785820,40.063005,29.594236,14.151739,138.462279,0.531209,34.743137,21.274087,189.688630,139.889382,183.834279,139.100826,84.575600,138.546641,-0.000680,-1.980181,32.000000,-235.854817,139.411576,-0.352542,20.812294,0.633938,177214.504240,0.931794,40.053596,15.221931,6.567734,0.025892,0.014494,223.317463,32.000000,231.424691,215.004456,217.418063,207.032960,32.000000,197.897547,68.248132,58.825575,98.242221,98.904336,40.012312,34.100606,46.719636,20.467536,46.423857,59.541412,32.824382
21.285002,40.004424,138.924927,194.532888,41.807746,40.066818,29.669660,14.159303,138.580653,0.531385,34.686157,21.105730,189.698271,139.903307,183.834412,139.007180,84.553809,138.641212,-0.000680,-1.978442,32.000000,-235.853155,139.353060,-0.352396,20.691471,0.631823,177184.938262,0.926015,39.873929,15.174281,6.544668,0.020837,0.003399,223.556225,32.000000,231.378830,215.153536,218.912555,206.855050,32.000000,198.320008,68.251609,58.786618,98.249278,98.904336,40.036989,34.100606,46.711139,20.467536,46.472330,59.543792,32.823795
21.238771,39.914593,138.848651,194.530919,41.804411,40.070612,29.754541,14.152738,138.607593,0.531532,34.630923,21.204263,189.700351,139.849762,183.788317,139.067274,84.544688,138.641177,-0.000679,-1.977841,32.000000,-235.848737,139.522217,-0.352405,20.636606,0.632093,177201.223026,0.928969,39.833580,15.279090,6.531527,0.023405,0.018465,223.724690,32.000000,231.366415,215.513793,218.718598,206.455878,32.000000,198.911643,68.254806,58.803309,98.268410,98.904336,40.033004,34.100606,46.721549,20.467536,46.160309,59.543763,32.831646
21.221888,39.855984,138.957025,194.527825,41.838955,40.070962,29.677719,14.157590,138.675859,0.531360,34.701899,21.260770,189.701505,139.897190,183.726574,139.122323,84.595240,138.519681,-0.000679,-1.977840,32.000000,-235.850278,139.369132,-0.352536,20.642087,0.635533,177224.997596,0.925098,39.775787,15.345976,6.526893,0.024666,0.009913,222.834573,32.000000,231.970313,215.724984,216.254100,206.199682,32.000000,198.851048,68.215369,58.815990,98.257545,98.904336,40.068558,34.100606,46.713965,20.467536,46.159440,59.540084,32.802812
21.232801,39.855984,138.835803,194.527825,41.848827,40.073501,29.644094,14.156734,138.648689,0.530974,34.697367,21.160015,189.690616,139.956528,183.774110,139.125867,84.625610,138.594405,-0.000679,-1.977843,32.000000,-235.849987,139.316880,-0.352540,20.673664,0.637823,177225.221432,0.924448,39.778501,15.355082,6.537509,0.028851,0.000754,222.623388,32.000000,232.283704,215.779750,214.775205,206.461353,32.000000,198.780049,68.247895,58.839212,98.295886,98.904336,40.025580,34.100606,46.725915,20.467536,45.954571,59.544697,32.821154
21.197474,39.821477,139.007247,194.522199,41.890042,40.076153,29.765837,14.150027,138.581347,0.530598,34.607546,21.165978,189.708686,139.929267,183.768745,139.208309,84.591866,138.591452,-0.000679,-1.976684,32.000000,-235.857349,139.405132,-0.352423,20.752237,0.638169,177170.178965,0.927491,39.753727,15.246589,6.547816,0.031585,0.000000,222.368033,32.000000,232.413237,215.174134,214.403060,206.843386,32.000000,198.042224,68.261789,58.838966,98.274304,98.904336,40.086568,34.100606,46.737874,20.467536,45.833112,59.545975,32.761653
21.175173,39.813261,138.843757,194.515166,41.896527,40.076197,29.682722,14.160016,138.605065,0.530232,34.589333,21.048941,189.730393,140.021472,183.811917,139.044564,84.603561,138.618419,-0.000678,-1.976681,32.000000,-235.845229,139.436005,-0.352301,20.781794,0.636718,177155.799079,0.928105,39.731855,15.251859,6.538742,0.031216,0.006994,222.550894,32.000000,231.869537,214.999009,216.882255,207.044399,32.000000,197.853172,68.244060,58.847949,98.254093,98.904336,40.032109,34.100606,46.752689,20.467536,45.802754,59.541658,32.774639
21.146382,39.829693,138.909912,194.521918,41.908889,40.076157,29.748133,14.158304,138.592075,0.529805,34.642223,21.086863,189.704235,139.881591,183.837837,139.162315,84.608826,138.562674,-0.000678,-1.976126,32.000000,-235.849236,139.381430,-0.352227,20.773008,0.635395,177189.901990,0.925902,39.768184,15.284195,6.557727,0.029643,0.012832,222.876594,32.000000,231.581979,214.905790,218.294490,207.281054,32.000000,198.139687,68.250075,58.827961,98.274538,98.904336,40.042002,34.100606,46.751928,20.467536,45.800854,59.547677,32.744412
21.177927,39.829693,138.896747,194.521918,41.886094,40.076164,29.594094,14.160016,138.683188,0.529769,34.780406,21.050565,189.734050,139.915113,183.836930,139.063143,84.568513,138.513128,-0.000677,-1.975509,32.000000,-235.845721,139.366826,-0.352191,20.769022,0.634487,177187.994510,0.929497,39.804736,15.285357,6.556913,0.014949,0.000000,223.155423,32.000000,231.435683,215.385271,219.293889,206.416405,32.000000,198.721007,68.218695,58.815149,98.273798,98.904336,40.050049,34.100606,46.754314,20.467536,45.856149,59.538629,32.628271
21.159952,39.856258,138.957097,194.532607,41.931117,40.072411,29.818842,14.155450,138.628446,0.529614,34.892052,21.171725,189.716920,139.824742,183.778500,139.063303,84.598906,138.620219,-0.000677,-1.975486,32.000000,-235.854713,139.287696,-0.352011,20.770123,0.635492,177204.059561,0.928804,39.879017,15.253511,6.568968,0.018616,0.011000,222.996164,32.000000,231.746712,215.737014,217.142322,206.460418,32.000000,198.834967,68.226245,58.834979,98.282842,98.904336,40.027076,34.100606,46.772862,20.467536,45.946793,59.542445,32.640450
21.257835,39.902816,138.910568,194.533451,41.962082,40.071180,29.705305,14.154165,138.651350,0.529484,34.782781,21.332229,189.686840,139.906653,183.763322,139.091192,84.597274,138.548414,-0.000676,-1.975456,32.000000,-235.854686,139.379249,-0.352125,20.755515,0.634986,177218.257455,0.932189,39.815639,15.270191,6.558562,0.009105,0.004156,222.419646,32.000000,232.109968,215.932318,215.440229,206.352546,32.000000,199.099206,68.219484,58.839916,98.277621,98.904336,40.055546,34.100606,46.709588,20.467536,46.107070,59.539091,32.840376
21.346012,39.899530,139.035426,194.537952,41.975583,40.072501,29.761019,14.157305,138.765791,0.529709,34.581184,21.446801,189.709934,140.103260,183.780669,139.342548,84.612560,138.631052,-0.000677,-1.975434,32.000000,-235.852530,139.485342,-0.352140,20.755672,0.635424,177201.667632,0.925953,39.878309,15.290872,6.566985,0.025294,0.007219,222.359057,32.000000,232.312846,215.311085,214.040621,206.734289,32.000000,198.160215,68.254061,58.840402,98.301910,98.904336,40.065258,34.100606,46.685053,20.467536,46.106081,59.540291,32.980508
21.403330,39.899530,139.058742,194.537952,42.030679,40.079333,29.639796,14.157876,138.721089,0.530073,34.225935,21.376224,189.694728,139.931243,183.785235,139.318020,84.578169,138.694307,-0.000677,-1.975419,32.000000,-235.849992,139.522297,-0.352073,20.751004,0.633959,177176.577727,0.925102,39.728543,15.258262,6.534559,0.009121,0.003807,222.622563,32.000000,232.368093,214.970998,215.841745,207.062642,32.000000,198.165221,68.225126,58.810719,98.280495,98.904336,40.112874,34.100606,46.619236,20.467536,46.093653,59.546290,32.717853
21.351045,39.775741,139.169268,194.529232,42.039129,40.087242,29.675569,14.158732,138.791570,0.530260,33.990925,21.303496,189.680718,140.105666,183.818227,139.271775,84.574996,138.730260,-0.000677,-1.974820,32.000000,-235.853070,139.515485,-0.352164,20.766976,0.632627,177132.182666,0.919416,39.549006,15.282382,6.513414,0.021648,0.009668,223.053117,32.000000,231.639182,214.866541,217.577671,207.301663,32.000000,198.035970,68.227076,58.820681,98.293836,98.904336,40.127032,34.100606,46.621168,20.467536,45.662177,59.542897,32.839936
21.345056,39.644012,139.169105,194.503633,42.094028,40.094898,29.685403,14.158446,138.834759,0.530335,33.919723,21.339759,189.742617,140.114026,183.844445,139.331629,84.565483,138.716263,-0.000678,-1.973086,32.000000,-235.849913,139.571979,-0.352136,20.757797,0.631867,177161.793864,0.920755,39.434743,15.346924,6.497061,0.017072,0.000000,223.356585,32.000000,231.539550,215.234977,219.159777,206.824005,32.000000,198.467256,68.228854,58.818274,98.278044,98.904336,40.160145,34.100606,46.637691,20.467536,45.202279,59.541068,32.748300
21.320490,39.547065,139.202560,194.449061,42.177454,40.101211,29.680663,14.155878,138.854091,0.530035,33.963676,21.362693,189.710319,140.068392,183.821151,139.404356,84.595277,138.861100,-0.000677,-1.973095,32.000000,-235.851990,139.649847,-0.352052,20.799077,0.632572,177162.503824,0.921911,39.415172,15.367231,6.518148,0.019885,0.007738,223.458491,32.000000,231.537284,215.738077,218.180113,206.505801,32.000000,198.524065,68.232460,58.816875,98.313807,98.904336,40.148821,34.100606,46.628128,20.467536,45.198657,59.541402,32.779041
21.282622,39.547065,139.178680,194.449061,42.225809,40.102482,29.660157,14.157447,138.789632,0.529539,34.064447,21.363775,189.726856,140.170122,183.781873,139.437870,84.595685,138.846509,-0.000677,-1.973126,32.000000,-235.851404,139.669691,-0.352019,20.798290,0.632882,177142.408761,0.921769,39.295395,15.370073,6.519969,0.025711,0.020268,222.657002,32.000000,232.071413,215.902520,216.062577,206.139809,32.000000,198.919181,68.251680,58.853974,98.339107,98.904336,40.165066,34.100606,46.669304,20.467536,44.857594,59.536278,32.813891
21.260718,39.508999,139.228853,194.411648,42.244211,40.101237,29.705610,14.151311,138.738060,0.529433,34.081622,21.267486,189.658065,140.191391,183.785508,139.303143,84.574022,138.808704,-0.000678,-1.973108,32.000000,-235.859835,139.626191,-0.352030,20.836213,0.632123,177114.451653,0.922961,39.247497,15.409272,6.529051,0.022316,0.004170,222.703496,32.000000,232.298010,215.622370,214.571545,206.510563,32.000000,198.713884,68.229593,58.834580,98.302114,98.904336,40.161747,34.100606,46.671603,20.467536,44.720619,59.545769,32.793274
21.208291,39.518584,139.168372,194.387457,42.299226,40.105088,29.714606,14.149599,138.842909,0.529519,34.119129,21.209408,189.677370,140.049879,183.809710,139.456912,84.574880,138.714761,-0.000679,-1.973134,32.000000,-235.857450,139.673589,-0.351859,20.851555,0.632819,177136.305745,0.925342,39.323189,15.401916,6.539546,0.042834,0.000000,222.562502,32.000000,232.452241,214.977374,214.694850,207.095347,32.000000,198.241011,68.236575,58.825242,98.308180,98.904336,40.170773,34.100606,46.699977,20.467536,44.748920,59.548100,32.718586
21.223832,39.559663,139.226274,194.383238,42.315391,40.105082,29.716294,14.154879,138.829720,0.529877,34.080519,21.272191,189.650518,140.020576,183.834197,139.431716,84.582359,138.743058,-0.000679,-1.973194,32.000000,-235.852333,139.629106,-0.351959,20.816491,0.632127,177136.911424,0.924808,39.328955,15.405575,6.548643,0.018350,0.016930,223.098590,32.000000,231.797096,214.950198,216.868867,207.220639,32.000000,197.788004,68.243049,58.817071,98.300283,98.904336,40.156669,34.100606,46.673163,20.467536,44.744022,59.544018,32.858131
21.159755,39.559663,139.196845,194.383238,42.341555,40.105078,29.622428,14.155450,138.749880,0.530118,34.168538,21.159705,189.688625,139.976450,183.821031,139.424137,84.605367,138.639807,-0.000681,-1.973225,32.000000,-235.853238,139.626740,-0.352035,20.758321,0.632567,177180.364563,0.927021,39.443593,15.359960,6.561980,0.023388,0.000000,223.412249,32.000000,231.613070,215.101091,218.403302,207.204078,32.000000,197.748066,68.265589,58.810850,98.324144,98.904336,40.184545,34.100606,46.727957,20.467536,44.882106,59.537586,32.836781
21.200730,39.609779,139.133745,194.384363,42.349999,40.108551,29.642969,14.157019,138.689834,0.530406,34.351887,21.048381,189.715590,140.063661,183.762079,139.265988,84.569430,138.851958,-0.000682,-1.973894,32.000000,-235.853799,139.649357,-0.351959,20.666583,0.633548,177188.208463,0.926349,39.453510,15.365966,6.559903,0.019215,0.000000,223.633355,32.000000,231.338626,215.622872,219.158778,206.220316,32.000000,198.455354,68.251344,58.815367,98.326507,98.904336,40.125617,34.100606,46.728625,20.467536,45.051895,59.544264,32.660700
21.162584,39.675506,139.113324,194.393083,42.366368,40.109516,29.706268,14.155164,138.758910,0.530578,34.517464,21.212212,189.709411,139.979590,183.737838,139.342689,84.587248,138.652418,-0.000681,-1.973906,32.000000,-235.852212,139.486791,-0.351805,20.648749,0.636462,177199.599091,0.932219,39.582107,15.293748,6.578377,0.029979,0.014135,223.179900,32.000000,231.896332,215.754683,216.981501,206.326554,32.000000,198.810100,68.251387,58.828026,98.315539,98.904336,40.159267,34.100606,46.723900,20.467536,45.276254,59.543723,32.810222
21.171486,39.737125,139.037573,194.416993,42.372000,40.109573,29.596966,14.154165,138.708227,0.530718,34.589333,21.136004,189.675151,139.981691,183.755242,139.169096,84.593773,138.726020,-0.000682,-1.974499,32.000000,-235.852719,139.597555,-0.352011,20.607469,0.638481,177247.160828,0.929885,39.549955,15.430767,6.562687,0.027449,0.019293,222.835782,32.000000,232.275601,215.751880,215.304043,206.425328,32.000000,199.028859,68.283532,58.836988,98.329996,98.904336,40.104819,34.100606,46.719224,20.467536,45.272952,59.543428,32.593862
21.204434,39.737125,138.994757,194.416993,42.367443,40.109571,29.728663,14.152167,138.652785,0.530904,34.628062,21.163408,189.589212,140.004651,183.748253,139.151615,84.612942,138.652196,-0.000682,-1.975089,32.000000,-235.855864,139.451488,-0.352124,20.703378,0.639821,177286.148372,0.929812,39.692268,15.317880,6.573551,0.026535,0.010029,222.705779,32.000000,232.493161,215.019620,214.030517,206.908874,32.000000,198.047977,68.254011,58.822690,98.291844,98.904336,40.116869,34.100606,46.701391,20.467536,45.484130,59.544648,32.769430
21.317987,39.793816,139.134116,194.432746,42.439582,40.109616,29.655335,14.160587,138.829381,0.530658,34.467723,21.346935,189.656407,140.238186,183.798186,139.267111,84.631468,138.686081,-0.000683,-1.975102,32.000000,-235.846133,139.530229,-0.352267,20.792310,0.640837,177308.075433,0.932971,39.736006,15.346433,6.567209,0.018465,0.003844,222.944259,32.000000,232.266233,214.964534,215.969629,207.124184,32.000000,197.790941,68.258061,58.850335,98.290008,98.904336,40.087562,34.100606,46.662986,20.467536,45.678585,59.545533,32.899144
21.346201,39.816273,139.136441,194.443716,42.483990,40.112137,29.669963,14.150740,138.740268,0.530319,34.236950,21.291606,189.655795,140.099632,183.789478,139.318545,84.575960,138.842904,-0.000683,-1.975133,32.000000,-235.855652,139.647157,-0.352591,20.815284,0.637136,177279.661285,0.927333,39.669871,15.292080,6.554985,0.015230,0.003435,223.420377,32.000000,231.635964,214.992370,217.780973,207.078041,32.000000,197.803955,68.269008,58.848790,98.275107,98.904336,40.175027,34.100606,46.612012,20.467536,45.754502,59.547401,32.851308
21.370372,39.699606,139.237209,194.440903,42.559991,40.121477,29.633368,14.160159,138.863602,0.530528,34.145579,21.283643,189.710137,140.233190,183.741879,139.420535,84.576278,138.908803,-0.000685,-1.974587,32.000000,-235.848856,139.694265,-0.352848,20.913029,0.632712,177244.805965,0.924586,39.499246,15.289705,6.526607,0.018493,0.006943,223.608790,32.000000,231.498311,215.362970,219.223567,206.570091,32.000000,198.501740,68.241401,58.819609,98.295099,98.904336,40.182460,34.100606,46.608225,20.467536,45.752633,59.542425,32.738836
21.330514,39.699606,139.294960,194.440903,42.617178,40.130992,29.652831,14.159017,138.886322,0.530885,34.086951,21.329771,189.712274,140.140208,183.728211,139.530545,84.588858,138.841386,-0.000685,-1.974039,32.000000,-235.852457,139.691329,-0.353117,20.886226,0.631564,177294.064897,0.922963,39.465372,15.419923,6.518089,0.032303,0.000000,223.697468,32.000000,231.597516,215.617943,217.961796,206.512225,32.000000,198.751832,68.262958,58.844775,98.285398,98.904336,40.235087,34.100606,46.617809,20.467536,45.344680,59.546860,32.794008
21.309396,39.600742,139.328535,194.421775,42.669496,40.139983,29.690613,14.152881,138.948012,0.531006,34.140367,21.237868,189.657769,140.194265,183.727088,139.415702,84.634149,138.808315,-0.000686,-1.974062,32.000000,-235.856790,139.679156,-0.353109,20.859842,0.628388,177268.881014,0.922977,39.300492,15.450983,6.515432,0.026226,0.002448,222.937714,32.000000,232.113960,215.863477,215.708394,206.253579,32.000000,199.207384,68.251294,58.862414,98.283009,98.904336,40.195968,34.100606,46.637752,20.467536,44.997842,59.541953,32.806847
21.284504,39.530634,139.260093,194.391958,42.709817,40.151428,29.661415,14.153166,139.026911,0.530865,34.117797,21.318560,189.599723,140.273504,183.756251,139.407023,84.604615,138.913727,-0.000685,-1.974059,32.000000,-235.853390,139.779621,-0.353126,20.861416,0.630229,177319.276184,0.924388,39.380018,15.406304,6.530314,0.019175,0.007666,222.699237,32.000000,232.312430,215.565875,214.260269,206.533591,32.000000,198.332169,68.233113,58.844028,98.291677,98.904336,40.229946,34.100606,46.634871,20.467536,44.750231,59.547018,32.751455
21.243964,39.502427,139.359389,194.366923,42.721544,40.161596,29.711888,14.158161,138.990066,0.530706,34.100618,21.167452,189.600436,140.276215,183.794121,139.385778,84.609960,138.830735,-0.000686,-1.974072,32.000000,-235.849379,139.709889,-0.353252,20.839255,0.631497,177288.788040,0.924160,39.323337,15.345263,6.538362,0.032080,0.026412,222.735861,32.000000,232.416336,215.099336,214.982414,206.927221,32.000000,197.883881,68.262614,58.857462,98.275655,98.904336,40.234363,34.100606,46.630831,20.467536,44.745456,59.542907,32.799144
21.195878,39.502427,139.253897,194.366923,42.768314,40.171781,29.543857,14.154593,138.971462,0.530241,34.079110,21.132534,189.625165,140.242469,183.805753,139.438438,84.618545,138.903401,-0.000686,-1.974069,32.000000,-235.853111,139.847127,-0.353427,20.781295,0.631816,177337.718266,0.926312,39.302992,15.424990,6.542792,0.013928,0.005677,223.251886,32.000000,231.635520,215.020525,217.292074,207.014215,32.000000,197.859407,68.260793,58.855200,98.260013,98.904336,40.236876,34.100606,46.677262,20.467536,44.642499,59.543340,32.743678
21.228352,39.530634,139.288514,194.362422,42.758442,40.175624,29.677320,14.161300,138.881087,0.529782,34.139774,21.241902,189.671570,140.278213,183.828521,139.435041,84.563847,138.795677,-0.000687,-1.973487,32.000000,-235.849354,139.723797,-0.353719,20.748487,0.633616,177382.843879,0.926752,39.355931,15.380130,6.559952,0.018440,0.013502,223.573835,32.000000,231.641458,215.025833,218.691169,207.039364,32.000000,198.213255,68.272392,58.860203,98.264785,98.904336,40.252522,34.100606,46.690018,20.467536,44.735522,59.540606,32.780875
21.208131,39.607862,139.294503,194.363828,42.727221,40.179433,29.564217,14.160159,138.885993,0.529433,34.303410,21.199176,189.643009,140.119001,183.772938,139.497298,84.600584,138.884807,-0.000688,-1.972903,32.000000,-235.851971,139.613991,-0.354058,20.711744,0.636187,177443.071496,0.934465,39.452339,15.406144,6.569858,0.027783,0.011285,223.781848,32.000000,231.617017,215.483313,219.017862,206.425876,32.000000,198.705150,68.276923,58.868149,98.281684,98.904336,40.256057,34.100606,46.674301,20.467536,44.999030,59.547932,32.725190
21.175682,39.669755,139.218093,194.376205,42.741420,40.179438,29.653916,14.151739,138.848808,0.529490,34.439159,21.047649,189.638173,140.144186,183.692292,139.338938,84.561172,138.851248,-0.000689,-1.972909,32.000000,-235.858423,139.820289,-0.354070,20.675263,0.636770,177497.185001,0.928928,39.415420,15.409546,6.561438,0.045400,0.000000,223.178858,32.000000,231.994040,215.731887,216.529215,206.123761,32.000000,198.722030,68.251051,58.876465,98.234439,98.904336,40.241178,34.100606,46.685047,20.467536,44.995040,59.541137,32.829151
21.155175,39.669755,139.129095,194.376205,42.718047,40.176982,29.537586,14.152738,138.842779,0.529621,34.582112,21.133115,189.606804,140.107502,183.733944,139.317446,84.624858,138.846697,-0.000690,-1.972911,32.000000,-235.859064,139.653723,-0.354174,20.669625,0.638479,177534.812082,0.933665,39.533191,15.415253,6.567976,0.031290,0.000000,222.948446,32.000000,232.264082,215.837750,214.910858,206.304023,32.000000,198.914368,68.256965,58.879082,98.259402,98.904336,40.205282,34.100606,46.696712,20.467536,45.206480,59.544815,32.816972
21.116775,39.718229,139.113862,194.391958,42.719580,40.173194,29.632418,14.150169,138.804581,0.530029,34.542139,21.093186,189.555333,140.088132,183.742501,139.369312,84.596357,138.782913,-0.000690,-1.972917,32.000000,-235.859501,139.516386,-0.354116,20.682843,0.640121,177606.010498,0.932463,39.660208,15.438687,6.574433,0.024213,0.003865,222.718331,32.000000,232.353477,215.092041,214.385312,206.645796,32.000000,198.089916,68.245014,58.844709,98.213262,98.904336,40.205548,34.100606,46.712915,20.467536,45.371679,59.540153,32.820127
21.162717,39.758213,139.010665,194.398146,42.696684,40.166820,29.659113,14.150740,138.794038,0.530477,34.573985,21.078975,189.619623,140.010076,183.751253,139.302899,84.624498,138.597716,-0.000692,-1.974102,32.000000,-235.853030,139.647810,-0.354008,20.669887,0.640421,177559.722297,0.937024,39.701403,15.372833,6.576599,0.026204,0.000075,223.109358,32.000000,232.153783,214.807864,216.388243,207.162311,32.000000,198.032312,68.237859,58.873217,98.235351,98.904336,40.162523,34.100606,46.698839,20.467536,45.507714,59.542356,32.762093
21.169370,39.811070,139.125004,194.420087,42.685836,40.163005,29.733864,14.155164,138.740115,0.530790,34.668566,21.066180,189.613753,139.979753,183.794641,139.288254,84.599127,138.712817,-0.000692,-1.973552,32.000000,-235.854507,139.545365,-0.354323,20.687721,0.640720,177602.670682,0.935813,39.827104,15.370955,6.587836,0.015001,0.000000,223.539582,32.000000,231.692024,214.712715,217.983218,207.452447,32.000000,198.050447,68.253638,58.856795,98.236874,98.904336,40.193051,34.100606,46.717829,20.467536,45.505254,59.537911,32.811029
21.105404,39.811070,138.931305,194.420087,42.692675,40.159230,29.583846,14.158304,138.757474,0.531125,34.788334,21.008731,189.593279,140.006709,183.775151,139.118962,84.588672,138.811616,-0.000692,-1.972976,32.000000,-235.849400,139.501841,-0.354537,20.726902,0.639945,177552.896518,0.932794,39.774707,15.254550,6.568659,0.034320,0.020270,223.590471,32.000000,231.526816,215.316800,219.237762,206.536533,32.000000,198.399724,68.217469,58.861007,98.253086,98.904336,40.135577,34.100606,46.733593,20.467536,45.686772,59.548591,32.739570
21.132062,39.860092,138.994555,194.445967,42.719307,40.155426,29.711770,14.159588,138.643698,0.531223,34.913928,21.142564,189.631886,140.003263,183.731217,139.146649,84.615568,138.667942,-0.000693,-1.974749,32.000000,-235.846805,139.537225,-0.354645,20.808020,0.639580,177576.726375,0.930169,39.814198,15.334788,6.571995,0.035096,0.001956,223.688415,32.000000,231.627768,215.770108,217.605723,206.209871,32.000000,198.423065,68.222696,58.895727,98.251458,98.904336,40.156146,34.100606,46.717111,20.467536,45.855317,59.538462,32.833553
21.157711,39.906651,138.911341,194.467908,42.695879,40.154144,29.574448,14.155307,138.695639,0.530959,35.044233,21.095887,189.612813,139.896212,183.690693,139.083533,84.629005,138.674272,-0.000694,-1.975386,32.000000,-235.850266,139.447123,-0.354844,20.778751,0.639031,177596.025090,0.937752,39.942835,15.392311,6.582736,0.017151,0.010643,222.864689,32.000000,231.995087,215.881954,215.588928,206.092760,32.000000,199.054616,68.215147,58.880945,98.244610,98.904336,40.129051,34.100606,46.707828,20.467536,46.015633,59.543261,32.729958
21.188191,39.962521,139.023724,194.476066,42.676611,40.152799,29.679688,14.153594,138.703570,0.530969,35.011183,21.313465,189.540994,139.922557,183.711891,139.211062,84.626622,138.723980,-0.000695,-1.975412,32.000000,-235.856404,139.332831,-0.355009,20.808439,0.636213,177571.465015,0.932505,39.938211,15.296960,6.577425,0.027253,0.000000,222.769910,32.000000,232.325069,215.162610,214.165042,206.659618,32.000000,198.492867,68.224137,58.895082,98.268368,98.904336,40.143453,34.100606,46.728290,20.467536,46.014683,59.545474,32.797897
21.149386,39.962521,138.979579,194.476066,42.655273,40.148971,29.701816,14.150883,138.670459,0.530909,34.926313,21.108356,189.582535,139.914463,183.735650,139.241761,84.625679,138.673439,-0.000694,-1.975428,32.000000,-235.854034,139.464725,-0.354988,20.795588,0.636460,177567.375119,0.935722,39.933203,15.286539,6.565518,0.023126,0.016914,222.743514,32.000000,232.457123,214.876123,215.326270,207.244348,32.000000,198.306644,68.236855,58.874304,98.254989,98.904336,40.157656,34.100606,46.711385,20.467536,46.208202,59.542740,32.797677
21.227287,40.001686,139.032185,194.484786,42.620351,40.143707,29.720363,14.157876,138.706217,0.530335,34.778847,21.217035,189.644970,140.053588,183.743642,139.219255,84.620462,138.623787,-0.000694,-1.975450,32.000000,-235.852451,139.567818,-0.355160,20.703955,0.635326,177577.000744,0.931095,39.927859,15.312612,6.561378,0.025303,0.000000,223.262786,32.000000,231.592346,214.829047,217.349722,207.297399,32.000000,197.879571,68.227593,58.865778,98.233787,98.904336,40.165353,34.100606,46.684749,20.467536,46.344007,59.540232,32.810809
21.218617,39.988266,138.908739,194.496319,42.601772,40.135555,29.625349,14.147173,138.708262,0.529971,34.804889,21.256525,189.683990,139.972251,183.766341,139.194373,84.634137,138.655690,-0.000694,-1.975464,32.000000,-235.859712,139.477004,-0.355200,20.733747,0.636279,177577.330845,0.932092,40.005806,15.289469,6.571329,0.034479,0.008085,223.577153,32.000000,231.529123,215.246570,218.811777,206.899786,32.000000,198.188354,68.227470,58.885418,98.262917,98.904336,40.133016,34.100606,46.671380,20.467536,46.297404,59.538727,32.739056
21.183835,39.963617,138.979761,194.492662,42.543822,40.124106,29.575073,14.159303,138.690973,0.529894,34.845172,21.167781,189.668304,140.067086,183.693908,139.255559,84.635620,138.608727,-0.000694,-1.977224,32.000000,-235.852007,139.491908,-0.355327,20.655515,0.637728,177542.182890,0.927910,39.888605,15.271016,6.549692,0.027954,0.000000,223.763361,32.000000,231.340288,215.621697,218.652626,206.291917,32.000000,198.734965,68.246641,58.890507,98.290482,98.904336,40.177737,34.100606,46.672641,20.467536,46.297285,59.548198,32.829885
21.156789,39.963617,138.909624,194.492662,42.467896,40.112659,29.729152,14.154451,138.718318,0.530123,34.937139,21.165041,189.695270,139.915421,183.696020,139.193502,84.609026,138.589183,-0.000694,-1.977830,32.000000,-235.850303,139.460298,-0.355442,20.604270,0.636514,177493.966601,0.931064,39.892565,15.272551,6.546550,0.005979,0.000000,223.000361,32.000000,231.903577,215.773820,216.123599,206.248927,32.000000,199.225183,68.203288,58.916889,98.284375,98.904336,40.137390,34.100606,46.700979,20.467536,46.211370,59.541323,32.816165
21.143885,39.960330,139.086287,194.486192,42.387762,40.102476,29.744055,14.157019,138.708956,0.530576,34.927721,21.060239,189.658847,139.936586,183.767167,139.130227,84.648220,138.739975,-0.000694,-1.977840,32.000000,-235.859044,139.456014,-0.355495,20.588796,0.639543,177445.400879,0.933924,39.937699,15.248678,6.560652,0.036554,0.000000,222.825306,32.000000,232.315765,215.590344,214.831708,206.498815,32.000000,199.075635,68.195553,58.908226,98.278794,98.904336,40.216669,34.100606,46.702565,20.467536,46.199572,59.543487,32.632527
21.191578,39.966629,139.053495,194.482536,42.334841,40.097355,29.591084,14.158161,138.683621,0.530821,34.911782,21.097117,189.622749,139.888137,183.770952,139.337537,84.630255,138.569550,-0.000694,-1.977865,32.000000,-235.849215,139.597309,-0.355292,20.673270,0.641287,177425.097307,0.930056,39.992021,15.265953,6.565723,0.022448,0.017698,222.731515,32.000000,232.425290,214.972906,214.173430,206.954017,32.000000,198.221959,68.219792,58.920122,98.290420,98.904336,40.191595,34.100606,46.686778,20.467536,46.221051,59.547165,32.795182
21.128645,39.983336,139.075733,194.492944,42.277624,40.085919,29.749036,14.165154,138.676558,0.530816,34.822416,21.172658,189.612466,139.928897,183.735225,139.256032,84.600181,138.639227,-0.000694,-1.977861,32.000000,-235.839600,139.478343,-0.355363,20.723414,0.642300,177357.732244,0.929938,40.014674,15.298635,6.578086,0.027968,0.017502,223.116593,32.000000,231.967471,214.897398,216.719042,207.079269,32.000000,198.020464,68.185229,58.883069,98.266829,98.904336,40.201286,34.100606,46.691175,20.467536,46.220711,59.541894,32.867449
21.144666,39.983336,138.999488,194.492944,42.232721,40.076967,29.670221,14.160587,138.768256,0.530518,34.898676,21.162243,189.685838,139.877186,183.761578,139.260592,84.597030,138.594993,-0.000695,-1.977826,32.000000,-235.848920,139.444897,-0.355211,20.774503,0.638613,177328.852388,0.932447,39.925170,15.235361,6.561734,0.025051,0.018587,223.463566,32.000000,231.600280,214.994797,218.208880,207.305860,32.000000,198.109529,68.224997,58.891747,98.291838,98.904336,40.172392,34.100606,46.717277,20.467536,46.278522,59.548100,32.726363
21.168173,39.987170,138.975638,194.506165,42.183299,40.073143,29.728787,14.156163,138.691919,0.530209,34.915676,21.166266,189.679142,139.862322,183.765142,139.281267,84.553602,138.622891,-0.000695,-1.977817,32.000000,-235.850721,139.432805,-0.355342,20.786619,0.638162,177335.179948,0.930147,40.068329,15.298659,6.582331,0.011979,0.000000,223.680984,32.000000,231.336825,215.471650,219.110282,206.484732,32.000000,198.639986,68.206572,58.896241,98.318954,98.904336,40.199046,34.100606,46.705897,20.467536,46.291685,59.546811,32.785938
21.182016,39.992648,138.964935,194.505321,42.149876,40.069308,29.704272,14.153452,138.610922,0.530169,34.956205,21.110763,189.694292,139.919152,183.736239,139.147684,84.572453,138.569412,-0.000695,-1.977826,32.000000,-235.859006,139.427483,-0.355563,20.781059,0.635954,177290.412888,0.931673,40.036109,15.280720,6.573738,0.016918,0.001335,223.398154,32.000000,231.783196,215.621761,217.205313,206.417363,32.000000,199.045502,68.192197,58.882546,98.320649,98.904336,40.165342,34.100606,46.691744,20.467536,46.310583,59.542897,32.791807
21.135843,39.996482,138.896774,194.521355,42.094911,40.067475,29.725002,14.154879,138.644219,0.529889,35.000552,21.206241,189.640227,139.837548,183.664927,139.194419,84.580652,138.513215,-0.000697,-1.977795,32.000000,-235.851514,139.434458,-0.355460,20.772588,0.635026,177295.651844,0.928681,39.992704,15.337450,6.565311,0.021470,0.001630,222.868042,32.000000,232.201063,215.893549,215.361766,206.212200,32.000000,199.308966,68.184776,58.876725,98.312257,98.904336,40.197260,34.100606,46.701684,20.467536,46.310509,59.539730,32.754096
21.205422,39.996482,138.979777,194.521355,42.097880,40.067524,29.759042,14.160302,138.570375,0.529681,34.975041,21.192496,189.619363,139.891909,183.737749,139.188596,84.642108,138.623275,-0.000697,-1.977783,32.000000,-235.845763,139.550502,-0.355264,20.749221,0.634856,177261.806095,0.928737,39.970380,15.293096,6.560515,0.019496,0.018388,222.605076,32.000000,232.573712,215.167159,213.935907,206.767572,32.000000,198.418747,68.206378,58.926320,98.332211,98.904336,40.168637,34.100606,46.685004,20.467536,46.323780,59.542838,32.813964
21.164856,40.000590,138.813661,194.519949,42.074361,40.067556,29.682427,14.154879,138.613983,0.529652,34.927614,21.194870,189.696543,139.874251,183.733353,139.064362,84.610191,138.508644,-0.000698,-1.977795,32.000000,-235.854628,139.541000,-0.355283,20.725880,0.635789,177269.651093,0.930169,40.066995,15.258093,6.571622,0.029926,0.013915,222.743878,32.000000,232.342571,215.029486,215.608240,207.152139,32.000000,198.115340,68.228854,58.930967,98.354595,98.904336,40.157693,34.100606,46.688733,20.467536,46.338029,59.541137,32.663561
21.137184,40.000316,138.938179,194.525856,41.975605,40.067513,29.835932,14.156448,138.482842,0.529939,34.881022,21.078511,189.688327,139.880389,183.721778,139.007260,84.555005,138.591671,-0.000697,-1.977798,32.000000,-235.856173,139.452343,-0.355177,20.699732,0.635402,177197.265684,0.925928,39.927245,15.249126,6.553974,0.025669,0.002144,223.280718,32.000000,231.592660,214.893737,217.674015,207.191518,32.000000,198.050506,68.186661,58.891666,98.304673,98.904336,40.153101,34.100606,46.723441,20.467536,46.337084,59.542769,32.791587
21.110039,39.995934,138.837583,194.523605,41.907665,40.062433,29.705318,14.149171,138.526066,0.530197,34.939206,21.099009,189.709366,139.780292,183.767222,138.998841,84.584476,138.383933,-0.000697,-1.977796,32.000000,-235.858206,139.346844,-0.355005,20.644212,0.636467,177238.720537,0.930183,40.012787,15.226373,6.558687,0.009571,0.008972,223.448024,32.000000,231.663988,215.188480,219.235290,206.895651,32.000000,198.627599,68.243851,58.933938,98.356181,98.904336,40.135817,34.100606,46.707196,20.467536,46.337087,59.542592,32.815431
21.124772,39.995934,138.899037,194.523605,41.830013,40.052266,29.683552,14.157019,138.537347,0.530141,35.030190,21.210331,189.675900,139.733004,183.680581,139.065688,84.540237,138.472750,-0.000697,-1.977806,32.000000,-235.851504,139.327282,-0.354686,20.631466,0.638115,177289.262672,0.926658,40.068135,15.321161,6.573164,0.021949,0.008537,223.621438,32.000000,231.716837,215.514814,218.426594,206.518150,32.000000,199.161821,68.206628,58.907651,98.348363,98.904336,40.140578,34.100606,46.729401,20.467536,46.321838,59.538412,32.616973
21.144166,39.998125,138.825682,194.524168,41.734168,40.041810,29.754470,14.156448,138.488235,0.529851,35.148099,21.143323,189.677457,139.724603,183.709371,139.123626,84.559883,138.406066,-0.000696,-1.977743,32.000000,-235.850764,139.311863,-0.354741,20.641589,0.640003,177254.945187,0.931853,40.118367,15.192573,6.576851,0.022420,0.019855,222.762579,32.000000,232.204412,215.750443,215.804401,206.369478,32.000000,199.013620,68.207983,58.927943,98.370517,98.904336,40.112901,34.100606,46.714155,20.467536,46.329415,59.540458,32.666422
21.141854,40.027156,138.839500,194.516854,41.653406,40.031273,29.661462,14.155021,138.401003,0.529402,35.175186,21.029489,189.673573,139.831492,183.720179,138.930536,84.613713,138.511235,-0.000697,-1.977743,32.000000,-235.848093,139.340947,-0.354748,20.635688,0.640113,177234.879527,0.931622,40.088717,15.279202,6.575173,0.019785,0.012791,222.622617,32.000000,232.368800,215.644136,214.597265,206.548353,32.000000,198.736702,68.198576,58.947864,98.381756,98.904336,40.120395,34.100606,46.717262,20.467536,46.430248,59.548060,32.781316
21.059446,40.050710,138.790870,194.511228,41.584163,40.019834,29.568543,14.151882,138.385279,0.529208,35.138119,21.159224,189.649633,139.706660,183.705660,139.028118,84.570402,138.395296,-0.000697,-1.977717,32.000000,-235.855002,139.248397,-0.354588,20.689006,0.639077,177167.218948,0.928275,40.051902,15.227732,6.565673,0.045754,0.005475,222.586312,32.000000,232.524843,215.098614,214.559311,206.949541,32.000000,198.116914,68.206283,58.922019,98.355174,98.904336,40.118971,34.100606,46.746112,20.467536,46.430524,59.550745,32.822842
21.143001,40.050710,138.760813,194.511228,41.568473,40.008416,29.745894,14.155021,138.386130,0.529300,35.099141,21.019743,189.692431,139.884345,183.745036,138.924832,84.570551,138.439246,-0.000697,-1.977693,32.000000,-235.853830,139.143362,-0.354459,20.690553,0.639219,177098.608506,0.931109,40.085583,15.224087,6.567045,0.036090,0.027508,223.117072,32.000000,231.941016,214.728217,217.134547,207.262865,32.000000,198.258173,68.224594,58.967444,98.359737,98.904336,40.087098,34.100606,46.724542,20.467536,46.512784,59.545208,32.819833
21.124824,40.074537,138.656449,194.514041,41.552772,39.999524,29.675765,14.151597,138.363747,0.529747,35.143235,21.008846,189.662893,139.636230,183.718263,138.937705,84.509180,138.321063,-0.000697,-1.978260,32.000000,-235.856107,139.258390,-0.354351,20.762386,0.638866,177124.806755,0.937628,40.275086,15.212072,6.590433,0.019293,0.032032,223.411597,32.000000,231.793046,214.932859,218.278336,207.507360,32.000000,198.572849,68.210133,58.941470,98.349911,98.904336,40.118495,34.100606,46.749218,20.467536,46.596156,59.545946,32.667890
21.109014,40.100830,138.851351,194.529513,41.499826,39.990685,29.691759,14.161586,138.443687,0.530056,35.240986,21.053922,189.675426,139.822559,183.736390,138.977194,84.503194,138.435037,-0.000696,-1.978854,32.000000,-235.844315,139.168200,-0.354415,20.810537,0.636972,177037.738122,0.927934,40.106829,15.232900,6.562967,0.018198,0.000000,223.638184,32.000000,231.519908,215.418108,218.978513,206.601881,32.000000,198.757958,68.215653,58.932335,98.352852,98.904336,40.114273,34.100606,46.753297,20.467536,46.688252,59.544775,32.578675
21.099615,40.141365,138.707127,194.537389,41.463836,39.979264,29.610134,14.158874,138.429372,0.530314,35.351662,21.099942,189.687998,139.640408,183.716664,138.929174,84.498469,138.333891,-0.000696,-1.980596,32.000000,-235.853091,139.098920,-0.354433,20.767317,0.634744,177059.837104,0.930806,40.167216,15.237850,6.563673,0.020584,0.008572,223.202743,32.000000,231.858168,215.734575,216.724363,206.300876,32.000000,198.841922,68.193356,58.929551,98.384342,98.904336,40.082805,34.100606,46.761754,20.467536,46.689278,59.544992,32.827830
21.104715,40.141365,138.778391,194.537389,41.421256,39.967814,29.735049,14.155878,138.360837,0.530445,35.391035,21.149412,189.690192,139.768239,183.642718,138.965781,84.539903,138.450223,-0.000696,-1.982350,32.000000,-235.851498,139.220903,-0.354468,20.742350,0.633967,177045.178342,0.930882,40.225327,15.298248,6.577823,0.033882,0.000000,222.802365,32.000000,232.207445,215.883941,215.276726,206.305204,32.000000,199.004774,68.179218,58.928290,98.342411,98.904336,40.086189,34.100606,46.757757,20.467536,46.831394,59.545307,32.721374
21.084058,40.170670,138.683356,194.546954,41.397928,39.957671,29.686550,14.155021,138.360961,0.530413,35.339926,21.199399,189.669153,139.697728,183.730815,138.848395,84.550147,138.271598,-0.000695,-1.982330,32.000000,-235.853338,139.128678,-0.354437,20.677230,0.634979,177020.712722,0.933703,40.284787,15.254686,6.573917,0.027809,0.014516,222.549484,32.000000,232.440877,215.079904,214.251520,206.855792,32.000000,198.653473,68.207688,58.941100,98.370167,98.904336,40.063847,34.100606,46.738030,20.467536,46.934737,59.548080,32.744779
21.056992,40.171766,138.698835,194.562425,41.379882,39.950041,29.668018,14.157590,138.379056,0.530550,35.304442,21.121399,189.650565,139.604541,183.750007,138.931475,84.607844,138.422716,-0.000696,-1.982308,32.000000,-235.851753,139.085725,-0.354387,20.604401,0.635645,176939.649277,0.929280,40.274517,15.268786,6.575705,0.021768,0.017490,222.868991,32.000000,232.354531,214.906456,216.102024,207.377120,32.000000,198.375527,68.212333,58.963035,98.349874,98.904336,40.053610,34.100606,46.787924,20.467536,46.940279,59.539376,32.666202
21.109741,40.188199,138.675690,194.576772,41.370922,39.943672,29.679446,14.155592,138.324595,0.530450,35.345286,21.074568,189.694182,139.658822,183.807494,138.870316,84.538510,138.325548,-0.000695,-1.982275,32.000000,-235.853095,139.188149,-0.354376,20.561337,0.637682,176909.603093,0.931575,40.345431,15.173259,6.577640,0.041184,0.021093,223.368253,32.000000,231.693788,214.878303,217.731037,207.442010,32.000000,198.184378,68.231991,58.954742,98.323771,98.904336,40.015836,34.100606,46.776077,20.467536,46.942027,59.538353,32.652996
21.103809,40.188199,138.720133,194.576772,41.367484,39.939865,29.657613,14.156020,138.216828,0.530413,35.368775,21.138997,189.732786,139.596120,183.749950,138.865529,84.496758,138.384090,-0.000693,-1.982265,32.000000,-235.851192,139.041897,-0.354365,20.568759,0.640370,176848.746951,0.933230,40.401092,15.187718,6.586830,0.033344,0.000000,223.550589,32.000000,231.501879,215.349071,219.044745,206.725739,32.000000,198.465500,68.219338,58.914196,98.295915,98.904336,40.054840,34.100606,46.770348,20.467536,47.000973,59.539475,32.804059
21.080481,40.217231,138.531029,194.597870,41.369195,39.936012,29.660269,14.154165,138.298979,0.530129,35.467900,21.059659,189.702284,139.575016,183.731404,138.815595,84.516982,138.189611,-0.000694,-1.983433,32.000000,-235.853047,139.076100,-0.354107,20.578201,0.640565,176853.199173,0.930329,40.311233,15.210663,6.569275,0.029110,0.009446,223.697033,32.000000,231.517544,215.719858,217.677924,206.379714,32.000000,198.860717,68.199622,58.932102,98.267636,98.904336,40.010905,34.100606,46.760300,20.467536,47.103841,59.547785,32.647127
21.103632,40.236129,138.692760,194.605746,41.325252,39.932217,29.678530,14.155450,138.241916,0.529910,35.547107,21.145411,189.699503,139.692283,183.727502,138.836274,84.540750,138.469058,-0.000694,-1.983453,32.000000,-235.859139,139.079179,-0.354147,20.588560,0.640502,176868.365568,0.931197,40.323176,15.280367,6.573227,0.026090,0.020706,222.866680,32.000000,232.004550,215.832590,215.755764,206.246214,32.000000,199.152834,68.178162,58.943620,98.268950,98.904336,40.041789,34.100606,46.771124,20.467536,47.171703,59.540094,32.659232
21.130330,40.264066,138.568899,194.615592,41.315626,39.928363,29.552911,14.165724,138.313644,0.529922,35.577149,21.104842,189.702832,139.658677,183.731955,138.882730,84.559469,138.258468,-0.000692,-1.983441,32.000000,-235.844930,139.196812,-0.354172,20.643032,0.640154,176860.090201,0.932161,40.399199,15.167251,6.571531,0.012985,0.000000,222.802000,32.000000,232.356320,215.368058,214.299112,206.767921,32.000000,198.717324,68.193175,58.934834,98.264892,98.904336,40.070165,34.100606,46.784912,20.467536,47.174105,59.544412,32.779848
21.127372,40.264066,138.631284,194.615592,41.290128,39.924553,29.713525,14.151882,138.266950,0.529744,35.510008,21.064847,189.681969,139.521348,183.726786,138.814779,84.519413,138.274335,-0.000693,-1.983442,32.000000,-235.859428,139.109875,-0.353984,20.675027,0.639772,176827.227860,0.930474,40.371465,15.276927,6.571985,0.017771,0.011175,222.673340,32.000000,232.512588,214.946010,214.740734,207.222183,32.000000,198.497302,68.200639,58.919676,98.248744,98.904336,40.014411,34.100606,46.762050,20.467536,47.273747,59.544894,32.625703
21.070949,40.305424,138.475112,194.625438,41.261694,39.923318,29.714309,14.153452,138.251032,0.529668,35.484356,21.154946,189.715573,139.515251,183.770524,138.791902,84.532597,138.175349,-0.000693,-1.983425,32.000000,-235.852941,139.033618,-0.354102,20.717881,0.637242,176797.666659,0.933170,40.345668,15.157663,6.557820,0.024825,0.005213,223.241684,32.000000,231.791892,214.717109,217.200198,207.371561,32.000000,198.122781,68.211823,58.941076,98.254095,98.904336,39.997755,34.100606,46.784572,20.467536,47.420247,59.544402,32.601272
21.094819,40.335278,138.652209,194.631908,41.224776,39.919499,29.685845,14.159160,138.176656,0.529741,35.480237,21.106237,189.689182,139.610189,183.769357,138.811137,84.527872,138.266432,-0.000692,-1.983420,32.000000,-235.846085,139.104263,-0.354182,20.742874,0.636406,176809.936035,0.928172,40.351620,15.205299,6.561691,0.025730,0.000000,223.416861,32.000000,231.543493,215.129932,218.504431,207.208278,32.000000,198.290607,68.205514,58.884660,98.278359,98.904336,40.014152,34.100606,46.788036,20.467536,47.527065,59.543625,32.669724
21.090665,40.358285,138.483272,194.635846,41.183219,39.913096,29.673593,14.156448,138.202873,0.529675,35.573241,21.064216,189.697309,139.547773,183.690714,138.716343,84.484383,138.279391,-0.000692,-1.983425,32.000000,-235.851583,139.024051,-0.354061,20.743215,0.635808,176839.341113,0.930798,40.506605,15.144820,6.571850,0.022102,0.004499,223.680733,32.000000,231.387323,215.590025,218.845585,206.361231,32.000000,198.611761,68.219745,58.905778,98.264855,98.904336,39.989327,34.100606,46.800151,20.467536,47.530477,59.543084,32.583150
21.098635,40.358285,138.583839,194.635846,41.140125,39.906752,29.628953,14.157305,138.223178,0.529662,35.694006,21.106331,189.703241,139.483053,183.661365,138.706117,84.511711,138.282043,-0.000690,-1.983407,32.000000,-235.851383,139.044650,-0.354030,20.720425,0.635023,176829.933390,0.930568,40.488359,15.193065,6.572809,0.025802,0.003790,223.053059,32.000000,231.897202,215.748417,216.513595,206.251417,32.000000,199.143565,68.204868,58.923952,98.267666,98.904336,39.979634,34.100606,46.795205,20.467536,47.613969,59.538039,32.636635
21.132779,40.373075,138.432598,194.637252,41.097503,39.899170,29.716702,14.156306,138.221199,0.529458,35.677810,21.175830,189.693696,139.507012,183.670156,138.726468,84.519180,138.151431,-0.000691,-1.983415,32.000000,-235.852054,138.967945,-0.353831,20.726509,0.634595,176844.557608,0.931043,40.519734,15.242745,6.566093,0.012353,0.001660,222.781477,32.000000,232.336487,215.707136,215.019378,206.410482,32.000000,199.277900,68.227279,58.914658,98.264579,98.904336,39.948080,34.100606,46.788809,20.467536,47.669045,59.540183,32.575814
21.119597,40.411968,138.578205,194.643160,41.073284,39.891562,29.613207,14.153024,138.170520,0.529295,35.566978,21.094741,189.672795,139.494432,183.723810,138.684560,84.524530,138.171492,-0.000691,-1.983414,32.000000,-235.852713,138.982937,-0.354004,20.734665,0.635298,176794.068256,0.931931,40.503680,15.216684,6.568379,0.010026,0.000000,222.543158,32.000000,232.483223,214.901541,214.153188,207.130969,32.000000,198.482298,68.248421,58.940662,98.253782,98.904336,39.973451,34.100606,46.782020,20.467536,47.807952,59.543664,32.644706
21.186398,40.393891,138.424683,194.633033,41.100249,39.887787,29.617370,14.153309,138.187149,0.529204,35.451916,21.160651,189.723838,139.502874,183.751984,138.756067,84.513236,138.172431,-0.000691,-1.983390,32.000000,-235.852920,139.010143,-0.354002,20.734036,0.633983,176746.895100,0.927470,40.449752,15.146805,6.550610,0.019110,0.000000,222.915530,32.000000,232.126578,214.942614,216.389959,207.260885,32.000000,197.998120,68.236606,58.926612,98.267963,98.904336,39.956144,34.100606,46.760757,20.467536,47.812144,59.542740,32.588359
21.194939,40.393891,138.579549,194.633033,41.115331,39.886571,29.507975,14.154736,138.147717,0.528939,35.444976,21.165976,189.717622,139.472980,183.749409,138.764176,84.475244,138.255805,-0.000690,-1.983376,32.000000,-235.854443,139.082544,-0.354122,20.705974,0.634293,176733.797317,0.931223,40.515166,15.151044,6.561593,0.025826,0.002618,223.344428,32.000000,231.626000,214.927196,218.044464,207.268764,32.000000,198.101163,68.233280,58.928715,98.270717,98.904336,39.968692,34.100606,46.737444,20.467536,47.753414,59.545179,32.821154
21.159173,40.352533,138.524780,194.609966,41.107973,39.889191,29.664086,14.149884,138.215758,0.528934,35.395288,21.092413,189.748804,139.441702,183.752821,138.740744,84.481532,138.127543,-0.000689,-1.983350,32.000000,-235.860606,139.096782,-0.354153,20.702198,0.632574,176687.301619,0.927906,40.362829,15.162786,6.533658,0.023059,0.011817,223.527045,32.000000,231.385995,215.299511,219.204499,206.574226,32.000000,198.797579,68.243373,58.922103,98.285744,98.904336,39.945851,34.100606,46.768254,20.467536,47.612412,59.545798,32.825923
21.200527,40.321583,138.593056,194.595338,41.119364,39.886664,29.617859,14.158161,138.161275,0.528957,35.455929,21.136102,189.795721,139.448347,183.727920,138.837356,84.482374,138.365499,-0.000688,-1.983347,32.000000,-235.850690,139.021522,-0.354363,20.721028,0.633642,176704.990789,0.930926,40.345688,15.240617,6.538332,0.028890,0.026624,223.474531,32.000000,231.770771,215.600230,217.504979,206.459426,32.000000,199.320630,68.238097,58.936950,98.285368,98.904336,39.965849,34.100606,46.761979,20.467536,47.612412,59.545297,32.654537
21.139000,40.301041,138.532350,194.572271,41.129968,39.882870,29.463613,14.152167,138.164597,0.528953,35.483982,21.251449,189.704368,139.659802,183.668386,138.839511,84.496756,138.188429,-0.000688,-1.983335,32.000000,-235.861110,139.151439,-0.354336,20.656748,0.634276,176707.413981,0.927631,40.376149,15.173034,6.546796,0.005193,0.000000,222.722166,32.000000,232.113425,215.672115,215.596708,206.434620,32.000000,199.359476,68.228189,58.931556,98.275834,98.904336,39.926174,34.100606,46.761979,20.467536,47.612412,59.534783,32.658058
21.182078,40.301041,138.598825,194.572271,41.166985,39.879041,29.676991,14.159873,138.223622,0.529216,35.382960,21.221144,189.685592,139.504381,183.722705,138.789197,84.496756,138.176547,-0.000685,-1.983345,32.000000,-235.846355,139.082624,-0.354246,20.661180,0.633005,176664.038177,0.927064,40.262166,15.285874,6.537246,0.017858,0.007378,222.577585,32.000000,232.447066,215.213824,213.990852,206.877604,32.000000,198.511098,68.247172,58.931830,98.287882,98.904336,39.961269,34.100606,46.761979,20.467536,47.612412,59.545130,32.621448
21.541433,40.266257,138.727773,194.557080,41.191032,39.879002,29.486558,14.160587,138.422095,0.529554,35.289894,21.740846,189.715534,139.612269,183.780784,138.985322,84.547142,138.386698,-0.000684,-1.983359,32.000000,-235.846625,139.232465,-0.354552,20.806315,0.635890,176653.396822,0.934612,40.365206,15.186912,6.553401,0.019955,0.000000,222.783095,32.000000,232.396408,215.087337,215.395502,206.996519,32.000000,198.383456,68.257933,58.988962,98.271629,98.904336,39.927885,34.100606,46.761979,20.467536,47.612412,59.544323,33.022768
21.673394,40.266805,138.873855,194.548360,41.267559,39.884023,29.694407,14.160730,138.503630,0.529911,34.760667,21.619485,189.732550,139.822355,183.808201,139.025231,84.531447,138.614398,-0.000684,-1.983350,32.000000,-235.846646,139.404414,-0.354383,20.835347,0.635045,176617.719363,0.925836,40.278650,15.181233,6.543212,0.013095,0.006221,223.241748,32.000000,231.685980,214.805294,217.453412,207.407401,32.000000,198.122987,68.260234,58.970266,98.297943,98.904336,40.054034,34.100606,46.761979,20.467536,47.612412,59.543281,32.927757
21.562501,40.061939,139.037582,194.532607,41.375083,39.900530,29.547423,14.160444,138.704863,0.529663,34.367832,21.454001,189.764419,139.962033,183.859020,139.272184,84.486241,138.628152,-0.000684,-1.981582,32.000000,-235.850374,139.555376,-0.354384,20.787537,0.621361,176389.874153,0.903469,39.266851,15.355555,6.407573,0.019797,0.001610,223.523689,32.000000,231.531349,215.104030,218.803334,207.223238,32.000000,198.758846,68.272357,58.951411,98.305239,98.904336,40.073188,34.100606,46.761979,20.467536,47.612412,59.544461,32.832893
