OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 19, 2019
3:11:33 PM
-10
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
26.332302,47.857749,139.390448,182.354334,61.254757,50.410473,29.698209,14.147173,139.133199,0.391783,46.092913,26.589188,179.049596,140.298994,174.687910,139.576883,92.640801,138.848477,-0.000690,0.000925,32.000000,-235.862826,139.879354,-0.739323,21.632619,0.675158,217586.778661,0.946374,37.931541,7.217036,5.279139,0.021371,0.016789,213.344326,32.000000,224.043426,206.286314,211.142301,193.036150,32.000000,187.227068,68.828134,61.562596,95.815850,62.877132,45.042087,34.177215,50.042988,25.822295,43.880269,59.548847,33.564219
26.135784,48.076042,139.294841,182.391671,61.057531,50.394017,29.682269,14.150169,139.009859,0.391803,46.488676,26.497971,179.072761,140.069862,174.583544,139.580043,92.609769,138.697375,-0.000690,0.000930,32.000000,-235.860321,139.807298,-0.739687,21.621971,0.676937,217821.525110,0.948119,38.145287,7.374965,5.289793,0.014644,0.015998,213.002016,32.000000,224.443835,206.775762,208.635888,192.469253,32.000000,187.284506,68.815969,61.564576,95.825599,62.877132,45.064094,34.177215,50.046760,25.822295,43.869370,59.549722,33.620051
26.289490,48.076042,139.240512,182.391671,60.916728,50.372406,29.676657,14.147601,138.900402,0.392192,46.793844,26.430427,178.985968,140.016234,174.637718,139.481317,92.589521,138.532219,-0.000692,0.000931,32.000000,-235.861414,139.744523,-0.741180,21.592519,0.677728,217979.679339,0.947852,38.356927,7.357738,5.293515,0.025811,0.021277,212.140552,32.000000,225.100060,206.878626,205.402953,192.594606,32.000000,187.239280,68.824695,61.568767,95.825557,62.877132,45.005161,34.177215,50.078426,25.822295,44.238379,59.546113,33.581240
26.160423,48.285567,139.084456,182.430692,60.764950,50.351953,29.649252,14.154451,138.855769,0.391925,46.932570,26.332505,179.000373,140.093881,174.644026,139.394780,92.540762,138.575308,-0.000692,0.000946,32.000000,-235.853089,139.672241,-0.742686,21.552970,0.681503,218164.565386,0.956031,38.909030,7.316788,5.329660,0.032195,0.022296,211.957128,32.000000,225.213977,205.976645,205.393708,193.395134,32.000000,186.669963,68.841315,61.583437,95.837376,62.877132,45.008243,34.177215,50.111813,25.822295,44.592882,59.549398,33.672069
26.137495,48.469868,139.070058,182.474205,60.634148,50.329131,29.587110,14.149028,138.802296,0.391941,46.999944,26.452321,179.042451,139.850130,174.661810,139.277228,92.514492,138.408766,-0.000694,0.000919,32.000000,-235.858840,139.527154,-0.742979,21.581819,0.679163,218013.239787,0.949932,38.647776,7.258289,5.296433,0.014407,0.023656,212.413795,32.000000,225.048053,205.402339,208.236669,193.887454,32.000000,186.176881,68.855413,61.579635,95.801534,62.877132,44.958208,34.177215,50.165337,25.822295,44.904282,59.549309,33.554901
26.243963,48.620438,139.091949,182.522210,60.564488,50.312540,29.606852,14.151739,138.795528,0.391984,46.952239,26.560780,179.082981,139.809450,174.654293,139.367948,92.405936,138.472530,-0.000694,0.000892,32.000000,-235.856784,139.608835,-0.743724,21.593201,0.682371,218159.973057,0.955819,39.076595,7.327601,5.316598,0.023523,0.022415,213.172741,32.000000,224.103886,205.313915,210.730852,193.998499,32.000000,186.396581,68.838686,61.540547,95.805325,62.877132,44.961070,34.177215,50.093097,25.822295,44.896498,59.548227,33.614622
26.374993,48.620438,139.054079,182.522210,60.448474,50.298527,29.694626,14.156163,138.828063,0.392179,47.072748,26.467903,179.062095,139.969660,174.628857,139.198800,92.342641,138.332812,-0.000695,0.000895,32.000000,-235.850230,139.650622,-0.744095,21.558478,0.681833,218207.341609,0.958688,39.299941,7.274411,5.320711,0.012247,0.017569,213.370209,32.000000,223.816178,206.258783,211.186283,193.068453,32.000000,186.930678,68.835963,61.546183,95.846167,62.877132,44.955796,34.177215,50.080404,25.822295,45.150760,59.541510,33.628415
26.363062,48.660207,138.934420,182.548599,60.079383,50.269795,29.670786,14.154165,138.769189,0.392338,47.247730,26.570678,179.135065,139.770768,174.538906,139.255148,92.356810,138.359708,-0.000695,0.000872,32.000000,-235.856981,139.536860,-0.744681,21.585779,0.679620,218273.287148,0.953989,39.269430,7.413399,5.299960,0.008233,0.009772,213.026060,32.000000,224.185310,206.821939,208.694574,192.359880,32.000000,187.515497,68.832051,61.573673,95.857867,62.877132,44.957905,34.177215,50.154845,25.822295,45.212886,59.558790,33.585935
26.473743,48.679406,139.043909,182.558425,59.655949,50.212623,29.596702,14.141322,138.724638,0.392456,47.176075,26.709876,179.068418,139.887121,174.562482,139.236112,92.343408,138.256429,-0.000696,0.000862,32.000000,-235.866218,139.587975,-0.745305,21.649587,0.678021,218205.040744,0.945942,39.047357,7.410000,5.272194,0.013008,0.015015,211.992882,32.000000,224.994685,206.751770,205.639754,192.769235,32.000000,187.585923,68.838091,61.603236,95.867872,62.877132,44.956416,34.177215,50.049423,25.822295,45.239417,59.544775,33.567887
26.722418,48.698879,139.131918,182.568531,59.327046,50.160836,29.573130,14.145603,138.974403,0.392492,46.342040,27.213977,179.073060,140.049309,174.646181,139.501973,92.374213,138.615596,-0.000698,0.000861,32.000000,-235.864396,139.845479,-0.746379,21.837156,0.676701,218097.971595,0.946699,39.107311,7.408674,5.270041,0.014204,0.010686,211.875358,32.000000,225.301627,205.932055,205.359553,193.581486,32.000000,186.677769,68.880293,61.613533,95.872385,62.877132,44.993336,34.177215,50.027831,25.822295,45.232699,59.541382,33.847270
26.932522,48.698879,139.364256,182.568531,59.132418,50.129373,29.834866,14.148029,139.118692,0.392612,45.229596,27.085316,179.065845,140.228727,174.655258,139.641138,92.326717,138.604962,-0.000698,0.000848,32.000000,-235.859019,139.979900,-0.746989,21.791470,0.672304,217819.667935,0.943868,38.939529,7.372751,5.252144,0.014238,0.020609,212.161624,32.000000,224.925130,205.437418,207.766554,194.033287,32.000000,186.145794,68.868437,61.607441,95.854869,62.877132,45.053846,34.177215,49.853775,25.822295,45.259871,59.541314,33.844335
26.678976,48.285842,139.352611,182.553933,58.971279,50.120495,29.572411,14.149171,139.208744,0.392425,44.946395,26.969828,179.131366,140.286963,174.706243,139.718228,92.235034,138.855373,-0.000699,0.000848,32.000000,-235.859353,139.952489,-0.747655,21.732488,0.661732,217463.261363,0.934461,38.541107,7.513360,5.206562,0.019507,0.014301,213.045675,32.000000,223.990072,205.656178,210.626129,193.933370,32.000000,186.080380,68.869855,61.569055,95.855355,62.877132,45.085447,34.177215,49.877913,25.822295,44.535122,59.541963,33.785641
26.570190,47.728587,139.516700,182.473644,58.830483,50.119212,29.840806,14.146174,139.107358,0.392488,45.016301,26.875541,179.146462,140.290165,174.673547,139.661448,92.227583,138.666608,-0.000699,0.000840,32.000000,-235.863825,139.925508,-0.748603,21.712451,0.659705,217269.758714,0.918090,38.190386,7.555786,5.174571,0.028819,0.016545,213.178758,32.000000,223.888996,206.301010,211.257386,193.203060,32.000000,187.048082,68.867727,61.607564,95.882969,62.877132,45.108993,34.177215,50.003204,25.822295,43.558473,59.556754,33.690704
26.437303,47.560214,139.368193,182.391109,58.733202,50.120484,29.525521,14.151597,139.108204,0.392516,45.273554,26.660861,179.140496,140.220060,174.609670,139.636883,92.227074,138.637750,-0.000700,0.000815,32.000000,-235.859550,139.922936,-0.747096,21.653311,0.665142,217183.007235,0.934424,38.200854,7.766788,5.223312,0.010670,0.021406,212.828708,32.000000,224.184181,206.840960,208.941850,192.631232,32.000000,187.748856,68.861015,61.595763,95.886891,62.877132,45.105048,34.177215,49.978253,25.822295,43.546917,59.540694,33.725480
26.465124,47.560214,139.354583,182.391109,58.565026,50.124292,29.514212,14.156306,139.071727,0.392454,45.525288,26.668007,179.059503,140.158540,174.628479,139.600196,92.258581,138.608668,-0.000700,0.000829,32.000000,-235.855988,139.849818,-0.745696,21.620896,0.667245,216894.744344,0.928766,37.826271,7.684309,5.250873,0.028371,0.025586,211.929840,32.000000,225.171872,206.732975,205.536574,192.652815,32.000000,187.784093,68.860886,61.592280,95.917066,62.877132,45.064419,34.177215,50.060763,25.822295,43.242334,59.549958,33.734064
26.255761,47.607928,139.136886,182.340579,58.212326,50.114355,29.740856,14.155735,138.912622,0.392527,45.730562,26.605060,179.051645,140.028936,174.709262,139.376833,92.265711,138.579694,-0.000699,0.000840,32.000000,-235.853116,139.808295,-0.744978,21.604006,0.670743,216861.243178,0.943295,37.881831,7.671061,5.271649,0.020641,0.015393,211.855133,32.000000,225.245015,206.027666,205.137858,193.671605,32.000000,186.863076,68.866588,61.627370,95.920141,62.877132,45.042452,34.177215,50.099369,25.822295,43.312881,59.533800,33.680726
26.369391,47.765882,139.194055,182.318682,57.778833,50.091637,29.661470,14.152167,138.882578,0.392296,45.900313,26.629594,179.058388,140.008403,174.737183,139.501693,92.278662,138.560945,-0.000699,0.000851,32.000000,-235.856356,139.668000,-0.743982,21.617644,0.671256,216836.063716,0.942685,37.834876,7.625689,5.265593,0.019018,0.018918,212.108617,32.000000,224.971271,205.502372,207.840370,193.996543,32.000000,186.116857,68.866695,61.622449,95.914519,62.877132,45.022459,34.177215,50.114872,25.822295,43.575070,59.556499,33.665612
26.532733,47.973751,139.151526,182.332999,57.440957,50.058374,29.689392,14.154023,138.981351,0.392249,45.769935,26.945766,179.052320,139.996229,174.722554,139.468670,92.201340,138.619771,-0.000701,0.000853,32.000000,-235.852370,139.772972,-0.744695,21.790683,0.674853,216916.491723,0.943262,38.236889,7.604744,5.299290,0.000000,0.019321,212.953855,32.000000,223.867026,205.606153,210.574170,193.816502,32.000000,186.221746,68.873579,61.594188,95.927703,62.877132,45.011865,34.177215,50.054739,25.822295,43.563704,59.552112,33.626141
26.653521,47.973751,139.302547,182.332999,57.235028,50.032758,29.678917,14.157876,139.021324,0.392444,45.164230,26.991853,179.051893,140.073326,174.692444,139.510171,92.198998,138.650069,-0.000701,0.000844,32.000000,-235.850648,139.864604,-0.745104,21.829340,0.672498,216847.912012,0.941427,38.202277,7.582850,5.278622,0.015588,0.023457,213.210022,32.000000,223.894479,206.291084,211.172523,193.183903,32.000000,187.402369,68.892212,61.617593,95.950336,62.877132,45.057611,34.177215,50.000236,25.822295,43.914103,59.545425,33.866345
26.680339,47.991851,139.301419,182.355738,57.072399,50.025456,29.693292,14.146174,139.092485,0.392407,44.935558,26.936942,179.056732,140.204197,174.584508,139.628852,92.206122,138.650120,-0.000702,0.000851,32.000000,-235.862842,139.803465,-0.745190,21.722207,0.664020,216821.604905,0.934291,38.134465,7.688224,5.244523,0.007633,0.028106,212.850266,32.000000,224.267544,206.691128,209.153194,192.738098,32.000000,187.743721,68.889762,61.609673,95.921996,62.877132,45.086093,34.177215,49.953076,25.822295,43.935264,59.548100,33.854680
26.535267,47.618897,139.307204,182.327104,56.913622,50.028022,29.672402,14.148885,139.061201,0.392156,45.037234,26.786313,179.032000,140.179993,174.652052,139.588863,92.236187,138.600432,-0.000702,0.000848,32.000000,-235.862261,139.900156,-0.745793,21.659133,0.660820,216655.430707,0.929693,37.931454,7.705010,5.226422,0.018660,0.013653,211.960175,32.000000,225.034109,206.810548,205.586108,192.575260,32.000000,187.670280,68.941710,61.643635,95.941068,62.877132,45.070539,34.177215,50.043221,25.822295,43.277243,59.550716,33.670308
26.517959,47.478223,139.351803,182.276855,56.780900,50.029267,29.689985,14.146887,139.099736,0.392260,45.056325,26.651928,178.986144,140.130525,174.719522,139.647656,92.305700,138.646100,-0.000702,0.000845,32.000000,-235.863275,139.851821,-0.745973,21.610196,0.663539,216615.683633,0.928164,37.904579,7.697911,5.221126,0.028170,0.023642,211.747174,32.000000,225.084675,206.147554,205.027006,193.328513,32.000000,186.723231,68.929182,61.628482,95.922927,62.877132,45.102523,34.177215,50.017142,25.822295,43.265130,59.540861,33.709193
26.356135,47.478223,139.196617,182.276855,56.669432,50.025479,29.675461,14.152025,139.068917,0.392261,45.172270,26.738772,179.007585,140.170408,174.698764,139.587928,92.312168,138.698904,-0.000702,0.000842,32.000000,-235.857646,139.800995,-0.745831,21.576915,0.667487,216441.941572,0.933387,37.775348,7.644155,5.249889,0.019480,0.017379,212.082405,32.000000,224.794932,205.592747,207.614979,193.799673,32.000000,186.351562,68.917570,61.655326,95.868967,62.877132,45.042258,34.177215,50.129733,25.822295,43.008194,59.546172,33.723206
26.298504,47.526211,139.197903,182.263380,56.579194,50.021582,29.677265,14.156877,138.947595,0.392175,45.473795,26.629917,178.983444,140.044270,174.719778,139.459627,92.277459,138.671434,-0.000702,0.000828,32.000000,-235.852630,139.723778,-0.745638,21.576495,0.669227,216308.081833,0.933189,37.663817,7.596417,5.254997,0.023639,0.021549,212.874430,32.000000,223.808834,205.500161,210.562691,193.948405,32.000000,186.316784,68.897061,61.596919,95.867413,62.877132,45.073437,34.177215,50.166656,25.822295,43.078799,59.542071,33.644409
26.391812,47.674565,139.102711,182.281627,56.490352,50.020271,29.693520,14.146887,138.889392,0.392165,45.675818,26.618628,178.957462,140.007527,174.679208,139.467076,92.259246,138.580477,-0.000701,0.000807,32.000000,-235.860489,139.718683,-0.746231,21.632147,0.672650,216363.935388,0.939602,37.937050,7.615116,5.281374,0.019864,0.014469,213.207881,32.000000,223.681326,206.155378,211.189165,193.099092,32.000000,187.251492,68.867833,61.607252,95.838397,62.877132,45.020694,34.177215,50.127331,25.822295,43.323898,59.542887,33.727094
26.514475,47.873106,139.288672,182.309980,56.416588,50.017704,29.578162,14.154451,138.903983,0.392308,45.654729,26.724954,178.988468,140.097633,174.597930,139.528586,92.313542,138.693657,-0.000701,0.000789,32.000000,-235.854401,139.722168,-0.747570,21.690972,0.673734,216434.907935,0.941741,38.082661,7.636734,5.292997,0.029042,0.025679,212.815771,32.000000,224.059578,206.714473,208.992822,192.579362,32.000000,187.527084,68.857009,61.615612,95.824427,62.877132,45.058774,34.177215,50.139452,25.822295,43.312068,59.541845,33.722839
26.426334,47.873106,139.254611,182.309980,56.350714,50.020192,29.695063,14.147315,138.952090,0.392327,45.625079,26.749169,178.950170,140.077937,174.606950,139.485269,92.392828,138.646528,-0.000701,0.000782,32.000000,-235.860880,139.817333,-0.748428,21.686540,0.670267,216490.122423,0.938031,38.073041,7.611581,5.270677,0.020727,0.022582,211.979351,32.000000,224.756741,206.913441,205.635396,192.579897,32.000000,187.311742,68.828052,61.625382,95.814818,62.877132,45.071671,34.177215,50.121720,25.822295,43.645770,59.546202,33.739640
26.483087,47.887641,139.253305,182.332438,56.279365,50.030264,29.646026,14.158304,138.952455,0.392169,45.662231,26.759670,178.916360,140.150424,174.700624,139.503103,92.420529,138.673351,-0.000700,0.000784,32.000000,-235.852515,139.812984,-0.748123,21.657796,0.667105,216493.703611,0.937500,38.064570,7.611242,5.253307,0.026499,0.021219,211.749711,32.000000,225.042589,206.105132,205.029633,193.160553,32.000000,186.765144,68.837386,61.655752,95.806978,62.877132,45.043961,34.177215,50.108938,25.822295,43.660220,59.539553,33.663998
26.431149,47.889012,139.207338,182.341702,56.204574,50.032825,29.586092,14.151311,138.924705,0.392031,45.803170,26.590565,178.947330,140.004448,174.687952,139.416576,92.425422,138.583269,-0.000700,0.000783,32.000000,-235.861966,139.744807,-0.747775,21.632304,0.668744,216475.723440,0.937130,38.213245,7.509492,5.269539,0.018589,0.025350,212.105053,32.000000,224.749630,205.464478,207.560002,193.781544,32.000000,186.152050,68.842308,61.644790,95.787689,62.877132,45.060779,34.177215,50.130895,25.822295,43.651855,59.538540,33.695399
26.342903,48.001997,139.126377,182.353211,56.135422,50.027712,29.656336,14.147315,138.775250,0.391985,46.078076,26.501777,178.962957,140.049064,174.727766,139.394816,92.398723,138.623021,-0.000698,0.000796,32.000000,-235.862683,139.472415,-0.748645,21.569703,0.668773,216476.418055,0.936786,38.132007,7.494576,5.258198,0.021882,0.014153,212.999442,32.000000,223.937549,205.366640,210.333549,194.006226,32.000000,186.194128,68.839528,61.616840,95.787668,62.877132,45.029433,34.177215,50.165297,25.822295,43.641116,59.551857,33.674050
26.296434,48.001997,139.190105,182.353211,56.052276,50.017483,29.623124,14.151168,138.826010,0.391751,46.385403,26.652148,178.991474,139.964502,174.717083,139.272687,92.395337,138.444861,-0.000700,0.000780,32.000000,-235.858994,139.611038,-0.749140,21.589267,0.670390,216508.178941,0.940674,38.221018,7.446737,5.266791,0.019636,0.024144,213.169796,32.000000,223.560078,206.187233,211.103202,193.121115,32.000000,186.698333,68.856234,61.627824,95.823359,62.877132,45.056710,34.177215,50.206829,25.822295,43.827011,59.543772,33.746096
26.729106,48.158864,139.189572,182.370897,56.082301,50.011102,29.608427,14.155307,139.001267,0.392011,45.978421,27.223681,179.024166,140.075978,174.576651,139.500432,92.363593,138.611751,-0.000700,0.000799,32.000000,-235.853381,139.802972,-0.750369,21.859972,0.673802,216621.376149,0.941904,38.483223,7.492390,5.281361,0.007571,0.033662,212.934281,32.000000,223.942719,206.812675,209.122096,192.289561,32.000000,187.241065,68.832765,61.615048,95.782871,62.877132,45.000657,34.177215,50.133088,25.822295,44.089584,59.547362,33.870087
27.010058,48.254577,139.435162,182.396162,56.284033,50.014800,29.648880,14.146887,139.076201,0.392042,44.772707,27.159383,179.004356,140.227259,174.647285,139.600067,92.419032,138.868271,-0.000700,0.000778,32.000000,-235.863767,139.934706,-0.751051,21.807704,0.674082,216601.094785,0.944517,38.561955,7.410794,5.293117,0.017980,0.019979,211.912963,32.000000,224.827299,206.735166,205.758322,192.402228,32.000000,187.556568,68.865740,61.652500,95.795821,62.877132,45.138089,34.177215,49.892982,25.822295,44.246466,59.547765,33.759302
26.685241,47.698422,139.545086,182.367528,56.527777,50.038937,29.550839,14.145175,139.227793,0.392181,44.297602,27.017000,178.963785,140.396177,174.710418,139.764592,92.399688,138.775960,-0.000698,0.000792,32.000000,-235.864660,139.985204,-0.751147,21.756353,0.658250,216491.431582,0.929137,37.989896,7.522147,5.207416,0.022371,0.027772,211.734807,32.000000,225.088370,206.034548,204.797721,193.457705,32.000000,186.947451,68.866220,61.675195,95.776144,62.877132,45.152331,34.177215,49.997147,25.822295,44.237587,59.545464,33.759963
26.683303,47.698422,139.604621,182.367528,56.737903,50.065573,29.611006,14.151597,139.260201,0.392183,44.126386,26.989959,178.957951,140.419727,174.725706,139.771177,92.421640,138.830048,-0.000697,0.000783,32.000000,-235.861025,140.072552,-0.751742,21.742926,0.655849,216385.288257,0.917994,37.617193,7.588931,5.162342,0.025380,0.026032,212.121416,32.000000,224.849370,205.431046,207.170616,193.831930,32.000000,186.069219,68.851764,61.662709,95.718272,62.877132,45.196609,34.177215,50.031544,25.822295,43.260803,59.546752,33.883073
26.497565,47.255564,139.596867,182.279943,56.901636,50.089723,29.701748,14.153309,139.168264,0.392021,44.291336,26.760361,179.037920,140.421603,174.764482,139.815753,92.350074,138.925460,-0.000695,0.000768,32.000000,-235.855706,139.950101,-0.751206,21.715362,0.662833,216321.304987,0.932066,37.602934,7.564313,5.229298,0.012064,0.027985,212.965286,32.000000,223.884292,205.570336,210.169430,193.631624,32.000000,185.996302,68.846577,61.644905,95.711807,62.877132,45.164023,34.177215,50.082338,25.822295,42.479117,59.560000,33.905670
26.490513,47.164529,139.555749,182.220711,57.060950,50.113985,29.750730,14.147601,139.135262,0.392309,44.636316,26.677170,179.017524,140.373645,174.781836,139.628487,92.364473,138.917303,-0.000694,0.000750,32.000000,-235.859775,139.903929,-0.750839,21.704452,0.663808,216418.180595,0.930739,37.606181,7.568122,5.231909,0.024458,0.018440,213.104127,32.000000,223.554407,206.245255,211.201874,192.977460,32.000000,186.758122,68.869336,61.656126,95.738237,62.877132,45.193522,34.177215,50.117730,25.822295,42.307030,59.534380,33.757762
26.569648,47.269823,139.472020,182.187867,57.199324,50.134449,29.745424,14.152025,139.181199,0.392224,44.990142,26.851341,179.002012,140.328478,174.661256,139.693701,92.361155,138.915687,-0.000693,0.000775,32.000000,-235.860597,139.928748,-0.751680,21.778960,0.667517,216406.185845,0.934212,37.475522,7.685117,5.268290,0.010442,0.042580,212.881611,32.000000,223.936511,206.677793,209.127309,192.432039,32.000000,187.513951,68.824461,61.658641,95.678543,62.877132,45.143361,34.177215,50.125351,25.822295,42.292605,59.546202,33.667520
26.731224,47.269823,139.523386,182.187867,57.339158,50.152382,29.651817,14.157162,139.267891,0.392246,44.556662,26.978469,178.970267,140.382717,174.629737,139.744799,92.442311,138.912663,-0.000694,0.000803,32.000000,-235.850050,139.964723,-0.752090,21.858661,0.668029,216445.761639,0.933187,37.396374,7.666835,5.268141,0.006894,0.024203,211.931461,32.000000,224.849964,206.703441,205.711790,192.640414,32.000000,187.598316,68.846089,61.709790,95.682079,62.877132,45.188656,34.177215,50.023546,25.822295,42.461429,59.558721,34.048150
26.895775,47.440656,139.694151,182.192358,57.636812,50.178875,29.661204,14.150883,139.503826,0.392087,43.512855,27.134952,178.872842,140.567459,174.686965,139.927249,92.378279,139.076317,-0.000692,0.000790,32.000000,-235.857640,140.324898,-0.752561,21.802249,0.664535,216563.410010,0.931041,37.368418,7.669382,5.249299,0.008810,0.026909,211.667045,32.000000,225.061588,206.087328,204.957341,193.138894,32.000000,186.663036,68.867795,61.699833,95.677078,62.877132,45.201210,34.177215,49.971256,25.822295,42.744558,59.560373,33.870601
26.729409,47.132721,139.771852,182.188147,57.959611,50.212969,29.703663,14.147315,139.426222,0.391979,43.080464,27.026612,178.887445,140.591296,174.729831,140.022772,92.368258,139.164981,-0.000692,0.000805,32.000000,-235.858913,140.262593,-0.753694,21.779721,0.659657,216490.990505,0.928375,37.097309,7.586786,5.219491,0.016726,0.021053,212.028903,32.000000,224.716387,205.495578,207.178527,193.682519,32.000000,185.729333,68.877989,61.703829,95.626409,62.877132,45.277526,34.177215,50.011446,25.822295,42.196669,59.556420,33.837292
26.692023,46.714307,139.699783,182.125267,58.171257,50.246032,29.696713,14.151597,139.428378,0.391667,43.246408,26.852537,178.952690,140.614500,174.798703,139.946379,92.338255,139.082091,-0.000692,0.000834,32.000000,-235.856927,140.314680,-0.754173,21.706052,0.659605,216689.663680,0.922967,36.993350,7.728688,5.193907,0.024544,0.017361,212.803997,32.000000,223.865234,205.488957,210.293773,193.744336,32.000000,186.107240,68.862050,61.683981,95.612624,62.877132,45.261852,34.177215,49.994776,25.822295,42.182082,59.554768,33.847930
26.602469,46.714307,139.776370,182.125267,58.357191,50.273805,29.682037,14.153309,139.362754,0.391740,43.599723,26.856524,178.926344,140.616376,174.803404,139.938802,92.330638,139.228762,-0.000690,0.000848,32.000000,-235.855542,140.211808,-0.754269,21.691864,0.663390,216737.844463,0.927641,36.963246,7.780867,5.229141,0.014165,0.017335,213.117485,32.000000,223.687113,206.057106,211.065136,193.119622,32.000000,187.023202,68.890998,61.693901,95.606644,62.877132,45.290421,34.177215,50.065589,25.822295,41.439307,59.541205,33.847563
26.392111,46.681679,139.657906,182.066598,58.386040,50.283678,29.723123,14.150169,139.303229,0.391913,44.086108,26.652286,178.951709,140.503778,174.682705,139.883672,92.311806,139.035610,-0.000690,0.000844,32.000000,-235.856879,140.086789,-0.754306,21.647751,0.665839,216668.665221,0.928919,36.607450,7.771459,5.233765,0.014903,0.016621,212.913106,32.000000,224.005846,206.775545,209.129610,192.461007,32.000000,187.283552,68.881721,61.708012,95.594726,62.877132,45.256669,34.177215,50.068069,25.822295,41.365864,59.549604,33.705598
26.488459,46.852496,139.613980,182.036562,58.426634,50.275944,29.673380,14.152595,139.265449,0.392102,44.445607,26.705231,178.898654,140.448947,174.615310,139.753433,92.348418,138.990859,-0.000690,0.000832,32.000000,-235.851994,140.117604,-0.754561,21.689215,0.668464,216839.584172,0.933186,36.757728,7.848803,5.254263,0.018231,0.021809,211.920960,32.000000,224.692738,206.872932,205.717777,192.408257,32.000000,187.085008,68.900569,61.728278,95.581260,62.877132,45.252665,34.177215,50.123067,25.822295,41.645683,59.542917,33.879625
26.387352,47.103931,139.553927,182.051440,58.477001,50.259412,29.693318,14.151311,139.194704,0.391959,44.524548,26.723276,178.811107,140.432002,174.688404,139.775292,92.399643,138.901262,-0.000691,0.000833,32.000000,-235.857540,139.895077,-0.754511,21.700466,0.673324,216978.929070,0.939822,37.079650,7.775799,5.291653,0.012256,0.014503,211.820109,32.000000,224.828808,206.246400,205.049123,192.991382,32.000000,186.478693,68.925497,61.753421,95.574704,62.877132,45.206300,34.177215,50.126427,25.822295,41.629671,59.557138,33.593125
26.345738,47.103931,139.508750,182.051440,58.473435,50.245416,29.699752,14.158018,139.221841,0.391890,44.567319,26.595160,178.863874,140.255355,174.701704,139.772709,92.395858,138.696082,-0.000691,0.000820,32.000000,-235.849030,139.860505,-0.755340,21.698105,0.670359,216970.663790,0.938030,37.087804,7.717896,5.270748,0.016006,0.005029,212.078117,32.000000,224.863837,205.445397,207.147502,193.781938,32.000000,185.979967,68.919616,61.733661,95.559250,62.877132,45.229282,34.177215,50.197512,25.822295,42.051243,59.550824,33.698114
26.312259,47.254742,139.472867,182.083441,58.528472,50.235219,29.734388,14.146602,139.189178,0.391867,44.847629,26.567338,178.931993,140.242471,174.664012,139.665951,92.410278,138.734944,-0.000690,0.000839,32.000000,-235.864544,139.942904,-0.755814,21.664982,0.671841,217055.195911,0.941425,37.509947,7.624027,5.288667,0.011338,0.014584,212.856723,32.000000,223.864330,205.255088,210.264134,194.027600,32.000000,185.831780,68.913556,61.709110,95.561536,62.877132,45.227025,34.177215,50.175193,25.822295,42.298718,59.545444,33.719904
26.261415,47.397879,139.322832,182.108705,58.618496,50.230073,29.688465,14.154308,139.096370,0.391842,45.220985,26.559612,178.919084,140.225055,174.661063,139.539362,92.396535,138.757179,-0.000690,0.000873,32.000000,-235.850609,139.873436,-0.755442,21.636369,0.672339,217016.893946,0.942522,37.580358,7.530081,5.295306,0.017088,0.024978,213.042277,32.000000,223.507199,206.106884,211.050470,193.076279,32.000000,186.383248,68.882416,61.691531,95.566773,62.877132,45.184363,34.177215,50.245652,25.822295,42.533375,59.543290,33.592465
26.194091,47.587362,139.317475,182.141268,58.674480,50.223653,29.724412,14.152025,138.964644,0.391775,45.711909,26.608497,178.944016,140.140556,174.602994,139.543761,92.413275,138.640300,-0.000690,0.000881,32.000000,-235.859449,139.690536,-0.755474,21.614602,0.673975,217068.341802,0.942826,37.787876,7.534181,5.300680,0.027625,0.038734,213.035978,32.000000,223.686632,206.756272,209.264197,192.237161,32.000000,187.010239,68.877222,61.739932,95.620516,62.877132,45.164934,34.177215,50.268746,25.822295,42.520137,59.556459,33.631203
26.329128,47.587362,139.243269,182.141268,58.728420,50.217286,29.680316,14.153309,138.948931,0.391672,45.917245,26.606532,178.852569,140.066313,174.561595,139.455082,92.474670,138.627056,-0.000688,0.000898,32.000000,-235.855706,139.710258,-0.755699,21.629629,0.675505,217170.624565,0.946428,38.017242,7.558517,5.305229,0.013517,0.033229,211.960523,32.000000,224.669005,206.676673,205.998955,192.347720,32.000000,187.327719,68.848316,61.735922,95.603153,62.877132,45.165954,34.177215,50.236331,25.822295,42.836667,59.537576,33.928708
26.516496,47.825390,139.311709,182.187867,58.768288,50.213841,29.788281,14.149456,138.956192,0.391703,45.740651,26.750173,178.788560,140.160825,174.619007,139.452858,92.469751,138.608185,-0.000689,0.000901,32.000000,-235.856773,139.875437,-0.755124,21.681426,0.677622,217275.335585,0.948137,38.321105,7.486076,5.318660,0.020583,0.027039,211.554903,32.000000,224.900089,205.828719,204.756925,193.257555,32.000000,186.717859,68.832827,61.740835,95.598251,62.877132,45.145730,34.177215,50.225184,25.822295,43.238241,59.539524,33.695033
26.402364,47.916435,139.248934,182.228290,58.743534,50.204714,29.691664,14.143605,139.018984,0.391623,45.461918,26.849744,178.829660,140.058730,174.587934,139.557344,92.468664,138.656367,-0.000687,0.000919,32.000000,-235.868852,139.813133,-0.755054,21.675577,0.674394,217127.799946,0.944309,38.091916,7.418367,5.288564,0.005663,0.021984,211.964876,32.000000,224.763143,205.265822,206.727987,193.653312,32.000000,185.851147,68.827533,61.730467,95.566149,62.877132,45.178192,34.177215,50.207877,25.822295,43.385320,59.543438,33.653360
26.429883,47.846232,139.368263,182.239800,58.724077,50.193299,29.722235,14.153880,138.922208,0.391809,45.562166,26.774089,178.916051,140.180909,174.614605,139.569085,92.477619,138.699616,-0.000688,0.000933,32.000000,-235.855627,139.788655,-0.755261,21.607494,0.669970,217172.090263,0.934357,38.013450,7.414288,5.253775,0.025288,0.018112,212.819325,32.000000,223.878252,205.287628,209.979811,193.799972,32.000000,185.619316,68.824573,61.713653,95.577492,62.877132,45.167622,34.177215,50.167588,25.822295,43.374720,59.542858,33.663118
26.357983,47.846232,139.207858,182.239800,58.696035,50.181881,29.649188,14.149741,138.992597,0.391866,45.797735,26.714722,178.865644,140.107442,174.634469,139.419733,92.439647,138.591004,-0.000686,0.000952,32.000000,-235.860421,139.868054,-0.755668,21.595378,0.672038,217244.481990,0.941688,38.297074,7.438346,5.274109,0.012677,0.007527,213.046812,32.000000,223.544142,205.888145,210.968686,193.025259,32.000000,186.590905,68.781996,61.687057,95.554953,62.877132,45.167240,34.177215,50.243274,25.822295,43.241941,59.543910,33.698848
26.390998,47.858846,139.307474,182.231939,58.678101,50.178055,29.662501,14.148172,138.958012,0.391793,46.079805,26.718025,178.904970,140.014358,174.531115,139.488733,92.452916,138.606084,-0.000684,0.000960,32.000000,-235.856910,139.752436,-0.754781,21.660261,0.673749,217131.204937,0.939321,38.180378,7.450005,5.273132,0.009340,0.028352,212.919947,32.000000,223.804566,206.489106,209.371750,192.385043,32.000000,187.312799,68.772216,61.699405,95.559719,62.877132,45.171425,34.177215,50.242011,25.822295,43.252917,59.545582,33.664365
26.542109,47.973751,139.220164,182.242326,58.708357,50.171733,29.641776,14.151597,138.993961,0.391959,45.878549,26.901756,178.866414,140.084991,174.528376,139.518560,92.480248,138.678560,-0.000683,0.000993,32.000000,-235.857091,139.751456,-0.754937,21.659973,0.674788,217149.826006,0.944121,38.301932,7.436200,5.281431,0.011835,0.030911,211.992718,32.000000,224.691244,206.501865,205.835576,192.315871,32.000000,187.360236,68.780369,61.736542,95.575680,62.877132,45.176258,34.177215,50.174872,25.822295,43.441609,59.547234,33.902736
26.588382,47.976219,139.353514,182.252993,58.733244,50.174313,29.588290,14.153024,139.061254,0.391968,45.550677,26.776481,178.830659,140.134541,174.567045,139.590068,92.470317,138.882732,-0.000682,0.001005,32.000000,-235.853861,139.821736,-0.755517,21.674790,0.672439,217113.260499,0.942412,38.258698,7.430122,5.278598,0.016231,0.015625,211.610277,32.000000,225.079937,206.006513,204.509489,193.134431,32.000000,186.589957,68.792506,61.716933,95.566588,62.877132,45.183071,34.177215,50.147433,25.822295,43.431300,59.543822,33.905157
26.512107,47.976219,139.276575,182.252993,58.756859,50.184522,29.799162,14.147886,139.071316,0.391984,45.363989,26.836319,178.819462,140.099877,174.598470,139.659738,92.511237,138.742268,-0.000682,0.001011,32.000000,-235.866210,139.841562,-0.755096,21.671407,0.669582,217059.507113,0.937563,38.118683,7.437342,5.245256,0.017708,0.019665,211.951372,32.000000,224.759605,205.342643,206.786342,193.613233,32.000000,185.770768,68.771184,61.728537,95.505453,62.877132,45.200396,34.177215,50.189323,25.822295,43.425288,59.535964,33.665832
26.515466,47.810307,139.375497,182.250467,58.769574,50.192163,29.584713,14.153737,139.018983,0.392028,45.535836,26.759002,178.901441,140.125303,174.650020,139.624355,92.421830,138.728204,-0.000682,0.000995,32.000000,-235.853803,139.888039,-0.755208,21.643791,0.668732,217060.122434,0.937593,38.043314,7.544532,5.241143,0.041466,0.031755,212.728315,32.000000,223.785563,205.307036,210.187670,193.706984,32.000000,185.938239,68.798581,61.734794,95.528735,62.877132,45.205360,34.177215,50.167514,25.822295,43.126529,59.547342,33.617337
26.371803,47.767527,139.213066,182.219588,58.748786,50.197343,29.689825,14.149171,138.997092,0.392016,45.816394,26.656486,178.922222,140.131340,174.621545,139.468871,92.355560,138.612307,-0.000682,0.001007,32.000000,-235.860664,139.758330,-0.755667,21.631753,0.670110,217103.409980,0.933964,38.171673,7.436711,5.253320,0.031156,0.030389,213.108407,32.000000,223.580154,205.785939,210.921123,193.235433,32.000000,186.614912,68.777911,61.701796,95.502570,62.877132,45.187920,34.177215,50.256341,25.822295,43.041082,59.547991,33.700095
26.282120,47.879139,139.148110,182.207517,58.713436,50.197328,29.771525,14.148885,138.820295,0.392004,46.193961,26.632972,178.956515,139.942807,174.538369,139.483416,92.337768,138.597983,-0.000682,0.001018,32.000000,-235.858163,139.628007,-0.756090,21.615126,0.671028,217113.482839,0.940386,38.000102,7.519417,5.256385,0.019123,0.022543,213.040349,32.000000,223.853004,206.528189,209.185416,192.444326,32.000000,187.440899,68.778263,61.681196,95.492493,62.877132,45.171183,34.177215,50.306532,25.822295,43.219805,59.550962,33.585422
26.330270,47.879139,139.083415,182.207517,58.705151,50.197332,29.748086,14.149599,138.835227,0.392001,46.501294,26.510233,178.926552,139.971904,174.526079,139.366785,92.382128,138.520994,-0.000683,0.000997,32.000000,-235.858761,139.620399,-0.755324,21.585569,0.673498,217237.225899,0.942425,38.199842,7.530445,5.278860,0.022438,0.022185,211.987070,32.000000,224.662063,206.594700,205.979646,192.354442,32.000000,187.394951,68.771979,61.733948,95.445251,62.877132,45.153361,34.177215,50.290438,25.822295,43.212612,59.538648,33.670088
26.492605,48.060411,139.084091,182.219307,58.770103,50.199982,29.676728,14.153594,138.815198,0.392237,46.669910,26.730758,178.794265,139.877371,174.552009,139.369477,92.333920,138.434554,-0.000683,0.001031,32.000000,-235.852634,139.615258,-0.754228,21.685858,0.675627,217364.413146,0.943456,38.463372,7.541408,5.294402,0.015581,0.021432,211.779379,32.000000,224.825213,206.176806,204.621192,192.822488,32.000000,186.466903,68.757800,61.710849,95.415734,62.877132,45.155285,34.177215,50.230457,25.822295,43.513701,59.553587,33.691144
26.477996,48.267741,139.150659,182.241765,58.732216,50.201241,29.592789,14.151311,138.828441,0.392057,46.232346,26.968232,178.831925,139.935608,174.586870,139.394737,92.329078,138.418885,-0.000683,0.001007,32.000000,-235.855901,139.554727,-0.752159,21.711218,0.675480,217300.730630,0.942385,38.381760,7.460328,5.282263,0.025623,0.029531,211.989136,32.000000,224.769561,205.278840,206.578541,193.634762,32.000000,186.140015,68.786451,61.731780,95.397612,62.877132,45.133894,34.177215,50.230160,25.822295,43.864309,59.549319,33.668547
26.534476,48.264176,139.133975,182.270117,58.518865,50.197446,29.694999,14.148029,138.877949,0.391889,45.901223,26.872360,178.904867,139.943582,174.538804,139.378906,92.254868,138.595005,-0.000682,0.001019,32.000000,-235.860822,139.680993,-0.750304,21.700990,0.669780,217387.340168,0.939018,38.288729,7.467292,5.249921,0.017804,0.019013,212.840082,32.000000,223.910224,205.162517,209.905142,193.793449,32.000000,186.173946,68.788306,61.715213,95.369984,62.877132,45.172546,34.177215,50.220229,25.822295,43.849304,59.546624,33.749031
26.518270,48.097708,139.099530,182.263942,58.301105,50.182229,29.651855,14.147886,138.808999,0.391967,45.981725,26.839081,178.903873,139.980306,174.569347,139.327751,92.276594,138.551113,-0.000682,0.001024,32.000000,-235.861457,139.714624,-0.749697,21.639910,0.669815,217530.863588,0.942710,38.520691,7.464655,5.255332,0.013536,0.022683,213.191734,32.000000,223.565235,205.848649,210.831756,193.265681,32.000000,186.682390,68.792591,61.701932,95.371491,62.877132,45.170382,34.177215,50.183652,25.822295,43.840473,59.546211,33.722032
26.489522,48.097708,139.149317,182.263942,58.078294,50.164472,29.758243,14.153166,138.852850,0.391985,46.189999,26.733903,178.932875,139.958180,174.470088,139.390236,92.261630,138.485710,-0.000683,0.001027,32.000000,-235.856832,139.636530,-0.749143,21.630232,0.669009,217552.670120,0.937284,38.421956,7.622887,5.243517,0.015052,0.019922,213.056345,32.000000,223.586099,206.537545,209.480071,192.364415,32.000000,187.300872,68.781170,61.716816,95.347309,62.877132,45.178712,34.177215,50.247035,25.822295,43.541930,59.547175,33.585569
26.406403,48.064524,139.108573,182.242887,57.892486,50.149214,29.672979,14.154593,138.765531,0.391992,46.357628,26.629258,178.844574,139.865320,174.473037,139.324353,92.282353,138.418413,-0.000682,0.001051,32.000000,-235.854750,139.574815,-0.749154,21.590395,0.670608,217373.225846,0.938600,38.282780,7.580229,5.245423,0.018751,0.029438,212.124077,32.000000,224.426066,206.641020,205.895520,192.319266,32.000000,187.402866,68.763696,61.731881,95.312760,62.877132,45.147954,34.177215,50.269698,25.822295,43.474558,59.548355,33.703763
26.399424,48.143781,138.982982,182.236150,57.727121,50.134010,29.662159,14.150598,138.738164,0.391595,46.551755,26.549892,178.799697,139.873885,174.526666,139.263641,92.308162,138.340632,-0.000681,0.001076,32.000000,-235.863335,139.542919,-0.749161,21.552157,0.671339,217322.897688,0.935980,38.331223,7.563993,5.252995,0.005967,0.027033,211.737167,32.000000,224.842674,205.986974,204.799884,193.125603,32.000000,187.260916,68.776377,61.724135,95.298997,62.877132,45.134936,34.177215,50.291610,25.822295,43.602376,59.543989,33.633257
26.299784,48.280357,138.918380,182.251309,57.599035,50.123248,29.708974,14.157305,138.612486,0.391392,46.618803,26.491299,178.851025,139.758247,174.552623,139.074122,92.347032,138.273228,-0.000680,0.001084,32.000000,-235.849088,139.380920,-0.749272,21.506865,0.673689,217257.539429,0.941415,38.438337,7.511155,5.267987,0.032629,0.035072,211.902880,32.000000,224.892553,205.129119,206.652336,193.847886,32.000000,186.050059,68.811260,61.733752,95.233777,62.877132,45.110847,34.177215,50.368686,25.822295,43.592933,59.551660,33.490558
26.237672,48.280357,138.793494,182.251309,57.446976,50.110415,29.731364,14.147743,138.478386,0.391383,46.836259,26.481250,178.882047,139.680989,174.560038,139.027728,92.268219,138.270686,-0.000679,0.001097,32.000000,-235.863894,139.318495,-0.749857,21.491261,0.674557,217219.789603,0.941910,38.529389,7.448214,5.264622,0.003660,0.014655,212.747301,32.000000,223.796844,205.186864,209.535322,193.788531,32.000000,185.926049,68.812915,61.718239,95.217270,62.877132,45.077890,34.177215,50.379410,25.822295,43.821180,59.544421,33.552773
26.420015,48.441070,138.800065,182.274890,57.126790,50.087751,29.728132,14.149028,138.511540,0.391387,47.034728,26.712709,178.937804,139.609682,174.535527,139.101700,92.248960,138.141052,-0.000679,0.001107,32.000000,-235.859168,139.318801,-0.750362,21.535215,0.677675,217268.980492,0.944269,38.834636,7.377152,5.282111,0.019592,0.023200,213.154360,32.000000,223.403989,205.839192,211.020424,193.195599,32.000000,186.688905,68.834085,61.691816,95.216207,62.877132,45.053685,34.177215,50.403588,25.822295,44.091857,59.532187,33.754020
26.415987,48.600417,138.762774,182.302120,56.833453,50.057425,29.706600,14.152310,138.439478,0.391505,47.028554,26.715016,178.928977,139.608559,174.406422,139.020560,92.256007,138.092423,-0.000679,0.001115,32.000000,-235.852607,139.250946,-0.750333,21.559081,0.678747,217313.600822,0.945662,38.940031,7.454751,5.289855,0.026860,0.023018,212.937455,32.000000,223.505162,206.443155,209.616232,192.382287,32.000000,187.315895,68.796315,61.686412,95.199454,62.877132,45.067306,34.177215,50.316639,25.822295,44.360705,59.543949,33.605965
26.345772,48.601240,138.789787,182.330753,56.587811,50.029432,29.714341,14.151168,138.527246,0.391632,46.912759,26.719885,178.910139,139.625851,174.413102,139.039628,92.267215,138.130949,-0.000678,0.001102,32.000000,-235.859158,139.272157,-0.750772,21.544473,0.674036,217241.862881,0.938837,38.791884,7.412064,5.253595,0.024511,0.025313,212.044693,32.000000,224.359578,206.569899,206.226194,192.440600,32.000000,187.506425,68.806288,61.722870,95.217479,62.877132,45.051016,34.177215,50.341480,25.822295,44.353584,59.541137,33.599435
26.432879,48.601240,138.856028,182.330753,56.386521,50.006494,29.622169,14.144747,138.454632,0.391325,46.916259,26.640529,178.844446,139.513234,174.481444,139.012996,92.346149,138.165501,-0.000678,0.001087,32.000000,-235.864760,139.357104,-0.750668,21.509514,0.673101,217202.618079,0.939450,38.958035,7.381769,5.252985,0.031798,0.028554,211.650374,32.000000,224.893068,206.042882,204.672926,192.991103,32.000000,187.093792,68.832115,61.751012,95.256270,62.877132,45.094042,34.177215,50.320486,25.822295,44.347896,59.543576,33.604130
26.415886,48.541724,138.698077,182.340298,56.207390,49.988650,29.721270,14.149456,138.459669,0.391221,46.849010,26.641664,178.853560,139.592166,174.486147,138.934424,92.348700,138.062961,-0.000678,0.001113,32.000000,-235.858084,139.250865,-0.750705,21.536028,0.674534,217105.844760,0.941310,39.077607,7.388980,5.268010,0.029802,0.030547,211.816155,32.000000,224.737424,205.201795,206.324331,193.730375,32.000000,186.049877,68.775466,61.724893,95.214081,62.877132,45.054387,34.177215,50.327293,25.822295,44.237303,59.548336,33.463265
26.552960,48.574910,138.769716,182.349562,56.082221,49.970813,29.640107,14.149171,138.501550,0.390911,46.926533,27.116834,178.912795,139.583887,174.513742,139.062239,92.325228,138.088957,-0.000678,0.001101,32.000000,-235.860664,139.328243,-0.750337,21.661651,0.673948,216894.403130,0.940539,38.930326,7.326561,5.253156,0.032248,0.023578,212.576757,32.000000,223.763663,205.274323,209.708664,193.735150,32.000000,185.823461,68.799302,61.718340,95.219294,62.877132,45.063977,34.177215,50.280606,25.822295,44.287527,59.538294,33.714548
27.109812,48.606176,139.082453,182.351246,56.129858,49.966209,29.684862,14.153309,138.880777,0.390831,46.020014,27.407025,178.895510,139.952287,174.519014,139.300415,92.292058,138.574166,-0.000678,0.001114,32.000000,-235.856034,139.733263,-0.749949,21.894355,0.672610,216785.894151,0.937571,38.899512,7.274987,5.250556,0.030753,0.035049,212.948624,32.000000,223.408373,205.831748,210.830361,193.254421,32.000000,186.678763,68.826813,61.689930,95.249497,62.877132,45.076952,34.177215,50.172717,25.822295,44.280277,59.546202,33.951305
26.945693,48.606176,139.221424,182.351246,56.407466,49.981330,29.689838,14.153594,139.028810,0.390821,44.547210,27.260629,178.935167,140.079648,174.474617,139.528544,92.279715,138.653297,-0.000678,0.001135,32.000000,-235.853946,139.821981,-0.750507,21.821342,0.666289,216684.503186,0.934778,38.701579,7.310890,5.226149,0.015355,0.019342,212.828783,32.000000,223.585674,206.442007,209.698074,192.489845,32.000000,187.744612,68.784164,61.725283,95.210998,62.877132,45.198448,34.177215,50.101425,25.822295,44.327442,59.539602,33.879552
26.791270,47.911773,139.367042,182.305208,56.683648,50.010574,29.622431,14.152167,139.096844,0.390722,44.071061,27.169211,178.911858,140.138089,174.511317,139.674613,92.308417,138.529113,-0.000678,0.001146,32.000000,-235.856192,139.790695,-0.751548,21.745417,0.650423,216453.378505,0.913200,37.803390,7.575759,5.130336,0.012856,0.024569,211.905918,32.000000,224.497081,206.543840,205.880820,192.432449,32.000000,187.623937,68.788692,61.723563,95.177951,62.877132,45.224822,34.177215,50.108340,25.822295,43.113024,59.546408,33.866639
26.814456,47.218821,139.438993,182.166532,56.909845,50.037346,29.688582,14.147030,139.032216,0.390682,43.934983,26.997738,178.803314,140.210437,174.577797,139.597765,92.369068,138.741249,-0.000679,0.001135,32.000000,-235.860018,139.857022,-0.752960,21.686933,0.656051,216607.501618,0.919177,38.075768,7.625832,5.166741,0.015848,0.020704,211.472377,32.000000,224.821959,206.249891,204.436360,193.028826,32.000000,186.961597,68.797067,61.752543,95.152173,62.877132,45.274042,34.177215,50.142779,25.822295,41.898770,59.539927,33.819537
26.565411,46.996994,139.292951,182.050317,57.115429,50.062748,29.666282,14.155164,139.014690,0.390665,43.909740,26.803150,178.840248,140.194754,174.607846,139.569229,92.349120,138.715755,-0.000679,0.001141,32.000000,-235.857949,139.886693,-0.753157,21.662805,0.660744,216357.940297,0.925884,37.638834,7.537912,5.201957,0.006869,0.020839,211.741584,32.000000,224.700778,205.442207,206.277368,193.588490,32.000000,186.128284,68.804954,61.768878,95.126641,62.877132,45.253717,34.177215,50.193938,25.822295,41.884621,59.542641,33.704130
26.587237,46.996994,139.384679,182.050317,57.276371,50.085862,29.671368,14.153452,139.027197,0.390612,44.156329,26.795265,178.860972,140.155849,174.636826,139.656014,92.329243,138.705228,-0.000680,0.001144,32.000000,-235.852449,139.738627,-0.752778,21.639516,0.661555,215988.025781,0.921967,36.907149,7.578394,5.200142,0.021076,0.019819,212.472813,32.000000,223.921241,205.183092,209.603419,193.878362,32.000000,186.290277,68.802920,61.715283,95.080222,62.877132,45.259674,34.177215,50.248677,25.822295,41.484416,59.546792,33.607432
26.446596,47.049914,139.172877,181.983227,57.373325,50.098889,29.678817,14.150169,138.863909,0.390637,44.508798,26.729444,178.863927,139.959914,174.617532,139.342746,92.268647,138.514709,-0.000679,0.001147,32.000000,-235.858026,139.576591,-0.753439,21.600125,0.666239,216098.971938,0.931747,37.102715,7.586196,5.243395,0.017784,0.008631,212.802137,32.000000,223.466974,205.738773,210.878118,193.415207,32.000000,186.719502,68.788376,61.731207,95.065753,62.877132,45.223090,34.177215,50.332315,25.822295,41.561147,59.547991,33.717556
26.436593,47.241854,139.176939,181.971718,57.490480,50.106530,29.697256,14.149313,138.844748,0.390631,44.913785,26.767411,178.833751,139.930837,174.505583,139.341401,92.296577,138.528054,-0.000681,0.001166,32.000000,-235.858555,139.609182,-0.753945,21.619270,0.667150,216205.798578,0.931213,37.066015,7.601056,5.242541,0.025098,0.019994,212.893522,32.000000,223.709536,206.631840,209.423937,192.439489,32.000000,187.311052,68.774792,61.749356,95.059743,62.877132,45.205672,34.177215,50.319060,25.822295,41.879532,59.548660,33.680653
26.490258,47.460125,139.093490,181.986596,57.602624,50.110292,29.699008,14.146887,138.784792,0.390830,45.000420,26.725187,178.822472,139.836245,174.463822,139.386076,92.328088,138.435030,-0.000682,0.001154,32.000000,-235.862784,139.532193,-0.753957,21.614051,0.670507,216414.659160,0.936547,37.355841,7.570811,5.262412,0.025078,0.019646,211.886435,32.000000,224.416353,206.721565,206.349083,192.248704,32.000000,187.286897,68.770830,61.767570,95.045615,62.877132,45.164727,34.177215,50.325256,25.822295,41.865500,59.543251,33.645290
26.476590,47.460125,139.101967,181.986596,57.702320,50.114118,29.696846,14.152167,138.791053,0.390792,45.030307,26.700579,178.696835,139.824233,174.490510,139.381414,92.302363,138.404397,-0.000684,0.001152,32.000000,-235.855537,139.568310,-0.753943,21.574843,0.670526,216544.530465,0.936904,37.564669,7.549248,5.264557,0.027225,0.035825,211.550918,32.000000,224.749612,206.324465,204.664779,192.813295,32.000000,186.857445,68.750848,61.754963,95.063496,62.877132,45.184680,34.177215,50.312739,25.822295,42.231336,59.555495,33.662971
26.347523,47.547052,138.988886,182.006526,57.805140,50.117901,29.624605,14.154165,138.672270,0.390641,45.057579,26.637927,178.777594,139.819706,174.544912,139.238524,92.355402,138.336038,-0.000685,0.001181,32.000000,-235.854030,139.478449,-0.754920,21.560183,0.669886,216639.433024,0.935404,37.692400,7.473351,5.250741,0.022989,0.039071,211.602279,32.000000,224.805822,205.189494,206.304475,193.807585,32.000000,186.030387,68.779771,61.801308,95.059549,62.877132,45.147966,34.177215,50.320648,25.822295,42.369551,59.546870,33.706111
