OSU 80 Ton Compressor Load Stand
26.316219,47.612864,138.947547,182.023930,57.872634,50.124256,29.696896,14.147743,138.680721,0.390725,45.251054,26.628419,178.793925,139.807901,174.470770,139.185654,92.328549,138.312476,-0.000686,0.001153,32.000000,-235.860944,139.433849,-0.754526,21.542323,0.671421,216685.102100,0.936051,37.715446,7.484455,5.253772,0.021224,0.022291,212.554618,32.000000,223.946273,205.272368,209.419657,193.712403,32.000000,185.747322,68.734562,61.742730,95.079529,62.877132,45.142796,34.177215,50.389828,25.822295,42.471386,59.552614,33.594006
26.527901,47.749428,138.850684,182.042457,57.909891,50.120427,29.697141,14.155878,138.673166,0.390904,45.604896,26.753183,178.814083,139.776069,174.514399,139.218072,92.298015,138.238337,-0.000688,0.001123,32.000000,-235.847401,139.412288,-0.753826,21.636186,0.674062,216768.689455,0.943430,38.020455,7.398780,5.275216,0.030141,0.032626,212.814549,32.000000,223.532317,205.747091,210.924795,193.264684,32.000000,186.192737,68.720668,61.725787,95.113977,62.877132,45.122058,34.177215,50.364158,25.822295,42.459242,59.547785,33.684908
26.637763,47.749428,138.992467,182.042457,57.953371,50.111487,29.698745,14.155164,138.717561,0.390682,45.627370,26.965100,178.821822,139.823804,174.418264,139.258266,92.288696,138.436614,-0.000687,0.001135,32.000000,-235.857785,139.512896,-0.753564,21.764274,0.675256,216875.291025,0.942575,38.139287,7.414381,5.279921,0.016101,0.025480,212.891553,32.000000,223.425784,206.532999,209.801736,192.488962,32.000000,187.125415,68.707349,61.757613,95.139751,62.877132,45.152015,34.177215,50.265154,25.822295,42.684766,59.543703,33.898921
27.367614,47.923566,139.352537,182.082599,58.266900,50.116452,29.591278,14.155735,139.288528,0.390687,43.758593,27.619807,178.798549,140.226319,174.435336,139.628798,92.326758,138.736405,-0.000688,0.001150,32.000000,-235.853936,140.025459,-0.753514,21.987352,0.668409,216866.902707,0.934892,37.918281,7.409500,5.234138,0.022164,0.037214,211.990305,32.000000,224.404168,206.624906,206.210954,192.302943,32.000000,187.232148,68.710258,61.797421,95.162383,62.877132,45.183135,34.177215,50.055604,25.822295,42.976081,59.549388,34.182852
27.078671,47.406653,139.607098,182.083441,58.800586,50.142434,29.668221,14.156163,139.306281,0.390805,41.829559,27.285614,178.731816,140.489381,174.495218,139.824800,92.382563,138.841144,-0.000690,0.001162,32.000000,-235.853180,140.107467,-0.753054,21.866188,0.662833,216785.458266,0.930622,37.733577,7.513499,5.217873,0.020099,0.030303,211.618486,32.000000,224.844992,206.210599,204.599462,192.886229,32.000000,187.024280,68.736589,61.796316,95.202302,62.877132,45.341836,34.177215,50.051360,25.822295,42.067663,59.550204,34.067886
26.793449,46.220253,139.629674,181.921753,59.344615,50.184321,29.697709,14.153166,139.320445,0.390966,41.450491,27.114169,178.748492,140.551309,174.611786,139.958705,92.423918,139.088069,-0.000690,0.001121,32.000000,-235.853390,140.235649,-0.753318,21.765008,0.644915,216536.297103,0.908270,36.695503,7.618396,5.091877,0.015939,0.017624,211.677770,32.000000,224.843043,205.302365,206.135468,193.569976,32.000000,185.904123,68.771552,61.808525,95.193562,62.877132,45.375384,34.177215,50.118397,25.822295,42.054469,59.545818,34.003322
26.743488,46.220253,139.629248,181.921753,59.802979,50.221115,29.615176,14.148314,139.474127,0.390861,41.610689,27.015753,178.757670,140.486263,174.606905,139.930710,92.464950,139.011227,-0.000690,0.001106,32.000000,-235.863160,140.234713,-0.753079,21.755724,0.653715,216419.383661,0.915451,36.655452,7.612484,5.155611,0.013055,0.017165,212.479169,32.000000,223.879434,205.287748,209.463366,193.724664,32.000000,185.588966,68.764424,61.797146,95.227623,62.877132,45.362465,34.177215,50.182936,25.822295,39.976523,59.542415,33.864144
26.590444,45.895384,139.647888,181.763999,60.162072,50.254137,29.672659,14.149741,139.384029,0.390609,42.023490,26.806499,178.732918,140.503024,174.633620,139.924314,92.417250,138.990290,-0.000690,0.001089,32.000000,-235.856160,140.034313,-0.752583,21.675682,0.660421,215975.994193,0.922972,35.943672,7.688639,5.211336,0.036588,0.020154,212.830302,32.000000,223.379508,205.780451,210.975227,193.229883,32.000000,186.226694,68.744061,61.758596,95.250184,62.877132,45.388924,34.177215,50.191793,25.822295,39.392459,59.550047,33.881312
26.540026,45.975160,139.585645,181.682036,60.452588,50.279578,29.695954,14.147743,139.248503,0.390745,42.664820,26.808400,178.730408,140.463181,174.585460,139.840827,92.443870,138.894103,-0.000689,0.001095,32.000000,-235.858485,140.101821,-0.754020,21.662176,0.662063,216120.800606,0.928044,36.027213,7.611055,5.221056,0.018588,0.020395,212.840999,32.000000,223.725468,206.465735,209.942994,192.304454,32.000000,187.307346,68.740823,61.777120,95.278336,62.877132,45.361826,34.177215,50.270021,25.822295,39.510146,59.550716,33.772509
26.386465,46.256168,139.431355,181.655370,60.734390,50.290749,29.595775,14.146031,139.180271,0.390582,43.107691,26.625732,178.714790,140.377784,174.533407,139.701072,92.495960,138.810933,-0.000689,0.001084,32.000000,-235.865115,139.978881,-0.755799,21.619217,0.667183,216180.629487,0.931754,35.959013,7.648792,5.251807,0.027592,0.022705,211.959332,32.000000,224.480753,206.537344,206.459531,192.403250,32.000000,187.307998,68.740292,61.804240,95.333091,62.877132,45.332241,34.177215,50.283761,25.822295,39.489670,59.545336,33.753506
26.330490,46.256168,139.424602,181.655370,60.949711,50.296716,29.605263,14.152310,139.087507,0.390410,43.581270,26.680742,178.574316,140.242959,174.504015,139.676874,92.521270,138.814111,-0.000690,0.001101,32.000000,-235.854083,139.909455,-0.756538,21.592467,0.668782,216338.858216,0.933533,36.123597,7.576393,5.259439,0.004032,0.005658,211.521358,32.000000,224.803306,206.330022,204.662407,192.614303,32.000000,186.561625,68.755998,61.812534,95.325282,62.877132,45.321718,34.177215,50.371572,25.822295,39.958246,59.553224,33.683441
26.474696,46.568993,139.258905,181.671931,61.162457,50.296084,29.679686,14.149028,139.082264,0.390474,43.905874,26.874334,178.565505,140.205420,174.506670,139.555921,92.512378,138.778180,-0.000689,0.001069,32.000000,-235.861463,139.908457,-0.756768,21.695902,0.673023,216585.773858,0.943264,36.663686,7.484699,5.284200,0.032299,0.020301,211.566189,32.000000,224.752460,205.456538,206.119807,193.265084,32.000000,185.728865,68.721570,61.814694,95.297075,62.877132,45.317321,34.177215,50.337117,25.822295,40.483094,59.551689,33.649618
26.614924,46.911446,139.437902,181.724982,61.400912,50.298610,29.705817,14.148029,139.184067,0.390235,43.693013,26.944320,178.614755,140.243082,174.420682,139.726213,92.449579,138.801831,-0.000691,0.001057,32.000000,-235.857380,140.023790,-0.757443,21.794171,0.674928,216616.013322,0.945182,36.758416,7.460902,5.295177,0.012650,0.028462,212.350859,32.000000,223.922656,205.166497,209.470121,193.472761,32.000000,185.559521,68.699251,61.782971,95.297326,62.877132,45.334942,34.177215,50.254165,25.822295,41.060467,59.554256,33.817776
26.678675,46.927075,139.428382,181.772981,61.676170,50.310027,29.683533,14.150312,139.302881,0.390426,43.222634,26.857425,178.633700,140.338674,174.458267,139.764840,92.402184,138.868431,-0.000691,0.001056,32.000000,-235.859359,140.076979,-0.757714,21.699731,0.669134,216742.403512,0.938092,36.827508,7.452679,5.260076,0.017262,0.023728,212.804768,32.000000,223.480678,205.580725,210.867927,193.254304,32.000000,186.162108,68.726378,61.792305,95.333891,62.877132,45.371909,34.177215,50.179503,25.822295,41.044755,59.553263,33.858128
26.614333,46.927075,139.589986,181.772981,61.892228,50.329528,29.710567,14.152453,139.317607,0.390489,43.489148,26.858104,178.668697,140.412264,174.421424,139.689403,92.452367,138.954640,-0.000693,0.001035,32.000000,-235.855743,140.008308,-0.757828,21.670253,0.664756,216951.606549,0.932874,36.933942,7.526744,5.239087,0.014411,0.022657,212.811272,32.000000,223.598840,206.497880,209.704933,192.356349,32.000000,186.725914,68.750366,61.816074,95.374650,62.877132,45.386288,34.177215,50.257198,25.822295,41.056242,59.550627,33.842648
26.555879,46.711017,139.408948,181.773543,62.062737,50.350486,29.730172,14.152025,139.245593,0.390675,43.799033,26.684842,178.643128,140.379210,174.339697,139.684901,92.420157,138.899200,-0.000692,0.000988,32.000000,-235.856827,139.902806,-0.757858,21.613841,0.666663,217022.733460,0.931473,36.842593,7.605855,5.226211,0.024434,0.017822,211.976344,32.000000,224.351069,206.569543,206.719026,191.984107,32.000000,186.848746,68.745709,61.827719,95.394518,62.877132,45.370004,34.177215,50.264332,25.822295,40.664958,59.548168,33.817923
26.461201,46.770240,139.378151,181.765122,62.206565,50.369539,29.686857,14.151597,139.128144,0.390831,44.259004,26.602221,178.548903,140.290857,174.383485,139.571202,92.446660,138.903996,-0.000692,0.000985,32.000000,-235.853485,139.852451,-0.757280,21.584756,0.669458,217093.463622,0.933354,36.950565,7.596711,5.244918,0.029909,0.018633,211.430757,32.000000,224.706595,206.266344,204.601521,192.474684,32.000000,186.621512,68.762323,61.852432,95.406433,62.877132,45.331826,34.177215,50.327668,25.822295,40.751094,59.551109,33.731349
26.382649,46.998639,139.241993,181.778034,62.300474,50.382250,29.661127,14.150312,139.027162,0.390620,44.569222,26.528814,178.572410,140.120900,174.437529,139.450129,92.438897,138.754489,-0.000691,0.000971,32.000000,-235.855097,139.868135,-0.756784,21.549115,0.671628,217108.160789,0.934811,36.832774,7.602532,5.249645,0.036258,0.041667,211.375802,32.000000,224.800896,205.269957,205.970820,193.418767,32.000000,185.712197,68.758426,61.852273,95.408364,62.877132,45.344513,34.177215,50.404159,25.822295,40.734663,59.551935,33.603470
26.205704,46.998639,139.266877,181.778034,62.391331,50.387358,29.693609,14.148885,138.964446,0.390628,44.995109,26.503346,178.618717,140.166943,174.407961,139.464022,92.481078,138.609247,-0.000692,0.000940,32.000000,-235.861933,139.660965,-0.756161,21.545260,0.674500,217248.671931,0.940185,37.051520,7.578311,5.267265,0.005925,0.015285,212.186676,32.000000,224.091115,204.994359,209.127928,193.642148,32.000000,185.513172,68.773937,61.833137,95.445577,62.877132,45.307479,34.177215,50.449595,25.822295,41.115727,59.549565,33.676838
26.298102,47.296147,139.085178,181.816209,62.460743,50.387387,29.757449,14.145460,138.892705,0.390827,45.447671,26.638318,178.591764,139.989788,174.424309,139.400295,92.419936,138.433766,-0.000693,0.000956,32.000000,-235.862735,139.544145,-0.756932,21.560340,0.677181,217487.245517,0.944693,37.412610,7.514874,5.277787,0.018611,0.020313,212.663935,32.000000,223.420742,205.558431,210.860809,193.037065,32.000000,185.957392,68.761077,61.838606,95.447884,62.877132,45.272556,34.177215,50.429527,25.822295,41.617721,59.550558,33.724306
26.257984,47.598331,139.134807,181.861682,62.531246,50.387414,29.708466,14.149599,138.826728,0.391076,45.686642,26.627512,178.575888,139.983812,174.284400,139.345109,92.400124,138.575516,-0.000693,0.000961,32.000000,-235.861220,139.551546,-0.756911,21.546912,0.680668,217556.382495,0.950455,37.712636,7.403468,5.314373,0.022738,0.021181,212.672529,32.000000,223.506552,206.447448,210.026760,192.116980,32.000000,186.778362,68.738235,61.831916,95.488570,62.877132,45.269712,34.177215,50.447733,25.822295,42.128847,59.548346,33.675223
26.310801,47.780965,138.971840,181.916139,62.544636,50.388744,29.699229,14.145603,138.786286,0.391195,46.003523,26.476836,178.622424,139.915055,174.286979,139.230614,92.458648,138.264302,-0.000692,0.000958,32.000000,-235.860298,139.479350,-0.757531,21.521316,0.678451,217747.612154,0.945576,37.853277,7.380900,5.288791,0.001984,0.026798,211.696391,32.000000,224.279794,206.512293,206.655300,191.952015,32.000000,187.175465,68.728655,61.877145,95.519507,62.877132,45.251764,34.177215,50.430812,25.822295,42.116628,59.543143,33.679259
26.202707,47.780965,138.967634,181.916139,62.502194,50.389476,29.703275,14.150740,138.748113,0.391256,46.261398,26.474176,178.495935,139.846949,174.273124,139.180828,92.501874,138.265358,-0.000690,0.000948,32.000000,-235.857128,139.466703,-0.757883,21.496375,0.680264,217970.967539,0.949330,38.223517,7.468338,5.298762,0.029124,0.018356,211.162287,32.000000,224.851375,206.093124,204.584668,192.502518,32.000000,186.757325,68.738908,61.870723,95.517875,62.877132,45.219134,34.177215,50.492646,25.822295,42.422257,59.556587,33.705524
26.247880,47.961684,138.832266,181.963578,62.196789,50.364311,29.646434,14.155164,138.660031,0.391462,46.486246,26.485260,178.554629,139.751539,174.316864,139.209046,92.512885,138.283820,-0.000688,0.000922,32.000000,-235.855326,139.466559,-0.757627,21.499417,0.679938,218008.186230,0.948054,38.316570,7.261272,5.281931,0.016311,0.009379,211.356812,32.000000,224.765542,205.156818,205.487869,193.234056,32.000000,185.663113,68.751311,61.911717,95.530865,62.877132,45.223624,34.177215,50.496937,25.822295,42.725177,59.554650,33.654167
26.375928,48.174496,138.832299,182.016351,61.848624,50.321152,29.672660,14.152738,138.667248,0.391609,46.730155,26.791952,178.613919,139.812243,174.303675,139.141103,92.452406,138.325143,-0.000688,0.000903,32.000000,-235.855621,139.502312,-0.757531,21.630180,0.682697,218025.252584,0.952047,38.500055,7.218551,5.303560,0.017240,0.025123,212.008892,32.000000,223.961448,205.027024,209.047976,193.458662,32.000000,185.609937,68.751919,61.874205,95.510465,62.877132,45.181726,34.177215,50.432008,25.822295,43.084453,59.544284,33.602957
26.615634,48.364552,138.993729,182.075300,61.588845,50.286789,29.678055,14.152738,138.738670,0.391645,46.452414,26.859527,178.629960,139.950901,174.337604,139.236934,92.389693,138.311268,-0.000688,0.000885,32.000000,-235.853163,139.569697,-0.757095,21.609173,0.681322,217995.310924,0.952076,38.604025,7.216360,5.289275,0.026779,0.024119,212.553995,32.000000,223.222121,205.422337,210.805383,193.028517,32.000000,185.937410,68.752922,61.854267,95.527323,62.877132,45.235530,34.177215,50.354445,25.822295,43.075166,59.544244,33.840007
26.500953,48.364552,138.953936,182.075300,61.359312,50.265236,29.714392,14.148600,138.802848,0.391817,46.371965,26.861886,178.663269,140.011197,174.298690,139.286742,92.387378,138.378629,-0.000686,0.000879,32.000000,-235.860907,139.588564,-0.757174,21.604793,0.674654,217931.262827,0.946044,38.599834,7.296573,5.263599,0.019805,0.026123,212.680220,32.000000,223.490237,206.152729,209.920107,192.204940,32.000000,186.887658,68.748831,61.888269,95.523002,62.877132,45.219635,34.177215,50.382185,25.822295,43.396644,59.544716,33.589530
26.465804,48.252657,139.093148,182.107582,61.163753,50.251131,29.702324,14.149741,138.730116,0.391800,46.513352,26.710986,178.674467,139.871071,174.256863,139.342807,92.347543,138.240852,-0.000686,0.000877,32.000000,-235.857799,139.609611,-0.757135,21.573951,0.671339,217839.690713,0.936698,38.385857,7.352659,5.222259,0.015492,0.025591,211.863176,32.000000,224.230694,206.290217,206.781575,192.025958,32.000000,187.510339,68.777633,61.893008,95.500220,62.877132,45.240210,34.177215,50.394921,25.822295,43.193776,59.549663,33.661284
26.465434,48.186563,138.970854,182.092424,60.980107,50.241831,29.672534,14.150027,138.675487,0.391770,46.627882,26.671961,178.591890,139.867768,174.274864,139.253943,92.318096,138.338429,-0.000687,0.000873,32.000000,-235.854727,139.529296,-0.756591,21.529157,0.673126,217804.001154,0.939406,38.578801,7.387138,5.243356,0.026814,0.018664,211.237387,32.000000,224.820719,206.063408,204.180270,192.483381,32.000000,186.841871,68.742103,61.891122,95.472485,62.877132,45.226508,34.177215,50.405866,25.822295,43.070084,59.550863,33.605671
26.324970,48.250737,138.962856,182.081757,60.814015,50.236750,29.683056,14.147315,138.692388,0.391897,46.708729,26.684681,178.590304,139.809920,174.329688,139.211465,92.371749,138.314170,-0.000685,0.000866,32.000000,-235.860716,139.483837,-0.756588,21.513920,0.674766,217725.775111,0.940589,38.526170,7.361174,5.255580,0.024469,0.024950,211.224733,32.000000,224.701103,205.229053,205.699965,193.383621,32.000000,185.624302,68.751955,61.902312,95.443769,62.877132,45.238688,34.177215,50.443986,25.822295,43.060859,59.541461,33.588283
26.363912,48.250737,138.864805,182.081757,60.667933,50.226613,29.698391,14.151311,138.711583,0.391808,46.943745,26.610707,178.657854,139.747197,174.369336,139.234041,92.312946,138.215487,-0.000683,0.000872,32.000000,-235.855901,139.503822,-0.756163,21.551790,0.675573,217672.257890,0.941227,38.460701,7.437226,5.251032,0.009846,0.041724,212.169487,32.000000,223.996548,205.033488,208.859946,193.428744,32.000000,185.623492,68.792191,61.886737,95.437941,62.877132,45.196584,34.177215,50.461470,25.822295,43.163319,59.541274,33.696500
26.643812,48.391430,138.997648,182.086809,60.569500,50.216343,29.590464,14.151739,138.707435,0.391707,46.856427,26.926914,178.688309,139.805046,174.370981,139.131466,92.209027,138.349936,-0.000681,0.000843,32.000000,-235.859407,139.506045,-0.755444,21.680796,0.678614,217709.127634,0.946216,38.762333,7.371989,5.278747,0.021761,0.021605,212.665464,32.000000,223.468983,205.186607,210.683476,193.236096,32.000000,186.191850,68.777411,61.865550,95.451215,62.877132,45.211746,34.177215,50.420684,25.822295,43.399035,59.546890,33.630176
26.714065,48.489340,139.029926,182.111231,60.512841,50.211161,29.718462,14.146887,138.772698,0.391793,46.475385,26.957148,178.712960,139.913567,174.317433,139.308987,92.226448,138.423113,-0.000681,0.000823,32.000000,-235.863603,139.649015,-0.754157,21.717670,0.676280,217698.074068,0.944069,38.696403,7.383652,5.267231,0.000000,0.019627,212.681261,32.000000,223.471878,206.110308,210.069251,192.391860,32.000000,187.014632,68.781036,61.909008,95.468575,62.877132,45.247444,34.177215,50.313211,25.822295,43.560918,59.549968,33.772068
26.573499,48.244978,139.144748,182.111793,60.457790,50.217562,29.678806,14.153024,138.936551,0.391860,46.083566,26.968483,178.736916,139.918235,174.294735,139.393842,92.244683,138.408681,-0.000681,0.000804,32.000000,-235.853041,139.667877,-0.754411,21.643214,0.667737,217699.271959,0.937171,38.365426,7.551791,5.216883,0.018071,0.025525,211.866602,32.000000,224.187334,206.418040,206.632381,192.070402,32.000000,187.084314,68.743156,61.932823,95.448473,62.877132,45.278101,34.177215,50.325885,25.822295,43.553233,59.550057,33.839126
26.662309,48.244978,139.101686,182.111793,60.428808,50.231544,29.660262,14.151026,138.878658,0.391574,46.053249,26.879906,178.622054,140.019007,174.334116,139.423462,92.260261,138.525686,-0.000681,0.000857,32.000000,-235.858973,139.670285,-0.755487,21.604295,0.665539,217688.330006,0.930673,38.345557,7.569303,5.204372,0.017054,0.020265,211.312698,32.000000,224.594330,206.164525,204.289858,192.360648,32.000000,186.791115,68.734057,61.922393,95.417261,62.877132,45.270910,34.177215,50.337559,25.822295,43.120272,59.540192,33.720271
26.586893,47.996513,139.057811,182.076423,60.380251,50.244259,29.619482,14.147601,138.838132,0.391675,46.031558,26.670185,178.651350,139.896336,174.412163,139.271075,92.212097,138.562581,-0.000681,0.000860,32.000000,-235.861087,139.658049,-0.756079,21.566319,0.670367,217617.200086,0.936681,38.337096,7.544180,5.236222,0.022119,0.032055,211.329869,32.000000,224.720022,205.097894,205.631593,193.263087,32.000000,186.132419,68.737918,61.940530,95.368052,62.877132,45.279314,34.177215,50.370516,25.822295,42.679348,59.543556,33.661797
26.502853,47.988011,139.074209,182.049475,60.190491,50.246812,29.684171,14.150598,138.771341,0.391775,46.206502,26.740106,178.708634,139.881063,174.388801,139.418960,92.174671,138.352059,-0.000682,0.000869,32.000000,-235.856123,139.655499,-0.756213,21.568680,0.670044,217622.162764,0.934245,38.187941,7.584434,5.217166,0.022254,0.018593,212.068387,32.000000,223.999506,204.885346,208.829149,193.581946,32.000000,185.837630,68.745004,61.920023,95.321887,62.877132,45.266184,34.177215,50.408876,25.822295,42.654389,59.553519,33.684101
26.518984,48.107032,138.972960,182.033194,59.714781,50.225151,29.711376,14.151026,138.715220,0.391762,46.416442,26.725590,178.717673,139.763713,174.446869,139.286723,92.093017,138.346447,-0.000680,0.000890,32.000000,-235.854056,139.474168,-0.755414,21.572850,0.672206,217604.917941,0.938011,38.066111,7.650196,5.230314,0.034557,0.028329,212.604936,32.000000,223.387867,205.239085,210.518182,193.377722,32.000000,186.143965,68.736471,61.928178,95.306998,62.877132,45.208763,34.177215,50.416388,25.822295,42.644153,59.548405,33.709193
26.559994,48.107032,139.013443,182.033194,59.172443,50.185425,29.700844,14.148600,138.743030,0.391772,46.489927,26.751753,178.703870,139.870582,174.340962,139.239641,92.088291,138.374874,-0.000679,0.000919,32.000000,-235.861235,139.429321,-0.755019,21.584048,0.673712,217682.808758,0.939117,38.199059,7.587161,5.247519,0.022972,0.024673,212.582832,32.000000,223.398848,206.134915,209.816508,192.154423,32.000000,186.915001,68.708893,61.909592,95.288184,62.877132,45.248038,34.177215,50.391882,25.822295,42.841055,59.551493,33.713448
26.482770,48.232637,138.999971,182.047229,58.741898,50.149911,29.645197,14.146316,138.680765,0.391710,46.510256,26.735662,178.708475,139.792119,174.300679,139.336775,92.102826,138.293092,-0.000680,0.000909,32.000000,-235.861060,139.526727,-0.754904,21.540120,0.672893,217726.923432,0.937515,38.290902,7.666134,5.240509,0.031379,0.023834,211.907527,32.000000,224.129905,206.385301,206.978529,192.100739,32.000000,187.343539,68.720307,61.904759,95.262776,62.877132,45.229205,34.177215,50.417589,25.822295,43.049809,59.548483,33.708826
26.368467,48.245801,138.931597,182.058738,58.365852,50.121977,29.700901,14.153309,138.760324,0.391707,46.666103,26.712929,178.617645,139.818850,174.330058,139.151942,92.111973,138.318694,-0.000681,0.000912,32.000000,-235.854067,139.485751,-0.754994,21.508045,0.671393,217539.484074,0.935584,38.221866,7.684435,5.233941,0.026026,0.023060,211.202647,32.000000,224.655996,206.036911,204.635915,192.529885,32.000000,187.144177,68.748629,61.956356,95.290026,62.877132,45.225226,34.177215,50.481895,25.822295,43.063683,59.545769,33.732817
26.501599,48.329448,138.953852,182.062668,58.044581,50.100316,29.696700,14.148885,138.642801,0.391554,46.723634,26.703957,178.617059,139.728948,174.367697,139.206516,92.107819,138.171598,-0.000680,0.000916,32.000000,-235.855868,139.322737,-0.754310,21.607730,0.673843,217485.643042,0.939825,38.477536,7.630846,5.248695,0.014576,0.019176,211.282191,32.000000,224.621131,205.122472,205.220935,193.325840,32.000000,186.121095,68.771657,61.972030,95.295960,62.877132,45.191016,34.177215,50.482227,25.822295,43.054759,59.545179,33.701049
26.495112,48.329448,138.882751,182.062668,57.746311,50.084648,29.658527,14.152167,138.714074,0.391628,46.533122,26.850509,178.633315,139.779863,174.360646,139.144770,92.127868,138.287190,-0.000681,0.000931,32.000000,-235.853406,139.427667,-0.753258,21.628764,0.676357,217419.528586,0.941841,38.683759,7.633926,5.268854,0.017819,0.018671,212.002153,32.000000,224.057483,204.996960,208.516840,193.579541,32.000000,185.657537,68.772903,61.961556,95.284913,62.877132,45.208315,34.177215,50.440070,25.822295,43.191409,59.548365,33.813961
26.536235,48.417484,139.058466,182.068563,57.478328,50.079074,29.723732,14.147886,138.798049,0.391600,46.255957,26.897396,178.682256,139.832839,174.388653,139.306238,92.087177,138.419378,-0.000681,0.000887,32.000000,-235.860637,139.482613,-0.752890,21.607337,0.670757,217315.551288,0.936780,38.542607,7.567805,5.243225,0.021010,0.024109,212.490826,32.000000,223.261368,205.301727,210.519150,193.277000,32.000000,186.214674,68.778499,61.926141,95.300775,62.877132,45.206234,34.177215,50.368775,25.822295,43.335975,59.548729,33.699361
26.501356,48.287761,138.954109,182.076984,57.248049,50.078513,29.610028,14.150740,138.741248,0.391387,46.292006,26.792716,178.756514,139.822317,174.273967,139.301432,92.051593,138.418314,-0.000682,0.000886,32.000000,-235.854177,139.594457,-0.753298,21.599600,0.669794,217233.517186,0.937934,38.553540,7.602985,5.241825,0.011378,0.012753,212.601911,32.000000,223.180285,206.171815,210.343110,192.279366,32.000000,187.171434,68.772681,61.960075,95.323743,62.877132,45.231558,34.177215,50.439687,25.822295,43.102601,59.551679,33.622692
26.504170,48.188209,139.027019,182.058738,57.025783,50.079770,29.677602,14.154308,138.692189,0.391396,46.426584,26.695572,178.681358,139.782330,174.273436,139.261158,92.085706,138.247541,-0.000682,0.000898,32.000000,-235.856510,139.482997,-0.753081,21.606183,0.670322,217280.421318,0.934441,38.572303,7.706792,5.240324,0.015907,0.013726,211.954014,32.000000,223.970993,206.346435,206.897191,192.136185,32.000000,187.363746,68.769593,61.976233,95.307369,62.877132,45.222012,34.177215,50.439777,25.822295,43.093891,59.541323,33.647857
26.426714,48.188209,138.858796,182.058738,56.758801,50.073433,29.593064,14.144319,138.638725,0.391438,46.653958,26.668365,178.631735,139.780007,174.338274,139.220529,92.149717,138.311173,-0.000682,0.000885,32.000000,-235.865844,139.445434,-0.753441,21.580586,0.670654,217247.527886,0.939031,38.501331,7.741868,5.243283,0.012733,0.014367,211.217840,32.000000,224.639788,206.188012,204.481572,192.647088,32.000000,187.088926,68.779021,62.002914,95.316359,62.877132,45.205526,34.177215,50.477078,25.822295,42.911923,59.535865,33.695840
26.383331,48.245252,138.928086,182.049755,56.533564,50.053227,29.690842,14.146602,138.478225,0.391423,46.730652,26.596901,178.652330,139.665492,174.345230,139.079391,92.142817,138.245548,-0.000681,0.000871,32.000000,-235.863069,139.290106,-0.753769,21.544735,0.670468,217159.307654,0.936593,38.397035,7.626206,5.245477,0.014973,0.016173,211.199161,32.000000,224.607363,205.271129,205.369939,193.324447,32.000000,185.922616,68.763123,61.993590,95.294572,62.877132,45.211976,34.177215,50.503391,25.822295,43.001886,59.547706,33.585055
26.440033,48.398286,138.747948,182.058457,56.371272,50.033645,29.689940,14.146459,138.656719,0.391240,46.941062,26.936091,178.695664,139.538926,174.396184,139.087886,92.135734,138.081022,-0.000682,0.000886,32.000000,-235.856983,139.385901,-0.753724,21.693096,0.672064,217111.978777,0.942043,38.527706,7.592590,5.254486,0.019300,0.018313,211.878982,32.000000,223.959915,205.145577,208.556044,193.450526,32.000000,185.753726,68.799812,62.010888,95.277842,62.877132,45.171501,34.177215,50.483636,25.822295,43.258772,59.543703,33.870821
27.189331,48.572716,139.172743,182.083160,56.372933,50.020969,29.700927,14.148314,138.866467,0.391062,46.383685,27.561544,178.719698,139.941257,174.361688,139.407875,92.119198,138.347654,-0.000681,0.000881,32.000000,-235.859717,139.738058,-0.753413,22.032645,0.673999,217085.595417,0.940309,38.658069,7.568145,5.265752,0.017034,0.017354,212.529238,32.000000,223.279078,205.374168,210.439413,193.307943,32.000000,186.023811,68.805651,61.986193,95.271033,62.877132,45.204161,34.177215,50.342367,25.822295,43.250623,59.541707,33.928488
27.279464,48.572716,139.338433,182.083160,56.701139,50.029591,29.635446,14.148885,139.172012,0.391081,44.225962,27.538074,178.753023,140.292387,174.317969,139.601250,92.147627,138.714210,-0.000681,0.000867,32.000000,-235.857016,139.920061,-0.752117,21.986644,0.667821,217072.111687,0.938188,38.715293,7.496590,5.247646,0.016947,0.029563,212.637923,32.000000,223.429382,206.134557,210.055710,192.561242,32.000000,187.167991,68.806153,62.006388,95.278412,62.877132,45.350723,34.177215,50.104866,25.822295,43.546044,59.542169,34.042941
26.952828,47.970734,139.609148,182.080914,57.101456,50.068791,29.660089,14.155878,139.340481,0.391103,43.429073,27.229288,178.781316,140.330374,174.275874,139.798764,92.211376,138.945985,-0.000681,0.000879,32.000000,-235.856252,140.107018,-0.750840,21.893253,0.645901,216785.580288,0.910823,37.638420,7.640530,5.118653,0.016158,0.028525,211.864313,32.000000,223.931748,206.462228,207.176393,192.106406,32.000000,187.125983,68.817616,62.010404,95.250878,62.877132,45.397083,34.177215,50.202310,25.822295,42.492144,59.537714,33.814475
26.894936,46.945446,139.480580,181.933542,57.467501,50.110792,29.670209,14.149028,139.303558,0.391106,43.285164,27.095574,178.641156,140.478820,174.398213,139.833311,92.235591,138.956602,-0.000682,0.000866,32.000000,-235.859987,140.153521,-0.750569,21.841640,0.646308,216757.850627,0.909818,37.489717,7.786953,5.107814,0.016501,0.022814,211.230181,32.000000,224.538909,206.461321,204.547814,192.262765,32.000000,186.894065,68.830339,62.031190,95.247210,62.877132,45.401667,34.177215,50.255319,25.822295,40.700937,59.545926,33.836265
26.789002,46.617248,139.615555,181.797683,57.776925,50.147639,29.667595,14.153309,139.312416,0.391193,43.261459,26.881214,178.650743,140.389793,174.507671,139.853890,92.261591,138.931174,-0.000683,0.000850,32.000000,-235.856526,140.087644,-0.749908,21.748590,0.655038,216658.522198,0.920075,37.428457,7.833583,5.179759,0.025392,0.022819,211.160334,32.000000,224.642407,205.387182,205.145554,193.174911,32.000000,185.969527,68.849016,62.039546,95.168749,62.877132,45.434423,34.177215,50.294784,25.822295,40.685397,59.547657,33.874929
26.657500,46.617248,139.448662,181.797683,58.072901,50.179411,29.667119,14.155592,139.266812,0.391234,43.481237,26.840127,178.592219,140.316712,174.528675,139.760994,92.250418,138.879424,-0.000684,0.000848,32.000000,-235.852767,140.055827,-0.749225,21.733851,0.656107,216220.737708,0.920389,36.499537,7.814420,5.186128,0.031847,0.018125,211.924036,32.000000,224.187695,205.020410,208.466138,193.598495,32.000000,186.061662,68.860484,62.043150,95.146326,62.877132,45.398203,34.177215,50.357752,25.822295,40.098678,59.547696,33.613375
26.742206,46.629311,139.523239,181.719368,58.292115,50.201092,29.641746,14.149884,139.276140,0.391464,43.905977,26.936429,178.645252,140.376091,174.524421,139.713074,92.211732,138.800584,-0.000685,0.000849,32.000000,-235.858148,140.059093,-0.748868,21.823571,0.661122,216206.259908,0.924263,36.348097,7.776318,5.211674,0.028584,0.033826,212.388711,32.000000,223.430571,205.310235,210.427463,193.269196,32.000000,186.054899,68.846164,62.009862,95.105745,62.877132,45.415956,34.177215,50.386928,25.822295,40.102443,59.541727,33.861356
26.802323,46.853318,139.489283,181.696913,58.541675,50.225290,29.662198,14.146174,139.380788,0.391589,43.854442,27.066405,178.591831,140.356231,174.405449,139.913739,92.239565,138.972684,-0.000687,0.000882,32.000000,-235.859072,140.030582,-0.749648,21.891155,0.663816,216415.976271,0.929665,36.568278,7.762856,5.231123,0.023609,0.026560,212.501542,32.000000,223.256271,206.337567,210.130907,192.225365,32.000000,186.592048,68.854646,62.040196,95.110518,62.877132,45.425856,34.177215,50.284115,25.822295,40.474386,59.547647,33.949177
26.851653,46.873882,139.725433,181.700000,58.805971,50.262108,29.655522,14.156591,139.482731,0.391714,43.329112,27.077960,178.585530,140.472681,174.326748,140.017706,92.249840,139.138670,-0.000686,0.000880,32.000000,-235.853571,140.185721,-0.749365,21.808622,0.660118,216510.042470,0.927787,36.438417,7.763997,5.217342,0.024691,0.032172,212.000964,32.000000,223.941361,206.465863,207.147622,191.978702,32.000000,187.024457,68.861272,62.054417,95.118747,62.877132,45.468087,34.177215,50.231781,25.822295,40.458378,59.543113,33.893051
26.750347,46.873882,139.708573,181.700000,58.976270,50.301479,29.649837,14.147601,139.413269,0.391454,43.233013,26.946329,178.562367,140.558956,174.364349,140.024361,92.291983,139.177999,-0.000686,0.000889,32.000000,-235.865021,140.189457,-0.750010,21.752262,0.657613,216698.919925,0.925895,36.561910,7.818100,5.204373,0.024177,0.019433,211.144612,32.000000,224.698079,206.181660,204.760640,192.257590,32.000000,187.204912,68.880099,62.079261,95.139803,62.877132,45.502554,34.177215,50.297910,25.822295,40.478158,59.541510,33.792905
26.629274,46.601345,139.672894,181.655370,59.086922,50.323275,29.654678,14.148314,139.356779,0.391491,43.364030,26.831224,178.505387,140.472234,174.386912,139.897463,92.324239,139.070647,-0.000686,0.000898,32.000000,-235.860373,140.191476,-0.750180,21.693516,0.660448,216839.001520,0.925035,36.500128,7.886777,5.203606,0.003206,0.023586,211.206605,32.000000,224.813490,205.292503,205.224703,193.201690,32.000000,185.907666,68.887076,62.069121,95.114731,62.877132,45.474954,34.177215,50.327091,25.822295,39.988407,59.542917,33.854166
26.464782,46.605184,139.547843,181.623371,59.183120,50.339780,29.658275,14.150883,139.291358,0.391590,43.681064,26.830219,178.544395,140.345770,174.407535,139.879822,92.316154,138.965314,-0.000686,0.000876,32.000000,-235.859935,140.132697,-0.750135,21.671250,0.664414,217019.756418,0.929628,36.669366,7.863331,5.222683,0.010260,0.016443,211.907761,32.000000,224.003286,205.123659,208.081726,193.408693,32.000000,185.431094,68.892298,62.089884,95.081681,62.877132,45.464155,34.177215,50.424701,25.822295,39.977784,59.546202,33.724893
26.570288,46.817126,139.567076,181.614670,59.299229,50.349949,29.642238,14.148600,139.274855,0.391662,44.177003,26.875205,178.570489,140.324564,174.424466,139.786271,92.308473,138.849088,-0.000686,0.000868,32.000000,-235.857301,139.996950,-0.750563,21.727033,0.668098,216975.298335,0.933727,36.599745,7.780032,5.245088,0.008551,0.012832,212.640737,32.000000,223.396956,205.302774,210.365106,193.193116,32.000000,185.828561,68.888401,62.091401,95.071201,62.877132,45.452464,34.177215,50.419463,25.822295,39.960513,59.542287,33.742575
26.549836,46.817126,139.493090,181.614670,59.423064,50.357619,29.556364,14.147030,139.189933,0.391605,44.338916,26.830102,178.554040,140.367854,174.350047,139.813874,92.330638,138.847192,-0.000686,0.000861,32.000000,-235.866739,139.988364,-0.750988,21.732173,0.671583,217134.626177,0.940035,36.880421,7.738003,5.272964,0.011892,0.014525,212.615594,32.000000,223.360140,206.051656,210.401115,192.180320,32.000000,186.826246,68.896081,62.076942,95.048964,62.877132,45.458211,34.177215,50.392802,25.822295,40.312096,59.544618,33.797233
26.603574,47.077059,139.609480,181.639371,59.537787,50.371603,29.598153,14.151168,139.288538,0.391384,44.211973,26.852759,178.550243,140.376560,174.257154,139.775312,92.364761,138.794033,-0.000686,0.000856,32.000000,-235.858175,140.093172,-0.751348,21.710773,0.668513,217263.415067,0.937274,36.914644,7.690357,5.252750,0.005497,0.024401,212.027953,32.000000,223.922659,206.240788,207.389650,192.045600,32.000000,187.065264,68.871867,62.116619,94.994714,62.877132,45.463101,34.177215,50.346819,25.822295,40.747838,59.547519,33.867226
26.634004,47.098447,139.481179,181.670247,59.625835,50.390636,29.772266,14.148029,139.215937,0.391591,44.305961,26.825903,178.469148,140.350909,174.268859,139.766958,92.414506,138.908590,-0.000687,0.000884,32.000000,-235.864756,140.112711,-0.752763,21.657848,0.668605,217286.736541,0.940902,36.949053,7.667289,5.254010,0.026634,0.021126,211.277389,32.000000,224.518531,206.275248,204.516252,192.167358,32.000000,186.506961,68.874582,62.132760,94.981035,62.877132,45.463467,34.177215,50.359159,25.822295,40.770117,59.541294,33.859816
26.531454,47.098447,139.470149,181.674457,59.673329,50.403605,29.622900,14.149171,139.223780,0.391396,44.563479,26.750050,178.501054,140.387449,174.317981,139.702908,92.507803,138.976171,-0.000688,0.000890,32.000000,-235.859353,139.862752,-0.752858,21.614287,0.669265,217449.289561,0.938413,37.118623,7.607849,5.247772,0.009789,0.024024,211.158940,32.000000,224.624550,205.395348,205.190149,192.946527,32.000000,185.694470,68.890929,62.153427,94.955974,62.877132,45.465256,34.177215,50.396859,25.822295,40.755356,59.543241,33.662971
26.476380,47.098447,139.454559,181.674457,59.682062,50.406134,29.751693,14.156448,139.205725,0.391388,44.803473,26.746444,178.500219,140.351009,174.310833,139.707741,92.497205,138.749525,-0.000687,0.000893,32.000000,-235.849944,139.917346,-0.753122,21.619952,0.670262,217486.192772,0.932203,37.088904,7.612653,5.236959,0.019680,0.022616,211.620507,32.000000,224.092934,204.971317,208.439491,193.337852,32.000000,185.388741,68.902040,62.153738,94.913959,62.877132,45.461879,34.177215,50.435956,25.822295,40.740594,59.547824,33.699875
26.349145,47.283259,139.341737,181.697193,59.678139,50.394666,29.724570,14.147886,139.000384,0.391555,45.286612,26.620440,178.548988,140.186987,174.343488,139.565210,92.478808,138.620001,-0.000687,0.000861,32.000000,-235.857523,139.812356,-0.752331,21.595273,0.673588,217508.262917,0.940955,37.261316,7.551522,5.256785,0.022041,0.022564,212.437701,32.000000,223.291932,205.224941,210.664915,193.161097,32.000000,185.768794,68.902448,62.153730,94.943582,62.877132,45.427267,34.177215,50.481414,25.822295,41.047158,59.547401,33.729002
26.390688,47.548697,139.374432,181.742385,59.697565,50.383231,29.621745,14.149599,139.012557,0.391588,45.764407,26.662761,178.572330,140.129158,174.237769,139.508903,92.490355,138.601145,-0.000687,0.000869,32.000000,-235.860564,139.895812,-0.751943,21.660130,0.674392,217553.605775,0.938978,37.354122,7.454201,5.267131,0.022081,0.021036,212.445431,32.000000,223.183400,205.982174,210.264398,192.267972,32.000000,186.587560,68.864295,62.134536,94.942199,62.877132,45.445759,34.177215,50.484419,25.822295,41.494392,59.544628,33.684541
26.570816,47.807839,139.314324,181.799086,59.741366,50.376843,29.709901,14.147030,138.970600,0.391483,45.736172,26.857392,178.484845,140.136051,174.132065,139.612759,92.564099,138.660934,-0.000686,0.000834,32.000000,-235.857887,139.864364,-0.752109,21.722443,0.677278,217694.939669,0.944802,37.753917,7.410865,5.288283,0.021113,0.016007,211.954885,32.000000,223.876688,206.352647,207.408891,191.866920,32.000000,186.751541,68.879768,62.173170,94.973024,62.877132,45.416541,34.177215,50.440726,25.822295,41.481921,59.549309,33.823499
26.548733,47.807839,139.344031,181.799086,59.776907,50.372986,29.707383,14.152025,139.012041,0.391384,45.723308,26.846955,178.414595,140.113151,174.189936,139.547999,92.618933,138.688130,-0.000687,0.000824,32.000000,-235.854040,139.826611,-0.751944,21.690500,0.674887,217777.568374,0.946889,37.949074,7.390327,5.281197,0.030326,0.020968,211.025822,32.000000,224.470920,206.187602,204.772723,192.074213,32.000000,186.597477,68.900084,62.212915,95.006356,62.877132,45.443448,34.177215,50.421740,25.822295,41.920449,59.550617,33.623499
26.479537,47.827310,139.319433,181.840068,59.779080,50.376779,29.746004,14.153737,139.057881,0.391428,45.764312,26.804972,178.440018,140.154829,174.224381,139.588337,92.628479,138.701759,-0.000688,0.000795,32.000000,-235.850197,139.807113,-0.752889,21.675708,0.669882,217756.132353,0.937805,37.904470,7.345088,5.243133,0.026908,0.015832,211.053674,32.000000,224.519603,205.291523,205.039414,192.878731,32.000000,185.719465,68.890857,62.199845,95.009832,62.877132,45.416900,34.177215,50.451159,25.822295,41.943149,59.558288,33.679259
26.502851,47.864879,139.353085,181.866174,59.771067,50.378030,29.650347,14.152595,138.997085,0.391512,45.928343,26.682327,178.483558,140.227910,174.258465,139.519559,92.684070,138.656052,-0.000689,0.000805,32.000000,-235.858059,139.747886,-0.753249,21.642401,0.671302,217700.988315,0.938633,37.941622,7.303217,5.248613,0.015712,0.028282,211.616347,32.000000,224.064484,204.860861,207.999153,193.291853,32.000000,185.449261,68.914883,62.219875,95.009256,62.877132,45.454356,34.177215,50.445969,25.822295,41.997353,59.557049,33.569281
26.423565,48.010225,139.209654,181.893121,59.751339,50.374187,29.729760,14.151168,138.930283,0.391698,46.303297,26.526909,178.531474,140.140352,174.242383,139.450333,92.617778,138.702781,-0.000688,0.000814,32.000000,-235.859158,139.737159,-0.752873,21.617329,0.673009,217754.239415,0.940103,38.077662,7.300165,5.261400,0.014096,0.025154,212.278167,32.000000,223.273575,205.006832,210.401538,193.080264,32.000000,185.491354,68.918902,62.193771,95.026165,62.877132,45.411624,34.177215,50.492331,25.822295,41.986491,59.545454,33.647637
26.362859,48.010225,139.219211,181.893121,59.726877,50.369309,29.666521,14.145603,138.828126,0.391916,46.680058,26.569100,178.520529,140.025329,174.190185,139.348936,92.567111,138.570378,-0.000688,0.000809,32.000000,-235.863740,139.707446,-0.752294,21.588717,0.673809,217721.298887,0.942371,38.075929,7.222791,5.258041,0.006168,0.019561,212.396663,32.000000,223.153918,206.002346,210.029543,192.035503,32.000000,186.221419,68.865462,62.192255,95.032059,62.877132,45.419582,34.177215,50.517226,25.822295,42.228580,59.548306,33.697087
26.325055,48.215908,139.070512,181.927928,59.732285,50.363809,29.722081,14.144319,138.775032,0.391988,47.075468,26.575938,178.536590,139.947538,174.124653,139.345044,92.637448,138.583622,-0.000688,0.000799,32.000000,-235.862894,139.551161,-0.751494,21.542270,0.675773,217891.674537,0.943068,38.355041,7.311355,5.268390,0.015638,0.019672,211.829218,32.000000,223.678646,206.241661,207.348046,191.609539,32.000000,186.685514,68.886845,62.233912,95.045381,62.877132,45.389053,34.177215,50.546528,25.822295,42.576070,59.548709,33.663485
26.368084,48.438602,139.092864,181.970596,59.730631,50.350594,29.611651,14.153024,138.818876,0.392076,47.323391,26.656927,178.479213,139.986911,174.143854,139.275357,92.616135,138.333264,-0.000688,0.000831,32.000000,-235.855172,139.524950,-0.751666,21.568811,0.677733,217944.614652,0.947273,38.457672,7.298900,5.280884,0.016126,0.023487,211.098686,32.000000,224.469607,206.165007,204.538288,192.043665,32.000000,186.737328,68.906674,62.263531,95.071686,62.877132,45.384099,34.177215,50.531166,25.822295,42.953804,59.550529,33.641915
26.499547,48.638814,139.004274,182.011579,59.762724,50.336612,29.715933,14.154308,138.737134,0.392272,47.210202,26.782314,178.480665,139.906795,174.210274,139.297828,92.621703,138.442940,-0.000688,0.000826,32.000000,-235.853560,139.636040,-0.751680,21.589792,0.679700,218002.207507,0.947283,38.727361,7.234879,5.282819,0.008462,0.013686,210.988811,32.000000,224.601911,205.076594,204.845001,192.936377,32.000000,185.865221,68.911631,62.259314,95.030886,62.877132,45.363411,34.177215,50.509539,25.822295,42.945861,59.534842,33.678965
26.549315,48.638814,139.079424,182.011579,59.779602,50.327731,29.700327,14.152738,138.751091,0.392304,46.935702,26.802348,178.517209,139.958894,174.205410,139.317935,92.593457,138.447084,-0.000687,0.000815,32.000000,-235.856277,139.529560,-0.751448,21.605213,0.678345,218077.882436,0.949432,38.877209,7.136722,5.275046,0.025902,0.023795,211.655352,32.000000,223.990639,204.963633,207.729252,193.216711,32.000000,185.433061,68.890398,62.263040,95.030121,62.877132,45.379981,34.177215,50.464621,25.822295,43.286357,59.552624,33.685862
26.509793,48.637991,138.973957,182.036843,59.781167,50.323948,29.590141,14.148457,138.748935,0.392258,46.980414,26.729681,178.520242,139.943847,174.218108,139.304690,92.572248,138.585802,-0.000685,0.000798,32.000000,-235.863509,139.611100,-0.750871,21.594303,0.675177,218072.218442,0.941349,38.855431,7.183511,5.245534,0.009047,0.008078,212.385450,32.000000,223.135167,205.054877,210.206289,193.023453,32.000000,185.379063,68.906688,62.240512,95.022672,62.877132,45.360230,34.177215,50.451563,25.822295,43.278001,59.536062,33.625480
26.421130,48.589995,139.119999,182.045826,59.768587,50.322696,29.706806,14.156306,138.814477,0.392241,47.202599,26.626423,178.574170,139.844358,174.221801,139.321502,92.555448,138.437429,-0.000686,0.000799,32.000000,-235.850251,139.574406,-0.749668,21.578724,0.673911,218035.199747,0.939822,38.771616,7.213735,5.238531,0.018465,0.010631,212.494190,32.000000,223.013715,205.834810,210.310051,192.194317,32.000000,186.627596,68.896279,62.262267,95.046223,62.877132,45.395678,34.177215,50.523709,25.822295,43.187704,59.544392,33.725627
26.349908,48.642654,138.932528,182.050317,59.765717,50.323756,29.668369,14.147601,138.638575,0.392253,47.433070,26.595139,178.627878,139.782963,174.141754,139.334310,92.513070,138.389873,-0.000685,0.000802,32.000000,-235.860759,139.431911,-0.749645,21.590526,0.674590,218057.256854,0.944727,38.837345,7.301119,5.242363,0.036471,0.022492,212.019681,32.000000,223.713986,206.152862,207.587610,192.020781,32.000000,187.151419,68.902246,62.298433,95.051117,62.877132,45.359047,34.177215,50.514369,25.822295,43.180531,59.546910,33.702663
26.365721,48.642654,138.929015,182.050317,59.715621,50.322452,29.706229,14.145317,138.661134,0.392299,47.692336,26.485322,178.514890,139.774807,174.133664,139.259828,92.520874,138.350207,-0.000686,0.000808,32.000000,-235.862714,139.526544,-0.750117,21.590788,0.677027,218079.304246,0.944206,38.938924,7.247136,5.265483,0.022079,0.023076,211.079054,32.000000,224.437062,206.063832,204.509506,192.151048,32.000000,186.802697,68.882389,62.290563,95.068575,62.877132,45.341230,34.177215,50.557596,25.822295,43.265003,59.548680,33.685348
26.665826,48.759768,138.951159,182.069125,59.361290,50.307961,29.686343,14.150740,138.738960,0.392387,47.593425,27.116454,178.515043,139.898008,174.178735,139.307951,92.491927,138.518055,-0.000686,0.000827,32.000000,-235.858767,139.713073,-0.751302,21.898000,0.677483,218188.031489,0.948251,39.112020,7.266814,5.272600,0.011894,0.024088,211.048332,32.000000,224.439038,205.307699,204.582247,192.904570,32.000000,185.770070,68.874666,62.328425,95.081625,62.877132,45.360541,34.177215,50.485590,25.822295,43.461718,59.552712,33.593052
27.127588,48.875786,139.260539,182.095511,59.085513,50.275681,29.725638,14.150169,139.093212,0.392279,46.216463,27.496799,178.593020,140.151262,174.227003,139.559508,92.464710,138.673705,-0.000687,0.000828,32.000000,-235.858518,139.793103,-0.754215,21.993778,0.677157,218167.307569,0.946421,39.085259,7.240074,5.269305,0.025057,0.025684,211.598129,32.000000,224.021126,204.920676,207.647533,193.161995,32.000000,185.564113,68.892546,62.347283,95.064559,62.877132,45.441128,34.177215,50.228503,25.822295,43.656929,59.552397,34.034137
26.940444,48.295166,139.476053,182.085967,59.050907,50.261568,29.632864,14.152738,139.265265,0.392192,44.990518,27.075406,178.641676,140.350235,174.227259,139.850711,92.440738,138.818293,-0.000686,0.000832,32.000000,-235.854146,139.997825,-0.753971,21.827164,0.662386,218059.512030,0.935845,38.696830,7.349126,5.210833,0.009549,0.037981,212.418639,32.000000,223.175300,205.011239,210.166440,193.189722,32.000000,185.866622,68.901974,62.312815,95.087408,62.877132,45.504648,34.177215,50.246247,25.822295,43.651209,59.545847,34.029881
26.840573,48.295166,139.561888,182.085967,59.012753,50.257640,29.737760,14.149313,139.269849,0.392116,44.856996,27.049402,178.655792,140.503248,174.227707,139.727823,92.410702,138.917547,-0.000684,0.000838,32.000000,-235.857243,140.061295,-0.754790,21.780586,0.652147,217796.777860,0.917545,38.043576,7.450564,5.133539,0.029617,0.030542,212.417094,32.000000,223.104698,205.711602,210.205281,192.466948,32.000000,186.548443,68.886687,62.325465,95.098165,62.877132,45.537877,34.177215,50.339411,25.822295,42.635007,59.553096,33.766419
26.720210,47.614510,139.449070,181.974806,58.954581,50.253842,29.615786,14.147886,139.222823,0.391845,45.002119,26.933294,178.642255,140.404108,174.212622,139.795336,92.415804,138.773611,-0.000682,0.000849,32.000000,-235.862932,140.035395,-0.756188,21.695876,0.659904,217490.835135,0.925620,37.773492,7.543426,5.177200,0.012526,0.022930,212.137389,32.000000,223.632600,206.244641,207.327264,191.886353,32.000000,186.913719,68.854844,62.336923,95.098013,62.877132,45.556683,34.177215,50.348849,25.822295,41.442908,59.549260,33.790630
26.634226,47.451350,139.507868,181.876279,58.928284,50.252470,29.743460,14.146316,139.230242,0.391840,45.227230,26.778383,178.565187,140.306294,174.262144,139.748132,92.376610,138.807138,-0.000681,0.000844,32.000000,-235.862207,139.955182,-0.757158,21.668181,0.663270,217549.058006,0.925893,37.939898,7.620721,5.199661,0.028972,0.018968,211.142945,32.000000,224.406322,206.324120,204.554375,191.945333,32.000000,186.892665,68.865403,62.360545,95.117375,62.877132,45.534447,34.177215,50.419738,25.822295,41.147370,59.545857,33.675370
26.523961,47.528131,139.311962,181.826033,58.843969,50.252507,29.589963,14.152167,139.117437,0.391615,45.351064,26.729331,178.544921,140.272016,174.321959,139.655707,92.365954,138.803194,-0.000680,0.000823,32.000000,-235.857504,139.884185,-0.756979,21.632199,0.666490,217168.077751,0.932546,37.460435,7.547077,5.218861,0.008032,0.009974,211.012571,32.000000,224.443602,205.402131,204.886001,192.768125,32.000000,186.223638,68.837628,62.351398,95.125692,62.877132,45.541289,34.177215,50.442053,25.822295,41.134404,59.549516,33.658202
