OSU 80 Ton Compressor Load Stand
26.458353,47.528131,139.391884,181.826033,58.714040,50.243585,29.711934,14.154879,139.057225,0.391605,45.539711,26.690620,178.531345,140.227420,174.307951,139.568617,92.328911,138.703717,-0.000680,0.000808,32.000000,-235.849711,139.838439,-0.756781,21.642218,0.668758,217138.693670,0.931313,37.441437,7.602240,5.237917,0.000000,0.016287,211.442843,32.000000,224.071993,204.798867,207.298526,193.321441,32.000000,185.640611,68.833581,62.359043,95.084727,62.877132,45.505464,34.177215,50.504202,25.822295,41.255063,59.545041,33.712494
26.553097,47.711037,139.219022,181.812560,58.615700,50.213107,29.652787,14.150455,139.038255,0.391809,45.755496,26.670440,178.628578,140.138008,174.308751,139.472763,92.292293,138.643954,-0.000680,0.000817,32.000000,-235.859216,139.699246,-0.755263,21.624725,0.671387,217248.216265,0.940408,37.703618,7.611019,5.252306,0.022745,0.019163,212.331823,32.000000,223.224852,204.984024,209.956915,193.346319,32.000000,185.880040,68.843617,62.359108,95.118751,62.877132,45.459797,34.177215,50.464312,25.822295,41.556617,59.542720,33.713595
26.415877,47.899159,139.231587,181.827156,58.568300,50.196390,29.674660,14.149741,139.003710,0.391934,45.965752,26.674925,178.589063,140.087377,174.243072,139.526321,92.293715,138.519504,-0.000682,0.000829,32.000000,-235.858290,139.702611,-0.754910,21.597161,0.672372,217273.627246,0.938823,37.814215,7.600668,5.268351,0.023183,0.025539,212.397237,32.000000,223.023851,205.697303,210.247771,192.296321,32.000000,186.507115,68.831589,62.368342,95.122588,62.877132,45.488308,34.177215,50.510863,25.822295,41.872051,59.551306,33.693932
26.462734,48.033261,139.114036,181.858033,58.521433,50.177287,29.663168,14.152310,138.925214,0.392041,46.260895,26.581330,178.608021,140.055526,174.141107,139.512103,92.273822,138.553089,-0.000683,0.000838,32.000000,-235.855394,139.705832,-0.754697,21.603980,0.670675,217272.810052,0.939346,37.835315,7.609413,5.242838,0.037306,0.024420,212.025457,32.000000,223.461318,206.273635,207.846048,191.832500,32.000000,186.850817,68.813850,62.381453,95.129759,62.877132,45.432694,34.177215,50.513718,25.822295,42.094293,59.537822,33.709853
26.610075,48.192871,139.254178,181.891437,58.478729,50.161995,29.633086,14.155735,138.954462,0.392055,46.563693,26.816554,178.520909,140.033667,174.180545,139.464190,92.297716,138.559452,-0.000683,0.000858,32.000000,-235.851477,139.613483,-0.754245,21.754570,0.674038,217346.917074,0.941527,38.256964,7.548031,5.270754,0.031944,0.028653,211.108082,32.000000,224.245997,206.108653,204.682489,191.989875,32.000000,186.947682,68.838050,62.394115,95.148340,62.877132,45.442495,34.177215,50.552563,25.822295,42.084288,59.550253,33.698334
26.692263,48.192871,139.171773,181.891437,58.424492,50.149241,29.630081,14.153737,139.035000,0.392059,46.419356,26.910069,178.496471,140.160539,174.242484,139.466266,92.323414,138.583573,-0.000683,0.000863,32.000000,-235.853311,139.785902,-0.753751,21.778305,0.672596,217341.450037,0.940077,38.311954,7.583942,5.256979,0.013358,0.025390,211.084247,32.000000,224.443744,205.242160,204.718379,192.870753,32.000000,186.244699,68.882868,62.431323,95.191290,62.877132,45.455187,34.177215,50.418753,25.822295,42.352060,59.544185,33.852332
26.709481,48.325608,139.373677,181.936069,58.384149,50.145360,29.693291,14.153024,139.055533,0.392240,45.908220,26.901721,178.543468,140.116434,174.230676,139.502549,92.291451,138.734510,-0.000684,0.000861,32.000000,-235.855172,139.810478,-0.753665,21.718457,0.665794,217280.892846,0.935620,38.223514,7.563085,5.233137,0.018247,0.023365,211.581048,32.000000,224.129009,204.807777,207.144691,193.311853,32.000000,185.702542,68.882531,62.403767,95.142095,62.877132,45.501959,34.177215,50.401546,25.822295,42.573651,59.536101,33.717116
26.667060,48.137747,139.362186,181.951788,58.342914,50.141596,29.686497,14.148172,139.035155,0.392101,45.827375,26.859508,178.590158,140.046657,174.269413,139.563540,92.262937,138.706478,-0.000683,0.000847,32.000000,-235.859368,139.802200,-0.752364,21.715415,0.663197,217163.500856,0.932449,38.085614,7.548889,5.213937,0.018623,0.018949,212.338055,32.000000,223.109165,204.971469,209.902392,193.247598,32.000000,185.564040,68.898470,62.407687,95.178555,62.877132,45.520728,34.177215,50.423898,25.822295,42.238826,59.543281,33.700462
26.566967,48.040939,139.312926,181.930455,58.322475,50.141587,29.610429,14.144033,139.019086,0.392088,46.015823,26.795105,178.604938,140.168289,174.268299,139.449554,92.263405,138.651571,-0.000683,0.000856,32.000000,-235.865146,139.713056,-0.753394,21.658242,0.665486,217249.234853,0.930051,38.189503,7.652801,5.218135,0.031521,0.027977,212.459603,32.000000,222.814655,205.779123,210.513792,192.312365,32.000000,186.844901,68.898470,62.415224,95.187484,62.877132,45.508025,34.177215,50.424955,25.822295,42.229352,59.545602,33.874783
26.471109,48.040939,139.217852,181.930455,58.298510,50.141636,29.652002,14.150883,138.990960,0.391923,46.264005,26.732107,178.640968,140.099938,174.163443,139.417778,92.299022,138.620549,-0.000683,0.000860,32.000000,-235.855837,139.793327,-0.753877,21.650951,0.665941,217163.729925,0.931339,38.072740,7.667957,5.226005,0.017172,0.020709,212.146027,32.000000,223.418035,206.128444,207.846794,191.877061,32.000000,187.229226,68.911149,62.438469,95.172614,62.877132,45.480426,34.177215,50.516131,25.822295,42.051399,59.544235,33.665466
26.389541,48.119921,139.217797,181.924560,58.267697,50.140394,29.679550,14.149599,138.832122,0.391996,46.587663,26.643919,178.504873,140.022963,174.200813,139.405737,92.353316,138.486224,-0.000683,0.000886,32.000000,-235.856958,139.600168,-0.754082,21.595666,0.669173,217151.711413,0.937217,38.144043,7.641320,5.243840,0.017539,0.015837,211.135902,32.000000,224.188589,206.057184,204.757964,192.199419,32.000000,187.289072,68.923061,62.436657,95.183218,62.877132,45.465435,34.177215,50.522377,25.822295,42.178754,59.532954,33.707285
26.362185,48.298183,139.108907,181.938595,58.214360,50.139138,29.697503,14.153452,138.835975,0.391986,46.760945,26.517984,178.515181,139.873477,174.232326,139.344725,92.408205,138.441594,-0.000682,0.000875,32.000000,-235.858022,139.638121,-0.754885,21.544237,0.670831,217165.791120,0.939467,38.305505,7.590912,5.259238,0.022920,0.029014,210.920899,32.000000,224.325762,205.414675,204.494430,192.815825,32.000000,185.840421,68.923434,62.413166,95.178298,62.877132,45.451408,34.177215,50.575126,25.822295,42.478823,59.552171,33.608386
26.262562,48.507716,138.914834,181.962455,58.172075,50.132770,29.682863,14.149456,138.726725,0.391958,46.949527,26.607552,178.548838,139.917767,174.235699,139.208391,92.394861,138.385198,-0.000683,0.000920,32.000000,-235.858740,139.572941,-0.754994,21.525197,0.674132,217198.217267,0.941795,38.522237,7.472553,5.275491,0.019447,0.036953,211.316992,32.000000,223.863862,204.953074,207.132719,193.135311,32.000000,185.550459,68.957122,62.437906,95.194816,62.877132,45.440908,34.177215,50.582338,25.822295,42.470165,59.557512,33.640301
26.497768,48.507716,139.046608,181.962455,58.131056,50.121351,29.659319,14.154593,138.720586,0.391927,47.244778,26.790721,178.577468,139.865973,174.256293,139.320931,92.375821,138.280638,-0.000682,0.000913,32.000000,-235.851635,139.502536,-0.755312,21.635451,0.676184,217265.489432,0.942623,38.746771,7.396366,5.276835,0.012913,0.022324,212.162870,32.000000,223.073773,204.942370,209.921908,193.224023,32.000000,185.930884,68.983911,62.419685,95.222582,62.877132,45.433283,34.177215,50.532406,25.822295,42.826168,59.551286,33.701269
26.705474,48.732889,139.153487,182.007930,58.135596,50.112341,29.739884,14.151311,138.922581,0.392001,47.177798,27.111989,178.538900,140.083727,174.201959,139.416413,92.358391,138.653299,-0.000681,0.000955,32.000000,-235.858360,139.764223,-0.755292,21.758583,0.678268,217425.097794,0.947191,39.125131,7.382793,5.289462,0.021716,0.041002,212.421247,32.000000,222.929941,205.645233,210.375074,192.532213,32.000000,186.911492,68.957165,62.425806,95.235833,62.877132,45.410432,34.177215,50.461625,25.822295,43.210074,59.546261,33.853286
26.794301,48.747700,139.267413,182.044141,58.183503,50.113523,29.714905,14.148314,139.051968,0.392044,46.663305,27.053276,178.576085,140.117760,174.139832,139.476652,92.428272,138.575211,-0.000680,0.000942,32.000000,-235.860045,139.830406,-0.755292,21.709199,0.670816,217278.842590,0.938890,38.727333,7.351903,5.247484,0.018437,0.023719,211.916856,32.000000,223.243456,206.128902,208.008797,192.053813,32.000000,187.107612,68.971971,62.431517,95.253919,62.877132,45.504283,34.177215,50.399944,25.822295,43.229354,59.545130,33.609340
26.768981,48.373054,139.336367,182.034316,58.184915,50.130011,29.683880,14.148172,139.111480,0.392059,46.241135,26.924483,178.517111,140.141760,174.207168,139.537301,92.474885,138.706314,-0.000680,0.000950,32.000000,-235.862647,139.837932,-0.756047,21.684179,0.663901,217296.332957,0.929017,38.603496,7.547156,5.210673,0.018572,0.016416,211.114649,32.000000,224.118663,206.324164,204.723292,191.950122,32.000000,186.951380,69.002462,62.468946,95.242767,62.877132,45.483295,34.177215,50.407506,25.822295,43.222983,59.542976,33.892904
26.688132,48.373054,139.300130,182.034316,58.196223,50.147664,29.630953,14.153737,138.986786,0.392076,46.167044,26.869784,178.502178,140.164943,174.278653,139.510107,92.468948,138.795296,-0.000679,0.000956,32.000000,-235.856425,139.757839,-0.756742,21.631832,0.664220,217205.254330,0.926611,38.469695,7.440044,5.197651,0.026696,0.015513,210.830926,32.000000,224.315814,205.404563,204.373512,192.785538,32.000000,186.167770,69.014338,62.453700,95.259012,62.877132,45.520072,34.177215,50.440435,25.822295,42.564598,59.547411,33.609560
26.561165,48.187934,139.309852,181.989403,58.161290,50.166680,29.693947,14.144033,139.055042,0.391892,46.172976,26.713562,178.484766,140.105975,174.303847,139.426085,92.487938,138.689117,-0.000679,0.000953,32.000000,-235.864654,139.709140,-0.757010,21.639805,0.665245,217019.475219,0.927991,38.137371,7.455931,5.205143,0.015173,0.013452,211.390271,32.000000,224.017219,204.886761,207.011803,193.285945,32.000000,185.791352,68.996839,62.446532,95.207020,62.877132,45.503556,34.177215,50.465776,25.822295,42.234461,59.550312,33.666860
26.510371,48.220021,139.224594,181.960771,58.157567,50.183345,29.720531,14.150740,138.944401,0.391752,46.352475,26.720756,178.561292,140.073369,174.297947,139.516237,92.426197,138.622365,-0.000679,0.000935,32.000000,-235.857455,139.682889,-0.756733,21.663382,0.668421,217140.148237,0.932938,38.272720,7.504263,5.219553,0.018295,0.020691,212.124023,32.000000,223.086113,204.932179,209.793231,193.303770,32.000000,185.833159,69.015161,62.423128,95.200671,62.877132,45.503003,34.177215,50.520358,25.822295,42.280977,59.545474,33.608386
26.448414,48.359616,139.161122,181.957402,58.104342,50.193470,29.698131,14.148742,138.839928,0.391581,46.746064,26.531793,178.571676,140.174793,174.299841,139.421179,92.422712,138.503487,-0.000680,0.000960,32.000000,-235.861092,139.664249,-0.756537,21.634166,0.670419,217152.555457,0.935586,38.300799,7.434682,5.244870,0.032674,0.021064,212.336353,32.000000,222.967092,205.651220,210.069727,192.543379,32.000000,186.426473,69.023513,62.438663,95.222988,62.877132,45.474025,34.177215,50.528972,25.822295,42.271921,59.548178,33.690190
26.446100,48.359616,139.152964,181.957402,58.062053,50.195971,29.709506,14.149313,138.857659,0.391575,47.063867,26.594090,178.622837,140.049919,174.185318,139.344987,92.474831,138.505527,-0.000680,0.000971,32.000000,-235.859866,139.557787,-0.756689,21.636946,0.670618,217323.296910,0.937014,38.418399,7.464602,5.251703,0.025460,0.019164,212.093311,32.000000,223.181982,206.263622,208.282139,191.885141,32.000000,187.107930,69.002519,62.438020,95.215713,62.877132,45.485690,34.177215,50.556295,25.822295,42.505809,59.539632,33.630910
26.567465,48.535416,139.076240,181.972561,58.031882,50.195927,29.695488,14.150169,138.829097,0.391677,47.262704,26.727658,178.560298,139.995965,174.214547,139.424236,92.502865,138.376607,-0.000682,0.000981,32.000000,-235.855895,139.655886,-0.756768,21.685359,0.672810,217484.518838,0.940527,38.662474,7.411393,5.261606,0.022035,0.021312,211.090693,32.000000,223.989538,206.338243,204.873768,191.912920,32.000000,187.149396,69.021937,62.482712,95.214248,62.877132,45.444964,34.177215,50.567950,25.822295,42.803120,59.555643,33.675444
26.498105,48.689828,139.093723,182.003438,58.022114,50.195901,29.697198,14.149456,138.801416,0.391814,47.131180,26.732629,178.523654,140.003734,174.249374,139.288250,92.537024,138.412459,-0.000683,0.000993,32.000000,-235.863821,139.564946,-0.757374,21.654754,0.672774,217449.909968,0.940300,38.666380,7.360246,5.261757,0.008095,0.025763,210.966371,32.000000,224.428047,205.495934,204.310493,192.896917,32.000000,186.408973,69.041389,62.494362,95.245487,62.877132,45.471489,34.177215,50.539991,25.822295,43.063877,59.553155,33.592905
26.489785,48.694217,139.058560,182.030667,58.016115,50.197132,29.715122,14.141464,138.772341,0.391968,46.970463,26.690688,178.548232,139.957245,174.268496,139.352295,92.540934,138.519716,-0.000682,0.001003,32.000000,-235.865912,139.571149,-0.756468,21.603403,0.669154,217472.961786,0.936613,38.637683,7.270686,5.234833,0.020637,0.040352,211.447348,32.000000,224.147662,204.907197,206.682512,193.269411,32.000000,185.720007,69.041604,62.489973,95.201832,62.877132,45.448684,34.177215,50.531161,25.822295,43.057211,59.541382,33.699435
26.485653,48.694217,139.070541,182.030667,57.996685,50.200925,29.827475,14.150740,138.773772,0.392058,47.157571,26.671538,178.605573,139.937158,174.301229,139.311210,92.491878,138.423701,-0.000682,0.001005,32.000000,-235.859422,139.612894,-0.755506,21.609120,0.671653,217570.072474,0.939475,38.908877,7.253642,5.249195,0.023775,0.016863,212.218478,32.000000,223.134018,204.948017,209.721354,193.381380,32.000000,185.696570,69.018835,62.481260,95.236741,62.877132,45.465897,34.177215,50.553746,25.822295,43.058183,59.550253,33.670748
26.483203,48.751539,139.017599,182.050878,57.939223,50.202087,29.640194,14.157305,138.729835,0.391826,47.353289,26.666569,178.644253,139.923168,174.257687,139.277519,92.489070,138.347993,-0.000682,0.000990,32.000000,-235.854661,139.530700,-0.754486,21.574502,0.673315,217579.378933,0.939251,38.927287,7.300913,5.249516,0.012284,0.026794,212.347170,32.000000,222.900604,205.763980,210.603170,192.444072,32.000000,186.284779,69.012474,62.445542,95.253687,62.877132,45.437929,34.177215,50.563625,25.822295,43.151205,59.544569,33.707725
26.437935,48.848907,138.984769,182.074739,57.677361,50.198366,29.745128,14.153737,138.729045,0.391858,47.563355,26.655692,178.656617,139.865443,174.142788,139.220821,92.496770,138.432248,-0.000681,0.000997,32.000000,-235.857573,139.512774,-0.753223,21.553574,0.673295,217640.996525,0.935937,38.934255,7.304153,5.250788,0.012222,0.010739,212.250057,32.000000,223.384942,206.313218,208.364015,191.931368,32.000000,187.088002,68.978186,62.462903,95.266603,62.877132,45.440548,34.177215,50.584826,25.822295,43.313977,59.543920,33.616896
26.375220,48.953408,138.903966,182.100003,57.237585,50.170493,29.639278,14.150883,138.573377,0.392110,47.767055,26.685812,178.592303,139.758351,174.154641,139.129958,92.560279,138.441637,-0.000680,0.000989,32.000000,-235.857640,139.455099,-0.753106,21.559579,0.674373,217684.269472,0.942091,38.995709,7.270819,5.249274,0.022567,0.009397,211.177181,32.000000,224.301226,206.178090,205.093643,192.079907,32.000000,187.267998,68.988128,62.496787,95.283585,62.877132,45.390128,34.177215,50.614900,25.822295,43.308121,59.551768,33.533918
26.408419,48.953408,138.932260,182.100003,56.826984,50.132448,29.795585,14.143890,138.580604,0.391974,47.900345,26.539773,178.528087,139.759841,174.227845,139.105853,92.516993,138.271078,-0.000681,0.000984,32.000000,-235.865289,139.404706,-0.752660,21.538756,0.675857,217742.942690,0.940601,39.169456,7.303342,5.257021,0.019086,0.023851,211.045110,32.000000,224.437940,205.476785,204.301791,192.799868,32.000000,186.257041,68.995276,62.476777,95.307318,62.877132,45.426812,34.177215,50.606678,25.822295,43.484133,59.552476,33.680946
26.535182,49.082596,138.847492,182.134811,56.511976,50.100638,29.651523,14.147030,138.607605,0.392164,47.885663,26.680822,178.553385,139.637373,174.217253,139.090250,92.547430,138.283195,-0.000681,0.000987,32.000000,-235.858543,139.390224,-0.751341,21.589136,0.676354,217659.328209,0.946024,39.379943,7.244314,5.266457,0.006317,0.006549,211.285598,32.000000,224.148918,204.980984,206.555554,193.367669,32.000000,185.427589,68.997962,62.480321,95.286893,62.877132,45.391039,34.177215,50.602477,25.822295,43.703422,59.544097,33.694592
26.510499,49.184632,138.867526,182.161199,56.271318,50.076523,29.722343,14.152310,138.628248,0.391885,47.766626,26.744255,178.631652,139.697300,174.248368,139.058371,92.460446,138.149721,-0.000682,0.000973,32.000000,-235.857689,139.319636,-0.750645,21.592965,0.675981,217515.738226,0.939106,39.323813,7.206163,5.260908,0.019470,0.019944,212.160492,32.000000,223.211728,205.032014,209.862827,193.239156,32.000000,185.589316,68.976703,62.439636,95.293654,62.877132,45.406124,34.177215,50.571508,25.822295,43.875988,59.552378,33.696647
26.537772,49.143763,138.856959,182.178042,56.058236,50.059872,29.726672,14.147030,138.612181,0.391854,47.729681,26.688782,178.666809,139.699198,174.259561,139.130994,92.498328,138.309804,-0.000683,0.000991,32.000000,-235.861657,139.337035,-0.750689,21.551371,0.671651,217368.947874,0.938621,39.239189,7.181515,5.232581,0.010196,0.023644,212.485470,32.000000,223.063259,205.640332,210.475022,192.699791,32.000000,186.751385,68.987569,62.471521,95.341898,62.877132,45.380114,34.177215,50.570788,25.822295,43.871840,59.543743,33.735752
26.521764,49.143763,138.845900,182.178042,55.852367,50.047177,29.694685,14.149741,138.501631,0.391596,47.850454,26.694417,178.654750,139.711697,174.195851,139.066233,92.485520,138.122829,-0.000683,0.001008,32.000000,-235.856160,139.390488,-0.751375,21.537287,0.671881,217414.753051,0.937073,39.382796,7.204722,5.238209,0.023471,0.019165,212.366959,32.000000,223.509862,206.193911,208.594131,192.228763,32.000000,187.267230,68.984811,62.473347,95.307772,62.877132,45.399842,34.177215,50.570720,25.822295,43.796564,59.543782,33.710146
26.377033,49.104539,138.746242,182.176357,55.685994,50.035723,29.801419,14.155450,138.482333,0.391647,47.977178,26.671211,178.587136,139.677113,174.202904,139.072430,92.545907,138.277250,-0.000682,0.000976,32.000000,-235.851763,139.296833,-0.752137,21.531544,0.672361,217271.888408,0.935524,39.295995,7.243326,5.232427,0.024239,0.020373,211.324064,32.000000,224.139960,206.394791,205.001816,192.096850,32.000000,187.281350,68.971517,62.472091,95.315999,62.877132,45.374590,34.177215,50.590021,25.822295,43.724012,59.535285,33.625774
26.356247,49.170643,138.814730,182.182252,55.534018,50.024280,29.562832,14.150169,138.413966,0.391592,48.062952,26.561971,178.541700,139.595652,174.269730,138.984846,92.539315,138.252381,-0.000681,0.000958,32.000000,-235.858682,139.291226,-0.752592,21.499338,0.672886,217234.520592,0.936888,39.322949,7.166792,5.235168,0.026548,0.027786,210.984552,32.000000,224.332404,205.734376,204.030136,192.754088,32.000000,186.231164,68.996873,62.487597,95.292502,62.877132,45.385755,34.177215,50.656865,25.822295,43.834277,59.541166,33.570161
26.298685,49.291333,138.621854,182.195727,55.398916,50.014184,29.550842,14.148600,138.300605,0.391290,48.095567,26.564300,178.569356,139.514640,174.249257,138.919388,92.528433,138.044638,-0.000679,0.000961,32.000000,-235.857465,139.100719,-0.752581,21.507862,0.675158,217177.598078,0.938614,39.528007,7.180198,5.260116,0.020396,0.023876,211.366666,32.000000,224.160961,204.892581,206.773451,193.310417,32.000000,186.004281,68.975205,62.474553,95.250623,62.877132,45.341913,34.177215,50.654845,25.822295,43.830057,59.560708,33.525848
26.327146,49.291333,138.659465,182.195727,55.270983,50.004034,29.704675,14.154736,138.352667,0.391012,48.333388,26.497502,178.643729,139.455036,174.233034,138.863104,92.560004,138.062528,-0.000678,0.000961,32.000000,-235.852968,139.037839,-0.753511,21.532698,0.676707,217183.856357,0.946902,39.629281,7.174910,5.266863,0.018145,0.026997,212.161687,32.000000,223.193268,204.872210,209.829786,193.628809,32.000000,186.165211,68.987375,62.435737,95.269207,62.877132,45.336309,34.177215,50.683532,25.822295,44.035881,59.550844,33.516383
26.253003,49.430403,138.515915,182.218465,55.140308,49.993828,29.681646,14.152453,138.235651,0.391003,48.571266,26.478812,178.689695,139.418333,174.243580,138.843545,92.474087,137.926387,-0.000678,0.000940,32.000000,-235.853612,139.071777,-0.753651,21.516175,0.676962,217249.147181,0.949540,39.847477,7.086491,5.271057,0.019825,0.016914,212.435307,32.000000,222.970459,205.669780,210.447984,192.915582,32.000000,186.694422,68.995024,62.453495,95.313701,62.877132,45.307214,34.177215,50.708794,25.822295,44.274071,59.544805,33.521225
26.322200,49.570026,138.659002,182.246537,55.007547,49.971007,29.695599,14.153166,138.204331,0.391143,48.843712,26.464257,178.713887,139.413174,174.165808,138.728707,92.564354,138.003171,-0.000678,0.000925,32.000000,-235.854538,139.030069,-0.753727,21.509933,0.675642,217163.539380,0.943359,39.799244,7.063476,5.266787,0.012851,0.033607,212.229707,32.000000,223.125571,206.143676,208.580321,192.207085,32.000000,187.281011,68.969468,62.442393,95.312632,62.877132,45.331616,34.177215,50.702101,25.822295,44.513691,59.551325,33.627241
26.369458,49.698678,138.388930,182.283311,54.908643,49.944265,29.650009,14.152595,138.171890,0.390942,48.953038,26.738205,178.674738,139.316359,174.160624,138.729277,92.581983,137.934039,-0.000677,0.000931,32.000000,-235.853961,138.982182,-0.753650,21.618037,0.677158,217314.602713,0.947005,40.064044,7.084264,5.276193,0.025098,0.017991,211.356445,32.000000,223.987041,206.418933,205.156559,192.084080,32.000000,187.528758,68.967404,62.456642,95.311674,62.877132,45.289317,34.177215,50.705724,25.822295,44.511504,59.540025,33.531130
26.613440,49.698678,138.632970,182.283311,54.828582,49.917542,29.659605,14.150740,138.220046,0.391183,48.986277,26.951742,178.625306,139.392968,174.227888,138.694174,92.599213,137.966464,-0.000676,0.000922,32.000000,-235.856636,139.028948,-0.753861,21.679721,0.676453,217187.668176,0.943824,40.086316,7.030735,5.267759,0.009887,0.026223,210.950541,32.000000,224.344077,205.558049,204.411651,192.877324,32.000000,186.988561,68.965413,62.435794,95.317975,62.877132,45.318851,34.177215,50.586759,25.822295,44.733217,59.545228,33.641915
26.767404,49.812521,138.655790,182.329350,54.801193,49.904776,29.641763,14.152167,138.356146,0.391207,48.319185,26.875849,178.657386,139.542024,174.254920,138.915459,92.598163,138.131295,-0.000677,0.000916,32.000000,-235.852258,139.226819,-0.753416,21.649902,0.671252,217111.001629,0.943274,40.134960,6.980029,5.248076,0.009935,0.016497,211.301574,32.000000,224.024440,204.861633,206.304866,193.640355,32.000000,186.082896,68.932520,62.431953,95.256483,62.877132,45.329277,34.177215,50.519544,25.822295,44.929617,59.552437,33.666273
26.630639,49.623516,138.710866,182.339737,54.739159,49.902186,29.712621,14.153024,138.409465,0.391164,48.018087,26.887589,178.755053,139.683006,174.285491,138.956571,92.582549,138.070120,-0.000677,0.000901,32.000000,-235.861237,139.226859,-0.754195,21.636264,0.665365,216863.695977,0.933391,39.723669,6.978314,5.209134,0.017236,0.015612,212.307852,32.000000,223.252335,204.912744,209.591028,193.624566,32.000000,186.198734,68.955521,62.424150,95.238495,62.877132,45.339356,34.177215,50.574909,25.822295,44.600370,59.539514,33.582267
26.568273,49.432049,138.646518,182.311103,54.694511,49.905931,29.562377,14.150027,138.416275,0.391080,48.007574,26.812307,178.714587,139.588495,174.260424,138.938254,92.543411,138.136500,-0.000677,0.000888,32.000000,-235.857513,139.135267,-0.753763,21.586094,0.663638,216806.679046,0.928318,39.579474,7.058198,5.180024,0.022379,0.016192,212.368837,32.000000,222.911997,205.599978,210.396786,192.740302,32.000000,186.877931,68.922061,62.387497,95.203497,62.877132,45.349427,34.177215,50.589737,25.822295,44.598455,59.551827,33.707212
26.488775,49.432049,138.695116,182.311103,54.643289,49.912244,29.698721,14.147601,138.344388,0.391197,48.170814,26.740520,178.784856,139.544472,174.192573,138.960601,92.594646,137.936390,-0.000677,0.000873,32.000000,-235.860759,139.128109,-0.753464,21.530154,0.666305,216758.568933,0.930643,39.619624,7.044562,5.208695,0.025993,0.019657,212.308904,32.000000,223.047054,206.285610,209.004513,192.135521,32.000000,187.673126,68.910929,62.398890,95.167539,62.877132,45.331644,34.177215,50.639733,25.822295,44.263320,59.547873,33.535752
26.373527,49.399133,138.540184,182.280504,54.619767,49.919910,29.681013,14.151026,138.307280,0.391056,48.320228,26.728514,178.745556,139.447574,174.223241,138.798440,92.613304,138.063715,-0.000677,0.000847,32.000000,-235.855203,139.115545,-0.752286,21.517670,0.668510,216723.233634,0.937331,39.532957,7.115437,5.218499,0.029673,0.025835,211.368104,32.000000,223.973855,206.319796,205.188961,192.250791,32.000000,187.857384,68.893321,62.401243,95.153099,62.877132,45.325653,34.177215,50.650186,25.822295,44.203200,59.556371,33.433918
26.422643,49.463869,138.619386,182.272644,54.576552,49.922497,29.720198,14.150312,138.252632,0.390808,48.407602,26.652592,178.666023,139.403795,174.286239,138.778332,92.648685,137.780268,-0.000676,0.000831,32.000000,-235.858867,139.126579,-0.752320,21.479957,0.671904,216741.460934,0.936088,39.666825,6.968491,5.235996,0.000000,0.017314,211.052240,32.000000,224.368252,205.697986,204.233040,193.083770,32.000000,187.459312,68.904009,62.405314,95.154129,62.877132,45.303334,34.177215,50.680572,25.822295,44.312587,59.540733,33.648591
26.788273,49.573317,138.548902,182.281908,54.493309,49.910962,29.664481,14.149171,138.248386,0.390711,48.435353,27.061118,178.639090,139.470025,174.329332,138.785013,92.669540,137.884253,-0.000677,0.000820,32.000000,-235.855255,139.114669,-0.752828,21.686225,0.673951,216794.260203,0.941019,39.828531,7.010743,5.253002,0.015955,0.018324,211.315432,32.000000,224.225420,204.900407,206.354038,193.702480,32.000000,186.302866,68.906960,62.395727,95.128983,62.877132,45.275506,34.177215,50.652980,25.822295,44.309859,59.544697,33.690704
27.008487,49.573317,138.761960,182.281908,54.551670,49.898259,29.621713,14.147315,138.521432,0.390511,48.135063,27.363670,178.782447,139.572897,174.308560,138.916963,92.626370,137.972344,-0.000678,0.000826,32.000000,-235.861536,139.258351,-0.753213,21.823754,0.674627,216787.855349,0.938134,39.810242,6.839708,5.246235,0.014572,0.041536,212.248870,32.000000,223.055696,205.001924,209.444157,193.694250,32.000000,186.093132,68.914038,62.359312,95.164115,62.877132,45.342086,34.177215,50.424390,25.822295,44.497611,59.545779,33.782707
26.921931,49.611172,138.968518,182.300997,54.698094,49.898957,29.609016,14.150027,138.751812,0.390576,46.957342,27.149040,178.755689,139.839547,174.312111,139.180929,92.593485,138.271011,-0.000679,0.000808,32.000000,-235.859480,139.418511,-0.753546,21.711402,0.661533,216613.007789,0.926444,39.305385,6.868644,5.171998,0.023921,0.030069,212.477749,32.000000,222.757248,205.668227,210.698426,193.011010,32.000000,187.140204,68.903887,62.359131,95.192174,62.877132,45.386406,34.177215,50.406492,25.822295,44.561257,59.538609,33.885494
26.871791,48.987693,139.040484,182.253555,54.803508,49.909810,29.670649,14.153880,138.738831,0.390428,46.526549,27.035776,178.771205,139.894133,174.214863,139.315817,92.606264,138.328407,-0.000679,0.000786,32.000000,-235.852185,139.478817,-0.753838,21.662123,0.653991,216493.174615,0.919596,38.938542,6.953971,5.137717,0.024488,0.021674,212.495173,32.000000,223.145734,206.258186,208.909216,192.273417,32.000000,188.037627,68.865246,62.347406,95.162199,62.877132,45.425002,34.177215,50.470035,25.822295,43.476321,59.550244,33.616089
26.730144,48.589720,138.926879,182.156426,54.900016,49.921695,29.704051,14.150312,138.705844,0.390400,46.473523,26.938807,178.778103,139.880288,174.283039,139.175999,92.650284,138.302312,-0.000680,0.000801,32.000000,-235.860014,139.441312,-0.754339,21.605082,0.659576,216591.488733,0.923196,39.120307,7.129640,5.161907,0.024199,0.027010,211.431419,32.000000,224.126013,206.237947,205.565734,192.409449,32.000000,188.030971,68.887547,62.357738,95.177890,62.877132,45.407719,34.177215,50.478563,25.822295,43.471171,59.542612,33.609633
26.637076,48.589720,139.019394,182.156426,55.007591,49.936079,29.705343,14.150740,138.647435,0.390351,46.516565,26.840148,178.692330,139.858857,174.387639,139.128349,92.655747,138.320860,-0.000680,0.000776,32.000000,-235.858767,139.394424,-0.754979,21.589634,0.661307,216271.780558,0.921938,38.580356,7.144274,5.174217,0.022799,0.023283,211.127757,32.000000,224.270215,205.889263,204.313401,193.080355,32.000000,187.138070,68.914066,62.373996,95.216385,62.877132,45.420453,34.177215,50.565164,25.822295,42.773409,59.538530,33.718290
26.576438,48.517863,138.836040,182.088213,55.056128,49.947526,29.631795,14.150455,138.554481,0.390487,46.504534,26.688146,178.664678,139.802130,174.372851,139.021801,92.660444,138.100852,-0.000680,0.000764,32.000000,-235.855938,139.371133,-0.754846,21.565979,0.664725,216108.935115,0.925389,38.419015,7.087791,5.197386,0.016980,0.026755,211.400622,32.000000,224.083432,205.120370,206.398997,193.517267,32.000000,186.394509,68.885046,62.327162,95.186007,62.877132,45.397390,34.177215,50.591801,25.822295,42.641300,59.537301,33.684688
26.610260,48.607822,138.850587,182.055650,55.137407,49.956464,29.683571,14.150740,138.554439,0.390752,46.789704,26.854280,178.697674,139.710249,174.388183,139.058920,92.583553,138.139663,-0.000681,0.000757,32.000000,-235.857455,139.245297,-0.755390,21.663723,0.667322,216210.718809,0.929015,38.575023,7.091186,5.219019,0.013104,0.020859,212.368238,32.000000,223.202684,205.043387,209.709996,193.782414,32.000000,186.525316,68.892238,62.329385,95.218137,62.877132,45.371437,34.177215,50.577529,25.822295,42.790014,59.539927,33.712201
26.930354,48.784178,139.031990,182.062107,55.253059,49.965335,29.724173,14.152025,138.794832,0.390518,46.811896,27.236480,178.698617,139.823601,174.389130,139.195150,92.574001,138.492078,-0.000681,0.000764,32.000000,-235.857154,139.533251,-0.755501,21.864562,0.668621,216239.752693,0.933612,38.605040,6.981362,5.224027,0.010578,0.021074,212.684069,32.000000,222.927395,205.556120,210.863533,193.386542,32.000000,187.372630,68.915319,62.323334,95.227150,62.877132,45.364295,34.177215,50.510284,25.822295,42.782932,59.542297,33.768693
27.035166,48.784178,139.090265,182.062107,55.493158,49.981858,29.701265,14.148457,138.877070,0.390638,46.012317,27.252568,178.724828,139.980224,174.294467,139.354072,92.634340,138.544175,-0.000681,0.000752,32.000000,-235.855641,139.689742,-0.756162,21.835241,0.665308,216385.589440,0.931101,38.638153,7.076807,5.217934,0.011315,0.015699,212.505378,32.000000,223.059656,206.421975,209.196259,192.422132,32.000000,187.791290,68.901586,62.319963,95.232111,62.877132,45.442395,34.177215,50.386370,25.822295,43.082770,59.542848,33.822985
26.894309,48.539804,139.104340,182.070247,55.748976,50.009826,29.730399,14.140894,138.913634,0.390483,45.205348,27.067785,178.670615,139.985547,174.304585,139.462061,92.630209,138.444544,-0.000682,0.000762,32.000000,-235.868449,139.743037,-0.756945,21.762569,0.654538,216390.736428,0.918755,38.279292,7.254661,5.162650,0.020755,0.023528,211.596160,32.000000,223.990852,206.618052,205.630292,192.135077,32.000000,187.684406,68.903356,62.341009,95.227992,62.877132,45.463812,34.177215,50.412309,25.822295,42.651704,59.544933,33.829222
26.771484,48.012693,139.218021,181.994456,55.976166,50.040341,29.619649,14.145888,138.876789,0.390527,45.132369,27.044678,178.578883,139.985159,174.362382,139.479768,92.703411,138.423257,-0.000682,0.000773,32.000000,-235.865750,139.682116,-0.757859,21.718981,0.653988,216359.356522,0.916018,38.105119,7.219175,5.144791,0.017179,0.022599,211.247569,32.000000,224.265417,205.989633,204.700799,192.956916,32.000000,187.280849,68.940633,62.343824,95.228860,62.877132,45.486454,34.177215,50.484904,25.822295,41.728704,59.551522,33.626948
26.693678,47.903272,139.108207,181.927648,56.153276,50.064678,29.753797,14.150169,138.839394,0.390410,45.174517,26.901141,178.613200,139.980142,174.382007,139.265658,92.703106,138.621958,-0.000681,0.000792,32.000000,-235.858354,139.494033,-0.758062,21.688113,0.658641,216401.023976,0.920149,38.094941,7.175771,5.172259,0.020300,0.021421,211.258419,32.000000,224.209269,205.129273,206.612508,193.780633,32.000000,186.586982,68.906930,62.323673,95.137475,62.877132,45.471217,34.177215,50.510168,25.822295,41.718594,59.548286,33.677131
26.698782,47.903272,139.084574,181.927648,56.290237,50.078701,29.710132,14.155307,138.727183,0.390165,45.427446,26.874440,178.678984,139.921986,174.369779,139.374123,92.686003,138.322814,-0.000683,0.000817,32.000000,-235.854364,139.501944,-0.758936,21.683838,0.662008,216204.730067,0.927462,37.772824,7.092408,5.200235,0.018961,0.022979,212.133296,32.000000,223.289897,205.147134,209.660649,193.945511,32.000000,186.156093,68.937281,62.308201,95.107518,62.877132,45.447080,34.177215,50.518172,25.822295,41.518053,59.537370,33.694299
26.694507,48.022017,139.051152,181.901542,56.429217,50.093934,29.735203,14.147458,138.850901,0.390036,45.787136,26.989394,178.690762,139.958671,174.401651,139.256590,92.670014,138.436090,-0.000683,0.000826,32.000000,-235.859590,139.501927,-0.758683,21.731753,0.664144,216281.965647,0.926323,37.793643,7.187501,5.211279,0.016578,0.032411,212.487561,32.000000,222.841651,205.861671,210.873789,193.227084,32.000000,186.637689,68.949694,62.303544,95.098421,62.877132,45.444927,34.177215,50.557768,25.822295,41.713843,59.538108,33.741548
26.761322,48.232911,139.008083,181.906875,56.602698,50.110759,29.703363,14.150740,138.828687,0.389879,45.895289,27.054241,178.662059,140.076631,174.309352,139.277800,92.683301,138.451942,-0.000684,0.000817,32.000000,-235.858111,139.617625,-0.758966,21.801069,0.664298,216353.245501,0.927758,37.785089,7.061864,5.209398,0.009590,0.028349,212.536254,32.000000,223.072659,206.519827,209.474615,192.431479,32.000000,187.529880,68.916586,62.312049,95.065323,62.877132,45.428196,34.177215,50.487536,25.822295,42.070095,59.542346,33.738246
26.854650,48.216456,139.133215,181.927367,56.802557,50.132351,29.718020,14.152310,138.976370,0.390020,45.397451,27.134268,178.604765,140.123876,174.215418,139.435992,92.752410,138.516033,-0.000684,0.000837,32.000000,-235.857525,139.707138,-0.758949,21.735766,0.663206,216508.350172,0.927673,37.910998,7.131931,5.208980,0.013852,0.019492,211.522072,32.000000,223.877520,206.521375,205.940161,192.195150,32.000000,187.646524,68.926113,62.314951,95.011728,62.877132,45.467060,34.177215,50.435570,25.822295,42.061105,59.542150,33.751892
26.802394,48.216456,139.257950,181.927367,56.937250,50.156512,29.566990,14.147458,138.961385,0.390128,45.012351,27.007912,178.585609,140.078406,174.281175,139.416798,92.727826,138.610595,-0.000684,0.000820,32.000000,-235.857787,139.767712,-0.759454,21.696060,0.660355,216666.091743,0.927000,38.010037,7.126209,5.194365,0.026134,0.024020,211.218662,32.000000,224.403497,206.025765,204.446123,192.893557,32.000000,187.085545,68.907896,62.299522,94.985589,62.877132,45.507348,34.177215,50.459782,25.822295,42.023478,59.537704,33.694739
26.665772,47.924114,139.142731,181.906875,57.035957,50.175652,29.694133,14.150883,138.900089,0.390251,45.000854,26.831681,178.627857,140.069759,174.334750,139.465857,92.801335,138.516565,-0.000685,0.000820,32.000000,-235.858460,139.677810,-0.758806,21.609015,0.661330,216643.886350,0.923518,37.837703,7.087680,5.180973,0.010989,0.017263,211.323390,32.000000,224.314835,205.087643,206.039479,193.696304,32.000000,186.127493,68.924658,62.315160,94.940414,62.877132,45.503303,34.177215,50.501232,25.822295,41.506122,59.534370,33.707725
26.656235,47.889560,139.077349,181.870103,57.149812,50.194763,29.701306,14.153737,138.933015,0.390165,45.279674,26.852891,178.654676,139.980121,174.326060,139.365708,92.803968,138.515501,-0.000686,0.000836,32.000000,-235.857409,139.631880,-0.759360,21.619506,0.664150,216795.806145,0.930587,37.924930,7.157363,5.195728,0.024505,0.008212,212.145469,32.000000,223.420599,205.136729,209.558314,193.707634,32.000000,185.853740,68.921578,62.312055,94.916435,62.877132,45.457246,34.177215,50.521643,25.822295,41.435543,59.547411,33.593345
26.607776,48.062056,139.015394,181.864489,57.223172,50.208763,29.768912,14.147601,138.855620,0.390043,45.695468,26.893537,178.652274,139.955877,174.350741,139.289980,92.730218,138.264993,-0.000687,0.000830,32.000000,-235.860103,139.582180,-0.759059,21.670516,0.668688,216698.701513,0.931311,37.861268,7.039009,5.218027,0.029057,0.021405,212.496877,32.000000,222.885354,205.781305,210.935888,192.999223,32.000000,186.446962,68.932588,62.268293,94.880340,62.877132,45.470508,34.177215,50.547322,25.822295,41.424806,59.533466,33.698187
26.739805,48.062056,139.102430,181.864489,57.321364,50.222797,29.745864,14.145746,138.842488,0.390151,46.029310,27.010911,178.629386,140.005896,174.241266,139.345820,92.758412,138.435521,-0.000688,0.000826,32.000000,-235.867040,139.659784,-0.759393,21.738887,0.668533,216762.335221,0.931716,37.842713,7.035868,5.217442,0.032422,0.034892,212.465620,32.000000,223.196432,206.412314,209.409064,192.333176,32.000000,187.377987,68.925546,62.272503,94.858884,62.877132,45.468492,34.177215,50.484523,25.822295,41.714273,59.551050,33.882486
26.961415,48.289681,139.290876,181.886384,57.576489,50.245639,29.625549,14.148172,139.023061,0.390352,45.620896,27.140200,178.650286,140.251055,174.220319,139.603470,92.822862,138.669748,-0.000690,0.000825,32.000000,-235.862647,139.883453,-0.758262,21.767683,0.668109,217015.631777,0.932018,38.096560,6.990032,5.224615,0.034765,0.030854,211.514315,32.000000,224.141587,206.463813,206.186742,192.345563,32.000000,187.575511,68.936584,62.286561,94.867962,62.877132,45.512714,34.177215,50.386917,25.822295,42.100175,59.543349,33.827314
26.890526,48.107855,139.300354,181.900419,57.820650,50.278675,29.631797,14.150027,139.081138,0.390393,44.936611,26.980917,178.557368,140.308699,174.273590,139.578271,92.826288,138.609082,-0.000691,0.000836,32.000000,-235.855382,139.858550,-0.757645,21.751921,0.664111,216989.050218,0.928157,37.875180,7.043261,5.202074,0.025831,0.023740,211.095136,32.000000,224.415206,206.113342,204.216570,192.697711,32.000000,186.889015,68.934306,62.276308,94.844773,62.877132,45.531489,34.177215,50.409134,25.822295,41.775649,59.546801,33.706845
26.730562,47.798241,139.328369,181.861682,58.046640,50.316850,29.736828,14.153452,139.118558,0.390198,44.842448,26.868524,178.583500,140.228767,174.305408,139.462395,92.853498,138.817864,-0.000690,0.000852,32.000000,-235.857203,139.751516,-0.757925,21.706891,0.660565,217065.188972,0.924786,37.733124,7.090526,5.166304,0.020077,0.024584,211.217961,32.000000,224.174033,205.330401,206.292481,193.385818,32.000000,185.812633,68.977814,62.310531,94.788871,62.877132,45.553147,34.177215,50.454230,25.822295,41.766023,59.546910,33.866419
26.647398,47.798241,139.259090,181.861682,58.234906,50.352500,29.669385,14.145032,138.992627,0.390188,45.036575,26.869039,178.580308,140.209091,174.294408,139.522753,92.810667,138.690442,-0.000690,0.000853,32.000000,-235.860869,139.780297,-0.758339,21.712058,0.662457,217126.922006,0.927368,37.669295,7.058179,5.180276,0.012545,0.028176,212.133847,32.000000,223.289502,205.193980,209.327900,193.505273,32.000000,186.094770,68.943482,62.259592,94.752981,62.877132,45.526523,34.177215,50.508307,25.822295,41.217561,59.542828,33.619758
26.610669,47.822922,139.214684,181.834454,58.348654,50.381733,29.613015,14.149313,138.941993,0.390358,45.390203,26.916691,178.609102,140.134419,174.316652,139.469176,92.822279,138.597758,-0.000690,0.000859,32.000000,-235.861505,139.700225,-0.758112,21.749587,0.666744,217155.601577,0.929938,37.626836,7.130463,5.212325,0.025216,0.031180,212.509008,32.000000,222.967453,205.578760,210.921952,193.422917,32.000000,186.689483,68.929743,62.257888,94.747231,62.877132,45.549325,34.177215,50.504085,25.822295,41.249271,59.544766,33.678672
26.672365,48.007208,139.151366,181.832209,58.475264,50.400799,29.703432,14.149313,138.933494,0.390265,45.821195,26.968508,178.647795,140.048941,174.241201,139.448641,92.826486,138.585189,-0.000691,0.000862,32.000000,-235.862816,139.680320,-0.758558,21.736474,0.668330,217387.043275,0.935774,37.766219,7.112585,5.225992,0.017077,0.013899,212.419207,32.000000,223.149154,206.375874,209.641829,192.301379,32.000000,187.383798,68.933367,62.246883,94.749011,62.877132,45.498985,34.177215,50.498913,25.822295,41.558293,59.546870,33.845069
26.788850,48.141313,139.404719,181.845682,58.565063,50.414703,29.706823,14.153452,139.069037,0.390313,45.718940,27.024627,178.560145,140.127465,174.231096,139.555945,92.856802,138.729877,-0.000691,0.000855,32.000000,-235.854908,139.802096,-0.758357,21.732619,0.668124,217534.900634,0.939516,37.852567,7.056789,5.231536,0.009768,0.034741,211.483473,32.000000,223.850294,206.540208,206.017750,192.209848,32.000000,187.100855,68.924965,62.274011,94.717978,62.877132,45.519864,34.177215,50.443287,25.822295,41.548155,59.546202,33.736705
26.780746,48.141313,139.197776,181.845682,58.659860,50.428682,29.692238,14.149741,139.023323,0.390142,45.471974,27.020754,178.496940,140.204502,174.219570,139.554516,92.801919,138.544154,-0.000691,0.000853,32.000000,-235.857143,139.819433,-0.756955,21.695404,0.667793,217696.846657,0.935137,37.933305,7.046587,5.217061,0.012266,0.026463,211.059501,32.000000,224.112212,206.215282,204.443562,192.558695,32.000000,186.983947,68.927020,62.244255,94.755944,62.877132,45.517436,34.177215,50.447893,25.822295,41.771406,59.537154,33.693712
26.689908,48.058217,139.330406,181.850735,58.763568,50.442726,29.605887,14.147743,138.983081,0.390289,45.459700,26.785658,178.536649,140.133665,174.228651,139.509329,92.844377,138.616920,-0.000690,0.000854,32.000000,-235.859960,139.736182,-0.756539,21.604557,0.667009,217757.143826,0.931305,37.872417,7.085242,5.203834,0.016825,0.018308,211.218472,32.000000,224.268140,205.134304,206.002851,193.476312,32.000000,185.939362,68.945079,62.273346,94.737432,62.877132,45.518839,34.177215,50.468626,25.822295,41.617475,59.545267,33.689017
26.586197,48.069186,139.200562,181.838946,58.814620,50.454202,29.685753,14.145888,138.928762,0.390443,45.688642,26.802646,178.612172,140.058240,174.235479,139.401538,92.764527,138.531649,-0.000690,0.000876,32.000000,-235.863783,139.671021,-0.757469,21.593542,0.667860,217869.260587,0.932318,37.885961,7.051584,5.197681,0.023960,0.022177,212.058137,32.000000,223.394275,205.001050,209.389028,193.540303,32.000000,185.844142,68.937349,62.248803,94.756126,62.877132,45.524859,34.177215,50.528041,25.822295,41.626650,59.540311,33.706551
26.513106,48.239219,139.091857,181.835296,58.886305,50.465689,29.609415,14.153737,138.816648,0.390491,46.068615,26.698413,178.574949,140.020413,174.286055,139.353485,92.745747,138.549945,-0.000689,0.000865,32.000000,-235.852819,139.593375,-0.757853,21.576207,0.672738,217884.879260,0.938462,37.954905,7.043827,5.220340,0.026389,0.026091,212.554367,32.000000,223.002199,205.510558,210.663855,193.369640,32.000000,186.244443,68.971109,62.230066,94.812380,62.877132,45.495258,34.177215,50.562567,25.822295,41.616828,59.541038,33.595840
26.591616,48.239219,139.077821,181.835296,58.958532,50.476182,29.674996,14.145603,138.731535,0.390698,46.608493,26.937671,178.590856,139.881288,174.185112,139.293198,92.774072,138.254181,-0.000690,0.000871,32.000000,-235.863904,139.569740,-0.756668,21.612504,0.674728,218062.428994,0.940014,38.139955,7.083011,5.235821,0.021774,0.025728,212.403893,32.000000,222.990645,206.306564,209.628764,192.012590,32.000000,187.149424,68.939140,62.222549,94.839434,62.877132,45.493318,34.177215,50.528159,25.822295,41.902921,59.543526,33.668547
26.788732,48.475627,139.193616,181.857752,58.983360,50.487619,29.705755,14.141893,138.874591,0.390675,46.594409,27.084540,178.579007,139.998128,174.124949,139.369836,92.736810,138.384001,-0.000689,0.000863,32.000000,-235.866139,139.706673,-0.756040,21.776836,0.676692,218268.784300,0.945762,38.432990,7.110518,5.246155,0.017959,0.025092,211.590355,32.000000,223.870875,206.481847,206.417720,192.084676,32.000000,187.224033,68.932879,62.235084,94.844989,62.877132,45.464886,34.177215,50.479783,25.822295,42.304995,59.545975,33.803836
26.971520,48.557083,139.282474,181.891437,58.981251,50.488915,29.691984,14.152310,138.972611,0.390504,46.143552,27.219710,178.521320,140.135785,174.142723,139.491731,92.767024,138.616916,-0.000689,0.000891,32.000000,-235.856705,139.746948,-0.755854,21.793437,0.674238,218248.774795,0.940939,38.300879,6.941014,5.230138,0.023366,0.034301,210.984018,32.000000,224.333268,205.971710,204.403903,192.526634,32.000000,186.869949,68.957341,62.233358,94.894488,62.877132,45.554995,34.177215,50.362472,25.822295,42.438726,59.545926,33.875516
26.885786,48.187386,139.449413,181.889191,59.046560,50.491231,29.627567,14.153024,139.003724,0.390416,45.077987,27.080240,178.540687,140.183152,174.200043,139.613048,92.700969,138.700556,-0.000688,0.000890,32.000000,-235.855336,139.923221,-0.755721,21.706131,0.666533,218383.065002,0.933423,38.206928,7.040271,5.195976,0.016785,0.040547,211.262261,32.000000,224.313790,205.098483,205.543129,193.381427,32.000000,185.822527,68.956682,62.236463,94.877765,62.877132,45.561546,34.177215,50.364453,25.822295,42.431385,59.550735,33.859522
26.850992,48.187386,139.368559,181.889191,59.107626,50.495052,29.693455,14.148029,139.028638,0.390368,44.967749,26.950818,178.567399,140.230848,174.211287,139.616202,92.709239,138.691643,-0.000687,0.000897,32.000000,-235.864428,139.721130,-0.755465,21.688297,0.663212,218325.845416,0.927402,37.983727,7.121178,5.164057,0.020805,0.030125,212.051026,32.000000,223.459575,205.024838,208.989364,193.415629,32.000000,185.457542,68.940601,62.216483,94.896498,62.877132,45.588575,34.177215,50.401184,25.822295,41.780642,59.557364,33.815869
26.683132,47.843489,139.393529,181.831647,59.135091,50.496627,29.728102,14.149884,139.087533,0.390395,45.179727,26.910439,178.597156,140.234008,174.274587,139.539339,92.677353,138.675052,-0.000686,0.000886,32.000000,-235.857492,139.792165,-0.755368,21.687799,0.667326,218209.551630,0.931769,37.756725,7.227104,5.186734,0.026684,0.021385,212.533489,32.000000,222.887282,205.461313,210.744045,193.122622,32.000000,185.916524,68.974059,62.223826,94.970710,62.877132,45.573255,34.177215,50.440992,25.822295,41.173503,59.545710,33.686229
26.596248,47.836908,139.348782,181.790385,59.161550,50.496798,29.698808,14.152595,138.966195,0.390516,45.522359,26.783850,178.625905,140.192022,174.208816,139.628103,92.696339,138.745345,-0.000686,0.000906,32.000000,-235.853961,139.928014,-0.754959,21.647594,0.668298,218235.255243,0.931039,37.814735,7.214586,5.190444,0.021102,0.016401,212.505891,32.000000,222.873376,206.251725,209.988608,192.055584,32.000000,186.972630,68.944483,62.199455,94.980379,62.877132,45.588330,34.177215,50.510343,25.822295,41.151100,59.542395,33.720638
26.578154,48.000900,139.232623,181.779999,59.194427,50.498083,29.593690,14.155450,138.903021,0.390441,45.909784,26.738136,178.526047,139.994883,174.154524,139.492425,92.684175,138.479179,-0.000685,0.000910,32.000000,-235.853730,139.689719,-0.755066,21.626403,0.670829,218139.767594,0.935380,37.751536,7.238564,5.224032,0.018679,0.014811,211.836259,32.000000,223.790076,206.449179,206.152645,192.027130,32.000000,187.348417,68.931496,62.199347,94.993236,62.877132,45.560106,34.177215,50.521053,25.822295,41.140096,59.548149,33.692978
26.506090,48.000900,139.202977,181.779999,59.202565,50.499340,29.700161,14.146459,138.896318,0.390375,46.198447,26.634931,178.504010,140.040051,174.215536,139.339362,92.676686,138.441131,-0.000683,0.000895,32.000000,-235.862064,139.567497,-0.754506,21.600833,0.673494,218161.720671,0.939508,37.890781,7.253076,5.239415,0.024748,0.015268,211.170745,32.000000,224.355246,206.033684,204.202479,192.595564,32.000000,186.591567,68.929984,62.221696,95.042602,62.877132,45.553772,34.177215,50.548136,25.822295,41.414497,59.542956,33.678452
