OSU 80 Ton Compressor Load Stand
26.437947,48.227426,138.966626,181.802174,59.049530,50.491706,29.626991,14.151454,138.728723,0.390374,46.379286,26.585185,178.494612,139.907693,174.217974,139.336860,92.741504,138.287129,-0.000685,0.000892,32.000000,-235.856414,139.531212,-0.754975,21.598001,0.674413,218285.979595,0.943908,38.085190,7.138331,5.238611,0.023236,0.021682,211.258789,32.000000,224.215399,205.165803,205.767242,193.325890,32.000000,185.433240,68.947255,62.221934,95.042366,62.877132,45.514649,34.177215,50.580285,25.822295,41.798177,59.546447,33.680212
26.419814,48.472610,138.998204,181.839507,58.852967,50.471395,29.707483,14.143320,138.648023,0.390145,46.672642,26.679224,178.534685,139.817669,174.195498,139.189705,92.691778,138.400773,-0.000685,0.000867,32.000000,-235.866843,139.483267,-0.754933,21.612871,0.676442,218332.690539,0.943236,38.206492,7.127665,5.251736,0.023386,0.019450,212.118345,32.000000,223.404632,205.152247,209.017125,193.264069,32.000000,185.524820,68.944117,62.201181,95.069345,62.877132,45.495555,34.177215,50.593865,25.822295,42.215033,59.550912,33.546977
26.408603,48.688731,138.904197,181.881893,58.681167,50.442194,29.694039,14.157876,138.622537,0.390127,46.913281,26.622632,178.562047,139.701561,174.193661,139.136788,92.633096,138.321139,-0.000686,0.000860,32.000000,-235.846878,139.373496,-0.754459,21.592362,0.677318,218412.468730,0.948488,38.547955,6.989321,5.256332,0.022138,0.029993,212.670896,32.000000,223.036879,205.407309,210.629633,193.179948,32.000000,186.177903,68.939568,62.183193,95.070465,62.877132,45.569797,34.177215,50.612316,25.822295,42.207263,59.538973,33.695546
26.404204,48.688731,138.776555,181.881893,58.523664,50.412946,29.691502,14.154165,138.616048,0.390144,47.318538,26.567754,178.586096,139.752008,174.118707,139.139597,92.632114,138.243481,-0.000687,0.000846,32.000000,-235.856161,139.406007,-0.754725,21.608779,0.677413,218529.446163,0.946763,38.823763,7.093310,5.261135,0.010498,0.021993,212.640286,32.000000,223.128675,206.103583,209.670327,192.395997,32.000000,187.028690,68.930879,62.199144,95.094878,62.877132,45.427080,34.177215,50.617877,25.822295,42.575619,59.541756,33.586155
26.417487,48.876061,138.826257,181.929893,58.401143,50.392595,29.580770,14.148172,138.597143,0.390349,47.609035,26.517577,178.577731,139.683864,174.117728,139.100518,92.623622,138.286622,-0.000686,0.000837,32.000000,-235.861991,139.304239,-0.754786,21.597581,0.677942,218593.330688,0.947546,39.058825,7.113971,5.259809,0.001253,0.006135,211.846352,32.000000,223.661265,206.354809,206.437673,192.017664,32.000000,186.906297,68.931445,62.217723,95.081975,62.877132,45.462454,34.177215,50.608571,25.822295,42.894649,59.545562,33.697894
26.424479,49.035144,138.694016,181.982666,58.304138,50.377353,29.737519,14.150312,138.485694,0.390447,47.765364,26.551068,178.488094,139.666918,174.122707,139.068596,92.684745,138.198164,-0.000688,0.000835,32.000000,-235.860670,139.228390,-0.753911,21.593542,0.676724,218469.046297,0.947243,39.066259,7.077860,5.255851,0.016806,0.013936,211.316734,32.000000,224.190832,206.264503,204.475176,192.148448,32.000000,186.633209,68.945327,62.256007,95.094977,62.877132,45.402185,34.177215,50.618237,25.822295,43.165254,59.543713,33.610954
26.358210,49.158026,138.720983,182.030667,58.181204,50.361384,29.718534,14.154165,138.405540,0.390293,47.808563,26.495956,178.531773,139.487580,174.171414,138.940274,92.639912,138.103257,-0.000687,0.000838,32.000000,-235.855670,139.239585,-0.754599,21.571066,0.677023,218497.143847,0.950320,39.231145,7.106960,5.255089,0.013597,0.006168,211.260073,32.000000,224.286335,205.062631,205.500801,193.267183,32.000000,185.666369,68.945413,62.235573,95.066381,62.877132,45.433974,34.177215,50.635124,25.822295,43.160345,59.542110,33.557762
26.337237,49.158026,138.604150,182.030667,57.971514,50.338540,29.589182,14.148600,138.317766,0.390386,47.992559,26.491528,178.600964,139.500448,174.136986,139.002996,92.593329,138.090835,-0.000688,0.000827,32.000000,-235.857301,139.214277,-0.754409,21.566424,0.676677,218469.729351,0.945113,39.378417,7.003575,5.248694,0.025511,0.031356,212.166154,32.000000,223.655618,204.903375,208.998096,193.579022,32.000000,185.859645,68.947182,62.209296,95.024350,62.877132,45.375515,34.177215,50.664469,25.822295,43.369293,59.550126,33.693712
26.408202,49.299288,138.652631,182.070528,57.793968,50.304247,29.676598,14.148885,138.308082,0.390386,48.253272,26.645642,178.661863,139.455710,174.215247,138.837370,92.558233,137.926411,-0.000688,0.000846,32.000000,-235.859966,139.029214,-0.754453,21.609068,0.678659,218547.371290,0.948187,39.613341,7.003044,5.262914,0.028737,0.028367,212.569045,32.000000,223.014584,205.249076,210.679961,193.192058,32.000000,186.099087,68.978269,62.221369,95.073992,62.877132,45.374554,34.177215,50.692780,25.822295,43.610615,59.544008,33.523573
26.494919,49.468257,138.575255,182.112635,57.689131,50.272461,29.630277,14.153024,138.353406,0.390168,48.500537,26.576196,178.672826,139.446146,174.114527,138.818691,92.526530,138.054775,-0.000688,0.000846,32.000000,-235.853861,139.137448,-0.754178,21.601043,0.678520,218499.949764,0.952696,39.648846,7.043687,5.262669,0.012935,0.021617,212.645925,32.000000,223.002596,206.281217,209.862849,192.160997,32.000000,186.887137,68.940327,62.201967,95.078650,62.877132,45.358656,34.177215,50.614633,25.822295,43.900544,59.547765,33.716676
26.515210,49.542046,138.633751,182.149689,57.608127,50.248310,29.582252,14.150169,138.402689,0.390133,48.344482,26.714175,178.653200,139.457810,174.106315,138.786501,92.539484,138.034944,-0.000688,0.000848,32.000000,-235.858026,139.053504,-0.754553,21.599181,0.675817,218433.872717,0.946876,39.670060,7.000129,5.250362,0.010587,0.019017,211.910461,32.000000,223.789097,206.509428,206.317403,191.985246,32.000000,187.233038,68.966035,62.225369,95.077058,62.877132,45.365024,34.177215,50.606692,25.822295,43.897839,59.542769,33.724086
26.521311,49.542046,138.588436,182.149689,57.534430,50.234365,29.704869,14.155878,138.385679,0.390217,48.268380,26.676350,178.526886,139.479179,174.116018,138.876958,92.545992,137.961154,-0.000687,0.000836,32.000000,-235.851334,139.146176,-0.753861,21.575105,0.674116,218386.758416,0.944872,39.692676,7.093242,5.230258,0.019087,0.025738,211.144048,32.000000,224.322245,206.052773,204.531993,192.368637,32.000000,187.147849,68.968169,62.220401,95.101283,62.877132,45.355446,34.177215,50.613360,25.822295,44.023552,59.552535,33.571042
26.495417,49.471000,138.581367,182.169059,57.472202,50.225652,29.511079,14.151882,138.291629,0.389925,48.132541,26.634506,178.627579,139.372576,174.186370,138.738994,92.552028,137.918307,-0.000686,0.000828,32.000000,-235.859756,139.133043,-0.753286,21.540513,0.673781,218305.810950,0.945354,39.732273,7.070804,5.228461,0.022288,0.015313,211.327704,32.000000,224.314026,205.169777,205.604661,193.447645,32.000000,186.042987,68.978770,62.236113,95.101660,62.877132,45.365283,34.177215,50.621073,25.822295,43.897698,59.540960,33.698774
26.522782,49.460851,138.588630,182.169901,57.314589,50.212007,29.697845,14.150169,138.241866,0.389862,48.238760,26.732206,178.671335,139.355367,174.221794,138.708597,92.478897,137.785676,-0.000686,0.000807,32.000000,-235.860813,139.077325,-0.753482,21.602747,0.674100,218235.887525,0.940962,39.721995,7.028996,5.225550,0.013615,0.031334,212.073974,32.000000,223.488045,204.964308,208.450844,193.471469,32.000000,185.629445,68.961500,62.221636,95.081931,62.877132,45.354057,34.177215,50.614745,25.822295,43.877378,59.538029,33.699361
26.857043,49.536011,138.767233,182.171024,57.151406,50.189202,29.802795,14.149884,138.504552,0.389749,48.248638,27.137527,178.654314,139.559316,174.271135,138.874550,92.380010,138.033516,-0.000685,0.000802,32.000000,-235.857492,139.230735,-0.753461,21.832986,0.675396,218161.220462,0.947792,39.694580,7.002455,5.230390,0.023467,0.019194,212.584111,32.000000,222.901633,205.300992,210.283267,193.197876,32.000000,186.096136,68.958563,62.185170,95.088521,62.877132,45.336370,34.177215,50.541848,25.822295,43.874635,59.544628,33.722545
27.085923,49.536011,138.833634,182.171024,57.126265,50.173992,29.758750,14.148172,138.616101,0.389680,47.635766,27.403349,178.672761,139.658416,174.192789,139.145337,92.367033,138.176272,-0.000685,0.000804,32.000000,-235.861335,139.346171,-0.752394,21.827295,0.672777,218147.129902,0.940533,39.638322,7.012085,5.225267,0.012835,0.022042,212.464029,32.000000,222.760940,206.104503,210.067058,192.099905,32.000000,187.057491,68.938177,62.186397,95.127171,62.877132,45.425985,34.177215,50.360966,25.822295,44.002697,59.553479,33.842134
26.919596,49.324523,139.073369,182.173831,57.139715,50.180124,29.554564,14.150740,138.853693,0.389822,46.462136,27.143581,178.681354,139.846949,174.212558,139.266554,92.426042,138.498466,-0.000685,0.000794,32.000000,-235.859586,139.613057,-0.752190,21.713920,0.660133,218025.235599,0.924709,39.153268,7.229594,5.166884,0.011456,0.017763,211.838508,32.000000,223.602168,206.330489,206.625176,192.091933,32.000000,187.572924,68.949502,62.226712,95.141675,62.877132,45.465974,34.177215,50.374055,25.822295,43.632632,59.534301,33.842134
26.877937,48.639637,138.998329,182.096634,57.159324,50.191623,29.714714,14.154879,138.790332,0.389638,46.138830,27.012896,178.641198,139.986646,174.241626,139.350552,92.377795,138.438777,-0.000685,0.000783,32.000000,-235.852006,139.596964,-0.751987,21.686199,0.656303,217863.708135,0.917572,38.772793,7.310825,5.125675,0.007535,0.035413,211.174491,32.000000,224.234926,206.054883,204.051154,192.491533,32.000000,187.084370,68.935089,62.215953,95.166516,62.877132,45.470969,34.177215,50.443820,25.822295,42.439577,59.544058,33.679185
26.724698,48.349743,139.046937,181.998105,57.123492,50.199267,29.763583,14.154308,138.704937,0.389719,46.016208,26.821949,178.617857,139.891788,174.325075,139.292613,92.343409,138.435921,-0.000686,0.000776,32.000000,-235.853068,139.509266,-0.752423,21.626036,0.663108,217788.998983,0.929568,38.837545,7.405667,5.166250,0.025683,0.017633,211.054992,32.000000,224.316568,205.102029,205.204461,193.321219,32.000000,186.043047,68.931694,62.212949,95.138681,62.877132,45.470683,34.177215,50.475620,25.822295,42.432656,59.551817,33.613155
26.687302,48.349743,138.913754,181.998105,57.078194,50.204421,29.682913,14.144319,138.720280,0.389763,46.056327,26.787431,178.642140,139.752928,174.353180,139.303159,92.332725,138.393120,-0.000687,0.000793,32.000000,-235.864533,139.475455,-0.752003,21.582396,0.663499,217482.216009,0.924790,38.222056,7.425433,5.171466,0.023644,0.028565,211.799116,32.000000,223.447432,205.008531,208.720026,193.428311,32.000000,185.677389,68.950275,62.213252,95.137299,62.877132,45.452234,34.177215,50.513870,25.822295,41.921217,59.541009,33.644042
26.693420,48.337675,138.974402,181.941683,57.057344,50.201926,29.802624,14.153452,138.634456,0.389926,46.346656,26.927977,178.647663,139.860100,174.399924,139.192992,92.263807,138.311165,-0.000686,0.000812,32.000000,-235.861956,139.449020,-0.753213,21.704583,0.667837,217441.654851,0.928349,38.188154,7.458455,5.202938,0.026496,0.023304,212.463185,32.000000,222.870480,205.382593,210.367383,193.237718,32.000000,186.198987,68.951915,62.221606,95.187886,62.877132,45.477293,34.177215,50.544040,25.822295,41.891841,59.545444,33.699802
26.771243,48.468496,138.980253,181.920349,57.068684,50.194244,29.692509,14.143320,138.700159,0.389799,46.423605,27.071510,178.603982,139.869707,174.290723,139.258156,92.259145,138.427708,-0.000686,0.000823,32.000000,-235.867990,139.592910,-0.753562,21.745260,0.669523,217491.263480,0.932339,38.250798,7.448710,5.205238,0.027552,0.031307,212.554732,32.000000,222.953973,205.998726,210.050715,192.356609,32.000000,187.117432,68.937696,62.203084,95.185253,62.877132,45.473813,34.177215,50.475139,25.822295,42.110615,59.543054,33.877644
26.884337,48.419952,139.194094,181.919226,57.141567,50.198030,29.651828,14.144461,138.823062,0.389957,45.937152,27.069078,178.643860,139.973944,174.231680,139.298086,92.247867,138.650367,-0.000688,0.000808,32.000000,-235.865210,139.713484,-0.754602,21.709304,0.665771,217530.949512,0.928298,38.228480,7.478496,5.206317,0.017301,0.027436,211.827117,32.000000,223.696792,206.332145,206.852297,192.046166,32.000000,187.327948,68.937667,62.208919,95.180862,62.877132,45.497897,34.177215,50.415729,25.822295,42.102823,59.543625,33.831643
26.812260,48.419952,139.113640,181.919226,57.169054,50.211967,29.744522,14.149456,138.814982,0.390156,45.554476,26.970438,178.550425,139.995578,174.283319,139.353115,92.240291,138.547949,-0.000688,0.000823,32.000000,-235.857101,139.593172,-0.753940,21.701252,0.663277,217545.656486,0.929036,38.229031,7.538800,5.191401,0.014310,0.011842,211.085820,32.000000,224.236483,206.270153,204.261753,192.386238,32.000000,186.839940,68.949766,62.232841,95.241819,62.877132,45.513846,34.177215,50.451797,25.822295,42.010549,59.548464,33.874342
26.681461,48.125132,139.101653,181.900419,57.154507,50.227539,29.543394,14.145460,138.724691,0.389883,45.445869,26.789548,178.520412,139.975759,174.324435,139.281973,92.230247,138.442418,-0.000686,0.000853,32.000000,-235.863555,139.522118,-0.754975,21.644578,0.662993,217490.503931,0.926159,37.991705,7.656283,5.177516,0.023722,0.020831,210.971055,32.000000,224.274999,205.277245,205.446731,193.219441,32.000000,186.025731,68.916020,62.217252,95.199164,62.877132,45.506329,34.177215,50.457574,25.822295,41.489920,59.546546,33.703617
26.599534,48.076042,138.939580,181.864770,57.124357,50.238828,29.748310,14.147030,138.735740,0.389983,45.670658,26.817432,178.567294,139.862814,174.272056,139.390619,92.197730,138.429459,-0.000685,0.000840,32.000000,-235.858707,139.487793,-0.754711,21.648302,0.664454,217591.189075,0.926141,38.111949,7.615024,5.188434,0.004270,0.010274,211.799502,32.000000,223.727406,204.982835,208.530088,193.417655,32.000000,185.879930,68.908906,62.200867,95.228007,62.877132,45.465198,34.177215,50.539491,25.822295,41.395115,59.547765,33.598995
26.567644,48.223038,138.960997,181.849051,57.028222,50.238814,29.653835,14.146316,138.622091,0.389953,45.987423,26.706586,178.582806,139.690002,174.303598,139.144949,92.182166,138.253425,-0.000686,0.000831,32.000000,-235.858765,139.381516,-0.755239,21.667709,0.668206,217548.727860,0.936894,38.035979,7.574718,5.213420,0.036005,0.023092,212.471091,32.000000,223.066465,205.186717,210.543956,193.377284,32.000000,186.040039,68.908484,62.170704,95.237883,62.877132,45.448723,34.177215,50.559492,25.822295,41.385327,59.542317,33.654607
26.589537,48.223038,138.869436,181.849051,56.878838,50.221038,29.685077,14.147458,138.654613,0.390254,46.392253,26.792845,178.531892,139.770097,174.266558,139.124089,92.189632,138.344839,-0.000687,0.000826,32.000000,-235.857951,139.455263,-0.755046,21.671329,0.669136,217635.807087,0.933556,38.124395,7.601051,5.223384,0.003027,0.015292,212.441872,32.000000,223.037701,206.128740,210.046680,192.315294,32.000000,186.752128,68.913140,62.181681,95.279981,62.877132,45.444399,34.177215,50.547529,25.822295,41.631363,59.548572,33.619318
26.562243,48.451218,138.919710,181.869261,56.734316,50.199412,29.629503,14.145603,138.488013,0.390258,46.470337,26.792289,178.579844,139.754702,174.203002,139.138205,92.249126,138.294664,-0.000688,0.000823,32.000000,-235.862429,139.377539,-0.755097,21.655409,0.669411,217753.405264,0.938036,38.325004,7.532558,5.230460,0.014513,0.022440,211.877713,32.000000,223.607357,206.489953,207.000670,191.881930,32.000000,186.932009,68.906814,62.200015,95.263521,62.877132,45.461428,34.177215,50.542703,25.822295,42.019049,59.544028,33.684394
26.565569,48.534593,138.841465,181.904911,56.617845,50.182912,29.708708,14.151454,138.486346,0.390487,46.519563,26.775561,178.480663,139.633314,174.222522,139.099726,92.311424,138.246972,-0.000688,0.000815,32.000000,-235.860184,139.406396,-0.755143,21.636736,0.668398,217659.810930,0.935906,38.288192,7.568753,5.222710,0.017018,0.010429,211.045619,32.000000,224.384771,206.207825,204.533533,192.285179,32.000000,187.334535,68.935310,62.195653,95.282906,62.877132,45.434747,34.177215,50.563009,25.822295,42.155990,59.544943,33.651232
26.467924,48.586978,138.821602,181.921753,56.522087,50.168860,29.665312,14.144747,138.461170,0.390187,46.573488,26.639229,178.481548,139.686474,174.263128,138.909831,92.292502,138.267690,-0.000690,0.000782,32.000000,-235.862793,139.177303,-0.756053,21.597764,0.669614,217665.248082,0.938773,38.562268,7.485297,5.229969,0.008913,0.017670,211.064705,32.000000,224.380380,205.137337,205.088644,193.327741,32.000000,186.222083,68.959987,62.218854,95.209238,62.877132,45.471380,34.177215,50.578895,25.822295,42.148534,59.542897,33.596720
26.421529,48.586978,138.726630,181.921753,56.458138,50.159896,29.627873,14.147886,138.384225,0.390270,46.830305,26.603871,178.554380,139.658620,174.237926,138.913297,92.330858,138.178108,-0.000691,0.000786,32.000000,-235.859490,139.209648,-0.755438,21.591837,0.669814,217587.044571,0.936022,38.640048,7.400216,5.226369,0.020696,0.016620,211.692752,32.000000,223.744312,204.901535,208.171737,193.471831,32.000000,185.857038,68.961276,62.190836,95.200324,62.877132,45.399273,34.177215,50.633299,25.822295,42.232247,59.552633,33.548151
26.615870,48.747974,138.764175,181.941121,56.378638,50.149765,29.686023,14.158874,138.483306,0.390207,47.103707,26.833013,178.594400,139.554930,174.242866,138.985565,92.324076,138.142900,-0.000691,0.000780,32.000000,-235.850469,139.187026,-0.755520,21.625695,0.672612,217621.687922,0.940878,38.856916,7.429036,5.244900,0.015810,0.027883,212.382581,32.000000,223.011675,205.211860,210.411386,193.275109,32.000000,186.016079,68.938555,62.146989,95.213712,62.877132,45.395897,34.177215,50.594811,25.822295,42.504975,59.545818,33.689237
26.628240,48.922140,138.682533,181.975368,56.325758,50.144047,29.658135,14.151739,138.437273,0.390010,47.066264,26.857228,178.561108,139.551710,174.187891,138.974192,92.342922,138.185226,-0.000690,0.000772,32.000000,-235.857112,139.315802,-0.754935,21.617014,0.673223,217570.310281,0.943637,38.935234,7.347878,5.250515,0.021790,0.018350,212.520417,32.000000,222.950794,206.164157,210.041754,192.170533,32.000000,186.958324,68.901119,62.164956,95.229680,62.877132,45.385123,34.177215,50.545837,25.822295,42.801124,59.549083,33.673903
26.604671,48.869478,138.799492,182.001473,56.270633,50.145287,29.639879,14.144889,138.498413,0.389968,46.970083,26.877018,178.601592,139.670141,174.132049,138.984129,92.393450,138.149809,-0.000689,0.000795,32.000000,-235.862978,139.277136,-0.755008,21.575603,0.668926,217537.486144,0.934727,38.768882,7.337831,5.213588,0.021187,0.020825,211.873419,32.000000,223.674901,206.256956,207.362246,192.025115,32.000000,187.524885,68.913820,62.189486,95.247009,62.877132,45.429280,34.177215,50.542411,25.822295,42.795641,59.545720,33.662824
26.544182,48.869478,138.759962,182.001473,56.211594,50.151644,29.634886,14.153309,138.446524,0.389948,46.903372,26.739081,178.522966,139.654255,174.167763,138.968917,92.415104,138.187775,-0.000688,0.000765,32.000000,-235.854395,139.275276,-0.754647,21.551554,0.668940,217596.631927,0.935424,38.922274,7.339214,5.208100,0.028241,0.019681,211.117913,32.000000,224.338647,206.110519,204.228543,192.417248,32.000000,187.226755,68.906012,62.180358,95.251672,62.877132,45.405002,34.177215,50.586335,25.822295,42.698508,59.545297,33.707652
26.548632,48.787744,138.673481,182.010737,56.184702,50.156742,29.713262,14.146745,138.406945,0.389969,46.930355,26.748436,178.514690,139.646222,174.210675,138.925845,92.461858,138.133708,-0.000688,0.000770,32.000000,-235.859484,139.225149,-0.753897,21.522417,0.670931,217535.891484,0.936779,38.909198,7.271759,5.217110,0.005233,0.016792,211.122101,32.000000,224.450602,205.200084,204.813750,193.158939,32.000000,186.198956,68.922465,62.204484,95.233003,62.877132,45.420821,34.177215,50.580154,25.822295,42.550648,59.548700,33.690337
26.537535,48.844244,138.629079,182.012421,56.196844,50.164356,29.679183,14.150169,138.396315,0.389722,47.133241,26.734805,178.588845,139.502997,174.257700,138.815837,92.467858,137.971117,-0.000689,0.000761,32.000000,-235.861632,139.172284,-0.752918,21.543922,0.672727,217573.125530,0.939300,39.010920,7.268251,5.227509,0.032256,0.018785,211.720341,32.000000,223.775520,205.079710,208.079263,193.203148,32.000000,185.836459,68.946849,62.173361,95.220447,62.877132,45.365462,34.177215,50.590672,25.822295,42.642621,59.541078,33.655928
26.455977,48.973430,138.672904,182.031509,56.193590,50.171097,29.661539,14.151454,138.297248,0.389807,47.243332,26.738201,178.625965,139.480301,174.271235,138.925828,92.437497,137.882129,-0.000689,0.000740,32.000000,-235.855594,139.150726,-0.752783,21.527059,0.673230,217501.038767,0.936573,38.921696,7.195654,5.223376,0.025605,0.022020,212.409314,32.000000,222.966060,205.283468,210.559847,193.217347,32.000000,186.022889,68.961583,62.153870,95.237729,62.877132,45.401429,34.177215,50.602755,25.822295,42.636741,59.541166,33.531570
26.482859,48.973430,138.622348,182.031509,56.188953,50.177769,29.694009,14.144176,138.290297,0.389818,47.503302,26.714517,178.610829,139.404836,174.210745,138.815711,92.418027,137.975408,-0.000688,0.000729,32.000000,-235.863036,139.177548,-0.752144,21.505842,0.672817,217567.466689,0.938327,38.996875,7.111896,5.223887,0.014975,0.025890,212.501353,32.000000,222.877309,205.987603,210.356694,192.305943,32.000000,187.085953,68.925868,62.121633,95.208644,62.877132,45.360527,34.177215,50.621066,25.822295,42.855690,59.552329,33.498335
26.462796,49.072996,138.618594,182.061265,56.186804,50.184576,29.658729,14.149028,138.214411,0.389656,47.907731,26.694678,178.584710,139.376247,174.192300,138.745104,92.528492,138.017152,-0.000687,0.000719,32.000000,-235.861299,139.045183,-0.752409,21.589162,0.675254,217740.967691,0.942339,39.263525,7.099670,5.241647,0.025000,0.016138,211.114161,32.000000,224.331958,206.158138,204.544761,192.117362,32.000000,187.263098,68.952586,62.177050,95.226905,62.877132,45.355392,34.177215,50.636848,25.822295,43.022006,59.544323,33.634211
26.566209,49.175032,138.632627,182.090739,56.224545,50.192251,29.673583,14.145603,138.271622,0.389784,47.648753,26.903884,178.573332,139.372333,174.229868,138.672739,92.476035,137.849180,-0.000688,0.000703,32.000000,-235.864232,139.076838,-0.751093,21.663330,0.675369,217775.264604,0.940429,39.218180,7.163780,5.234418,0.013366,0.028275,211.039964,32.000000,224.290412,205.339795,205.030345,193.112416,32.000000,186.120209,68.936885,62.147818,95.165328,62.877132,45.343816,34.177215,50.621956,25.822295,43.194695,59.545149,33.639934
26.646529,49.275424,138.680636,182.121056,56.252884,50.202470,29.687223,14.146031,138.323369,0.389893,47.200778,26.921043,178.607063,139.501305,174.229234,138.832397,92.464796,137.957347,-0.000687,0.000708,32.000000,-235.863476,139.088197,-0.751193,21.651134,0.673371,217776.758646,0.942645,39.351585,7.073285,5.238244,0.015139,0.034467,211.744519,32.000000,223.771311,204.990665,207.903746,193.282674,32.000000,185.977452,68.924958,62.123229,95.161376,62.877132,45.371190,34.177215,50.559935,25.822295,43.364875,59.549624,33.702516
26.643337,49.161043,138.646224,182.120495,56.245984,50.216457,29.703825,14.143462,138.346460,0.389815,47.190012,26.786250,178.673759,139.517985,174.257636,138.804566,92.405212,137.915601,-0.000686,0.000718,32.000000,-235.864242,139.260861,-0.750217,21.622076,0.669519,217868.848607,0.938688,39.279410,7.045358,5.218382,0.023487,0.012447,212.383198,32.000000,223.028069,205.102274,210.556117,193.219027,32.000000,186.471853,68.935559,62.109204,95.212391,62.877132,45.356296,34.177215,50.548212,25.822295,43.361188,59.542464,33.717850
26.567829,49.161043,138.638731,182.120495,56.239137,50.222861,29.618715,14.146174,138.330376,0.389924,47.418909,26.838668,178.691034,139.345825,174.257917,138.856497,92.419527,137.925658,-0.000687,0.000730,32.000000,-235.859399,139.138430,-0.750453,21.592467,0.668909,217947.079654,0.935695,39.244861,7.108370,5.204454,0.012800,0.027910,212.521676,32.000000,223.181190,205.929833,210.304890,192.448860,32.000000,187.322299,68.961633,62.133397,95.260514,62.877132,45.354565,34.177215,50.594674,25.822295,43.158440,59.551188,33.643822
26.484710,49.058733,138.624388,182.101126,56.231957,50.227652,29.682158,14.150027,138.271796,0.390259,47.650726,26.707535,178.716367,139.419986,174.177580,138.730620,92.448818,137.910249,-0.000688,0.000713,32.000000,-235.855546,139.036556,-0.750709,21.546991,0.669761,217992.373653,0.935300,39.135835,7.147976,5.203786,0.020626,0.016625,211.987784,32.000000,223.526402,206.335371,207.498894,191.978994,32.000000,187.500562,68.977656,62.135729,95.244583,62.877132,45.325833,34.177215,50.614246,25.822295,42.976290,59.545474,33.686302
26.473069,49.110574,138.525698,182.084564,56.201573,50.232444,29.560653,14.146745,138.115373,0.390240,47.871583,26.658445,178.574740,139.277719,174.198245,138.649597,92.444665,137.820939,-0.000686,0.000722,32.000000,-235.863254,139.025279,-0.751303,21.509986,0.672092,218043.378383,0.940909,39.262698,7.138474,5.218293,0.004891,0.017449,211.130161,32.000000,224.372778,206.354902,204.431830,191.939651,32.000000,187.395817,68.972950,62.136011,95.299680,62.877132,45.315574,34.177215,50.642731,25.822295,43.061546,59.546290,33.523793
26.595216,49.238942,138.535747,182.092704,56.142104,50.233723,29.606975,14.149171,138.259336,0.390262,47.735391,26.789359,178.558482,139.399717,174.262832,138.745572,92.435878,137.914779,-0.000686,0.000703,32.000000,-235.858861,139.066863,-0.751067,21.599574,0.674862,218015.020891,0.941859,39.300361,7.101809,5.234129,0.025581,0.030737,211.040555,32.000000,224.395277,205.244092,204.932090,193.080193,32.000000,186.459090,68.984583,62.128472,95.319530,62.877132,45.294654,34.177215,50.634127,25.822295,43.057021,59.549477,33.685568
26.624686,49.238942,138.564769,182.092704,55.989435,50.224849,29.576125,14.143890,138.291319,0.390493,47.208463,26.847917,178.633971,139.438808,174.247729,138.782830,92.416755,137.897746,-0.000688,0.000669,32.000000,-235.861683,139.114773,-0.752560,21.622233,0.676088,218076.148796,0.946372,39.371834,7.063204,5.232703,0.018031,0.021551,211.677870,32.000000,224.016796,204.961366,207.975624,193.416739,32.000000,186.110587,68.974325,62.129439,95.293212,62.877132,45.320880,34.177215,50.582310,25.822295,43.275903,59.549172,33.733917
26.674423,49.287218,138.685247,182.109266,55.829823,50.205875,29.552474,14.150027,138.334066,0.390584,46.850523,26.886216,178.644272,139.436624,174.268470,138.799722,92.337208,137.835648,-0.000688,0.000637,32.000000,-235.859316,139.031824,-0.751449,21.607809,0.671341,218110.255736,0.940639,39.294551,7.116916,5.209048,0.018048,0.021026,212.354442,32.000000,223.097200,205.098911,210.298595,193.300934,32.000000,185.825165,68.985077,62.069490,95.346888,62.877132,45.320353,34.177215,50.555848,25.822295,43.355967,59.543753,33.698848
26.674849,49.057636,138.620945,182.109266,55.710212,50.189298,29.846142,14.150027,138.377867,0.390777,46.973431,26.821566,178.652903,139.398453,174.256727,138.771364,92.373604,137.966240,-0.000688,0.000630,32.000000,-235.858169,139.032640,-0.751517,21.641431,0.670082,218074.890690,0.940358,39.245046,7.127887,5.204372,0.031084,0.021695,212.438676,32.000000,223.010271,205.956026,210.157198,192.290395,32.000000,186.858392,68.951576,62.061683,95.369468,62.877132,45.332660,34.177215,50.560536,25.822295,42.953565,59.548670,33.713081
26.550725,48.916106,138.560650,182.077546,55.593089,50.177867,29.720444,14.147886,138.319014,0.390654,47.150734,26.730085,178.749622,139.384567,174.190207,138.768735,92.392392,137.906313,-0.000688,0.000637,32.000000,-235.860637,138.995910,-0.751097,21.591260,0.669831,218068.920244,0.939018,39.209865,7.177705,5.199185,0.023308,0.026265,212.052817,32.000000,223.502844,206.370549,207.833807,192.026673,32.000000,187.460847,68.977663,62.088824,95.396255,62.877132,45.309565,34.177215,50.577381,25.822295,42.948771,59.538373,33.723426
26.482230,48.916106,138.570991,182.077546,55.535016,50.163923,29.753933,14.145317,138.184878,0.390789,47.404338,26.688044,178.621110,139.349536,174.205483,138.809355,92.420172,137.741483,-0.000687,0.000631,32.000000,-235.861731,139.066436,-0.751497,21.541615,0.667989,217824.597837,0.928957,38.979568,7.203818,5.196691,0.020176,0.012524,211.077204,32.000000,224.296677,206.221754,204.659708,192.179963,32.000000,187.416147,68.971496,62.077579,95.434421,62.877132,45.314339,34.177215,50.644410,25.822295,42.697665,59.548247,33.586449
26.457312,48.952859,138.457515,182.060703,55.456341,50.152442,29.660791,14.144461,138.083998,0.390465,47.502337,26.637157,178.609012,139.268585,174.266083,138.667686,92.385173,137.839550,-0.000686,0.000635,32.000000,-235.864718,138.980901,-0.750016,21.506734,0.671196,217730.471767,0.936946,39.046537,7.156350,5.218714,0.025840,0.028138,211.183193,32.000000,224.436100,205.321661,205.016895,193.191064,32.000000,186.327417,69.004008,62.108265,95.454733,62.877132,45.294525,34.177215,50.630070,25.822295,42.756052,59.548837,33.424674
26.385321,49.080676,138.401787,182.052001,55.356244,50.138518,29.743808,14.146887,138.116333,0.390561,47.596069,26.598161,178.609573,139.246379,174.259222,138.586830,92.397851,137.848506,-0.000685,0.000626,32.000000,-235.863275,138.913332,-0.750458,21.491339,0.673821,217676.748979,0.938174,39.161915,7.049642,5.232603,0.020471,0.031644,211.685484,32.000000,224.160822,204.863579,207.644917,193.597494,32.000000,185.772168,69.001314,62.093402,95.412172,62.877132,45.257636,34.177215,50.694351,25.822295,42.972738,59.546477,33.590998
26.635616,49.230165,138.463875,182.070809,55.204171,50.116889,29.622439,14.146887,138.234662,0.390144,47.503448,26.908904,178.650005,139.276883,174.268662,138.628389,92.364002,137.863687,-0.000684,0.000653,32.000000,-235.863767,138.969785,-0.748769,21.615441,0.674927,217693.327416,0.941917,39.240702,7.131608,5.233242,0.017616,0.016372,212.493951,32.000000,223.135509,205.079751,210.183295,193.400771,32.000000,186.105154,68.987784,62.047925,95.422349,62.877132,45.237107,34.177215,50.659680,25.822295,42.968061,59.542513,33.701342
26.764586,49.230165,138.536566,182.070809,55.159299,50.090255,29.674841,14.145317,138.192069,0.389751,46.984567,27.039071,178.631658,139.430773,174.226104,138.849122,92.309041,137.824572,-0.000685,0.000629,32.000000,-235.865009,138.939173,-0.748143,21.660655,0.676571,217734.269662,0.942000,39.490127,7.123218,5.245408,0.015084,0.023135,212.543059,32.000000,223.043421,205.971290,210.411170,192.320807,32.000000,186.789943,68.971309,62.035502,95.393354,62.877132,45.290726,34.177215,50.533701,25.822295,43.223547,59.548129,33.580066
26.653640,49.248268,138.677045,182.098599,55.183523,50.077210,29.670636,14.143177,138.310709,0.389746,46.786933,26.976342,178.676032,139.433037,174.165265,138.921137,92.360636,138.017014,-0.000687,0.000612,32.000000,-235.865347,139.139349,-0.747915,21.625197,0.668335,217642.422719,0.936447,39.217917,7.164336,5.198448,0.030243,0.021460,212.182741,32.000000,223.548852,206.260155,207.845540,192.116309,32.000000,187.725655,68.977584,62.061098,95.356945,62.877132,45.257209,34.177215,50.533808,25.822295,43.251106,59.554954,33.692832
26.640105,48.911991,138.665876,182.089897,55.173855,50.070961,29.666485,14.151311,138.293183,0.389474,46.878249,26.852414,178.612873,139.447207,174.215397,138.825617,92.358400,137.833014,-0.000686,0.000635,32.000000,-235.855737,139.029846,-0.749134,21.579852,0.664516,217514.088349,0.929565,39.001831,7.200570,5.176115,0.014617,0.026465,211.203199,32.000000,224.491200,206.154515,204.802733,192.245793,32.000000,187.631053,68.998377,62.068659,95.368012,62.877132,45.322299,34.177215,50.587893,25.822295,42.663182,59.547382,33.688650
26.539843,48.793503,138.611184,182.052282,55.173030,50.067166,29.688827,14.143462,138.285171,0.389496,46.931154,26.761235,178.585002,139.374923,174.289473,138.750132,92.400375,137.954779,-0.000687,0.000633,32.000000,-235.867848,139.078939,-0.748593,21.611927,0.667859,217476.628545,0.933561,39.205772,7.241075,5.202931,0.011779,0.015074,211.279915,32.000000,224.581774,205.306416,204.703648,193.157057,32.000000,186.273016,69.031432,62.084396,95.319596,62.877132,45.333730,34.177215,50.601831,25.822295,42.657647,59.545779,33.710880
26.562407,48.793503,138.544138,182.052282,55.130456,50.065880,29.702114,14.143177,138.304171,0.389410,46.869906,26.901620,178.620593,139.437278,174.297760,138.701116,92.445430,137.988447,-0.000686,0.000628,32.000000,-235.867641,139.145386,-0.748888,21.702878,0.668832,217251.484859,0.933338,38.892209,7.155253,5.205155,0.011851,0.015206,211.641271,32.000000,224.120316,204.921600,207.424947,193.565726,32.000000,185.764030,69.023260,62.056887,95.296816,62.877132,45.283314,34.177215,50.622664,25.822295,42.445902,59.542248,33.678598
26.795059,48.868381,138.716144,182.036843,55.149152,50.067100,29.700012,14.146745,138.359549,0.389734,46.421923,26.921757,178.691250,139.481791,174.307500,138.844845,92.371539,137.947124,-0.000686,0.000632,32.000000,-235.861451,139.149932,-0.749111,21.681950,0.669222,217173.827784,0.936008,38.942250,7.171562,5.222758,0.010673,0.015586,212.521776,32.000000,223.159552,205.098043,210.334713,193.288756,32.000000,186.065415,69.039146,62.048191,95.306162,62.877132,45.247736,34.177215,50.562275,25.822295,42.569950,59.544618,33.632597
26.737350,48.826691,138.705026,182.037966,55.163156,50.070937,29.606096,14.149028,138.407594,0.389524,46.277567,26.868649,178.708359,139.504302,174.275323,138.887058,92.400879,138.090121,-0.000686,0.000644,32.000000,-235.859823,139.121379,-0.749489,21.665690,0.665800,217117.764181,0.934730,38.904279,7.142615,5.215798,0.028360,0.029917,212.477908,32.000000,223.185833,205.808390,210.511706,192.487194,32.000000,187.322327,69.065861,62.042038,95.339037,62.877132,45.325982,34.177215,50.544626,25.822295,42.491779,59.546536,33.696280
26.605306,48.608371,138.672072,182.006807,55.164523,50.078540,29.734102,14.149884,138.397991,0.389489,46.435739,26.788286,178.704919,139.547245,174.167191,138.931592,92.393199,137.957446,-0.000683,0.000662,32.000000,-235.854706,139.138388,-0.748337,21.586068,0.662968,217123.466711,0.926452,38.589111,7.196735,5.176930,0.018276,0.009724,212.224878,32.000000,223.662596,206.289144,207.945728,192.210624,32.000000,187.439613,69.038315,62.036043,95.350722,62.877132,45.308304,34.177215,50.559749,25.822295,42.485810,59.546565,33.693712
26.569008,48.608371,138.692982,182.006807,55.149117,50.083594,29.721180,14.148172,138.373070,0.389265,46.666011,26.761396,178.560513,139.538192,174.224785,138.856540,92.399729,138.089591,-0.000682,0.000643,32.000000,-235.865105,139.143691,-0.747991,21.530232,0.664436,217117.105262,0.931480,38.643924,7.235795,5.187688,0.012616,0.021464,211.217279,32.000000,224.371533,206.344991,204.658273,192.244195,32.000000,187.174591,69.030071,62.066687,95.344338,62.877132,45.319265,34.177215,50.616959,25.822295,42.099887,59.538029,33.522253
26.507255,48.598497,138.539314,181.972280,55.120140,50.089865,29.664501,14.152738,138.300821,0.389500,46.859167,26.648683,178.502985,139.497083,174.298393,138.793796,92.457418,138.058897,-0.000682,0.000654,32.000000,-235.857424,139.084462,-0.747045,21.529970,0.668889,217085.447123,0.931974,38.647025,7.180015,5.212196,0.017267,0.019451,211.081563,32.000000,224.469670,205.524906,204.611968,192.909443,32.000000,186.389290,69.051386,62.055926,95.342616,62.877132,45.257948,34.177215,50.640800,25.822295,42.075641,59.543104,33.681460
26.448952,48.743311,138.581470,181.967227,55.062076,50.089298,29.676195,14.151739,138.307340,0.389804,46.916399,26.619582,178.542535,139.373249,174.309170,138.788071,92.439655,137.911798,-0.000682,0.000655,32.000000,-235.858259,139.014121,-0.746384,21.522994,0.671403,217119.950173,0.933812,38.708043,7.236691,5.220104,0.015618,0.017851,211.633996,32.000000,224.303591,204.967273,207.552942,193.549182,32.000000,186.057513,69.046000,62.063062,95.303550,62.877132,45.281209,34.177215,50.674578,25.822295,42.320047,59.542091,33.665319
26.406979,48.910346,138.467265,181.980982,55.030619,50.084180,29.629529,14.149171,138.182847,0.389978,47.106397,26.585175,178.671344,139.285039,174.299378,138.698960,92.415167,137.920983,-0.000682,0.000647,32.000000,-235.861156,139.058379,-0.745987,21.507730,0.672124,217118.752686,0.937983,38.802125,7.164325,5.226468,0.021733,0.019684,212.246510,32.000000,223.212675,205.016743,210.301541,193.564541,32.000000,186.093896,69.042519,62.018081,95.353280,62.877132,45.239664,34.177215,50.694241,25.822295,42.313654,59.545051,33.556735
26.416457,48.910346,138.427458,181.980982,54.998614,50.076565,29.759148,14.147601,138.185854,0.390151,47.342700,26.563463,178.657584,139.343989,174.254748,138.675389,92.396915,137.734624,-0.000683,0.000657,32.000000,-235.859447,138.860040,-0.746781,21.520975,0.673751,217247.310084,0.940094,39.045261,7.111713,5.239583,0.019916,0.018144,212.482995,32.000000,223.162088,205.830063,210.457905,192.733462,32.000000,187.043025,69.016663,62.017980,95.365708,62.877132,45.228121,34.177215,50.700187,25.822295,42.597959,59.550224,33.434799
26.500091,49.048859,138.520675,182.003719,54.965481,50.067942,29.716182,14.151311,138.046720,0.390077,47.708080,26.823500,178.671229,139.158310,174.182340,138.611789,92.373827,137.643165,-0.000682,0.000662,32.000000,-235.858360,138.880555,-0.747355,21.607521,0.674847,217368.927696,0.943419,39.283185,7.140597,5.243586,0.028392,0.028365,212.190853,32.000000,223.664513,206.338290,207.905935,192.264411,32.000000,187.314405,69.019958,62.026748,95.364452,62.877132,45.220319,34.177215,50.717343,25.822295,42.833242,59.540930,33.530029
26.561005,49.186004,138.442754,182.035159,54.927587,50.059351,29.591942,14.149741,138.118533,0.390161,47.441927,26.881058,178.597628,139.237977,174.170385,138.626028,92.390567,137.667551,-0.000682,0.000644,32.000000,-235.855996,139.055360,-0.747941,21.691575,0.674038,217346.485903,0.938813,39.267170,7.069614,5.240198,0.019849,0.025504,211.194797,32.000000,224.320480,206.461387,204.786389,192.185838,32.000000,187.365969,68.993284,62.035877,95.394033,62.877132,45.225388,34.177215,50.647034,25.822295,43.066618,59.545533,33.707872
26.758053,49.228519,138.541154,182.073054,54.952173,50.059017,29.664267,14.145603,138.259854,0.390011,46.704611,26.925975,178.566272,139.361077,174.251727,138.770363,92.400158,137.856853,-0.000680,0.000646,32.000000,-235.865379,139.105717,-0.748150,21.695089,0.670228,217373.390231,0.937196,39.264560,7.048876,5.227177,0.005618,0.013119,210.979781,32.000000,224.589783,205.527307,204.746795,193.004130,32.000000,186.633840,68.991264,62.014570,95.385461,62.877132,45.217437,34.177215,50.568082,25.822295,43.062477,59.540232,33.770234
26.721312,49.228519,138.589095,182.073054,54.981572,50.068830,29.668899,14.147315,138.323509,0.390324,46.273556,26.933211,178.618643,139.373230,174.250518,138.715685,92.404332,137.867217,-0.000679,0.000635,32.000000,-235.859405,139.100903,-0.748712,21.652236,0.666419,217375.864169,0.939003,39.299137,7.043823,5.212256,0.017353,0.029699,211.497211,32.000000,224.208973,204.906770,207.218998,193.414792,32.000000,186.061287,68.994480,62.020746,95.358999,62.877132,45.265262,34.177215,50.570947,25.822295,43.132328,59.545267,33.718584
26.629437,48.880449,138.511899,182.065756,54.995289,50.086615,29.666827,14.148314,138.270901,0.390179,46.277125,26.872646,178.670674,139.386463,174.269013,138.717336,92.365695,137.938246,-0.000679,0.000643,32.000000,-235.860537,139.156886,-0.748771,21.581976,0.663175,217299.684750,0.929551,39.011113,7.124909,5.177550,0.013731,0.016529,212.304792,32.000000,223.345525,205.029073,210.129611,193.632758,32.000000,186.316690,68.998147,61.988417,95.370046,62.877132,45.247648,34.177215,50.590641,25.822295,42.523230,59.540537,33.717483
26.601865,48.641283,138.656091,182.014667,54.993231,50.101833,29.672789,14.145460,138.276872,0.390027,46.513598,26.773304,178.697562,139.425207,174.280065,138.763375,92.336459,137.969020,-0.000678,0.000643,32.000000,-235.861424,139.089748,-0.748665,21.552682,0.665412,217355.994586,0.930932,39.072601,7.125696,5.186463,0.018706,0.026838,212.506445,32.000000,223.061904,205.890211,210.575242,192.638944,32.000000,186.942511,69.000962,61.991255,95.338083,62.877132,45.278843,34.177215,50.624051,25.822295,42.102112,59.551050,33.660770
26.624323,48.652528,138.437852,181.979859,54.946194,50.110642,29.649133,14.150740,138.201578,0.390025,46.837799,26.856716,178.694568,139.354470,174.193540,138.722858,92.349325,137.853175,-0.000678,0.000631,32.000000,-235.858111,139.060275,-0.748880,21.614051,0.668653,217299.509910,0.933943,38.878573,7.198331,5.201458,0.019450,0.013953,212.120017,32.000000,223.449751,206.461494,208.598686,191.954201,32.000000,187.458441,69.032076,62.000428,95.354938,62.877132,45.226279,34.177215,50.623250,25.822295,42.095200,59.548700,33.455855
26.690629,48.652528,138.629850,181.979859,54.918906,50.111890,29.701891,14.147743,138.234047,0.390237,46.448210,26.866877,178.561067,139.369091,174.196759,138.694111,92.397407,137.866339,-0.000679,0.000607,32.000000,-235.862747,139.124173,-0.748450,21.633406,0.670304,217259.013138,0.934533,38.685717,7.242291,5.212269,0.016754,0.033664,211.214141,32.000000,224.386784,206.326974,204.950148,192.145303,32.000000,187.435946,69.023216,61.975993,95.302131,62.877132,45.265452,34.177215,50.586248,25.822295,42.107858,59.545346,33.658716
26.798185,48.756202,138.620232,181.987157,54.997586,50.115700,29.679161,14.149313,138.410658,0.390284,45.816975,27.017889,178.549262,139.617797,174.251714,138.913909,92.389664,138.093997,-0.000678,0.000614,32.000000,-235.861177,139.180564,-0.748530,21.605816,0.667472,217280.902335,0.934638,38.659239,7.173979,5.199676,0.013742,0.022181,211.078468,32.000000,224.607653,205.498963,204.764614,193.104908,32.000000,186.763083,69.034454,61.967636,95.308918,62.877132,45.243835,34.177215,50.541637,25.822295,42.281257,59.545493,33.829222
26.700923,48.544741,138.767372,181.979298,55.028174,50.129609,29.610937,14.142891,138.453921,0.390225,45.615770,26.888827,178.575203,139.463746,174.265154,138.835939,92.337477,137.857406,-0.000676,0.000632,32.000000,-235.866615,139.244790,-0.748912,21.591103,0.666293,217211.934466,0.930565,38.548008,7.132202,5.193952,0.023052,0.028264,211.466225,32.000000,224.276629,205.039777,207.146169,193.500342,32.000000,185.893458,69.032047,61.961858,95.273012,62.877132,45.302229,34.177215,50.576686,25.822295,41.907630,59.551876,33.597527
26.600743,48.314364,138.589150,181.932700,55.059349,50.142288,29.708166,14.148600,138.367941,0.390019,45.750264,26.700748,178.655303,139.487072,174.271758,138.819157,92.309542,138.009868,-0.000677,0.000645,32.000000,-235.857957,139.165167,-0.748733,21.572299,0.665425,217249.402363,0.927645,38.471708,7.248864,5.172747,0.027455,0.016847,212.405534,32.000000,223.180182,205.208446,210.119309,193.399974,32.000000,185.681889,69.042762,61.940824,95.271762,62.877132,45.250771,34.177215,50.593001,25.822295,41.900226,59.549231,33.651526
26.523415,48.314364,138.666605,181.932700,55.081300,50.154947,29.688924,14.145032,138.305700,0.390105,46.139468,26.702215,178.612324,139.442070,174.242684,138.848837,92.285832,137.956512,-0.000678,0.000662,32.000000,-235.865950,139.037598,-0.748916,21.589949,0.667890,217271.644864,0.933139,38.422972,7.187855,5.197100,0.003981,0.021597,212.530370,32.000000,223.086752,205.959403,210.717011,192.593338,32.000000,186.910599,69.062150,61.934402,95.310587,62.877132,45.265012,34.177215,50.659211,25.822295,41.491886,59.547146,33.695766
26.469059,48.345355,138.533975,181.896209,55.083706,50.163802,29.743699,14.147030,138.164526,0.390152,46.542839,26.536415,178.668948,139.303616,174.161117,138.729741,92.294001,137.830202,-0.000677,0.000681,32.000000,-235.862477,138.896343,-0.748225,21.573689,0.669511,217259.654828,0.933499,38.360685,7.288750,5.209973,0.018251,0.017966,212.317568,32.000000,223.489763,206.377087,208.690991,192.109572,32.000000,187.457970,69.031102,61.938700,95.322356,62.877132,45.200636,34.177215,50.653264,25.822295,41.537193,59.545218,33.569061
26.449051,48.509910,138.532783,181.889753,55.075050,50.162530,29.697362,14.151739,138.109908,0.390003,46.834651,26.591155,178.591550,139.338340,174.154627,138.644813,92.310345,137.829361,-0.000675,0.000700,32.000000,-235.854653,138.910515,-0.747915,21.541038,0.670754,217372.379217,0.937204,38.490771,7.286933,5.228083,0.009485,0.015650,211.211853,32.000000,224.363460,206.339313,205.069635,192.141013,32.000000,187.420642,69.033394,61.950647,95.329379,62.877132,45.218698,34.177215,50.699452,25.822295,41.814600,59.547087,33.509487
26.516982,48.728226,138.316237,181.909963,55.044407,50.147281,29.713296,14.150598,138.099287,0.389948,46.909633,26.697385,178.560627,139.219747,174.250140,138.560389,92.321233,137.602784,-0.000675,0.000699,32.000000,-235.853992,138.934663,-0.747731,21.639700,0.672006,217447.281960,0.937730,38.613378,7.218305,5.233808,0.042690,0.029059,211.061501,32.000000,224.491746,205.691197,204.474203,192.982464,32.000000,186.239686,69.046816,61.929830,95.332979,62.877132,45.191654,34.177215,50.717672,25.822295,41.807020,59.542828,33.461138
26.629125,48.728226,138.367082,181.909963,55.046104,50.134543,29.666780,14.149313,138.241174,0.389732,46.498185,26.827675,178.590282,139.273600,174.227965,138.586322,92.329039,137.871663,-0.000675,0.000687,32.000000,-235.858555,138.963074,-0.747232,21.699889,0.673635,217537.328918,0.940279,38.811694,7.201558,5.237722,0.008661,0.030578,211.443674,32.000000,224.193404,205.143802,207.099507,193.355782,32.000000,185.877455,69.056062,61.948791,95.310137,62.877132,45.163996,34.177215,50.625275,25.822295,42.179386,59.556705,33.660770
26.715704,48.862073,138.509111,181.942806,55.108853,50.134561,29.777495,14.156591,138.322489,0.389391,46.058034,26.909187,178.662890,139.388868,174.225558,138.817532,92.241776,137.901305,-0.000675,0.000690,32.000000,-235.849474,139.059600,-0.746575,21.635792,0.668846,217560.847464,0.937439,38.915467,7.082111,5.216138,0.012015,0.031289,212.261948,32.000000,223.144683,205.100974,210.200113,193.471060,32.000000,186.000870,69.023459,61.903341,95.323491,62.877132,45.214703,34.177215,50.585685,25.822295,42.405629,59.545926,33.662384
26.634549,48.650059,138.528873,181.950104,55.153979,50.142168,29.713876,14.143034,138.328054,0.389554,46.123586,26.871102,178.627166,139.391134,174.240150,138.753615,92.172453,137.904889,-0.000676,0.000691,32.000000,-235.868276,139.083895,-0.746411,21.601908,0.664974,217446.676362,0.934517,38.726876,7.203118,5.196081,0.008268,0.016758,212.487925,32.000000,222.983011,205.850144,210.809559,192.791712,32.000000,186.788068,68.998662,61.884198,95.342241,62.877132,45.206222,34.177215,50.621030,25.822295,42.031581,59.543802,33.711760
26.528234,48.498939,138.462356,181.932981,55.169701,50.151029,29.561616,14.147458,138.193719,0.389410,46.411996,26.676702,178.646869,139.223949,174.132993,138.749238,92.223416,137.902293,-0.000677,0.000692,32.000000,-235.863196,138.972476,-0.746962,21.552603,0.666049,217565.541300,0.928162,38.715543,7.304570,5.184558,0.021269,0.032284,212.300867,32.000000,223.362349,206.461783,208.434995,192.080409,32.000000,187.233311,68.968887,61.884336,95.353947,62.877132,45.201664,34.177215,50.641376,25.822295,42.024714,59.552102,33.602883
26.497530,48.498939,138.447132,181.932981,55.169728,50.159920,29.569655,14.143177,138.236181,0.389713,46.666547,26.689152,178.589651,139.269584,174.177961,138.725236,92.217924,137.825860,-0.000677,0.000691,32.000000,-235.866002,138.870463,-0.746282,21.497083,0.668361,217569.722100,0.932807,38.639603,7.375607,5.201097,0.011777,0.025208,211.253966,32.000000,224.356282,206.462803,205.221035,192.062100,32.000000,187.131334,68.965205,61.903666,95.356532,62.877132,45.174992,34.177215,50.685295,25.822295,41.754844,59.545375,33.714548
26.395218,48.559277,138.337735,181.926805,55.141508,50.162380,29.849971,14.146031,138.023625,0.389995,46.912455,26.614199,178.531640,139.198868,174.184643,138.570164,92.204666,137.615684,-0.000677,0.000690,32.000000,-235.864787,138.848844,-0.746362,21.495142,0.671462,217521.076773,0.941394,38.667230,7.323402,5.219434,0.025336,0.025615,211.035904,32.000000,224.341195,205.716633,204.685867,192.817468,32.000000,186.342623,68.944017,61.901152,95.362660,62.877132,45.174580,34.177215,50.712513,25.822295,41.852115,59.540979,33.691291
