OSU 80 Ton Compressor Load Stand
26.429880,48.730146,138.298289,181.935227,55.100769,50.157163,29.723639,14.146174,138.127550,0.390278,46.965891,26.655763,178.552332,139.110759,174.234383,138.585138,92.290010,137.631825,-0.000676,0.000678,32.000000,-235.865136,138.837076,-0.745407,21.516359,0.673822,217578.706973,0.942451,38.718956,7.292302,5.224907,0.017418,0.028569,211.486519,32.000000,224.167182,205.190000,207.165428,193.352898,32.000000,185.842252,68.921166,61.893611,95.338928,62.877132,45.123606,34.177215,50.723247,25.822295,42.141578,59.541323,33.562971
26.452842,48.916380,138.298704,181.947016,55.063452,50.141881,29.747015,14.149171,137.997182,0.390156,47.080841,26.580790,178.581694,139.135452,174.233443,138.481547,92.188656,137.623884,-0.000677,0.000667,32.000000,-235.855911,138.671040,-0.744230,21.474581,0.675533,217685.337730,0.937582,38.951995,7.204863,5.241015,0.043935,0.028267,212.368614,32.000000,223.384014,205.010464,209.987189,193.496237,32.000000,185.874275,68.892691,61.846460,95.338242,62.877132,45.133764,34.177215,50.723201,25.822295,42.135118,59.542022,33.559963
26.423011,48.916380,138.181906,181.947016,55.032621,50.129211,29.848450,14.144747,137.893061,0.390118,47.244303,26.709402,178.603532,139.040819,174.213437,138.451210,92.198706,137.486746,-0.000677,0.000632,32.000000,-235.861646,138.818680,-0.743443,21.554387,0.674335,217674.562927,0.940548,39.064296,7.127256,5.232649,0.013114,0.021942,212.529829,32.000000,223.136451,205.732302,210.536090,192.931056,32.000000,186.726122,68.863234,61.840638,95.384120,62.877132,45.079150,34.177215,50.736465,25.822295,42.452769,59.547470,33.716676
26.763680,49.031304,138.448735,181.974525,55.089398,50.122864,29.618827,14.150312,138.100636,0.389823,46.727601,26.907943,178.686484,139.167262,174.106348,138.581617,92.191255,137.630413,-0.000678,0.000623,32.000000,-235.856736,138.929646,-0.743237,21.695011,0.675334,217801.257090,0.939075,39.211767,7.224804,5.228123,0.014548,0.022824,212.315366,32.000000,223.400215,206.435722,208.842621,192.123349,32.000000,187.166100,68.794888,61.856357,95.397243,62.877132,45.107318,34.177215,50.650895,25.822295,42.647071,59.551286,33.771335
26.701688,49.007167,138.380721,182.001754,55.117567,50.121630,29.633186,14.143034,138.159386,0.389424,46.293254,26.843812,178.553976,139.344317,174.139521,138.580532,92.212494,137.709000,-0.000679,0.000614,32.000000,-235.866801,138.942110,-0.741455,21.650715,0.672844,217750.714220,0.936757,39.262131,7.148989,5.229605,0.030744,0.027254,211.212556,32.000000,224.062831,206.491202,205.328804,192.081015,32.000000,187.165000,68.753069,61.839330,95.389399,62.877132,45.131062,34.177215,50.613830,25.822295,42.600217,59.551591,33.712201
26.614635,48.633055,138.525652,181.987157,55.122201,50.121503,29.722590,14.151739,138.208460,0.389435,46.255752,26.811908,178.554313,139.338993,174.223382,138.642531,92.221619,137.933672,-0.000678,0.000630,32.000000,-235.858259,138.928299,-0.740503,21.615388,0.663321,217638.537535,0.931528,38.804486,7.225335,5.173008,0.022547,0.021721,211.047721,32.000000,224.556268,205.745963,204.517841,192.856623,32.000000,186.683539,68.709814,61.837618,95.388421,62.877132,45.188320,34.177215,50.645667,25.822295,42.595167,59.548867,33.655488
26.577552,48.633055,138.405510,181.987157,55.126056,50.118912,29.716847,14.148029,138.126627,0.389613,46.265462,26.667527,178.567883,139.302494,174.234044,138.667994,92.234515,137.740113,-0.000679,0.000624,32.000000,-235.859019,138.850352,-0.739212,21.604006,0.665520,217629.629353,0.933274,38.884115,7.241757,5.182471,0.011960,0.018101,211.422576,32.000000,224.380864,205.035391,206.706418,193.527984,32.000000,186.081674,68.698894,61.837083,95.376694,62.877132,45.130843,34.177215,50.670761,25.822295,41.939028,59.553027,33.688136
26.562104,48.521977,138.568293,181.952069,55.129789,50.112569,29.724982,14.156020,138.141483,0.389642,46.513606,26.621264,178.625401,139.269051,174.254337,138.511051,92.186886,137.593026,-0.000679,0.000629,32.000000,-235.855126,138.866991,-0.739281,21.566424,0.667981,217435.334635,0.932845,38.656037,7.340218,5.204868,0.014913,0.032085,212.223678,32.000000,223.381132,205.016193,209.981760,193.594234,32.000000,185.783201,68.675901,61.835689,95.388860,62.877132,45.194171,34.177215,50.692420,25.822295,41.738949,59.549899,33.590191
26.510182,48.596029,138.292150,181.936911,55.143143,50.108822,29.652781,14.152453,138.072540,0.389631,46.584456,26.695504,178.642632,139.212141,174.256801,138.627598,92.080999,137.766411,-0.000679,0.000622,32.000000,-235.854268,138.799302,-0.738934,21.596322,0.668604,217428.962331,0.934345,38.718358,7.234644,5.207609,0.012388,0.018289,212.366729,32.000000,223.081032,205.809421,210.767578,192.728988,32.000000,186.222792,68.658711,61.806626,95.409053,62.877132,45.089712,34.177215,50.706728,25.822295,41.860054,59.542897,33.550132
26.544251,48.688457,138.426376,181.930174,55.194265,50.110083,29.697362,14.146887,138.118621,0.389599,46.615871,26.710243,178.642919,139.178192,174.131252,138.655281,92.146140,137.699793,-0.000679,0.000621,32.000000,-235.857866,138.879068,-0.739638,21.564457,0.670272,217382.478450,0.934299,38.633262,7.211779,5.216766,0.021255,0.019679,212.245622,32.000000,223.359084,206.409113,208.858490,192.034353,32.000000,187.199879,68.645734,61.833348,95.448982,62.877132,45.122188,34.177215,50.699921,25.822295,41.852911,59.545090,33.676691
26.514554,48.688457,138.361734,181.930174,55.206765,50.111390,29.677391,14.145317,138.113946,0.389392,46.639158,26.780146,178.566513,139.299946,174.178102,138.572548,92.148943,137.758623,-0.000680,0.000629,32.000000,-235.867468,138.878478,-0.739801,21.520607,0.669510,217531.849698,0.938594,38.794725,7.400756,5.216567,0.016869,0.022067,211.192040,32.000000,224.255039,206.399971,205.472958,192.225075,32.000000,187.588627,68.592620,61.822122,95.462654,62.877132,45.105775,34.177215,50.705828,25.822295,42.006627,59.549417,33.663044
26.521008,48.664321,138.365886,181.937472,55.205406,50.112644,29.703715,14.146887,138.073512,0.389653,46.785056,26.756863,178.517350,139.169546,174.225225,138.538099,92.118703,137.668125,-0.000680,0.000630,32.000000,-235.861800,138.833710,-0.739193,21.469231,0.670459,217518.847509,0.936148,38.829782,7.303701,5.214929,0.022527,0.020665,210.812123,32.000000,224.624504,205.690952,204.322734,193.073739,32.000000,186.495884,68.600080,61.802826,95.467572,62.877132,45.101350,34.177215,50.699368,25.822295,41.957991,59.544176,33.542355
26.414737,48.701622,138.152007,181.940560,55.218884,50.116914,29.675626,14.149028,138.046071,0.389661,46.859493,26.649358,178.531837,139.018348,174.187068,138.508459,92.116130,137.655247,-0.000680,0.000630,32.000000,-235.862938,138.851025,-0.737845,21.505737,0.672182,217536.665904,0.937905,38.879789,7.329082,5.218332,0.007818,0.017039,211.250820,32.000000,224.337062,205.094012,206.376272,193.398415,32.000000,185.661964,68.582709,61.804169,95.433180,62.877132,45.031267,34.177215,50.760083,25.822295,42.015985,59.551620,33.684835
26.623949,48.841776,138.388324,181.950946,55.224180,50.122690,29.701237,14.142891,138.087331,0.389704,46.614703,26.926025,178.611431,139.175501,174.199100,138.514220,92.068201,137.652376,-0.000680,0.000647,32.000000,-235.865796,138.886004,-0.737536,21.602721,0.673664,217550.581427,0.936804,38.844782,7.315963,5.217218,0.008664,0.020736,212.181191,32.000000,223.340696,205.119031,209.832384,193.430259,32.000000,185.732948,68.608650,61.811885,95.480909,62.877132,45.048928,34.177215,50.707155,25.822295,42.009380,59.547382,33.730836
26.686416,48.841776,138.420486,181.950946,55.229935,50.126534,29.668830,14.148742,138.073079,0.389739,46.221298,26.915958,178.623624,139.284285,174.208009,138.543866,92.046045,137.645984,-0.000681,0.000652,32.000000,-235.860437,138.898708,-0.737060,21.586382,0.673906,217645.005532,0.941818,39.061352,7.312363,5.230111,0.021682,0.019403,212.364419,32.000000,223.145397,205.787886,210.824016,192.900129,32.000000,186.491444,68.616132,61.775011,95.499928,62.877132,45.103892,34.177215,50.643396,25.822295,42.246692,59.542966,33.723793
26.597505,48.764430,138.467120,181.957122,55.196414,50.125225,29.703606,14.145460,138.069307,0.389774,46.299516,26.787111,178.589434,139.120486,174.110924,138.611153,92.004972,137.709304,-0.000682,0.000661,32.000000,-235.865358,138.912884,-0.736058,21.558740,0.668150,217698.634886,0.933651,38.849116,7.358915,5.197889,0.015318,0.017598,212.281423,32.000000,223.376945,206.317352,209.041571,192.222407,32.000000,187.230420,68.587231,61.777720,95.517827,62.877132,45.075035,34.177215,50.649074,25.822295,42.106322,59.553204,33.661871
26.564769,48.545838,138.429724,181.939157,55.163719,50.118894,29.692465,14.153309,138.039402,0.389769,46.506954,26.693112,178.573743,139.205657,174.143419,138.568153,92.051559,137.551953,-0.000682,0.000664,32.000000,-235.853248,138.938354,-0.735141,21.527846,0.667689,217705.210035,0.932443,38.744318,7.378008,5.186927,0.023428,0.020391,211.295415,32.000000,224.302611,206.484310,205.294498,192.080602,32.000000,187.451966,68.615300,61.786744,95.551347,62.877132,45.098306,34.177215,50.698069,25.822295,41.720351,59.549024,33.725994
26.615379,48.570522,138.380376,181.923998,55.130212,50.115071,29.702087,14.142321,138.092154,0.389863,46.454594,26.843911,178.471599,139.234635,174.229378,138.554720,92.060659,137.763135,-0.000682,0.000656,32.000000,-235.866367,138.981534,-0.735514,21.619217,0.670135,217731.635983,0.934430,38.816193,7.449425,5.206019,0.016688,0.021659,211.032258,32.000000,224.526577,205.892413,204.186608,192.778315,32.000000,186.299934,68.618446,61.781954,95.521740,62.877132,45.071066,34.177215,50.709098,25.822295,41.712953,59.552447,33.697967
26.631360,48.570522,138.412784,181.923998,55.116123,50.113826,29.687588,14.148172,138.128568,0.390162,46.185533,26.803467,178.538654,139.278657,174.249224,138.601478,92.031356,137.826773,-0.000682,0.000659,32.000000,-235.858549,138.955895,-0.735401,21.642795,0.671125,217543.853807,0.935394,38.652639,7.327412,5.211027,0.005602,0.031713,211.212559,32.000000,224.417891,205.102260,206.756261,193.479285,32.000000,185.668156,68.646486,61.800167,95.485696,62.877132,45.087266,34.177215,50.669197,25.822295,41.748514,59.544618,33.717483
26.565760,48.595480,138.475764,181.921753,55.100619,50.113573,29.700467,14.150169,138.109155,0.390256,46.228861,26.703454,178.590211,139.123238,174.237544,138.595164,91.944069,137.736377,-0.000682,0.000656,32.000000,-235.856387,138.998846,-0.735660,21.612792,0.667224,217511.480069,0.933205,38.592255,7.419528,5.199264,0.018654,0.019987,212.135680,32.000000,223.335458,205.106134,209.868391,193.467527,32.000000,185.627310,68.649617,61.753878,95.462392,62.877132,45.088988,34.177215,50.693878,25.822295,41.784635,59.541215,33.743162
26.483925,48.548032,138.311824,181.915858,55.012045,50.110756,29.672605,14.148029,138.027257,0.390220,46.549097,26.657293,178.572373,139.119955,174.230760,138.542337,91.927572,137.547326,-0.000682,0.000652,32.000000,-235.860495,138.821962,-0.735721,21.589162,0.666297,217525.101078,0.933048,38.565419,7.479309,5.197361,0.022531,0.026959,212.488073,32.000000,223.196915,205.674364,210.684436,193.011018,32.000000,186.561540,68.656983,61.748734,95.468116,62.877132,45.046920,34.177215,50.741044,25.822295,41.695075,59.546320,33.676838
26.426749,48.653076,138.362393,181.918665,54.921846,50.096807,29.668912,14.144747,137.900906,0.390231,46.943211,26.665706,178.604697,139.044734,174.123290,138.432467,91.899603,137.562326,-0.000683,0.000647,32.000000,-235.856237,138.795512,-0.735037,21.592467,0.668621,217647.618885,0.935115,38.700614,7.523299,5.212565,0.000000,0.014180,212.296997,32.000000,223.312944,206.352923,209.158644,192.155163,32.000000,187.115573,68.638482,61.701583,95.421720,62.877132,45.030821,34.177215,50.746774,25.822295,41.687688,59.541982,33.571849
26.567639,48.653076,138.203083,181.918665,54.882466,50.077775,29.672870,14.154736,137.977251,0.390443,46.919343,26.787940,178.550535,139.036127,174.129012,138.473585,91.963775,137.625532,-0.000684,0.000638,32.000000,-235.852476,138.817738,-0.733709,21.623309,0.670207,217658.913364,0.938875,38.790983,7.449181,5.222482,0.007767,0.027306,211.242293,32.000000,224.137965,206.498682,205.471516,191.927275,32.000000,187.192409,68.649459,61.733605,95.452209,62.877132,45.003662,34.177215,50.714972,25.822295,41.863115,59.548080,33.720564
26.640246,48.842325,138.394803,181.932700,54.846350,50.065169,29.682264,14.146174,138.060541,0.390436,46.440844,26.933531,178.483226,139.202926,174.122272,138.374896,91.929462,137.726178,-0.000683,0.000657,32.000000,-235.861858,138.891734,-0.733819,21.693804,0.671274,217714.584393,0.941097,38.992516,7.484342,5.235695,0.013132,0.023819,210.970028,32.000000,224.456051,206.022220,204.238645,192.663845,32.000000,186.485260,68.649395,61.701691,95.393851,62.877132,45.031866,34.177215,50.689826,25.822295,42.185300,59.544461,33.714035
26.666748,48.813251,138.316039,181.952630,54.844275,50.065242,29.698987,14.149171,138.093283,0.390146,46.038600,26.880649,178.541488,139.190100,174.210127,138.502897,91.923222,137.703383,-0.000682,0.000657,32.000000,-235.854272,138.970763,-0.732528,21.668706,0.667056,217508.188879,0.935372,38.755051,7.450475,5.201933,0.021316,0.031383,211.105505,32.000000,224.435234,204.926913,206.498317,193.511686,32.000000,185.761361,68.677104,61.717898,95.364264,62.877132,45.029998,34.177215,50.670821,25.822295,42.128911,59.546044,33.584688
26.615632,48.548032,138.486364,181.941402,54.807253,50.072849,29.662502,14.145032,138.025568,0.389953,46.108301,26.803739,178.624120,139.142080,174.210735,138.529073,91.885331,137.685695,-0.000683,0.000690,32.000000,-235.862180,138.942150,-0.732428,21.630363,0.664311,217565.654788,0.932577,38.822305,7.533020,5.194952,0.012935,0.023722,212.100823,32.000000,223.535848,204.951561,209.699737,193.609115,32.000000,185.720000,68.705213,61.684220,95.379701,62.877132,45.054629,34.177215,50.687251,25.822295,42.122874,59.551040,33.645436
26.528556,48.548032,138.412999,181.941402,54.792152,50.083009,29.616564,14.146174,138.039784,0.389851,46.313118,26.731459,178.585051,139.215324,174.252404,138.650493,91.896215,137.755235,-0.000682,0.000716,32.000000,-235.861202,138.863670,-0.732536,21.597896,0.664330,217541.064694,0.931016,38.748768,7.528338,5.186836,0.029883,0.020132,212.437352,32.000000,223.026621,205.592680,210.825996,192.875520,32.000000,186.281784,68.715710,61.693548,95.400214,62.877132,45.052819,34.177215,50.730549,25.822295,41.655262,59.544933,33.694446
26.433726,48.486872,138.288872,181.915016,54.757188,50.091918,29.666097,14.148314,137.925067,0.389777,46.599474,26.663914,178.626095,139.200662,174.121401,138.520947,91.854299,137.646372,-0.000683,0.000716,32.000000,-235.859226,138.700858,-0.733194,21.542532,0.666600,217470.310829,0.933604,38.569340,7.557753,5.203197,0.024388,0.018634,212.346094,32.000000,223.224781,206.486832,209.186924,191.983521,32.000000,186.936532,68.684162,61.651676,95.379005,62.877132,45.004876,34.177215,50.745592,25.822295,41.541539,59.540124,33.548518
26.372148,48.577104,138.237157,181.914454,54.675842,50.090634,29.673064,14.143320,137.850612,0.390137,46.966533,26.489334,178.541393,139.040371,174.088643,138.385243,91.856747,137.521885,-0.000683,0.000706,32.000000,-235.864712,138.725231,-0.733007,21.540303,0.669070,217546.417303,0.938469,38.715781,7.580187,5.217510,0.017935,0.033828,211.390576,32.000000,224.165228,206.485657,205.886403,192.057516,32.000000,187.256871,68.730191,61.703960,95.401993,62.877132,44.992257,34.177215,50.805143,25.822295,41.690571,59.547126,33.512862
26.512377,48.750717,138.215347,181.928770,54.593660,50.079226,29.664384,14.144747,137.928854,0.390220,46.863823,26.700143,178.438685,139.068551,174.110937,138.463596,91.878839,137.680676,-0.000682,0.000689,32.000000,-235.866727,138.698595,-0.733911,21.615729,0.672138,217629.740841,0.940467,38.814529,7.569939,5.231532,0.013913,0.038810,211.064336,32.000000,224.556613,205.778036,204.480299,192.521046,32.000000,186.870198,68.692395,61.641957,95.367592,62.877132,44.980989,34.177215,50.796252,25.822295,41.683332,59.543359,33.713008
26.558267,48.750717,138.333035,181.928770,54.557159,50.070361,29.655834,14.155592,137.953592,0.390303,46.491805,26.690197,178.534895,139.047260,174.149307,138.474768,91.885457,137.619859,-0.000683,0.000681,32.000000,-235.850145,138.634551,-0.733187,21.607232,0.673295,217705.557941,0.942728,39.008836,7.507803,5.241786,0.023784,0.029083,211.268965,32.000000,224.445401,204.995332,206.230142,193.560038,32.000000,185.743618,68.729531,61.669350,95.356054,62.877132,45.007850,34.177215,50.737257,25.822295,41.978240,59.549358,33.666273
26.603776,48.805846,138.236521,181.945613,54.556159,50.067857,29.739701,14.147601,137.835607,0.390209,46.487835,26.653129,178.615113,139.018715,174.148974,138.500024,91.808462,137.686305,-0.000683,0.000671,32.000000,-235.860267,138.627049,-0.733986,21.559107,0.668494,217676.423340,0.937931,38.945716,7.561840,5.213239,0.024306,0.038226,212.211928,32.000000,223.411510,205.048863,209.356886,193.462141,32.000000,185.679523,68.752430,61.612396,95.326089,62.877132,44.976081,34.177215,50.726155,25.822295,42.067735,59.548336,33.702223
26.484365,48.711496,138.249814,181.939718,54.569851,50.070446,29.613910,14.148600,137.897078,0.390275,46.659663,26.648118,178.594753,139.058375,174.157845,138.455226,91.803735,137.542999,-0.000683,0.000641,32.000000,-235.857465,138.679117,-0.734278,21.524830,0.668174,217609.666741,0.936333,38.868456,7.526073,5.208662,0.007620,0.021167,212.433535,32.000000,223.019634,205.616593,210.667120,192.815464,32.000000,186.192008,68.737012,61.632889,95.347168,62.877132,44.973324,34.177215,50.772631,25.822295,41.897778,59.549408,33.576544
26.392969,48.740020,138.304708,181.932139,54.506202,50.073040,29.700959,14.149028,137.830333,0.389959,47.028720,26.658617,178.617623,139.043795,174.079106,138.331790,91.814991,137.389002,-0.000684,0.000641,32.000000,-235.856709,138.593234,-0.735774,21.485674,0.668611,217679.806721,0.932087,38.847071,7.634915,5.196124,0.036583,0.023415,212.442792,32.000000,223.248722,206.281625,209.370713,192.039519,32.000000,187.127715,68.732397,61.619853,95.362008,62.877132,44.976508,34.177215,50.790184,25.822295,41.891223,59.549142,33.567814
26.365721,48.740020,138.119863,181.932139,54.430018,50.075697,29.598164,14.147743,137.831010,0.390267,47.303128,26.545576,178.538647,138.984927,174.054329,138.251624,91.831880,137.557161,-0.000683,0.000650,32.000000,-235.863567,138.546428,-0.736135,21.448512,0.671743,217693.654448,0.940323,38.953705,7.570942,5.220054,0.018489,0.018700,211.462859,32.000000,224.163141,206.322495,205.646006,192.188571,32.000000,187.405733,68.734167,61.637564,95.344986,62.877132,44.922991,34.177215,50.836914,25.822295,41.934310,59.549467,33.540374
26.547556,48.872221,137.977340,181.937472,54.394732,50.075672,29.706525,14.152881,137.794798,0.390182,47.303304,26.802654,178.533589,138.965759,174.115698,138.426422,91.821127,137.429257,-0.000682,0.000672,32.000000,-235.857937,138.620092,-0.736710,21.593883,0.674865,217754.773757,0.941090,39.136540,7.485801,5.240210,0.016367,0.016590,210.988738,32.000000,224.614629,205.817899,204.158188,192.771121,32.000000,186.525287,68.740530,61.636856,95.376179,62.877132,44.896005,34.177215,50.854208,25.822295,42.157751,59.545611,33.698408
26.749560,49.046390,138.240980,181.963297,54.408800,50.078167,29.664166,14.145175,137.894634,0.390182,46.270340,27.126320,178.504263,138.998834,174.112223,138.440066,91.874426,137.573365,-0.000684,0.000700,32.000000,-235.861710,138.651055,-0.736895,21.746466,0.676003,217765.206872,0.945434,39.182625,7.549588,5.238615,0.019624,0.024163,211.260975,32.000000,224.389413,204.983124,206.047135,193.354886,32.000000,185.571496,68.732068,61.616168,95.346676,62.877132,44.948612,34.177215,50.675009,25.822295,42.454539,59.547470,33.763484
26.779202,48.819834,138.430218,181.977894,54.465248,50.085927,29.637788,14.148885,138.029257,0.390212,45.509422,26.970192,178.590555,139.195850,174.119475,138.633647,91.852040,137.826018,-0.000683,0.000698,32.000000,-235.858491,138.861650,-0.737983,21.608701,0.667967,217767.820795,0.935497,39.007984,7.498984,5.197365,0.021835,0.025668,212.132257,32.000000,223.398067,205.025825,209.555630,193.477133,32.000000,185.631846,68.773015,61.594179,95.369099,62.877132,44.979829,34.177215,50.623177,25.822295,42.449688,59.550411,33.672436
26.673299,48.819834,138.379515,181.977894,54.525242,50.093732,29.575221,14.150312,138.082821,0.390370,45.421143,26.916065,178.547184,139.213753,174.180213,138.575749,91.786132,137.682487,-0.000684,0.000700,32.000000,-235.855097,138.898972,-0.738785,21.581321,0.660810,217742.708584,0.929823,38.843190,7.514812,5.167972,0.001573,0.028743,212.530106,32.000000,223.149192,205.503686,210.582713,193.134478,32.000000,186.443273,68.751248,61.571806,95.401354,62.877132,44.979672,34.177215,50.704858,25.822295,42.050549,59.542415,33.610220
26.615293,48.279808,138.374150,181.928770,54.593583,50.098931,29.740635,14.149741,138.004617,0.390323,45.664123,26.770763,178.601442,139.253800,174.117791,138.557740,91.804502,137.788023,-0.000683,0.000670,32.000000,-235.856160,138.852064,-0.739166,21.539359,0.664807,217646.090151,0.929218,38.567063,7.658263,5.169318,0.030431,0.025126,212.375440,32.000000,223.229088,206.054857,209.242676,192.251799,32.000000,187.170132,68.743288,61.583057,95.418847,62.877132,44.962976,34.177215,50.708381,25.822295,41.105627,59.543851,33.608606
26.570815,48.143232,138.269512,181.853823,54.656578,50.106591,29.634515,14.151454,138.003715,0.390525,45.941645,26.643012,178.542266,139.152417,174.152629,138.487090,91.850611,137.672038,-0.000684,0.000715,32.000000,-235.855267,138.831098,-0.738298,21.505632,0.667484,217787.747239,0.935217,38.744367,7.655415,5.187942,0.033019,0.023040,211.557299,32.000000,224.087313,206.387085,205.716043,192.052549,32.000000,187.119173,68.742392,61.587184,95.444229,62.877132,44.941016,34.177215,50.746086,25.822295,40.859649,59.541078,33.717116
26.561238,48.228249,138.192551,181.818735,54.699603,50.110413,29.642736,14.150598,137.894500,0.390128,46.094033,26.690887,178.466419,139.133454,174.215638,138.419087,91.909340,137.559199,-0.000684,0.000711,32.000000,-235.857270,138.773789,-0.738556,21.574843,0.668989,217492.900676,0.931063,38.301685,7.687605,5.199047,0.026657,0.029724,211.058027,32.000000,224.441781,206.040156,203.946861,192.595914,32.000000,186.667844,68.769712,61.600068,95.482990,62.877132,44.945969,34.177215,50.768453,25.822295,40.850203,59.544775,33.666713
26.584880,48.228249,138.330194,181.818735,54.723562,50.114287,29.656177,14.142178,137.892617,0.389968,45.784693,26.783179,178.500861,139.138900,174.226108,138.502098,91.877347,137.608893,-0.000685,0.000703,32.000000,-235.866673,138.680853,-0.738651,21.611009,0.670394,217421.886280,0.935884,38.239865,7.585930,5.203812,0.013128,0.022810,211.126878,32.000000,224.380085,205.009349,205.976028,193.461943,32.000000,185.777338,68.758162,61.588000,95.418083,62.877132,44.950785,34.177215,50.742225,25.822295,40.988715,59.551021,33.702443
26.612038,48.351114,138.237717,181.810595,54.800692,50.119322,29.766674,14.150027,138.023535,0.390020,45.537819,26.823515,178.530091,139.222765,174.209814,138.470343,91.804675,137.681548,-0.000686,0.000709,32.000000,-235.858988,138.726065,-0.737455,21.658976,0.668374,217441.655502,0.936237,38.340990,7.473106,5.202790,0.025761,0.036104,212.049053,32.000000,223.532871,204.867366,209.384868,193.579453,32.000000,185.780794,68.758205,61.549902,95.417811,62.877132,44.955368,34.177215,50.713704,25.822295,41.193322,59.553066,33.590337
26.622436,48.291052,138.566567,181.813121,54.867780,50.129495,29.740814,14.148885,137.958652,0.389882,45.593953,26.784851,178.576202,139.145770,174.243515,138.521517,91.830661,137.637638,-0.000686,0.000739,32.000000,-235.861114,138.772729,-0.736291,21.629419,0.667304,217476.184657,0.935010,38.301231,7.528925,5.203341,0.010640,0.019580,212.438757,32.000000,223.076886,205.421611,210.687658,193.119666,32.000000,186.241625,68.799258,61.556941,95.482372,62.877132,45.010586,34.177215,50.730451,25.822295,41.080609,59.539878,33.732597
26.516340,48.188757,138.177820,181.802735,54.916973,50.136910,29.721221,14.146316,137.909504,0.389713,45.886152,26.641124,178.544738,139.068652,174.141006,138.545025,91.826023,137.666575,-0.000686,0.000717,32.000000,-235.858601,138.586770,-0.736809,21.568575,0.665330,217625.472092,0.930902,38.378459,7.636422,5.194556,0.016202,0.019833,212.482310,32.000000,223.298476,206.346888,209.422144,192.180069,32.000000,186.881000,68.788805,61.569450,95.458414,62.877132,44.973627,34.177215,50.773236,25.822295,41.071915,59.539278,33.565613
26.472160,48.188757,138.253911,181.802735,54.905663,50.141785,29.659326,14.148885,137.866310,0.389734,46.220542,26.631347,178.535710,139.020326,174.076994,138.404662,91.837048,137.507045,-0.000686,0.000694,32.000000,-235.858983,138.736997,-0.736752,21.516857,0.667082,217604.439874,0.931387,38.300934,7.589392,5.204879,0.022492,0.027180,211.504744,32.000000,224.068752,206.429486,205.926080,192.131264,32.000000,187.038033,68.807740,61.576395,95.480274,62.877132,44.908480,34.177215,50.801361,25.822295,40.885191,59.544097,33.519098
26.500147,48.274049,138.102356,181.793472,54.890234,50.139262,29.697373,14.149171,137.881468,0.389577,46.489107,26.740953,178.469981,138.999078,174.141262,138.302597,91.818979,137.560874,-0.000687,0.000711,32.000000,-235.859189,138.667614,-0.735239,21.609776,0.669620,217629.118274,0.935835,38.377080,7.607899,5.211044,0.031215,0.023278,211.013744,32.000000,224.405772,205.994198,204.424257,192.484097,32.000000,186.625841,68.807375,61.593211,95.503369,62.877132,44.913913,34.177215,50.832258,25.822295,41.024269,59.545916,33.560770
26.581957,48.474804,138.336490,181.802174,54.921637,50.131670,29.677767,14.153024,137.921932,0.389377,45.715879,27.072768,178.472338,139.000648,174.154767,138.434388,91.864746,137.693524,-0.000689,0.000715,32.000000,-235.857959,138.789594,-0.735291,21.737523,0.672320,217660.585324,0.939524,38.451550,7.520384,5.222615,0.013260,0.024020,211.094172,32.000000,224.441058,204.954841,206.028970,193.320109,32.000000,185.830158,68.819168,61.600495,95.494972,62.877132,44.920942,34.177215,50.764333,25.822295,41.364193,59.547637,33.876910
27.106593,48.416113,138.492897,181.822104,55.300716,50.135540,29.737906,14.149599,138.282972,0.389103,43.825481,27.237466,178.524708,139.428366,174.183618,138.738177,91.854976,137.846973,-0.000688,0.000730,32.000000,-235.857941,139.152623,-0.734673,21.737864,0.668574,217704.836846,0.937420,38.489656,7.564270,5.211381,0.019322,0.026119,211.966726,32.000000,223.599571,204.845687,209.213063,193.581243,32.000000,185.521573,68.826117,61.553855,95.474362,62.877132,44.951362,34.177215,50.568514,25.822295,41.356434,59.550932,33.763778
26.941055,48.416113,138.702233,181.822104,55.762259,50.157189,29.687705,14.150169,138.366896,0.388799,43.519364,27.086807,178.573718,139.561396,174.239906,138.876954,91.839412,137.986462,-0.000689,0.000741,32.000000,-235.852617,139.137857,-0.732906,21.652236,0.664117,217715.296222,0.935303,38.552701,7.582089,5.204150,0.030534,0.025606,212.336128,32.000000,223.041809,205.532386,210.656152,193.127404,32.000000,186.142633,68.803944,61.560410,95.509621,62.877132,45.025692,34.177215,50.591293,25.822295,41.246531,59.541019,33.684541
26.747327,47.495773,138.546542,181.767929,56.138309,50.182551,29.720607,14.141893,138.309915,0.388881,43.670597,26.951991,178.560683,139.481996,174.170761,138.914637,91.806818,138.052949,-0.000689,0.000733,32.000000,-235.869581,139.135617,-0.732036,21.603272,0.655308,217457.987102,0.914366,37.618657,7.665360,5.109196,0.027180,0.028448,212.325166,32.000000,223.173311,206.375884,209.729853,192.037553,32.000000,186.920046,68.823774,61.552750,95.535169,62.877132,45.015563,34.177215,50.643234,25.822295,39.638320,59.546831,33.864071
26.747266,47.106124,138.613412,181.651160,56.452388,50.205427,29.687128,14.152453,138.312466,0.388761,43.994270,26.918206,178.499250,139.547367,174.182172,138.912322,91.865424,138.036574,-0.000689,0.000753,32.000000,-235.860660,139.117461,-0.732101,21.591287,0.661717,217644.692254,0.922232,37.893421,7.747683,5.148359,0.023686,0.018383,211.446694,32.000000,224.025843,206.430950,206.101258,192.104647,32.000000,187.275986,68.804968,61.574436,95.500078,62.877132,44.992289,34.177215,50.672136,25.822295,38.948776,59.550480,33.666860
26.575840,47.130528,138.600580,181.585759,56.741945,50.217354,29.701786,14.141464,138.300661,0.388721,44.330441,26.621652,178.398755,139.491681,174.214857,138.748460,91.862026,137.897605,-0.000689,0.000763,32.000000,-235.869518,139.183973,-0.731094,21.608491,0.665008,217313.734405,0.926690,37.296309,7.812081,5.179828,0.015800,0.017345,210.975145,32.000000,224.476569,205.937469,204.155203,192.722149,32.000000,186.772032,68.798341,61.550567,95.512808,62.877132,44.982855,34.177215,50.707881,25.822295,38.934054,59.542228,33.590851
26.537099,47.130528,138.602259,181.585759,56.998642,50.226203,29.680214,14.145603,138.252009,0.388282,44.495879,26.714969,178.410638,139.301536,174.231989,138.874506,91.898100,137.895704,-0.000689,0.000768,32.000000,-235.863576,139.043064,-0.730951,21.659133,0.665245,217122.341663,0.927308,36.906763,7.745644,5.182340,0.021679,0.025390,211.067430,32.000000,224.486794,205.121832,205.838286,193.376957,32.000000,185.666050,68.799236,61.554405,95.470182,62.877132,44.988001,34.177215,50.758979,25.822295,38.961803,59.544834,33.686229
26.653426,47.340843,138.530875,181.561620,57.244699,50.238903,29.679883,14.144176,138.340309,0.387929,44.260105,26.911066,178.465234,139.462746,174.188092,138.806421,91.845668,137.955329,-0.000688,0.000798,32.000000,-235.864839,139.127785,-0.732107,21.819689,0.667925,217272.769033,0.933416,37.218709,7.682549,5.215285,0.031543,0.035971,211.793902,32.000000,223.507746,205.034468,209.427348,193.375423,32.000000,185.266477,68.812426,61.524117,95.498932,62.877132,44.948861,34.177215,50.723027,25.822295,39.312869,59.547746,33.696427
26.920575,47.519630,138.740218,181.568076,57.601928,50.254129,29.631113,14.147458,138.342774,0.387810,43.443452,27.089618,178.443706,139.639595,174.219177,138.875546,91.819845,138.163968,-0.000689,0.000802,32.000000,-235.862541,139.186704,-0.732967,21.806917,0.667182,217297.198761,0.935694,37.283893,7.645565,5.222962,0.006569,0.028499,212.335993,32.000000,223.076670,205.463579,210.899900,193.038864,32.000000,186.101596,68.819382,61.516464,95.526792,62.877132,45.023246,34.177215,50.592854,25.822295,39.609887,59.545257,33.836045
26.839973,47.211417,138.736891,181.556287,57.963399,50.271802,29.737290,14.144747,138.450220,0.387921,43.339740,26.937627,178.444636,139.567555,174.125824,139.024894,91.864063,138.078983,-0.000691,0.000802,32.000000,-235.861810,139.294614,-0.733017,21.682553,0.660505,217472.320084,0.932107,37.298706,7.726532,5.197488,0.017600,0.026816,212.289874,32.000000,223.331402,206.147534,209.678935,192.196395,32.000000,187.031976,68.812118,61.511651,95.541426,62.877132,45.019262,34.177215,50.624088,25.822295,39.597269,59.547716,33.617703
26.679961,47.211417,138.813947,181.556287,58.330743,50.284560,29.746298,14.147173,138.392501,0.388317,43.577275,26.906103,178.416869,139.659701,174.072315,138.930674,91.883534,138.110140,-0.000691,0.000802,32.000000,-235.866432,139.272566,-0.734857,21.626534,0.657311,217545.134429,0.924566,37.031021,7.852132,5.153687,0.028056,0.025724,211.482124,32.000000,224.105767,206.337010,206.276118,191.867139,32.000000,187.199099,68.807490,61.523330,95.529801,62.877132,45.041055,34.177215,50.691663,25.822295,39.048252,59.546339,33.721298
26.588409,46.941607,138.741179,181.501553,58.633366,50.295870,29.780050,14.151739,138.367322,0.388622,43.901550,26.785106,178.359837,139.613209,174.135674,138.830445,91.856526,138.098872,-0.000691,0.000783,32.000000,-235.855637,139.207301,-0.733612,21.545627,0.662223,217430.995521,0.923829,36.857152,7.767286,5.169040,0.024572,0.022914,210.936176,32.000000,224.431053,206.051600,204.276013,192.447350,32.000000,186.268262,68.814418,61.542473,95.541976,62.877132,45.025415,34.177215,50.695059,25.822295,38.564959,59.544638,33.705891
26.522935,47.014268,138.671911,181.461977,58.899017,50.304611,29.649059,14.145175,138.320225,0.388887,44.222088,26.661586,178.334100,139.497186,174.188521,138.839038,91.841051,137.956818,-0.000691,0.000779,32.000000,-235.864988,139.143794,-0.733693,21.543739,0.667179,217545.259482,0.929613,37.124779,7.762712,5.202929,0.020925,0.045561,211.049471,32.000000,224.412926,205.114525,205.700851,193.182921,32.000000,185.520567,68.755977,61.517895,95.530591,62.877132,44.996944,34.177215,50.760256,25.822295,38.675609,59.548139,33.593419
26.528373,47.278049,138.650244,181.466467,59.148769,50.312238,29.598717,14.146745,138.317872,0.388890,44.488244,26.818121,178.384228,139.403653,174.100036,138.904658,91.824100,138.077553,-0.000691,0.000784,32.000000,-235.859812,139.195617,-0.732960,21.634743,0.670812,217496.936501,0.931540,37.008657,7.784333,5.218108,0.014429,0.017232,211.957283,32.000000,223.727291,204.910208,209.019282,193.458360,32.000000,185.464971,68.779097,61.512294,95.529419,62.877132,44.964437,34.177215,50.762498,25.822295,38.660420,59.549801,33.629442
26.597810,47.278049,138.886233,181.466467,59.362988,50.319847,29.582487,14.152453,138.306256,0.388678,44.345623,26.773799,178.392224,139.451937,174.152616,138.824151,91.764430,137.968340,-0.000690,0.000801,32.000000,-235.854923,139.236894,-0.731455,21.735346,0.672072,217623.489147,0.938409,37.191483,7.731861,5.228377,0.021197,0.036264,212.367173,32.000000,223.147205,205.278818,210.817590,193.067902,32.000000,185.886765,68.779362,61.503340,95.551769,62.877132,45.057803,34.177215,50.732397,25.822295,39.104302,59.545021,33.891217
26.872665,47.505645,138.742751,181.505202,59.701820,50.333859,29.659411,14.148885,138.519079,0.388962,43.398455,27.049137,178.392734,139.663697,174.059578,138.923096,91.722876,138.268073,-0.000690,0.000806,32.000000,-235.858327,139.315558,-0.730510,21.784048,0.669618,217831.554802,0.940529,37.446106,7.806566,5.226489,0.026058,0.041351,212.322471,32.000000,223.336322,206.205860,209.660204,192.173719,32.000000,186.575347,68.729654,61.477510,95.528917,62.877132,44.986263,34.177215,50.628570,25.822295,39.486164,59.547460,33.850865
26.832258,47.273388,138.929366,181.521201,60.014665,50.352912,29.702239,14.156734,138.589688,0.389030,43.387361,26.941492,178.361086,139.724888,174.093495,139.077952,91.794042,138.096031,-0.000691,0.000795,32.000000,-235.849003,139.365175,-0.730358,21.711874,0.666092,217883.984430,0.938603,37.329298,7.813996,5.221717,0.028952,0.023276,211.568109,32.000000,223.931909,206.462752,206.153609,191.805454,32.000000,186.786607,68.727726,61.520417,95.540976,62.877132,45.065880,34.177215,50.627453,25.822295,39.070054,59.544736,33.684614
26.632866,46.906785,138.845779,181.469836,60.280795,50.370708,29.630056,14.145317,138.458145,0.388984,43.673260,26.863964,178.293988,139.648547,174.124473,139.016827,91.851415,138.109101,-0.000689,0.000826,32.000000,-235.860419,139.358327,-0.730049,21.652393,0.659871,217992.230230,0.926854,37.096852,7.998846,5.162970,0.021508,0.022686,211.025295,32.000000,224.498987,206.084587,204.448007,192.342469,32.000000,186.484180,68.753261,61.535695,95.575558,62.877132,45.086980,34.177215,50.684454,25.822295,39.056182,59.548424,33.611834
26.576133,46.906785,139.066025,181.469836,60.506844,50.383411,29.686497,14.148314,138.442347,0.389298,43.925187,26.767061,178.278662,139.622834,174.161423,139.005319,91.804175,138.215592,-0.000689,0.000837,32.000000,-235.862340,139.264408,-0.730721,21.606629,0.663213,217886.504557,0.926827,36.931997,7.845458,5.177699,0.020236,0.020891,211.033623,32.000000,224.441210,204.986380,205.799169,193.257564,32.000000,185.222659,68.708602,61.493164,95.528508,62.877132,45.107758,34.177215,50.736834,25.822295,38.404294,59.547549,33.731423
26.542853,46.964091,138.672102,181.428295,60.737479,50.397357,29.601717,14.151882,138.429407,0.389427,44.347969,26.767705,178.309829,139.499815,174.132218,138.890890,91.826527,138.117787,-0.000690,0.000838,32.000000,-235.855822,139.239749,-0.730031,21.621263,0.667958,217782.622771,0.935925,36.899154,7.794335,5.213325,0.013811,0.032537,211.903862,32.000000,223.667143,204.916172,208.776821,193.297802,32.000000,185.253648,68.716219,61.487014,95.546741,62.877132,44.999270,34.177215,50.750424,25.822295,38.488193,59.546841,33.603690
26.613401,47.216627,138.831664,181.429137,60.928856,50.408829,29.677100,14.144604,138.435858,0.389763,44.362583,26.855941,178.308542,139.579321,174.164335,138.899258,91.768838,138.102674,-0.000691,0.000847,32.000000,-235.864739,139.198534,-0.730504,21.660366,0.671223,217907.821125,0.936480,36.994473,7.892473,5.232741,0.024434,0.033965,212.428420,32.000000,223.199665,205.285937,210.594969,193.009831,32.000000,185.540494,68.765470,61.499387,95.582746,62.877132,45.040625,34.177215,50.717805,25.822295,38.911393,59.536563,33.879185
26.797871,47.396782,138.788437,181.451311,61.136499,50.424073,29.654979,14.154736,138.559416,0.389810,43.957174,26.958500,178.334903,139.681782,174.056428,139.003102,91.730641,138.118519,-0.000691,0.000843,32.000000,-235.852804,139.411799,-0.729996,21.666791,0.670456,217998.600826,0.940788,37.107770,7.823376,5.224461,0.022842,0.023543,212.337594,32.000000,223.086968,206.179096,209.752427,191.826891,32.000000,186.297905,68.747322,61.492398,95.582573,62.877132,45.027399,34.177215,50.666679,25.822295,38.897233,59.548385,33.743382
26.760404,47.396782,139.095073,181.451311,61.251898,50.437142,29.664140,14.145888,138.657129,0.390218,43.876984,26.905469,178.314532,139.722851,174.011090,139.117140,91.743774,138.247120,-0.000691,0.000860,32.000000,-235.857718,139.453694,-0.729333,21.633930,0.669037,218221.067458,0.936552,37.241683,7.873839,5.216607,0.006848,0.032772,211.529276,32.000000,223.914443,206.314597,206.523554,191.823990,32.000000,186.569397,68.764725,61.507018,95.606125,62.877132,45.116829,34.177215,50.652361,25.822295,39.196605,59.545061,33.599508
26.637701,47.164803,138.852032,181.446539,61.359125,50.439890,29.694831,14.148742,138.477424,0.389953,44.133038,26.826617,178.227268,139.732720,174.076764,139.014385,91.754722,138.182229,-0.000689,0.000874,32.000000,-235.857322,139.315252,-0.728470,21.590421,0.665920,218343.606327,0.931142,37.112813,7.919611,5.179085,0.014927,0.014835,210.938082,32.000000,224.534736,206.008470,204.283349,192.154838,32.000000,186.524822,68.798341,61.507394,95.637571,62.877132,45.045663,34.177215,50.702544,25.822295,38.775223,59.548995,33.703103
26.516129,47.061156,138.710416,181.430259,61.384222,50.439839,29.715636,14.140894,138.445223,0.389869,44.372046,26.734950,178.231768,139.549999,174.128429,138.794664,91.764898,137.947149,-0.000690,0.000877,32.000000,-235.866646,139.192050,-0.729890,21.581321,0.668691,218407.230667,0.932467,37.175443,7.967938,5.197794,0.017560,0.011056,210.988374,32.000000,224.590380,205.011842,205.293890,193.175384,32.000000,185.292652,68.817943,61.520461,95.615077,62.877132,45.125691,34.177215,50.733236,25.822295,38.580592,59.547087,33.620638
26.438967,47.225676,138.695252,181.432224,61.429524,50.439790,29.664772,14.145032,138.405396,0.389552,44.791151,26.538316,178.270805,139.544513,174.093764,138.894471,91.732196,138.026052,-0.000690,0.000870,32.000000,-235.863164,139.183625,-0.730888,21.581898,0.671155,218325.294399,0.935557,37.149056,7.925983,5.212613,0.021029,0.022317,211.677886,32.000000,223.673080,205.015997,208.857613,193.222603,32.000000,184.978804,68.824849,61.492637,95.572037,62.877132,44.998789,34.177215,50.792969,25.822295,38.851406,59.551827,33.720051
26.344067,47.225676,138.869278,181.432224,61.457422,50.437592,29.707216,14.146316,138.287698,0.389942,45.290339,26.505976,178.279504,139.449716,174.094705,138.811658,91.679712,138.083002,-0.000690,0.000907,32.000000,-235.861879,139.088646,-0.731189,21.553705,0.673026,218309.043149,0.939180,37.249833,7.803389,5.231171,0.016429,0.023410,212.286737,32.000000,223.098032,205.393681,210.441608,192.699033,32.000000,185.400149,68.837121,61.484896,95.610007,62.877132,45.048204,34.177215,50.840988,25.822295,38.841997,59.539091,33.522399
26.409268,47.518807,138.534708,181.460854,61.500507,50.424796,29.718093,14.147886,138.216538,0.390159,45.751207,26.620277,178.244353,139.361077,173.995913,138.753252,91.666641,137.848525,-0.000689,0.000913,32.000000,-235.858343,138.968010,-0.730499,21.635373,0.674622,218476.783266,0.944043,37.544483,7.873839,5.245865,0.021862,0.020148,212.347555,32.000000,223.202242,206.141128,209.832758,191.858516,32.000000,186.429848,68.822950,61.477308,95.619952,62.877132,44.947073,34.177215,50.820281,25.822295,39.333330,59.544107,33.598261
26.514161,47.829778,138.529861,181.507167,61.522020,50.417211,29.689324,14.150169,138.261152,0.390093,45.792276,26.735292,178.273590,139.326167,173.908327,138.683010,91.656842,137.858318,-0.000690,0.000903,32.000000,-235.858682,139.019893,-0.731072,21.670122,0.677731,218560.510002,0.946223,37.704931,7.953558,5.271368,0.021479,0.016797,211.579883,32.000000,223.967762,206.135245,206.734727,191.787580,32.000000,186.925604,68.806788,61.473578,95.599722,62.877132,44.916027,34.177215,50.809665,25.822295,39.861377,59.548877,33.624893
26.579348,47.986092,138.535475,181.559094,61.571235,50.409540,29.666957,14.146316,138.248964,0.389936,45.666394,26.774810,178.214491,139.410892,173.954406,138.778084,91.636767,137.933963,-0.000690,0.000897,32.000000,-235.859421,139.052588,-0.731610,21.635425,0.673295,218663.543801,0.943833,37.887778,7.854439,5.245685,0.002508,0.028094,210.970167,32.000000,224.447986,205.988077,204.171598,192.240013,32.000000,186.322468,68.820959,61.509671,95.596651,62.877132,44.940351,34.177215,50.755372,25.822295,40.121847,59.546241,33.664805
26.560286,47.950715,138.556171,181.586040,61.613367,50.407010,29.696190,14.150169,138.231406,0.390085,45.614211,26.718561,178.226064,139.358466,174.012441,138.707130,91.646497,137.815875,-0.000688,0.000918,32.000000,-235.859501,138.966540,-0.731659,21.581268,0.670721,218779.794454,0.941365,38.021772,7.868925,5.224750,0.031678,0.023395,210.916001,32.000000,224.506845,205.081627,205.307041,192.939278,32.000000,185.109186,68.850589,61.502675,95.528189,62.877132,44.927567,34.177215,50.762794,25.822295,40.111602,59.538865,33.735972
26.487634,47.950715,138.743456,181.586040,61.667134,50.406988,29.593022,14.151311,138.243008,0.389957,45.834423,26.558727,178.281154,139.356509,173.999837,138.695234,91.610449,137.757107,-0.000687,0.000958,32.000000,-235.854262,139.105388,-0.730756,21.571460,0.670796,218829.817777,0.939848,38.068376,7.925209,5.212147,0.026579,0.021029,211.673960,32.000000,223.839377,204.886697,208.646055,193.082808,32.000000,185.044767,68.835237,61.468743,95.494307,62.877132,44.995773,34.177215,50.801931,25.822295,40.039789,59.536160,33.696060
26.399508,48.011596,138.457737,181.603162,61.685326,50.410784,29.712524,14.145175,138.110044,0.390187,46.241252,26.679942,178.267651,139.200296,174.018573,138.647864,91.511324,137.729750,-0.000686,0.000960,32.000000,-235.866627,138.943435,-0.731983,21.602223,0.672798,218796.764343,0.939506,38.065058,7.858948,5.216667,0.009390,0.014491,212.236124,32.000000,223.144715,205.086939,210.551983,192.935531,32.000000,185.693312,68.853297,61.445044,95.482220,62.877132,44.917745,34.177215,50.855050,25.822295,40.135214,59.546713,33.527168
26.475795,48.208229,138.340930,181.623091,61.677474,50.412063,29.604895,14.150455,138.093914,0.390164,46.374501,26.666217,178.280651,139.328247,173.940669,138.642550,91.522737,137.793307,-0.000685,0.000943,32.000000,-235.852823,138.918368,-0.731521,21.589844,0.674978,218863.346503,0.945500,38.187414,7.866849,5.238046,0.011730,0.017211,212.301073,32.000000,223.289697,205.901936,209.859450,192.017404,32.000000,186.344115,68.816803,61.442182,95.414618,62.877132,44.869367,34.177215,50.817726,25.822295,40.466642,59.544638,33.710587
26.529213,48.312718,138.581988,181.659581,61.359128,50.401833,29.705099,14.146602,138.183711,0.390357,46.335378,26.650668,178.326671,139.307755,173.923781,138.596486,91.527487,137.689877,-0.000685,0.000935,32.000000,-235.862249,138.946004,-0.732937,21.559763,0.674897,219048.249125,0.945208,38.397062,7.952869,5.244709,0.015445,0.022607,211.602217,32.000000,224.000517,206.172473,206.552939,191.689857,32.000000,186.373346,68.875190,61.485995,95.410484,62.877132,44.868737,34.177215,50.746043,25.822295,40.457526,59.544766,33.730469
26.534486,48.312718,138.577843,181.659581,60.984823,50.373865,29.695234,14.147743,138.195312,0.390351,46.372381,26.653109,178.246099,139.245277,173.971306,138.587034,91.512217,137.768558,-0.000684,0.000937,32.000000,-235.860124,138.904398,-0.733453,21.523099,0.673891,219128.004932,0.946232,38.464890,7.971901,5.225185,0.023160,0.028396,210.861851,32.000000,224.647376,206.120769,204.178165,191.880602,32.000000,186.420862,68.885992,61.492702,95.400113,62.877132,44.936066,34.177215,50.792637,25.822295,40.630259,59.559390,33.553067
26.491593,48.274049,138.328516,181.672773,60.654944,50.341018,29.838167,14.149599,138.025558,0.389932,46.396303,26.581055,178.231449,139.216302,174.001514,138.610891,91.494177,137.731235,-0.000684,0.000956,32.000000,-235.859417,138.949980,-0.733448,21.475813,0.674635,219116.985994,0.941084,38.479360,7.917602,5.223750,0.020300,0.027960,210.836161,32.000000,224.543188,205.019032,205.152851,192.892041,32.000000,185.344776,68.857058,61.472733,95.324932,62.877132,44.875735,34.177215,50.814557,25.822295,40.554443,59.552761,33.433111
26.463475,48.333287,138.318149,181.672492,60.373441,50.313308,29.591748,14.149313,138.009583,0.389928,46.660989,26.592790,178.298423,139.200193,174.019040,138.530094,91.451007,137.755109,-0.000686,0.000942,32.000000,-235.861177,138.782457,-0.733753,21.495981,0.675303,219007.099518,0.940678,38.470483,7.970568,5.222556,0.017827,0.026775,211.516495,32.000000,224.011198,204.624108,208.282912,193.216690,32.000000,185.387506,68.877088,61.448087,95.293224,62.877132,44.849261,34.177215,50.832566,25.822295,40.648557,59.539612,33.711467
26.511897,48.509910,138.345257,181.685685,60.141844,50.295508,29.751489,14.149741,137.968007,0.389606,46.958282,26.666315,178.357842,139.185287,174.031580,138.527752,91.398186,137.679304,-0.000687,0.000941,32.000000,-235.854848,138.839664,-0.734007,21.547253,0.676300,218877.004305,0.937069,38.504074,7.970728,5.221601,0.022363,0.020806,212.102922,32.000000,223.275093,205.026050,210.365017,193.026035,32.000000,185.528906,68.906910,61.467276,95.298651,62.877132,44.803993,34.177215,50.870472,25.822295,40.640078,59.543526,33.560770
26.518177,48.509910,138.211075,181.685685,59.940653,50.283265,29.605888,14.146745,138.023358,0.389610,46.884461,26.689958,178.360614,139.118508,173.956397,138.526222,91.383534,137.789760,-0.000687,0.000951,32.000000,-235.863418,138.818394,-0.733171,21.571250,0.675866,218845.136234,0.945538,38.610732,8.025336,5.226757,0.036097,0.018443,212.275620,32.000000,223.286657,205.828563,209.816864,191.956977,32.000000,186.456537,68.891745,61.472935,95.318715,62.877132,44.807712,34.177215,50.817168,25.822295,40.938983,59.535836,33.703763
26.592118,48.640734,138.326628,181.709544,59.747925,50.275594,29.646934,14.150169,138.012073,0.389864,46.761578,26.675190,178.376734,139.129763,173.922840,138.583593,91.404193,137.804611,-0.000688,0.000903,32.000000,-235.859174,138.749539,-0.732628,21.556354,0.673523,218899.388784,0.938712,38.705717,8.041836,5.218233,0.029280,0.021993,211.543864,32.000000,223.931447,206.228452,206.740728,191.759347,32.000000,186.744321,68.906129,61.478225,95.308662,62.877132,44.784050,34.177215,50.778065,25.822295,41.158861,59.549477,33.621005
26.494379,48.535690,138.303132,181.720210,59.430039,50.265405,29.703264,14.144747,138.067940,0.389556,46.877344,26.714763,178.268390,139.190733,173.880454,138.542315,91.323724,137.633663,-0.000687,0.000887,32.000000,-235.862466,138.822270,-0.730878,21.555567,0.672088,218856.968124,0.942865,38.695138,8.109405,5.211937,0.017115,0.018539,210.733798,32.000000,224.661110,205.948402,204.315595,191.938538,32.000000,186.727045,68.889030,61.462651,95.278099,62.877132,44.824295,34.177215,50.832318,25.822295,40.969490,59.547578,33.558496
