OSU 80 Ton Compressor Load Stand
26.474137,48.549129,138.348754,181.722737,59.053897,50.243803,29.697606,14.151026,138.000999,0.389436,46.945394,26.631214,178.279593,139.108271,173.975992,138.501493,91.357550,137.552771,-0.000686,0.000890,32.000000,-235.857170,138.803912,-0.730978,21.600859,0.671686,218850.213795,0.938952,38.701550,8.095859,5.201791,0.028162,0.024749,210.847057,32.000000,224.632550,204.915852,204.956616,192.966787,32.000000,185.779473,68.924474,61.490027,95.262619,62.877132,44.787168,34.177215,50.842197,25.822295,40.962040,59.554473,33.563485
26.539714,48.549129,138.324340,181.722737,58.718205,50.219583,29.684040,14.148742,137.959490,0.389245,46.902683,26.705276,178.330462,139.109739,173.995906,138.512085,91.275074,137.610560,-0.000686,0.000879,32.000000,-235.859617,138.730328,-0.728895,21.631806,0.673089,218858.723996,0.940383,38.761018,8.094423,5.220093,0.022628,0.019259,211.510849,32.000000,224.084322,204.638935,208.221437,193.189015,32.000000,185.516423,68.918092,61.475204,95.249807,62.877132,44.822122,34.177215,50.818690,25.822295,40.977979,59.542868,33.686816
26.550804,48.653625,138.261631,181.730315,58.441712,50.204429,29.677440,14.146031,138.017578,0.389284,46.736571,26.696230,178.333202,139.084516,173.986407,138.506929,91.227741,137.668248,-0.000686,0.000884,32.000000,-235.863476,138.752906,-0.729975,21.583393,0.671913,218751.796717,0.940943,38.808588,8.021814,5.225808,0.024360,0.027548,212.124733,32.000000,223.243604,205.005240,210.257058,192.909095,32.000000,185.562799,68.922834,61.441843,95.256679,62.877132,44.780420,34.177215,50.816261,25.822295,41.152280,59.539445,33.620712
26.505132,48.611662,138.132046,181.732842,58.226137,50.191837,29.713925,14.149599,137.865063,0.389235,46.936452,26.651878,178.357963,139.086290,174.001258,138.404072,91.182261,137.666592,-0.000686,0.000903,32.000000,-235.861220,138.697737,-0.729090,21.556485,0.669377,218689.416701,0.938477,38.698093,8.131999,5.211976,0.012656,0.015769,212.298448,32.000000,223.214281,205.960900,210.043190,191.909219,32.000000,186.432015,68.944023,61.479150,95.306904,62.877132,44.754572,34.177215,50.838365,25.822295,41.072542,59.541973,33.639273
26.436879,48.622907,138.288468,181.730596,57.998713,50.184396,29.679546,14.147173,137.798079,0.389102,47.198413,26.608843,178.340166,138.985988,173.929543,138.343625,91.222857,137.556590,-0.000687,0.000930,32.000000,-235.858073,138.709179,-0.728875,21.525722,0.670457,218724.565579,0.938220,38.783923,8.206982,5.207437,0.013432,0.024745,211.647487,32.000000,223.966839,206.059350,207.343396,191.812550,32.000000,187.052984,68.958499,61.495433,95.316291,62.877132,44.841457,34.177215,50.857715,25.822295,41.065479,59.544598,33.528122
26.356980,48.622907,138.234470,181.730596,57.826281,50.176972,29.647185,14.147886,137.790947,0.389258,47.393097,26.514368,178.253740,138.972183,173.926258,138.299194,91.217448,137.429813,-0.000689,0.000931,32.000000,-235.863752,138.567292,-0.728710,21.474056,0.671483,218706.581940,0.938437,38.818868,8.251668,5.211521,0.033688,0.017418,210.816492,32.000000,224.655394,205.905108,204.253107,192.043244,32.000000,187.077196,68.982660,61.508912,95.300833,62.877132,44.775345,34.177215,50.912942,25.822295,41.077986,59.552329,33.519538
26.376796,48.737826,138.120300,181.739298,57.521995,50.161722,29.726463,14.146459,137.682959,0.388995,47.521994,26.515865,178.243384,138.882341,173.965237,138.233064,91.167006,137.363906,-0.000688,0.000931,32.000000,-235.860589,138.516754,-0.729148,21.461415,0.674074,218676.378813,0.941958,38.945240,8.158337,5.230892,0.007194,0.016317,210.840313,32.000000,224.634355,204.999215,204.861771,192.905192,32.000000,185.719671,68.985561,61.489203,95.288896,62.877132,44.673693,34.177215,50.930396,25.822295,41.270785,59.546182,33.547197
26.445097,48.906780,137.901034,181.759788,57.237350,50.133783,29.663283,14.152310,137.663804,0.389030,47.593817,26.773494,178.288418,138.744804,173.943274,138.154329,91.165639,137.454479,-0.000689,0.000945,32.000000,-235.854738,138.394199,-0.727704,21.501882,0.676881,218686.139368,0.945850,39.080304,8.102930,5.244701,0.017467,0.019269,211.421404,32.000000,223.976410,204.755072,207.894377,193.233809,32.000000,185.350769,68.995882,61.457700,95.264162,62.877132,44.660715,34.177215,50.890171,25.822295,41.557831,59.547126,33.536119
26.520765,49.038710,138.079273,181.792069,56.996087,50.108378,29.687049,14.151168,137.718231,0.389031,47.426378,26.709976,178.338669,138.854099,173.988558,138.263687,91.116491,137.344292,-0.000690,0.000944,32.000000,-235.854569,138.486384,-0.726965,21.489294,0.676551,218724.884764,0.942550,39.161695,8.121741,5.236432,0.008286,0.022540,212.040904,32.000000,223.171525,205.028326,210.309120,192.952490,32.000000,185.790042,69.023702,61.463973,95.278099,62.877132,44.668352,34.177215,50.861147,25.822295,41.552269,59.547677,33.559230
26.449018,49.038710,137.948143,181.792069,56.797324,50.088052,29.607648,14.144461,137.651706,0.388820,47.511606,26.577055,178.363175,138.855059,173.941520,138.223895,91.125097,137.328607,-0.000689,0.000931,32.000000,-235.860784,138.461403,-0.725391,21.459002,0.673278,218675.383039,0.941842,39.215237,8.166576,5.214616,0.026681,0.020047,212.258583,32.000000,223.219792,205.789515,210.227592,192.026205,32.000000,186.832003,68.970239,61.484643,95.232264,62.877132,44.664328,34.177215,50.890321,25.822295,41.776312,59.550430,33.507212
26.446185,48.994550,137.957743,181.814525,56.625208,50.070287,29.673009,14.146316,137.650619,0.388759,47.715814,26.579397,178.360524,138.754307,173.868680,138.155833,91.118746,137.365559,-0.000688,0.000945,32.000000,-235.861387,138.359326,-0.724300,21.419506,0.672725,218652.323593,0.938082,39.219579,8.162840,5.206459,0.003108,0.014804,211.550939,32.000000,223.923838,205.999098,207.081957,191.977103,32.000000,187.037884,68.982631,61.491697,95.226345,62.877132,44.611551,34.177215,50.909192,25.822295,41.694643,59.540419,33.488724
26.374852,49.029933,137.736710,181.824068,56.463501,50.057568,29.721047,14.149171,137.579109,0.388769,47.950691,26.480566,178.264222,138.697947,173.919709,138.005813,91.131658,137.064622,-0.000688,0.000949,32.000000,-235.858533,138.319106,-0.723333,21.398473,0.674293,218589.863038,0.942896,39.340550,8.146703,5.215624,0.016698,0.020127,210.852039,32.000000,224.503486,206.009513,204.326985,191.967211,32.000000,186.946547,68.954975,61.498584,95.206959,62.877132,44.582772,34.177215,50.936371,25.822295,41.750986,59.544648,33.550719
26.260784,49.142666,137.899328,181.841753,56.245634,50.039796,29.661717,14.145317,137.494191,0.388599,48.022052,26.459819,178.276553,138.643850,174.004868,137.976698,91.148911,137.193157,-0.000688,0.000939,32.000000,-235.865665,138.158132,-0.723458,21.376233,0.675310,218492.812284,0.940494,39.301173,8.170792,5.216546,0.020060,0.031631,210.743879,32.000000,224.551067,205.060232,204.590136,192.746968,32.000000,185.557091,68.929367,61.508796,95.199553,62.877132,44.610330,34.177215,50.965110,25.822295,41.746051,59.554069,33.428269
26.345560,49.142666,137.724373,181.841753,55.992551,50.011510,29.695872,14.145317,137.525244,0.388668,48.076932,26.594480,178.367527,138.639120,173.969283,138.008968,91.147571,137.113006,-0.000688,0.000916,32.000000,-235.860747,138.202184,-0.724300,21.473663,0.676479,218478.907672,0.941480,39.457091,8.013299,5.222274,0.018088,0.023878,211.351229,32.000000,223.986958,204.689305,208.075964,193.253031,32.000000,185.728109,68.909904,61.489998,95.165574,62.877132,44.562758,34.177215,50.964306,25.822295,41.937310,59.552535,33.540374
26.634891,49.271858,137.761446,181.862805,55.816586,49.983142,29.626700,14.148457,137.640338,0.388547,47.843098,26.849560,178.391472,138.664281,174.030466,138.109732,91.100809,137.274978,-0.000690,0.000920,32.000000,-235.856952,138.364567,-0.724108,21.610825,0.679705,218509.758499,0.947581,39.763100,8.057830,5.251150,0.019871,0.015590,212.147465,32.000000,223.170206,204.863570,210.378515,193.161523,32.000000,186.112756,68.902755,61.487397,95.183904,62.877132,44.546120,34.177215,50.927020,25.822295,42.157569,59.543212,33.589750
26.623479,49.282281,137.756656,181.881893,55.748499,49.967522,29.698615,14.147601,137.649779,0.388724,47.317549,26.801434,178.390733,138.777777,173.947300,138.130877,91.108411,137.326523,-0.000690,0.000947,32.000000,-235.859447,138.498317,-0.723556,21.585622,0.674168,218346.639037,0.942759,39.619393,8.020648,5.227612,0.022351,0.026275,212.230546,32.000000,223.228142,205.736712,209.901701,192.259949,32.000000,186.851629,68.849572,61.473145,95.161648,62.877132,44.553714,34.177215,50.850741,25.822295,42.171970,59.546919,33.446244
26.521895,48.974528,137.881474,181.867296,55.681396,49.961208,29.708095,14.142463,137.592178,0.388854,47.192190,26.675931,178.442890,138.756490,173.924703,138.115961,91.108836,137.352727,-0.000689,0.000956,32.000000,-235.864093,138.428242,-0.722859,21.565061,0.664647,218207.455446,0.933931,39.260827,8.145238,5.172217,0.015186,0.024794,211.744780,32.000000,223.796490,206.115194,207.318542,191.985185,32.000000,186.961671,68.839241,61.487035,95.130233,62.877132,44.586625,34.177215,50.854166,25.822295,42.168319,59.544225,33.588577
26.514552,48.974528,137.869605,181.867296,55.617280,49.959603,29.730152,14.147315,137.533943,0.388915,47.209646,26.509574,178.348832,138.710120,173.979832,138.067193,91.134423,137.225028,-0.000691,0.000929,32.000000,-235.864486,138.483510,-0.722543,21.529551,0.665420,218144.590869,0.931821,39.290411,8.162388,5.174255,0.018011,0.021226,210.924109,32.000000,224.427730,206.103363,204.256027,191.873921,32.000000,187.075396,68.821159,61.508196,95.120240,62.877132,44.572867,34.177215,50.899596,25.822295,41.629068,59.540389,33.633624
26.570666,48.817640,137.729173,181.831928,55.558503,49.963445,29.604883,14.152453,137.522410,0.388798,47.286959,26.610387,178.346512,138.665504,174.116351,137.983182,91.163777,137.343618,-0.000690,0.000934,32.000000,-235.852465,138.363178,-0.722376,21.481531,0.667668,217977.603857,0.934482,39.153494,8.174543,5.198779,0.026134,0.020501,210.903482,32.000000,224.508594,205.118753,204.553416,192.949828,32.000000,186.117311,68.844729,61.508919,95.110776,62.877132,44.521312,34.177215,50.912489,25.822295,41.351077,59.540635,33.431937
26.448038,48.854393,137.828969,181.814805,55.489549,49.962215,29.685477,14.147743,137.499396,0.388399,47.367856,26.629881,178.372637,138.691952,174.069460,138.132650,91.144752,137.119023,-0.000691,0.000955,32.000000,-235.861763,138.321922,-0.721759,21.579511,0.668840,217950.221671,0.934030,39.165862,8.087630,5.199771,0.027688,0.027895,211.479654,32.000000,224.107835,204.616660,207.676100,193.399456,32.000000,185.709634,68.807203,61.478608,95.049511,62.877132,44.543661,34.177215,50.934064,25.822295,41.408901,59.548513,33.548004
26.759446,48.967945,137.908907,181.815647,55.475511,49.962201,29.624827,14.151454,137.786016,0.388648,47.065579,27.254915,178.401303,138.699577,174.070414,138.227302,91.130348,137.363840,-0.000690,0.000954,32.000000,-235.855758,138.599086,-0.722076,21.801987,0.668694,217819.844776,0.935629,38.914522,8.115230,5.183505,0.019035,0.024026,212.136343,32.000000,223.164483,204.836108,209.948647,193.264654,32.000000,185.943896,68.821567,61.450761,95.060561,62.877132,44.549712,34.177215,50.870975,25.822295,41.403073,59.547470,33.598408
27.072924,48.967945,137.856461,181.815647,55.707117,49.966973,29.656557,14.149171,137.969071,0.388585,45.504320,27.294540,178.441686,139.098259,174.072744,138.384249,91.132204,137.431913,-0.000692,0.000931,32.000000,-235.858697,138.823920,-0.720410,21.769912,0.668202,217910.228350,0.937693,39.157887,8.026359,5.211312,0.009995,0.026888,212.275987,32.000000,223.110159,205.852685,209.975948,192.331000,32.000000,186.615707,68.816695,61.467644,95.064425,62.877132,44.534048,34.177215,50.663311,25.822295,41.594865,59.550185,33.866566
26.819065,48.628118,138.329245,181.813402,56.015854,49.988531,29.626768,14.151311,138.093463,0.388950,44.687158,27.012740,178.419354,139.131231,173.959719,138.598588,91.094147,137.626841,-0.000692,0.000913,32.000000,-235.857048,138.885613,-0.721560,21.642532,0.656308,217846.999462,0.928371,38.748209,8.158366,5.153653,0.016503,0.023146,211.821412,32.000000,223.592406,206.204556,207.330777,191.857428,32.000000,186.975966,68.793662,61.437282,94.993476,62.877132,44.627786,34.177215,50.684516,25.822295,40.998773,59.537852,33.905157
26.767649,47.762591,138.307806,181.708983,56.321436,50.012631,29.670068,14.148314,138.022476,0.388846,44.541575,26.959388,178.375530,139.173583,174.037097,138.551587,91.152206,137.746601,-0.000692,0.000885,32.000000,-235.858078,138.905132,-0.720049,21.577308,0.651710,217719.968968,0.916175,38.226269,8.189182,5.092042,0.012293,0.032538,210.875281,32.000000,224.238540,206.058193,204.564125,192.069065,32.000000,187.034941,68.779706,61.432005,94.974703,62.877132,44.658146,34.177215,50.783194,25.822295,39.488409,59.549172,33.618437
26.693350,47.469997,138.513107,181.587724,56.546013,50.031649,29.655202,14.152595,137.998646,0.388570,44.541216,26.899343,178.396690,139.185042,174.126291,138.521479,91.196390,137.692442,-0.000693,0.000894,32.000000,-235.859206,138.839745,-0.720147,21.561494,0.661156,217760.825024,0.925890,38.308749,8.320729,5.157870,0.014584,0.020654,210.761931,32.000000,224.499625,205.135241,204.747082,193.110161,32.000000,186.170047,68.816380,61.463134,94.948967,62.877132,44.632612,34.177215,50.806399,25.822295,39.477027,59.552584,33.635678
26.689728,47.469997,138.298524,181.587724,56.713821,50.050051,29.460162,14.144319,137.999685,0.388334,44.615854,26.810498,178.367673,139.187531,174.136864,138.508150,91.153736,137.819492,-0.000692,0.000896,32.000000,-235.865352,138.838320,-0.718592,21.619165,0.662907,217311.928549,0.924968,37.529136,8.320061,5.166976,0.027161,0.030484,211.392204,32.000000,224.069193,204.693189,207.187682,193.436668,32.000000,185.495259,68.814503,61.443215,94.907695,62.877132,44.648315,34.177215,50.812076,25.822295,38.956427,59.555545,33.746977
26.770213,47.505096,138.493793,181.516710,56.872709,50.062765,29.794935,14.142749,138.131317,0.388728,44.467349,26.996056,178.386145,139.346315,174.170638,138.616591,91.168949,137.819881,-0.000692,0.000902,32.000000,-235.868561,138.859430,-0.719051,21.710589,0.665107,217211.713733,0.927855,37.360916,8.249929,5.189049,0.020302,0.025619,212.097758,32.000000,223.107511,204.875994,210.143133,193.295115,32.000000,185.614832,68.777929,61.416379,94.899868,62.877132,44.729335,34.177215,50.821625,25.822295,39.004582,59.543684,33.728782
26.771455,47.495225,138.240426,181.488922,57.060231,50.080565,29.772807,14.149171,138.116328,0.388895,44.100741,26.931167,178.385113,139.293359,174.112062,138.613886,91.115392,137.813244,-0.000693,0.000892,32.000000,-235.862303,138.964236,-0.719595,21.669388,0.662998,217332.037703,0.934475,37.366986,8.353442,5.181713,0.016877,0.020543,212.210562,32.000000,223.032154,205.900024,210.294585,192.111086,32.000000,186.444525,68.773028,61.418981,94.902968,62.877132,44.623637,34.177215,50.773682,25.822295,38.974743,59.549703,33.668474
26.665340,47.279694,138.361835,181.460573,57.244094,50.101150,29.622055,14.149599,138.097634,0.389136,44.260771,26.793361,178.350393,139.245664,174.029665,138.619692,91.142660,137.764373,-0.000693,0.000907,32.000000,-235.860892,138.938722,-0.718816,21.646991,0.659594,217357.118559,0.921363,37.267354,8.338414,5.173429,0.027001,0.014145,211.724540,32.000000,223.584029,206.179477,207.654858,191.942257,32.000000,187.072909,68.766401,61.429483,94.895454,62.877132,44.603137,34.177215,50.770668,25.822295,38.962000,59.538078,33.717997
26.617055,47.279694,138.473959,181.460573,57.394910,50.117622,29.603144,14.150455,138.148992,0.389139,44.560650,26.791943,178.251190,139.268380,174.045847,138.605717,91.225017,137.751517,-0.000692,0.000899,32.000000,-235.856429,138.938926,-0.718393,21.675866,0.660284,217475.646595,0.922309,37.255405,8.388793,5.163725,0.010653,0.015581,210.819255,32.000000,224.466709,206.095756,204.558074,192.061121,32.000000,187.212103,68.761242,61.420925,94.879114,62.877132,44.683770,34.177215,50.838332,25.822295,38.574160,59.548985,33.628195
26.806627,47.317261,138.287946,181.426891,57.557740,50.132657,29.691292,14.153166,138.162818,0.389134,44.391951,26.976260,178.194397,139.280879,174.076046,138.640861,91.236392,137.735782,-0.000691,0.000887,32.000000,-235.852571,138.947348,-0.718373,21.683733,0.663129,217459.210121,0.930794,37.217572,8.338120,5.188827,0.016834,0.021135,210.698344,32.000000,224.412703,205.219974,204.474256,192.886611,32.000000,185.725195,68.772605,61.411847,94.840855,62.877132,44.675841,34.177215,50.822911,25.822295,38.625636,59.545513,33.727461
26.782979,47.413234,138.558666,181.424084,57.723587,50.147746,29.705436,14.143320,138.192196,0.388864,43.872319,26.925966,178.249648,139.264344,174.108523,138.635904,91.246504,137.782254,-0.000690,0.000898,32.000000,-235.865040,138.988407,-0.718864,21.651397,0.663662,217479.806243,0.933472,37.298612,8.249605,5.202452,0.022667,0.037806,211.174522,32.000000,224.095683,204.860476,207.564445,193.011457,32.000000,185.123490,68.779455,61.437621,94.817868,62.877132,44.702300,34.177215,50.762159,25.822295,38.778690,59.557797,33.697601
26.640227,47.224579,138.348587,181.410050,57.787434,50.166834,29.609522,14.151597,138.191484,0.389213,43.877584,26.813390,178.250406,139.244889,174.088124,138.763970,91.191206,137.962586,-0.000691,0.000902,32.000000,-235.858074,138.899441,-0.719165,21.560235,0.659768,217467.981018,0.924137,37.018664,8.230692,5.158722,0.016778,0.029110,212.046848,32.000000,223.116642,204.862542,210.081982,193.215901,32.000000,185.443996,68.792358,61.393625,94.812779,62.877132,44.728880,34.177215,50.773671,25.822295,38.765530,59.542327,33.739053
26.587848,47.224579,138.412332,181.410050,57.843215,50.181104,29.696372,14.148457,138.084888,0.389520,44.273227,26.739265,178.272678,139.251374,174.068915,138.564116,91.260565,137.785432,-0.000692,0.000897,32.000000,-235.860394,138.891407,-0.718863,21.522391,0.662341,217594.443540,0.925043,37.154149,8.242840,5.173385,0.018802,0.022244,212.206497,32.000000,223.099279,205.611646,210.251866,192.375279,32.000000,186.692496,68.814073,61.428948,94.822602,62.877132,44.651026,34.177215,50.846681,25.822295,38.424044,59.551670,33.684541
26.467181,47.229515,138.204818,181.385351,57.873715,50.195084,29.687306,14.152167,138.015542,0.389546,44.823494,26.584761,178.283919,139.109902,173.985907,138.515347,91.264502,137.641083,-0.000692,0.000905,32.000000,-235.854881,138.796569,-0.718695,21.504138,0.666988,217680.408498,0.933212,37.204592,8.384466,5.193221,0.018768,0.021018,211.875148,32.000000,223.628107,206.074316,207.889899,191.844135,32.000000,186.653461,68.817985,61.420318,94.754755,62.877132,44.632241,34.177215,50.874160,25.822295,38.418506,59.546231,33.547784
26.375737,47.463964,138.214673,181.381982,57.888007,50.198922,29.700014,14.144319,137.980399,0.389551,45.347872,26.547836,178.160136,139.051321,174.014904,138.467079,91.346916,137.524516,-0.000694,0.000874,32.000000,-235.865188,138.748420,-0.717259,21.491261,0.669484,217704.145434,0.932676,37.292572,8.230302,5.205849,0.016197,0.023865,210.859877,32.000000,224.279689,206.136753,204.459468,191.793489,32.000000,186.612476,68.805562,61.428745,94.755415,62.877132,44.582976,34.177215,50.945493,25.822295,38.811640,59.552702,33.426141
26.388773,47.777125,138.289037,181.407244,57.889549,50.195152,29.608858,14.144176,137.873042,0.389525,45.703121,26.585541,178.145758,138.919045,174.027565,138.251316,91.391383,137.480298,-0.000694,0.000847,32.000000,-235.864839,138.557545,-0.717123,21.578934,0.671789,217820.658027,0.937706,37.500706,8.157202,5.221743,0.027135,0.020710,210.840456,32.000000,224.373596,205.345746,204.386827,192.690669,32.000000,185.647643,68.809344,61.431723,94.708594,62.877132,44.501116,34.177215,50.956833,25.822295,38.798738,59.556567,33.527242
26.572473,47.777125,138.077176,181.407244,57.921567,50.191318,29.724177,14.148457,137.852480,0.389525,45.774791,26.861743,178.195327,138.887765,173.987878,138.308891,91.359366,137.489477,-0.000694,0.000819,32.000000,-235.864656,138.577326,-0.716527,21.682658,0.674318,217949.997593,0.941312,37.889624,8.018898,5.240220,0.029555,0.030587,211.229724,32.000000,224.034310,204.710395,207.171368,193.136166,32.000000,185.359280,68.805648,61.410806,94.693627,62.877132,44.529618,34.177215,50.872030,25.822295,39.330847,59.550912,33.611100
27.090802,48.086464,138.439687,181.454398,58.075171,50.197299,29.590614,14.144461,138.201346,0.389803,45.145159,27.366502,178.211552,139.158637,173.991553,138.645521,91.375496,137.735403,-0.000694,0.000804,32.000000,-235.863407,139.010922,-0.716242,21.924148,0.672031,218078.462481,0.944344,38.180739,7.953219,5.240450,0.034540,0.030297,212.061671,32.000000,223.176923,204.680255,210.084771,193.340856,32.000000,185.401314,68.810591,61.380579,94.681876,62.877132,44.561771,34.177215,50.857660,25.822295,39.857371,59.533859,33.876837
27.029034,47.983623,138.432280,181.487799,58.429430,50.216914,29.766381,14.150455,138.310795,0.390057,43.400762,27.136636,178.229211,139.341297,173.971049,138.747997,91.370640,137.957037,-0.000694,0.000786,32.000000,-235.856593,139.194106,-0.715310,21.799049,0.664836,218002.807756,0.933774,37.870970,7.989639,5.196249,0.025820,0.027817,212.226206,32.000000,223.048323,205.647881,210.177002,192.317086,32.000000,186.099824,68.822132,61.397254,94.708892,62.877132,44.626678,34.177215,50.665075,25.822295,39.669007,59.539337,33.753873
26.849225,47.064720,138.578091,181.425207,58.726376,50.255023,29.648453,14.151311,138.435537,0.390017,43.178987,26.993897,178.268740,139.562701,173.914594,138.962355,91.402609,138.125542,-0.000693,0.000759,32.000000,-235.854098,139.202631,-0.715350,21.660419,0.650128,217960.029738,0.919899,37.315161,8.091406,5.110210,0.011581,0.022140,212.016501,32.000000,223.388206,206.279058,207.736317,191.668242,32.000000,186.681402,68.786791,61.373755,94.683489,62.877132,44.684441,34.177215,50.710738,25.822295,39.658749,59.552152,33.778231
26.721815,47.064720,138.665220,181.425207,58.982369,50.288022,29.790959,14.147458,138.338525,0.390112,43.278778,26.880561,178.212457,139.418559,173.930828,138.907979,91.461856,137.981302,-0.000694,0.000758,32.000000,-235.859590,139.198288,-0.715342,21.619165,0.655003,218017.386932,0.916802,37.314739,8.202377,5.121614,0.013512,0.024934,210.891829,32.000000,224.163512,206.123607,204.675812,191.773601,32.000000,186.501889,68.782936,61.386635,94.702205,62.877132,44.691162,34.177215,50.788001,25.822295,38.049277,59.549673,33.707799
26.636571,46.718145,138.902884,181.323321,59.215903,50.313434,29.690860,14.150169,138.199863,0.390172,43.551774,26.730257,178.128417,139.448186,174.020172,138.867827,91.476597,137.888844,-0.000694,0.000760,32.000000,-235.854748,139.051057,-0.714439,21.558425,0.661798,217677.953314,0.925631,36.695016,8.251001,5.161344,0.012870,0.028281,210.743766,32.000000,224.429787,205.339404,204.536749,192.713434,32.000000,185.742509,68.806471,61.391095,94.693507,62.877132,44.619161,34.177215,50.811925,25.822295,37.431770,59.545523,33.707212
26.545520,46.793820,138.579330,181.270835,59.412328,50.333781,29.633049,14.149599,138.297681,0.390361,43.909379,26.578294,178.104542,139.332937,174.002134,138.795872,91.463874,137.880111,-0.000695,0.000765,32.000000,-235.858269,139.049017,-0.715091,21.551502,0.666021,217827.345075,0.926433,36.907960,8.122771,5.189214,0.017286,0.039645,211.155194,32.000000,224.214838,204.652963,206.770160,193.095997,32.000000,185.239130,68.793346,61.375757,94.665504,62.877132,44.662663,34.177215,50.863250,25.822295,37.546518,59.552152,33.582267
26.449449,47.067736,138.540502,181.257924,59.595918,50.349257,29.767555,14.140894,138.087785,0.390308,44.390079,26.561792,178.168529,139.238428,174.026304,138.652709,91.409845,137.727427,-0.000695,0.000738,32.000000,-235.869269,138.932301,-0.714272,21.572404,0.669902,217752.079870,0.932395,36.704296,8.063784,5.214744,0.019882,0.021237,212.037251,32.000000,223.307768,204.714720,209.713577,193.154755,32.000000,185.146633,68.814997,61.366158,94.676586,62.877132,44.651109,34.177215,50.883129,25.822295,37.530207,59.540901,33.587843
26.409974,47.067736,138.514833,181.257924,59.754795,50.361981,29.676064,14.151739,138.039630,0.390700,44.814654,26.576049,178.169230,139.297722,173.923793,138.645302,91.427267,137.661223,-0.000695,0.000718,32.000000,-235.852523,138.926994,-0.713836,21.542008,0.671172,217941.262904,0.938132,36.933010,8.072326,5.220441,0.019141,0.021412,212.020779,32.000000,222.940432,205.640740,210.151577,192.200756,32.000000,185.757092,68.802904,61.342218,94.683865,62.877132,44.635802,34.177215,50.933146,25.822295,37.990607,59.546034,33.650939
26.459392,47.358941,138.410933,181.274483,59.886035,50.373388,29.747987,14.145460,138.018805,0.390727,45.364799,26.651476,178.182906,139.154579,173.834678,138.553296,91.503869,137.709957,-0.000694,0.000732,32.000000,-235.864866,138.803893,-0.711904,21.603193,0.672791,218269.511807,0.938354,37.368847,8.053235,5.237935,0.030268,0.029753,211.777800,32.000000,223.372102,206.127945,208.166847,191.500156,32.000000,186.424866,68.817862,61.369049,94.683184,62.877132,44.582490,34.177215,50.948067,25.822295,38.481993,59.550922,33.550866
26.508432,47.648513,138.357815,181.313217,60.019287,50.384821,29.708402,14.154308,137.985322,0.390984,45.441842,26.734720,178.106097,139.160980,173.854063,138.494996,91.461572,137.661344,-0.000695,0.000711,32.000000,-235.855691,138.871805,-0.710603,21.601121,0.674544,218327.739424,0.942965,37.435514,8.004090,5.244792,0.016145,0.024733,210.806884,32.000000,224.228614,205.961613,204.724344,191.604023,32.000000,186.728385,68.795094,61.364525,94.684179,62.877132,44.580889,34.177215,50.900860,25.822295,38.971533,59.539888,33.615796
26.600070,47.815243,138.295230,181.367387,60.084369,50.387606,29.718050,14.147173,138.026564,0.391210,45.283321,26.781189,178.075976,139.171626,173.925176,138.512145,91.497437,137.817286,-0.000696,0.000690,32.000000,-235.857581,138.945923,-0.709958,21.592336,0.672062,218463.460225,0.939694,37.643272,7.950841,5.231070,0.017908,0.029460,210.604326,32.000000,224.521494,205.124297,204.330151,192.677163,32.000000,185.674066,68.831460,61.383607,94.676371,62.877132,44.548269,34.177215,50.904564,25.822295,38.959570,59.547952,33.709413
26.571347,47.815243,138.426328,181.367387,60.128032,50.387802,29.702999,14.148314,138.141132,0.391425,45.026540,26.796463,178.113739,139.133780,173.901470,138.471890,91.438103,137.623355,-0.000696,0.000664,32.000000,-235.860373,138.903174,-0.709876,21.580822,0.671716,218704.616266,0.939970,37.850160,7.969843,5.219389,0.017845,0.033645,211.016094,32.000000,224.184286,204.676735,206.865196,192.942078,32.000000,184.941563,68.818228,61.343006,94.652726,62.877132,44.591540,34.177215,50.879520,25.822295,39.237776,59.550755,33.728341
26.532212,47.738733,138.196440,181.394894,60.175288,50.391566,29.698691,14.147601,138.001660,0.391447,45.235177,26.717617,178.164533,139.141386,173.934298,138.575972,91.414738,137.611051,-0.000696,0.000656,32.000000,-235.858300,138.777318,-0.709557,21.481242,0.670460,218743.921137,0.936680,37.862695,8.008685,5.199055,0.032313,0.016875,211.845113,32.000000,223.109912,204.703089,209.669666,192.866604,32.000000,184.854509,68.800532,61.337310,94.639523,62.877132,44.577982,34.177215,50.868703,25.822295,39.093637,59.548552,33.631937
26.460438,47.731604,138.344939,181.404437,60.204884,50.392764,29.696309,14.151882,137.953477,0.391200,45.623699,26.596171,178.196245,139.157249,173.897091,138.495993,91.402256,137.509389,-0.000696,0.000639,32.000000,-235.855002,138.867747,-0.709630,21.471486,0.671735,218810.343736,0.938223,37.910981,7.975103,5.209609,0.028381,0.019241,212.130187,32.000000,223.059635,205.456017,210.168332,192.268504,32.000000,186.115550,68.808341,61.322130,94.647247,62.877132,44.559720,34.177215,50.930374,25.822295,39.069749,59.553823,33.559376
26.626661,47.892851,138.331217,181.415945,60.252219,50.396523,29.669623,14.150455,138.020204,0.391593,45.987142,26.831253,178.187705,139.104927,173.805707,138.504671,91.429158,137.659286,-0.000697,0.000613,32.000000,-235.857905,138.740688,-0.708164,21.657560,0.674781,218819.499640,0.939716,37.900326,7.992570,5.208629,0.016529,0.019282,211.937845,32.000000,223.518668,205.915263,208.370381,191.675363,32.000000,186.656280,68.775055,61.317894,94.603082,62.877132,44.517187,34.177215,50.934540,25.822295,39.058208,59.554069,33.744556
26.785473,47.892851,138.376786,181.415945,60.359200,50.402859,29.693360,14.151026,138.178819,0.391718,45.554248,27.265045,178.121654,139.208757,173.829959,138.654856,91.405646,137.673732,-0.000696,0.000601,32.000000,-235.856678,138.920407,-0.707371,21.828187,0.676847,218865.218242,0.942478,38.014171,7.956302,5.228369,0.022452,0.042293,210.862794,32.000000,224.295504,205.931538,204.641916,191.724706,32.000000,186.446152,68.797208,61.344437,94.615542,62.877132,44.558699,34.177215,50.795133,25.822295,39.327296,59.552043,33.842868
26.904518,47.989931,138.289054,181.442609,60.548996,50.416736,29.687536,14.148742,138.329676,0.392035,43.815300,27.110558,178.113618,139.467150,173.884639,138.860696,91.409987,138.029110,-0.000696,0.000616,32.000000,-235.862731,139.133330,-0.707757,21.774266,0.668318,218877.865752,0.937561,37.895639,8.001270,5.195215,0.012107,0.032310,210.730626,32.000000,224.381403,205.300672,204.324750,192.406133,32.000000,185.628557,68.773214,61.337418,94.563811,62.877132,44.613120,34.177215,50.658832,25.822295,39.485364,59.542002,33.871555
26.896390,47.304921,138.577114,181.412296,60.600861,50.423224,29.741039,14.154023,138.303740,0.392040,43.355296,27.005705,178.159447,139.513864,173.918422,138.908839,91.404705,138.041246,-0.000697,0.000648,32.000000,-235.855976,139.223290,-0.707593,21.726639,0.660508,218850.745354,0.931088,37.629599,8.031707,5.166113,0.026985,0.029620,210.946290,32.000000,224.199886,204.668065,206.642244,192.961394,32.000000,185.069021,68.773206,61.332799,94.519829,62.877132,44.612146,34.177215,50.732521,25.822295,38.285305,59.546929,33.717556
26.686458,46.828641,138.423979,181.305638,60.611295,50.422117,29.626098,14.150883,138.352246,0.392061,43.509898,26.890159,178.209213,139.463255,173.958758,138.999412,91.346536,138.000887,-0.000697,0.000658,32.000000,-235.854526,139.121439,-0.707020,21.678698,0.660120,218912.737996,0.927403,37.528061,8.197511,5.139994,0.012394,0.031243,211.887589,32.000000,223.273056,204.607997,209.736291,193.062958,32.000000,185.206585,68.796742,61.299525,94.493718,62.877132,44.569137,34.177215,50.772013,25.822295,38.271594,59.552466,33.628782
26.611660,46.828641,138.685754,181.305638,60.634999,50.423478,29.678640,14.151026,138.362195,0.392415,43.927165,26.807621,178.185634,139.392274,174.004502,138.898834,91.351707,138.018334,-0.000697,0.000660,32.000000,-235.859465,139.138877,-0.707224,21.607809,0.661548,218528.833328,0.924654,36.856591,8.208596,5.152257,0.027265,0.033759,212.031277,32.000000,223.011352,205.350376,210.257754,192.253192,32.000000,185.907476,68.780622,61.313867,94.516215,62.877132,44.639377,34.177215,50.850161,25.822295,37.428989,59.540556,33.711907
26.517514,46.851399,138.170412,181.242767,60.645803,50.422506,29.606653,14.152310,138.199715,0.392841,44.414832,26.778854,178.143769,139.341847,173.871855,138.710249,91.319290,137.927713,-0.000697,0.000662,32.000000,-235.856213,139.134777,-0.708096,21.592808,0.665471,218384.038260,0.934854,36.731112,8.247462,5.187049,0.010035,0.014059,211.939819,32.000000,223.414407,206.004033,208.085609,191.754693,32.000000,186.338712,68.760568,61.276863,94.457690,62.877132,44.622257,34.177215,50.876066,25.822295,37.452422,59.545336,33.655488
26.611858,47.098995,138.758418,181.229856,60.685925,50.418973,29.706666,14.146602,138.213620,0.393004,44.751715,26.891725,178.052872,139.327820,173.825106,138.696392,91.381486,137.857035,-0.000697,0.000646,32.000000,-235.862086,139.047000,-0.708183,21.680114,0.669805,218420.988016,0.935984,36.856622,8.250635,5.211466,0.018236,0.023275,210.734419,32.000000,224.209484,206.005610,204.891416,191.481002,32.000000,186.567396,68.779726,61.282357,94.471681,62.877132,44.656154,34.177215,50.852596,25.822295,37.866469,59.548591,33.815355
26.977382,47.313422,138.352443,181.250065,60.781436,50.416414,29.600650,14.151026,138.454864,0.392931,44.052739,27.170994,178.046562,139.497980,173.916424,138.976086,91.382164,138.245075,-0.000697,0.000646,32.000000,-235.853564,139.222577,-0.707132,21.766477,0.670425,218504.372279,0.941796,37.037744,8.239695,5.210534,0.009300,0.021006,210.515349,32.000000,224.441570,205.304863,204.188892,192.374984,32.000000,185.585096,68.781360,61.289875,94.494943,62.877132,44.605278,34.177215,50.799116,25.822295,37.851710,59.550617,33.859522
26.851553,47.313422,138.717949,181.250065,60.968774,50.419550,29.717216,14.146459,138.534141,0.392948,42.990885,27.132640,178.093082,139.679541,173.905599,139.061321,91.388534,138.113670,-0.000697,0.000633,32.000000,-235.865998,139.235468,-0.707411,21.703691,0.668174,218539.414377,0.935606,37.126643,8.143667,5.214157,0.024865,0.037244,210.808501,32.000000,224.259914,204.550503,206.407444,193.000488,32.000000,184.963671,68.762596,61.313708,94.477899,62.877132,44.638141,34.177215,50.741927,25.822295,38.210130,59.553174,33.854680
26.715222,46.885672,138.577127,181.240241,61.167942,50.428422,29.567377,14.151454,138.471146,0.392807,43.052262,26.918507,178.117225,139.719282,173.904600,138.995746,91.269609,138.142498,-0.000697,0.000638,32.000000,-235.860840,139.324653,-0.706339,21.619611,0.658166,218487.830259,0.925997,36.730320,8.328571,5.128461,0.017546,0.039756,211.806885,32.000000,223.310478,204.637009,209.352724,193.013880,32.000000,185.030060,68.717844,61.263106,94.482796,62.877132,44.607356,34.177215,50.764410,25.822295,37.452753,59.546162,33.702663
26.664731,46.576121,138.535795,181.182704,61.295814,50.437215,29.593721,14.147743,138.435729,0.393278,43.422063,26.831466,178.132654,139.574304,173.916386,139.006378,91.286886,138.160989,-0.000698,0.000637,32.000000,-235.857338,139.289943,-0.706372,21.609540,0.663427,218554.717490,0.926972,36.939835,8.259401,5.166105,0.033868,0.023978,211.935135,32.000000,222.867923,205.333118,210.287965,192.255433,32.000000,185.839992,68.728541,61.270125,94.537925,62.877132,44.581229,34.177215,50.815085,25.822295,36.899232,59.542484,33.745069
26.551114,46.679212,138.719257,181.147620,61.326960,50.437316,29.876797,14.147030,138.298545,0.393396,43.986014,26.652721,178.104873,139.527262,173.816444,138.831603,91.253509,138.013032,-0.000698,0.000635,32.000000,-235.865591,139.116607,-0.704054,21.584730,0.667419,218502.478317,0.935892,36.739951,8.392107,5.187197,0.034695,0.033484,211.721622,32.000000,223.199512,206.017630,208.559910,191.501212,32.000000,186.188911,68.705620,61.248676,94.559515,62.877132,44.664779,34.177215,50.867115,25.822295,36.881814,59.543733,33.679919
26.497226,46.679212,138.321420,181.147620,61.407527,50.427241,29.639251,14.150740,138.309283,0.393515,44.456482,26.689731,177.966492,139.431139,173.781416,138.850470,91.250886,137.961404,-0.000698,0.000644,32.000000,-235.854341,139.102696,-0.704342,21.583052,0.668111,218359.493991,0.936401,36.515022,8.383668,5.195469,0.019973,0.029262,210.792667,32.000000,224.052228,205.990028,205.070975,191.483107,32.000000,186.324822,68.691770,61.265310,94.594408,62.877132,44.510240,34.177215,50.896487,25.822295,37.043809,59.548434,33.724967
26.474929,46.964639,138.604729,181.155759,61.548814,50.416912,29.659617,14.147458,138.200093,0.393505,44.816776,26.653474,177.901619,139.329328,173.836944,138.778085,91.277934,138.017704,-0.000698,0.000642,32.000000,-235.857295,139.053566,-0.703400,21.619034,0.671649,218506.474131,0.931933,36.808988,8.346297,5.224612,0.024125,0.018727,210.551050,32.000000,224.461519,205.247611,204.197645,192.333480,32.000000,186.021999,68.702381,61.258826,94.617326,62.877132,44.629704,34.177215,50.895480,25.822295,37.523175,59.546270,33.689750
26.502656,47.242128,138.217174,181.186914,61.663489,50.409134,29.680340,14.148172,138.154391,0.393819,44.865524,26.581415,177.959792,139.310304,173.835958,138.621362,91.264473,137.762456,-0.000697,0.000638,32.000000,-235.861499,138.972211,-0.703265,21.595798,0.671328,218490.737449,0.941224,36.899742,8.324221,5.220223,0.024993,0.013403,210.874337,32.000000,224.285373,204.563048,206.198381,192.956279,32.000000,185.077826,68.716654,61.289159,94.632949,62.877132,44.475407,34.177215,50.898608,25.822295,37.989719,59.543025,33.711320
26.377611,47.448608,138.806230,181.223682,61.800039,50.404039,29.664290,14.145603,138.054904,0.393853,45.213033,26.540836,178.027504,139.178376,173.889856,138.651389,91.207872,137.796780,-0.000695,0.000670,32.000000,-235.861773,138.917921,-0.703210,21.552525,0.671807,218607.980875,0.941851,37.222761,8.324108,5.235320,0.018716,0.024687,211.615920,32.000000,223.108735,204.660037,209.350861,192.953281,32.000000,184.629524,68.722121,61.231362,94.654788,62.877132,44.527096,34.177215,50.875099,25.822295,37.975689,59.548188,33.526875
26.342039,47.448608,138.336262,181.223682,61.919197,50.403995,29.660251,14.149599,138.068542,0.393891,45.603556,26.441359,178.017229,139.165896,173.855401,138.539018,91.190405,137.709524,-0.000696,0.000699,32.000000,-235.857614,138.867911,-0.703519,21.527374,0.671209,218741.258617,0.940628,37.453507,8.215388,5.215220,0.016316,0.021570,211.949699,32.000000,222.836852,205.339796,210.452224,192.095059,32.000000,185.579541,68.683142,61.213837,94.687388,62.877132,44.504686,34.177215,50.977432,25.822295,38.321006,59.548582,33.557982
26.300698,47.669354,138.371711,181.261011,61.996201,50.402724,29.695581,14.141893,137.836763,0.393811,46.171359,26.407500,178.029932,138.982339,173.731507,138.431895,91.179965,137.677332,-0.000697,0.000701,32.000000,-235.865975,138.715973,-0.702857,21.463408,0.676884,218956.913068,0.946192,37.871098,8.288429,5.262274,0.029323,0.020211,211.883444,32.000000,223.159005,205.809271,208.549094,191.355847,32.000000,186.295656,68.679968,61.213150,94.721343,62.877132,44.421032,34.177215,50.999343,25.822295,38.691828,59.542858,33.570968
26.276381,47.938923,137.926532,181.320233,62.043473,50.396394,29.603954,14.150883,137.863568,0.393412,46.630557,26.434684,177.992848,139.084638,173.728049,138.408452,91.221223,137.596214,-0.000696,0.000718,32.000000,-235.857477,138.691516,-0.702444,21.454098,0.676891,218988.725938,0.947663,37.931297,8.264099,5.251540,0.019440,0.018772,210.816609,32.000000,224.027962,205.827692,205.138643,191.559643,32.000000,186.598712,68.653241,61.243630,94.738655,62.877132,44.368350,34.177215,51.026242,25.822295,39.148200,59.557571,33.531130
26.254384,48.240590,138.101217,181.381702,61.801866,50.371988,29.699324,14.143605,137.786176,0.393295,46.960787,26.481985,177.939260,138.849472,173.716927,138.281385,91.219268,137.589425,-0.000696,0.000718,32.000000,-235.865082,138.662374,-0.702374,21.459160,0.680123,219147.543573,0.948567,38.222085,8.259113,5.261142,0.010391,0.011519,210.583016,32.000000,224.295687,205.310899,203.883002,192.267251,32.000000,185.721201,68.658665,61.246167,94.768561,62.877132,44.428144,34.177215,51.074374,25.822295,39.137715,59.545149,33.565172
26.280622,48.240590,137.757991,181.381702,61.553438,50.329751,29.734935,14.151026,137.751103,0.393202,47.133004,26.501913,177.986710,138.857382,173.748621,138.292717,91.232409,137.478986,-0.000696,0.000743,32.000000,-235.860284,138.464705,-0.702727,21.446362,0.679863,219259.375122,0.952911,38.532892,8.178970,5.249069,0.023489,0.018433,210.741830,32.000000,224.128072,204.494702,205.834957,192.700117,32.000000,184.951318,68.674601,61.251343,94.761895,62.877132,44.304996,34.177215,51.042942,25.822295,39.652237,59.556567,33.551526
26.355539,48.521154,138.084722,181.440645,61.342539,50.289109,29.694002,14.143462,137.725071,0.393104,47.288600,26.532848,178.094624,138.774944,173.751931,138.245550,91.179917,137.352910,-0.000696,0.000754,32.000000,-235.864897,138.428425,-0.701441,21.423965,0.680814,219350.292055,0.950899,38.871889,8.177671,5.260120,0.031127,0.024802,211.620199,32.000000,223.121283,204.528446,209.271206,192.865517,32.000000,185.087418,68.724435,61.228665,94.777746,62.877132,44.407986,34.177215,51.022115,25.822295,40.131090,59.546162,33.459303
26.316576,48.698331,137.902553,181.503518,61.149208,50.253523,29.716602,14.151739,137.651139,0.392855,47.508225,26.384860,178.062578,138.714218,173.770243,138.132408,91.149795,137.350903,-0.000693,0.000753,32.000000,-235.858751,138.501639,-0.702004,21.397083,0.679116,219141.260939,0.947969,38.827365,8.111563,5.241809,0.001868,0.025467,211.913371,32.000000,222.799543,205.006884,210.337325,192.218753,32.000000,185.800157,68.668876,61.204475,94.771933,62.877132,44.334505,34.177215,51.042094,25.822295,40.431315,59.548700,33.562311
26.313933,48.820657,137.946219,181.550392,60.996745,50.224318,29.711559,14.151882,137.581330,0.392843,47.840092,26.437145,178.143584,138.773739,173.695278,138.149175,91.101577,137.382225,-0.000694,0.000721,32.000000,-235.859100,138.421997,-0.701280,21.423388,0.679378,219146.056366,0.946298,38.980989,8.103550,5.239306,0.024350,0.024176,211.878191,32.000000,223.067381,205.613151,208.763742,191.554118,32.000000,186.594262,68.662284,61.234723,94.814624,62.877132,44.354976,34.177215,51.059272,25.822295,40.424693,59.541442,33.555341
26.330052,48.820657,137.841483,181.550392,60.854148,50.199940,29.633887,14.144889,137.593297,0.392610,47.929063,26.608346,178.109512,138.644401,173.688158,138.099645,91.138093,137.203339,-0.000694,0.000709,32.000000,-235.862159,138.410763,-0.701076,21.400256,0.680196,219144.959193,0.946772,39.224148,8.132709,5.240140,0.000606,0.021895,210.937051,32.000000,223.918003,205.795291,204.982139,191.524997,32.000000,186.577112,68.639354,61.234231,94.801000,62.877132,44.304551,34.177215,51.047521,25.822295,40.630961,59.548936,33.497014
26.268241,48.932288,137.944801,181.575654,60.728141,50.182125,29.707399,14.148742,137.443191,0.392396,47.973941,26.432868,178.033520,138.671744,173.702802,137.998051,91.153490,137.273958,-0.000695,0.000711,32.000000,-235.858962,138.325205,-0.700138,21.376548,0.679353,219136.825689,0.946753,39.350954,8.195962,5.242326,0.025728,0.020031,210.642777,32.000000,224.251182,205.278999,203.670501,192.175859,32.000000,185.854649,68.652417,61.245314,94.829641,62.877132,44.303262,34.177215,51.085650,25.822295,40.819050,59.552781,33.465173
26.279036,49.000036,137.752750,181.605407,60.625102,50.166896,29.698370,14.146031,137.469409,0.391916,48.051428,26.400431,178.084567,138.503459,173.768937,138.064279,91.152723,137.148816,-0.000696,0.000703,32.000000,-235.863312,138.282030,-0.700414,21.366451,0.679138,218989.043561,0.948164,39.323646,8.073540,5.235139,0.015186,0.014150,210.706343,32.000000,224.038831,204.440740,205.973537,192.922762,32.000000,184.882795,68.662842,61.238641,94.809120,62.877132,44.262424,34.177215,51.086408,25.822295,40.931293,59.548454,33.462091
26.313716,49.135260,137.825105,181.638809,60.512785,50.154260,29.686182,14.150027,137.373217,0.391825,48.276032,26.503838,178.132858,138.592444,173.769174,137.960220,91.074533,136.999202,-0.000695,0.000735,32.000000,-235.855055,138.248825,-0.700120,21.411953,0.681287,218995.852862,0.948066,39.540067,8.092065,5.251391,0.033612,0.019868,211.802963,32.000000,223.096453,204.470371,209.189294,192.973487,32.000000,185.206817,68.691368,61.215427,94.794946,62.877132,44.262371,34.177215,51.082548,25.822295,40.926206,59.546133,33.522693
26.362663,49.135260,137.421191,181.638809,60.394961,50.141559,29.638324,14.148029,137.332321,0.391615,48.385237,26.487221,178.151550,138.518344,173.780897,137.930190,91.031684,137.103637,-0.000694,0.000762,32.000000,-235.861150,138.169164,-0.700842,21.413500,0.680723,218965.268783,0.947807,39.589500,8.032709,5.241925,0.037108,0.019624,211.895885,32.000000,222.846859,204.817928,210.300064,192.522026,32.000000,186.058624,68.672071,61.206860,94.796622,62.877132,44.142656,34.177215,51.069624,25.822295,41.156455,59.550008,33.504938
26.435153,49.303676,137.718994,181.674738,60.317918,50.126327,29.611093,14.147315,137.349749,0.391337,48.343717,26.586244,178.202693,138.493325,173.675934,137.893295,90.983849,137.033383,-0.000693,0.000773,32.000000,-235.860716,138.291472,-0.700600,21.428056,0.678917,219044.869290,0.946945,39.665924,8.038964,5.237767,0.008646,0.019627,211.941005,32.000000,223.054900,205.697819,208.766925,191.784435,32.000000,186.539187,68.643545,61.196948,94.769141,62.877132,44.149032,34.177215,51.057272,25.822295,41.444874,59.538766,33.510294
26.410026,49.289687,137.676709,181.705614,60.262016,50.111076,29.709330,14.153594,137.394599,0.391067,48.392159,26.593335,178.159370,138.513144,173.720423,137.947653,91.036285,137.188048,-0.000693,0.000783,32.000000,-235.853126,138.187619,-0.700826,21.426010,0.676558,219005.197029,0.946384,39.583040,8.132031,5.212720,0.020628,0.013902,210.971681,32.000000,223.865608,205.858498,205.179567,191.563098,32.000000,186.692045,68.675045,61.224536,94.764915,62.877132,44.197352,34.177215,51.062156,25.822295,41.417033,59.548778,33.441182
26.377187,49.290784,137.815208,181.713474,60.253444,50.097159,29.653213,14.146031,137.227358,0.391263,48.468447,26.617447,178.116835,138.469529,173.776101,137.834480,90.997971,136.877673,-0.000694,0.000818,32.000000,-235.869213,138.234388,-0.700147,21.448381,0.675772,219049.177806,0.944611,39.628923,8.146087,5.209692,0.005612,0.019841,210.572721,32.000000,224.170751,205.440294,203.679271,192.034730,32.000000,186.109090,68.669198,61.221572,94.743289,62.877132,44.245455,34.177215,51.075085,25.822295,41.413420,59.546467,33.475077
26.478655,49.290784,137.654324,181.713474,60.263077,50.085764,29.632786,14.147315,137.385705,0.391157,48.394114,26.851830,178.143310,138.472771,173.817179,137.938603,90.997267,136.950457,-0.000693,0.000845,32.000000,-235.859241,138.129129,-0.699985,21.582711,0.675931,218940.097637,0.942111,39.657376,8.168001,5.213047,0.008089,0.026845,210.828004,32.000000,224.084164,204.471693,205.747450,193.040458,32.000000,185.511119,68.698132,61.218897,94.682909,62.877132,44.174978,34.177215,51.041521,25.822295,41.411716,59.548709,33.564952
26.711270,49.377463,138.034026,181.724140,60.240049,50.081981,29.626224,14.147601,137.383049,0.391131,47.808663,26.808094,178.201106,138.538960,173.837365,138.071553,90.934275,137.067623,-0.000693,0.000851,32.000000,-235.861742,138.272668,-0.700465,21.582029,0.676063,218927.512884,0.944868,39.713991,8.057049,5.224788,0.000000,0.009883,211.729295,32.000000,223.132700,204.328198,209.030819,193.190462,32.000000,185.499154,68.691633,61.179213,94.629847,62.877132,44.174107,34.177215,50.957569,25.822295,41.558812,59.548532,33.711320
26.639912,49.215079,138.124476,181.724421,59.953637,50.073359,29.710377,14.147315,137.506159,0.390856,47.540696,26.741697,178.239801,138.661182,173.858416,138.004773,90.833880,137.228946,-0.000693,0.000847,32.000000,-235.858422,138.365057,-0.699761,21.542113,0.669384,218831.019808,0.941500,39.542622,8.092780,5.198690,0.016680,0.017263,212.027983,32.000000,222.784692,204.951039,210.078144,192.619778,32.000000,185.799860,68.717270,61.182857,94.641562,62.877132,44.299150,34.177215,50.972146,25.822295,41.273590,59.550617,33.597748
26.515138,48.982208,137.794825,181.673054,59.535317,50.053073,29.696997,14.148885,137.409339,0.390876,47.652118,26.718901,178.270223,138.659816,173.821027,138.055236,90.871600,137.114941,-0.000692,0.000817,32.000000,-235.857835,138.263184,-0.699151,21.528239,0.666492,218814.676780,0.933212,39.238360,8.212125,5.167632,0.005311,0.018867,211.955620,32.000000,222.963471,205.770834,208.674719,191.730605,32.000000,186.689772,68.713243,61.177117,94.654933,62.877132,44.114074,34.177215,51.000101,25.822295,41.269597,59.546644,33.562605
26.498845,48.982208,137.636993,181.673054,59.191681,50.027626,29.618924,14.146459,137.380763,0.390546,47.779923,26.723460,178.226374,138.575990,173.762489,137.894884,90.862245,137.208011,-0.000692,0.000813,32.000000,-235.866490,138.230410,-0.699370,21.511638,0.668896,218802.075433,0.932673,39.195620,8.390054,5.184870,0.013850,0.019995,210.971014,32.000000,223.755376,206.001006,205.459910,191.575289,32.000000,186.857952,68.734587,61.186075,94.605692,62.877132,44.137254,34.177215,51.035267,25.822295,40.860326,59.542858,33.564439
