OSU 80 Ton Compressor Load Stand
26.516503,48.948196,137.600580,181.643020,58.918458,50.008307,29.668674,14.146316,137.434718,0.390431,47.893158,26.701063,178.106746,138.540285,173.788618,137.927011,90.823583,137.144041,-0.000692,0.000826,32.000000,-235.861879,138.170388,-0.698776,21.522470,0.669908,218595.919734,0.936817,39.172555,8.297549,5.196836,0.017132,0.014173,210.576059,32.000000,224.107986,205.535877,203.818698,192.218325,32.000000,186.320107,68.784604,61.210966,94.648245,62.877132,44.147223,34.177215,51.053854,25.822295,40.796015,59.544294,33.537880
26.503469,49.031304,137.803802,181.627862,58.715423,49.989241,29.669111,14.144461,137.414885,0.390227,47.606072,26.827209,178.115777,138.509394,173.798804,137.945691,90.814605,137.122597,-0.000692,0.000805,32.000000,-235.863407,138.217970,-0.698409,21.511927,0.669896,218501.217682,0.939416,39.200007,8.351632,5.194075,0.023147,0.022245,210.595022,32.000000,224.098645,204.415686,205.394774,193.111491,32.000000,185.449732,68.781043,61.191858,94.588492,62.877132,44.168876,34.177215,51.039300,25.822295,40.935019,59.551788,33.544336
26.477332,49.017590,137.742425,181.629547,58.498349,49.975319,29.593397,14.149599,137.448787,0.389841,47.534537,26.632061,178.198098,138.520893,173.813549,137.956044,90.741734,137.091658,-0.000694,0.000808,32.000000,-235.855647,138.218539,-0.698496,21.482003,0.668813,218421.752954,0.936748,39.136244,8.359554,5.189243,0.026644,0.018630,211.555186,32.000000,223.302863,204.401555,208.687947,193.232113,32.000000,185.595807,68.775935,61.163221,94.575204,62.877132,44.151087,34.177215,51.035373,25.822295,40.930091,59.546959,33.442135
26.480184,49.017590,137.718171,181.629547,58.206969,49.963890,29.687488,14.152025,137.299543,0.389470,47.656769,26.579583,178.184441,138.503907,173.846616,137.891649,90.715285,137.130487,-0.000695,0.000821,32.000000,-235.858466,138.241523,-0.699629,21.443896,0.669879,218403.278853,0.937043,39.241312,8.358225,5.199463,0.018293,0.023383,211.849129,32.000000,222.795251,204.897550,210.070864,192.719256,32.000000,185.891157,68.780943,61.146888,94.647265,62.877132,44.121517,34.177215,51.062536,25.822295,40.901295,59.550214,33.535825
26.392198,49.024447,137.589906,181.629547,57.816559,49.941057,29.609166,14.150027,137.316995,0.389737,47.998265,26.633788,178.238985,138.418225,173.745451,137.763342,90.705475,136.972757,-0.000695,0.000820,32.000000,-235.860300,138.196288,-0.700369,21.477361,0.670884,218410.928486,0.940123,39.271660,8.416222,5.202277,0.023898,0.024937,211.863391,32.000000,222.870807,205.869273,208.996507,191.764588,32.000000,186.730882,68.773284,61.158449,94.659677,62.877132,44.099172,34.177215,51.076667,25.822295,40.908220,59.548650,33.528415
26.480713,49.131420,137.735970,181.628704,57.417620,49.910579,29.559639,14.145603,137.359150,0.389927,48.084322,26.723741,178.233677,138.521791,173.737147,137.896309,90.759889,137.008001,-0.000696,0.000811,32.000000,-235.863412,138.157601,-0.701207,21.515336,0.671797,218383.481305,0.936823,39.266850,8.461338,5.200801,0.018601,0.029315,211.053625,32.000000,223.608635,205.866047,205.589190,191.655085,32.000000,187.027197,68.757758,61.181780,94.691276,62.877132,44.111025,34.177215,51.067140,25.822295,41.089063,59.544097,33.433331
26.725039,49.203558,137.448771,181.643581,57.133478,49.882677,29.623555,14.140323,137.495407,0.389464,47.586903,26.899578,178.140409,138.565286,173.811666,137.997780,90.794652,137.075363,-0.000695,0.000817,32.000000,-235.868037,138.290027,-0.701550,21.586828,0.671654,218337.061315,0.942175,39.422270,8.395299,5.213280,0.026605,0.036694,210.631895,32.000000,224.123117,205.475536,204.045320,192.194477,32.000000,186.842307,68.776737,61.192964,94.710569,62.877132,44.136373,34.177215,51.029226,25.822295,41.084644,59.553066,33.632670
26.689069,49.203558,137.564653,181.643581,56.945400,49.867473,29.578214,14.143462,137.459485,0.389326,46.730916,26.833032,178.122845,138.685061,173.838953,138.033189,90.755135,137.191138,-0.000695,0.000826,32.000000,-235.867192,138.309319,-0.701605,21.547542,0.669086,218178.807210,0.940101,39.379789,8.357839,5.201369,0.006840,0.014876,210.616610,32.000000,224.162889,204.565121,205.455741,193.212146,32.000000,185.727687,68.752836,61.173878,94.701462,62.877132,44.041017,34.177215,50.976985,25.822295,41.205772,59.536160,33.577938
26.569162,48.884289,137.846772,181.639932,56.754600,49.865935,29.678826,14.148457,137.555514,0.389216,46.623986,26.724970,178.229139,138.630514,173.893005,138.103049,90.738831,137.367373,-0.000695,0.000824,32.000000,-235.861378,138.393609,-0.702193,21.509383,0.661389,217955.917279,0.928700,39.041400,8.355469,5.143071,0.006613,0.021268,211.469764,32.000000,223.143669,204.572849,208.601166,193.141932,32.000000,185.547948,68.745592,61.178309,94.696922,62.877132,44.126739,34.177215,50.980278,25.822295,40.646621,59.547018,33.436633
26.502934,48.639363,137.448152,181.599232,56.576628,49.859584,29.611896,14.149171,137.492978,0.389338,46.808968,26.738192,178.235199,138.622256,173.928797,137.998968,90.714295,137.338050,-0.000695,0.000839,32.000000,-235.860992,138.296264,-0.702980,21.467474,0.663386,217942.194007,0.931157,39.101653,8.450635,5.154344,0.012979,0.017807,212.020347,32.000000,222.609890,205.145428,210.445423,192.753607,32.000000,186.137111,68.760301,61.178895,94.732976,62.877132,43.986804,34.177215,51.061486,25.822295,40.215518,59.542258,33.535825
26.415504,48.642654,137.347460,181.571163,56.432565,49.859012,29.685692,14.144747,137.413046,0.389117,47.100451,26.538518,178.233861,138.632187,173.789693,137.931471,90.725992,137.207115,-0.000695,0.000835,32.000000,-235.862957,138.321698,-0.703221,21.430809,0.667019,217813.144330,0.931677,38.983701,8.551579,5.188224,0.014140,0.024865,212.067984,32.000000,222.768407,205.838526,209.322376,191.840773,32.000000,186.959235,68.762537,61.153894,94.718413,62.877132,44.090458,34.177215,51.069052,25.822295,40.208596,59.545238,33.540741
26.410519,48.642654,137.585115,181.571163,56.262032,49.855915,29.484886,14.149171,137.375303,0.388713,47.335061,26.532708,178.179043,138.551459,173.804803,137.896454,90.740508,136.979247,-0.000696,0.000830,32.000000,-235.860500,138.126579,-0.703784,21.429865,0.667807,217689.611583,0.935579,38.850274,8.562039,5.186149,0.021388,0.015829,211.055829,32.000000,223.647982,205.937361,205.749925,191.869685,32.000000,187.430020,68.740799,61.177247,94.725205,62.877132,44.005232,34.177215,51.113204,25.822295,40.207402,59.547185,33.423940
26.610356,48.766350,137.642108,181.569760,56.129727,49.851054,29.544309,14.147886,137.456881,0.388376,47.497735,26.880665,178.119002,138.512329,173.829522,137.971607,90.788341,137.108065,-0.000695,0.000836,32.000000,-235.865719,138.236569,-0.703713,21.595719,0.670218,217718.901595,0.936496,39.001088,8.487455,5.199502,0.016337,0.023746,210.636710,32.000000,224.118402,205.643446,203.754550,192.219916,32.000000,186.610046,68.768046,61.181678,94.764364,62.877132,44.150401,34.177215,51.118524,25.822295,40.415562,59.552476,33.499068
26.804541,48.923237,137.704342,181.596425,56.104672,49.849803,29.583277,14.143605,137.604107,0.388136,46.851650,27.089664,178.141760,138.582597,173.885803,138.006604,90.823113,137.177732,-0.000694,0.000866,32.000000,-235.866394,138.415842,-0.704168,21.716385,0.671020,217693.320912,0.943002,39.009510,8.363389,5.209482,0.022595,0.019391,210.802839,32.000000,223.964841,204.754132,205.013880,192.906889,32.000000,185.404528,68.791969,61.180240,94.749392,62.877132,44.027114,34.177215,50.942435,25.822295,40.681791,59.544500,33.868693
26.875374,48.690103,137.780084,181.607091,56.281971,49.866165,29.691221,14.146316,137.741654,0.388110,45.517715,27.110406,178.231165,138.897369,173.886129,138.306588,90.821898,137.363600,-0.000694,0.000866,32.000000,-235.858765,138.601128,-0.704271,21.646571,0.662609,217611.618552,0.933860,38.796520,8.377503,5.172502,0.020432,0.016943,211.554095,32.000000,223.279069,204.633954,208.746187,193.212784,32.000000,185.601675,68.792749,61.160480,94.757053,62.877132,44.202802,34.177215,50.876935,25.822295,40.676314,59.550371,33.714695
26.785567,48.690103,137.863829,181.607091,56.409977,49.894086,29.793979,14.142891,137.829100,0.388138,45.116291,26.981417,178.264003,138.899491,173.959960,138.322068,90.779616,137.647805,-0.000694,0.000841,32.000000,-235.862682,138.590034,-0.704308,21.593988,0.655934,217580.062777,0.925845,38.628125,8.376215,5.137351,0.016013,0.023378,211.968111,32.000000,222.742417,204.965463,210.173299,192.768588,32.000000,186.304458,68.774401,61.107576,94.751241,62.877132,44.062306,34.177215,50.937108,25.822295,40.265100,59.538452,33.725040
26.658317,48.044779,137.869438,181.536358,56.510771,49.927149,29.616074,14.147886,137.858774,0.387970,45.211149,26.864421,178.270809,138.978219,173.880656,138.390951,90.786647,137.477969,-0.000694,0.000832,32.000000,-235.861621,138.576592,-0.705690,21.523676,0.656873,217479.115503,0.919721,38.276793,8.466701,5.126629,0.021902,0.017200,212.039584,32.000000,222.876452,205.785968,209.287589,191.922242,32.000000,187.071503,68.760444,61.152202,94.784450,62.877132,44.050535,34.177215,50.966639,25.822295,39.136441,59.544825,33.647197
26.612595,47.822648,138.061689,181.448504,56.566316,49.956512,29.741880,14.147601,137.725123,0.387892,45.469095,26.805983,178.228106,138.897349,173.842582,138.327104,90.874727,137.515555,-0.000694,0.000836,32.000000,-235.863054,138.509411,-0.705949,21.524017,0.660681,217682.452050,0.920296,38.426692,8.645310,5.146945,0.011159,0.016693,211.239326,32.000000,223.646912,206.066381,205.864548,191.797769,32.000000,186.924104,68.763962,61.157848,94.780224,62.877132,44.102486,34.177215,51.014986,25.822295,38.740662,59.547844,33.437513
26.606069,47.887367,138.104751,181.408086,56.623730,49.981939,29.528466,14.149599,137.781383,0.388007,45.765042,26.772732,178.129281,138.864111,173.871782,138.242886,90.883740,137.434464,-0.000694,0.000824,32.000000,-235.860564,138.636063,-0.706611,21.572876,0.664504,217486.597117,0.929678,37.994438,8.556837,5.171723,0.022627,0.025462,210.604978,32.000000,224.068629,205.769878,203.828113,192.022746,32.000000,186.762516,68.760903,61.134213,94.796860,62.877132,43.992684,34.177215,51.027754,25.822295,38.729585,59.549368,33.711760
26.644977,47.887367,137.603586,181.408086,56.716470,50.002265,29.668755,14.155592,137.794404,0.388141,45.598315,27.003701,178.117038,138.752817,173.921121,138.285713,90.934820,137.409605,-0.000694,0.000842,32.000000,-235.852112,138.573040,-0.707024,21.662438,0.665918,217423.004511,0.927479,37.849057,8.486788,5.187833,0.018085,0.029523,210.712354,32.000000,224.012807,204.798575,205.276879,192.994109,32.000000,185.490884,68.772904,61.146323,94.757006,62.877132,43.947685,34.177215,51.006286,25.822295,38.831141,59.543104,33.667300
26.737768,48.056297,138.282038,181.399946,56.797349,50.026355,29.767810,14.142463,137.851717,0.388116,45.004756,26.985699,178.203610,139.044898,173.922312,138.318381,90.937696,137.651295,-0.000694,0.000871,32.000000,-235.867535,138.748360,-0.708625,21.658137,0.665099,217567.384238,0.935041,37.924738,8.438870,5.190724,0.013243,0.032352,211.593182,32.000000,223.381460,204.575641,208.374514,193.250845,32.000000,185.538673,68.795013,61.171990,94.746161,62.877132,44.113628,34.177215,50.971046,25.822295,39.114105,59.550303,33.724233
26.728032,47.886270,137.820057,181.394332,56.854788,50.050529,29.640271,14.147315,137.750825,0.388106,44.874899,26.861251,178.210416,138.992003,173.927292,138.320788,90.912314,137.645046,-0.000694,0.000899,32.000000,-235.860880,138.749785,-0.710134,21.595037,0.660420,217591.761900,0.929569,37.859409,8.375861,5.164335,0.021977,0.026837,212.077709,32.000000,222.768337,204.935872,209.947763,192.998692,32.000000,185.825538,68.799340,61.141971,94.733384,62.877132,44.001782,34.177215,50.963610,25.822295,38.808886,59.549152,33.718804
26.545192,47.715150,137.836971,181.367387,56.906720,50.073349,29.710019,14.149599,137.787757,0.388273,45.187891,26.654802,178.205764,138.954157,173.865809,138.379951,90.934941,137.428750,-0.000693,0.000903,32.000000,-235.860236,138.542246,-0.710560,21.563277,0.661544,217755.069968,0.923906,37.872830,8.488902,5.171787,0.009116,0.019674,212.028554,32.000000,222.781535,205.835988,209.471482,191.878720,32.000000,186.612655,68.779566,61.137112,94.735352,62.877132,44.203624,34.177215,50.994115,25.822295,38.798133,59.553568,33.575517
26.529780,47.715150,138.062618,181.367387,56.943577,50.096161,29.690784,14.146316,137.862107,0.388489,45.553691,26.716495,178.189188,138.866538,173.835418,138.271547,91.003999,137.470196,-0.000693,0.000893,32.000000,-235.865977,138.607328,-0.710535,21.562071,0.662297,217783.822260,0.928315,37.719100,8.511288,5.156386,0.017110,0.018584,211.217903,32.000000,223.518109,206.083005,206.121565,191.711297,32.000000,186.734924,68.765918,61.153112,94.721873,62.877132,44.060892,34.177215,51.052744,25.822295,38.489572,59.547195,33.507506
26.595174,47.816889,137.798379,181.342968,57.009273,50.124072,29.703595,14.147030,137.760999,0.388434,45.751516,26.854955,178.103055,138.914559,173.869573,138.281225,91.031166,137.476460,-0.000694,0.000881,32.000000,-235.863624,138.577530,-0.709813,21.597555,0.666607,217843.696401,0.932894,37.854891,8.384928,5.192540,0.015098,0.026550,210.709473,32.000000,224.079189,205.838642,204.028782,192.087258,32.000000,186.541995,68.807049,61.175749,94.734415,62.877132,43.970792,34.177215,51.028882,25.822295,38.651134,59.550450,33.701709
26.587431,48.026953,138.046187,181.350827,57.033124,50.136780,29.670763,14.145746,137.867910,0.388725,45.459159,26.859194,178.106694,138.985539,173.914073,138.313351,91.084687,137.368416,-0.000692,0.000882,32.000000,-235.866548,138.508209,-0.709582,21.584179,0.667910,217888.950426,0.934494,37.880836,8.335756,5.204062,0.007505,0.023690,210.602945,32.000000,224.244775,204.676195,205.196388,193.057488,32.000000,185.567186,68.788701,61.163104,94.653044,62.877132,44.043799,34.177215,51.027253,25.822295,39.008603,59.549870,33.458203
26.596877,48.011870,138.468966,181.368791,57.044924,50.150698,29.711696,14.149028,137.859752,0.388688,45.293533,26.839897,178.154748,139.000730,173.839439,138.337657,91.093146,137.581789,-0.000693,0.000907,32.000000,-235.860151,138.673997,-0.710694,21.507783,0.665334,217990.810977,0.934342,37.876886,8.310362,5.181734,0.003792,0.018348,211.448274,32.000000,223.469325,204.667118,208.440150,193.200355,32.000000,185.237378,68.794934,61.136266,94.637679,62.877132,44.047143,34.177215,51.013090,25.822295,38.998566,59.555731,33.685128
26.596107,48.011870,138.094240,181.368791,57.042495,50.164685,29.686675,14.145603,137.902416,0.388718,45.400418,26.706847,178.194783,138.877896,173.844381,138.303593,91.059441,137.395534,-0.000692,0.000900,32.000000,-235.863248,138.644956,-0.710754,21.477754,0.667196,218155.710768,0.934434,38.095646,8.206224,5.192160,0.023286,0.024874,212.079646,32.000000,222.822524,205.098757,210.262179,192.886215,32.000000,185.407211,68.805451,61.128848,94.639590,62.877132,44.045004,34.177215,51.029084,25.822295,38.962278,59.540566,33.671335
26.525012,47.955925,138.488304,181.358125,56.993993,50.179911,29.628624,14.150169,137.765446,0.388635,45.826891,26.832105,178.179883,138.880016,173.813074,138.226833,91.115215,137.540488,-0.000692,0.000902,32.000000,-235.856059,138.520301,-0.712672,21.518168,0.670844,218196.512090,0.933024,38.064689,8.300132,5.206212,0.020740,0.024869,211.993527,32.000000,222.835006,205.876194,209.510841,191.750790,32.000000,186.048578,68.784130,61.127879,94.624983,62.877132,44.154662,34.177215,51.064735,25.822295,38.851429,59.539278,33.618290
26.590548,48.060685,138.046156,181.357002,56.958559,50.188796,29.709889,14.143748,137.771282,0.388696,45.880487,26.851348,178.182330,138.885013,173.764287,138.272564,91.159463,137.432694,-0.000693,0.000910,32.000000,-235.867234,138.700533,-0.712472,21.574948,0.670838,218286.405622,0.934099,38.065981,8.244487,5.192273,0.021094,0.019467,211.287871,32.000000,223.692771,205.987889,206.541701,191.666420,32.000000,186.590442,68.796439,61.160429,94.613011,62.877132,44.062324,34.177215,51.035371,25.822295,39.023171,59.542454,33.685862
26.617748,48.138570,138.083473,181.379176,56.966176,50.192585,29.727831,14.151311,137.838010,0.388949,45.602740,26.938506,178.052525,138.908400,173.775370,138.421919,91.218364,137.589296,-0.000692,0.000953,32.000000,-235.856557,138.650501,-0.713289,21.584101,0.672169,218303.669022,0.938729,38.129643,8.258257,5.221046,0.015709,0.017967,210.630313,32.000000,224.226525,205.825047,203.780103,192.036997,32.000000,186.587950,68.805931,61.156170,94.585797,62.877132,44.023549,34.177215,51.025976,25.822295,39.148588,59.551581,33.599508
26.545937,47.989657,138.026194,181.381421,56.944182,50.195156,29.707629,14.152310,137.821521,0.388840,45.403604,26.697635,178.071143,138.866823,173.839003,138.313070,91.234917,137.560585,-0.000694,0.000958,32.000000,-235.856377,138.643179,-0.713828,21.570070,0.668170,218334.681899,0.934131,38.124140,8.162299,5.191550,0.014137,0.029829,210.572844,32.000000,224.303408,204.839019,204.854171,192.979924,32.000000,185.315029,68.806082,61.158000,94.535746,62.877132,44.044998,34.177215,51.025456,25.822295,39.139118,59.544657,33.703323
26.549753,47.989657,138.382879,181.381421,56.903549,50.197787,29.728376,14.157733,137.798179,0.388961,45.546821,26.720602,178.126043,138.863926,173.841052,138.326316,91.222112,137.470022,-0.000694,0.000956,32.000000,-235.851118,138.646155,-0.714288,21.556983,0.667693,218334.200943,0.932805,38.156325,8.178514,5.187647,0.014472,0.023496,211.270214,32.000000,223.548903,204.698935,208.299232,193.054215,32.000000,184.833012,68.800064,61.146894,94.501611,62.877132,44.097133,34.177215,51.064610,25.822295,38.870487,59.549604,33.555781
26.424011,48.006934,138.008253,181.378334,56.849382,50.196629,29.679173,14.150598,137.709979,0.389015,45.923985,26.549242,178.131562,138.772781,173.841769,138.235410,91.207031,137.264713,-0.000694,0.000967,32.000000,-235.856287,138.493971,-0.713987,21.500623,0.669030,218273.662518,0.935815,38.128145,8.148195,5.199522,0.017727,0.020639,211.943632,32.000000,222.759346,205.050109,210.312491,192.690775,32.000000,185.218866,68.795464,61.130510,94.493036,62.877132,44.034692,34.177215,51.103580,25.822295,38.890299,59.548975,33.556222
26.362264,48.186289,137.956417,181.386473,56.755672,50.195507,29.761931,14.149171,137.667365,0.388867,46.365872,26.615064,178.163587,138.867598,173.752884,138.193075,91.199251,137.372167,-0.000694,0.000984,32.000000,-235.861156,138.497602,-0.714216,21.520162,0.670488,218294.092086,0.935069,38.121722,8.117560,5.212210,0.017771,0.021401,211.923116,32.000000,223.016410,205.795732,209.755771,191.896358,32.000000,186.439633,68.769135,61.126165,94.486090,62.877132,43.958632,34.177215,51.154075,25.822295,39.191692,59.554954,33.750352
26.782509,48.437505,138.372659,181.418752,56.756365,50.196204,29.759816,14.140751,137.819115,0.389121,46.643775,27.016799,178.151275,138.865704,173.731229,138.207310,91.335429,137.453857,-0.000692,0.000999,32.000000,-235.868756,138.659847,-0.713129,21.702616,0.673383,218371.658837,0.941321,38.350998,8.034084,5.222835,0.007771,0.027172,211.238281,32.000000,223.672646,205.927446,206.426888,191.709243,32.000000,186.674179,68.792276,61.153293,94.489102,62.877132,43.901469,34.177215,51.063645,25.822295,39.182465,59.546251,33.721225
26.862446,48.437505,138.232692,181.418752,56.924455,50.204464,29.660611,14.151026,137.909147,0.389302,45.801331,27.071744,178.032473,139.096036,173.764140,138.398816,91.340564,137.522408,-0.000690,0.001013,32.000000,-235.857006,138.806196,-0.711669,21.668575,0.674014,218513.554408,0.941390,38.634744,8.093461,5.233102,0.008235,0.014441,210.457268,32.000000,224.337624,205.878098,203.854556,191.956403,32.000000,186.363510,68.817466,61.157327,94.485749,62.877132,44.030153,34.177215,50.934533,25.822295,39.610442,59.549368,33.606405
26.748818,48.285567,138.264138,181.445697,57.049943,50.224805,29.607626,14.152595,138.053234,0.389147,44.977987,26.971141,178.071187,139.224845,173.843875,138.558801,91.384160,137.618331,-0.000689,0.001023,32.000000,-235.855436,138.798955,-0.710019,21.607704,0.662530,218349.305072,0.926493,38.179206,7.996487,5.166531,0.013024,0.027936,210.551581,32.000000,224.173599,204.989124,204.906154,192.537547,32.000000,185.139876,68.820260,61.170211,94.463456,62.877132,43.960888,34.177215,50.956529,25.822295,39.338326,59.546438,33.625260
26.737094,47.779319,138.193373,181.406963,57.141096,50.247689,29.778521,14.150312,138.015812,0.388836,44.759797,26.880979,178.118994,139.068896,173.824316,138.524900,91.406989,137.701586,-0.000689,0.001030,32.000000,-235.853786,138.778235,-0.709018,21.609671,0.661846,218343.442453,0.926835,38.045751,8.024238,5.145946,0.016808,0.017047,211.209520,32.000000,223.677200,204.615386,208.089326,192.958115,32.000000,185.234305,68.795049,61.130091,94.431758,62.877132,44.005133,34.177215,50.985454,25.822295,38.450272,59.549339,33.737219
26.588070,47.639190,138.164199,181.354757,57.175184,50.264216,29.688806,14.149171,138.019246,0.388893,44.979196,26.814375,178.124597,138.911642,173.953590,138.529137,91.376812,137.592705,-0.000689,0.001053,32.000000,-235.857386,138.724882,-0.708201,21.608071,0.665845,218354.127106,0.932687,38.083609,8.026638,5.168981,0.023204,0.021334,211.793580,32.000000,222.960908,204.800654,210.106207,192.957557,32.000000,185.748523,68.840405,61.131833,94.449679,62.877132,44.048390,34.177215,51.016429,25.822295,38.438974,59.541737,33.562971
26.500305,47.639190,138.253002,181.354757,57.186790,50.270573,29.666848,14.150312,137.956484,0.389149,45.331255,26.794075,178.120173,139.023058,173.839983,138.479918,91.338361,137.561689,-0.000689,0.001070,32.000000,-235.860014,138.769587,-0.707333,21.636369,0.665249,218129.461135,0.927081,37.596981,8.043711,5.168601,0.017810,0.027356,211.992925,32.000000,222.957914,205.766636,209.754436,191.820537,32.000000,186.319770,68.795127,61.107525,94.447253,62.877132,44.014259,34.177215,51.087379,25.822295,38.183803,59.542228,33.643969
26.664598,47.756558,138.324946,181.333706,57.246170,50.271906,29.629090,14.142463,138.056504,0.389176,45.345420,26.855424,178.114380,139.149951,173.804456,138.506295,91.385857,137.681984,-0.000689,0.001071,32.000000,-235.866716,138.792576,-0.706098,21.607206,0.667861,218212.751493,0.935363,37.706810,8.021700,5.196473,0.021077,0.018688,211.217692,32.000000,223.466557,205.920742,206.738622,191.505659,32.000000,186.429661,68.794432,61.129050,94.417148,62.877132,43.912561,34.177215,51.051586,25.822295,38.375856,59.546064,33.663411
26.713716,47.811678,138.252941,181.336793,57.305435,50.279524,29.682067,14.154308,138.054620,0.389308,45.095769,26.924772,178.032951,139.055111,173.833318,138.562795,91.351905,137.794874,-0.000689,0.001039,32.000000,-235.854052,138.882084,-0.705818,21.580377,0.668909,218316.379164,0.939434,37.854531,8.045279,5.217034,0.012833,0.012165,210.460507,32.000000,224.076045,205.923036,203.984063,191.597439,32.000000,186.368894,68.782683,61.114256,94.422837,62.877132,44.002472,34.177215,50.996941,25.822295,38.460184,59.552604,33.656295
26.618106,47.700342,138.399914,181.316865,57.282448,50.286493,29.706932,14.148457,137.966560,0.389349,45.064273,26.744138,178.082449,139.130334,173.849246,138.486375,91.421042,137.768455,-0.000689,0.001075,32.000000,-235.861542,138.781601,-0.705644,21.478252,0.667301,218274.057985,0.934821,37.695682,8.055449,5.187588,0.019225,0.033809,210.407678,32.000000,224.234352,204.847799,204.901552,192.633210,32.000000,185.477091,68.830425,61.132665,94.430438,62.877132,44.034168,34.177215,51.029976,25.822295,38.449051,59.548355,33.699361
26.466265,47.700342,137.907622,181.316865,57.280538,50.296016,29.715020,14.150169,137.875603,0.389730,45.241390,26.678601,178.017189,139.074137,173.826397,138.502266,91.385452,137.644636,-0.000689,0.001084,32.000000,-235.854420,138.785761,-0.706046,21.501384,0.667229,218348.639734,0.931610,37.668479,8.143483,5.175354,0.013355,0.019875,211.015336,32.000000,223.663629,204.482862,208.037797,193.026219,32.000000,185.203735,68.798208,61.087149,94.411501,62.877132,43.890135,34.177215,51.105423,25.822295,38.244153,59.549506,33.698994
26.523862,47.787546,138.258144,181.305919,57.256346,50.303440,29.701677,14.154593,137.917454,0.389940,45.644180,26.744102,178.051161,138.985905,173.862377,138.350394,91.308066,137.493654,-0.000688,0.001079,32.000000,-235.853930,138.690494,-0.706336,21.589503,0.672475,218294.350714,0.934231,37.717494,8.061693,5.199465,0.005559,0.021552,211.951388,32.000000,222.855960,204.784240,210.076942,192.858914,32.000000,185.346672,68.776972,61.068233,94.434000,62.877132,43.857830,34.177215,51.101075,25.822295,38.384073,59.556931,33.506772
26.537579,48.029696,137.755499,181.323321,57.154810,50.308563,29.700317,14.145460,137.882334,0.390214,45.946222,26.698745,178.051588,138.902223,173.815647,138.413623,91.282884,137.525821,-0.000687,0.001049,32.000000,-235.860441,138.708935,-0.705830,21.604846,0.673115,218438.992079,0.939790,37.973077,8.037954,5.210694,0.011757,0.013663,211.920475,32.000000,222.765854,205.663262,209.711778,191.722062,32.000000,186.235471,68.796567,61.049006,94.447221,62.877132,43.832303,34.177215,51.078476,25.822295,38.793421,59.550086,33.642061
26.546245,48.122664,137.927121,181.357002,56.904906,50.299779,29.742570,14.148029,137.927397,0.390177,45.949997,26.765477,178.068045,138.944105,173.745283,138.440476,91.367020,137.668124,-0.000687,0.001062,32.000000,-235.859511,138.654561,-0.706745,21.588690,0.670641,218565.386590,0.938396,37.963199,8.042943,5.212595,0.024280,0.022054,211.426630,32.000000,223.437328,206.099740,207.128496,191.425931,32.000000,186.602678,68.783485,61.091581,94.434272,62.877132,43.935567,34.177215,51.073564,25.822295,38.783397,59.551050,33.678378
26.478150,48.122664,138.178404,181.357002,56.672854,50.284542,29.646447,14.144319,137.882991,0.390176,45.964444,26.752507,177.975521,138.892762,173.763749,138.280143,91.377158,137.456445,-0.000687,0.001086,32.000000,-235.865844,138.622625,-0.707628,21.534665,0.668853,218752.023148,0.938559,38.182252,8.083554,5.190960,0.008236,0.025617,210.565113,32.000000,223.980944,205.826427,204.115106,191.627002,32.000000,186.427950,68.816613,61.084756,94.473821,62.877132,43.944541,34.177215,51.109883,25.822295,38.935171,59.549152,33.455195
26.469910,48.113614,138.219416,181.374685,56.491995,50.270556,29.683328,14.146602,137.788519,0.390271,46.046256,26.675683,177.995058,138.898307,173.833875,138.277048,91.345934,137.500354,-0.000688,0.001099,32.000000,-235.865036,138.727045,-0.706178,21.499627,0.669760,218692.549864,0.936945,38.260633,8.067643,5.195730,0.008877,0.022897,210.550340,32.000000,224.266564,204.817783,204.800465,192.607239,32.000000,185.649947,68.817795,61.108175,94.485455,62.877132,43.921976,34.177215,51.099485,25.822295,38.909885,59.545238,33.709339
26.441701,48.217553,137.711257,181.385912,56.328722,50.257665,29.495835,14.145603,137.764802,0.390365,46.324583,26.603212,178.039969,138.901387,173.832197,138.270508,91.346018,137.491846,-0.000687,0.001080,32.000000,-235.859642,138.554566,-0.707243,21.503141,0.673226,218647.979761,0.942238,38.375355,7.956000,5.218582,0.019904,0.015827,211.194931,32.000000,223.738867,204.532659,207.513866,192.937604,32.000000,185.142761,68.795141,61.063504,94.461338,62.877132,43.790939,34.177215,51.135914,25.822295,39.080827,59.550735,33.531717
26.370185,48.416113,137.993405,181.397981,56.162989,50.243714,29.677635,14.149028,137.689614,0.389944,46.528805,26.543124,178.108746,138.801879,173.861180,138.191466,91.266953,137.477805,-0.000688,0.001098,32.000000,-235.860151,138.404948,-0.706375,21.453285,0.674397,218613.947882,0.941094,38.380202,8.008289,5.221756,0.030953,0.025649,211.893813,32.000000,222.726439,204.846420,209.980462,192.768230,32.000000,185.101833,68.806382,61.048428,94.494669,62.877132,43.866254,34.177215,51.152126,25.822295,39.071759,59.542523,33.529883
26.373722,48.416113,138.177372,181.397981,56.008093,50.232262,29.572225,14.145746,137.674891,0.389569,46.831029,26.544877,178.094540,138.794355,173.798265,138.127067,91.201378,137.347521,-0.000687,0.001110,32.000000,-235.864417,138.449798,-0.706215,21.409540,0.673245,218634.595066,0.948126,38.531743,8.004124,5.208109,0.012523,0.012789,211.943286,32.000000,222.702022,205.672383,209.970858,191.544367,32.000000,186.230443,68.781686,61.038181,94.505150,62.877132,43.916776,34.177215,51.175834,25.822295,39.408254,59.545218,33.531790
26.363579,48.561745,137.942610,181.426330,55.858727,50.211921,29.553316,14.152453,137.634855,0.389514,47.266226,26.534528,178.148725,138.764033,173.737209,138.046091,91.284413,137.316356,-0.000688,0.001099,32.000000,-235.854759,138.358447,-0.704480,21.454308,0.677117,218800.379975,0.945181,38.851165,8.076453,5.232933,0.033806,0.026932,211.402197,32.000000,223.299460,205.921219,207.131254,191.345833,32.000000,186.903652,68.816004,61.059817,94.560869,62.877132,43.839295,34.177215,51.193223,25.822295,39.653401,59.546851,33.497895
26.403784,48.759493,137.905960,181.467310,55.741449,50.189016,29.718746,14.150598,137.618454,0.389340,47.561449,26.568410,178.043308,138.618137,173.727490,138.036902,91.296597,137.310747,-0.000687,0.001095,32.000000,-235.858090,138.339786,-0.704453,21.506393,0.678842,218806.196553,0.948200,38.845182,8.079502,5.239206,0.024495,0.019564,210.609240,32.000000,224.207020,205.763054,204.151637,191.826035,32.000000,186.853857,68.825905,61.060583,94.561314,62.877132,43.820536,34.177215,51.177263,25.822295,39.989565,59.550312,33.523060
26.336670,48.945728,137.850151,181.511658,55.634176,50.167444,29.733056,14.148885,137.555616,0.389352,47.508674,26.595611,178.053538,138.757855,173.771931,138.090602,91.316979,137.200642,-0.000687,0.001111,32.000000,-235.859474,138.311153,-0.703186,21.515677,0.676857,218737.203188,0.949130,39.007976,7.981504,5.232317,0.019199,0.028436,210.487323,32.000000,224.176524,204.847076,204.393132,192.518666,32.000000,185.620648,68.817458,61.045347,94.529600,62.877132,43.796380,34.177215,51.211822,25.822295,39.983254,59.544785,33.440595
26.441212,48.945728,137.953146,181.511658,55.580707,50.148405,29.712830,14.155735,137.493822,0.389354,47.528795,26.559415,178.110040,138.715440,173.749592,138.121410,91.296549,137.131585,-0.000687,0.001120,32.000000,-235.853608,138.373966,-0.702953,21.506078,0.674397,218728.258449,0.942343,39.137732,7.966626,5.222962,0.017834,0.024505,210.997152,32.000000,223.630306,204.544614,207.805412,192.941297,32.000000,185.107547,68.829859,61.045282,94.515693,62.877132,43.816972,34.177215,51.176952,25.822295,40.301056,59.544480,33.534432
26.462269,49.030482,137.523874,181.543375,55.521190,50.136810,29.612728,14.143748,137.465981,0.389268,47.499446,26.568220,178.148362,138.645380,173.764696,137.992893,91.264450,137.284308,-0.000686,0.001122,32.000000,-235.860186,138.287905,-0.702439,21.456301,0.675171,218760.740784,0.944416,39.437509,7.893357,5.234153,0.023397,0.024074,211.756417,32.000000,222.841157,204.782191,209.946333,192.691991,32.000000,185.589499,68.837202,61.024175,94.542589,62.877132,43.741748,34.177215,51.188374,25.822295,40.443050,59.543694,33.432818
26.449648,49.024173,137.463720,181.568637,55.412888,50.122841,29.688525,14.146174,137.548165,0.389431,47.632482,26.530036,178.167831,138.578804,173.727810,138.009987,91.258053,137.071256,-0.000688,0.001129,32.000000,-235.861366,138.250194,-0.702643,21.431570,0.673632,218645.812103,0.940777,39.260744,7.880601,5.217353,0.030331,0.025028,211.924292,32.000000,222.745219,205.473944,210.013096,191.839939,32.000000,186.717831,68.812966,61.042491,94.560010,62.877132,43.654683,34.177215,51.178256,25.822295,40.427160,59.553902,33.477572
26.390985,49.057087,137.725058,181.588566,55.349224,50.111488,29.697723,14.147601,137.486505,0.389547,47.759823,26.568661,178.155812,138.567996,173.644800,138.007014,91.305321,137.088681,-0.000689,0.001133,32.000000,-235.861251,138.232857,-0.700470,21.381531,0.673480,218666.646444,0.943137,39.309958,7.986077,5.196980,0.034803,0.029337,211.347911,32.000000,223.424247,205.766040,207.443547,191.696544,32.000000,186.871930,68.812751,61.040177,94.560733,62.877132,43.724999,34.177215,51.209052,25.822295,40.422196,59.543497,33.558716
26.415761,49.057087,137.771017,181.588566,55.289515,50.100084,29.707754,14.148314,137.438024,0.389654,47.867179,26.520806,178.083845,138.605413,173.696909,137.928520,91.319333,137.140162,-0.000689,0.001132,32.000000,-235.861193,138.158191,-0.699731,21.403587,0.674105,218612.245145,0.940925,39.324949,7.890094,5.197185,0.016777,0.026840,210.510591,32.000000,224.122513,205.857785,204.159147,191.710241,32.000000,186.787775,68.829916,61.054986,94.575502,62.877132,43.726430,34.177215,51.206304,25.822295,40.474514,59.546438,33.486449
26.423149,49.113316,137.293352,181.600916,55.249976,50.088631,29.734179,14.150883,137.378486,0.389728,47.992214,26.639843,178.055106,138.546646,173.744540,137.951787,91.308580,136.932967,-0.000689,0.001133,32.000000,-235.858788,138.178055,-0.697595,21.491339,0.677454,218568.583071,0.942689,39.456962,7.851205,5.218640,0.016853,0.022120,210.483821,32.000000,224.227974,205.017357,204.152021,192.558438,32.000000,185.728221,68.806339,61.044610,94.549461,62.877132,43.691409,34.177215,51.228934,25.822295,40.567480,59.548690,33.496427
26.455368,49.259515,137.250166,181.618880,55.216377,50.074687,29.700932,14.156877,137.399679,0.389802,48.016863,26.684984,178.138356,138.516100,173.727906,137.771496,91.341056,137.104976,-0.000689,0.001128,32.000000,-235.853450,138.191554,-0.697015,21.518667,0.676298,218494.945226,0.941228,39.415087,7.861939,5.215485,0.021724,0.018559,211.064599,32.000000,223.661433,204.592861,207.372705,192.887581,32.000000,185.219460,68.813904,61.047213,94.553593,62.877132,43.548341,34.177215,51.201388,25.822295,40.816909,59.547824,33.535165
26.504677,49.302305,137.629833,181.641055,55.137414,50.059422,29.722843,14.148029,137.427769,0.389748,47.837726,26.691567,178.170024,138.496649,173.779031,137.891564,91.215891,136.967821,-0.000689,0.001101,32.000000,-235.858364,138.174711,-0.695452,21.501830,0.671876,218483.860559,0.940024,39.458837,7.773050,5.195950,0.028890,0.029058,211.825272,32.000000,222.693892,204.674093,209.902659,192.824167,32.000000,185.414505,68.770968,61.008070,94.588575,62.877132,43.556128,34.177215,51.176344,25.822295,40.813142,59.541471,33.438614
26.446553,49.302305,137.731265,181.641055,55.107072,50.046692,29.663270,14.148029,137.317939,0.389689,47.933243,26.663628,178.220994,138.490939,173.766367,137.868095,91.308847,137.128123,-0.000689,0.001077,32.000000,-235.859839,138.264612,-0.693952,21.436737,0.670357,218469.297094,0.939932,39.550637,7.823304,5.187989,0.017204,0.029908,211.951004,32.000000,222.779193,205.452543,209.971309,192.163545,32.000000,186.475982,68.794611,61.028159,94.657000,62.877132,43.670054,34.177215,51.212597,25.822295,40.883845,59.551896,33.520932
26.449085,49.264452,137.634709,181.638809,55.125963,50.035228,29.743612,14.152167,137.339565,0.389714,48.174200,26.686609,178.200786,138.556903,173.682188,137.787811,91.261663,136.994976,-0.000688,0.001087,32.000000,-235.857995,138.154050,-0.692698,21.432199,0.671027,218515.811152,0.937211,39.510278,7.882509,5.192662,0.027722,0.028731,211.611222,32.000000,223.288789,205.856680,207.122594,191.720804,32.000000,186.832858,68.759426,61.042137,94.681765,62.877132,43.640878,34.177215,51.224967,25.822295,40.814482,59.538589,33.541035
26.481500,49.334946,137.440338,181.640493,55.128123,50.026278,29.718531,14.150455,137.335728,0.389951,48.369161,26.809162,178.102939,138.431377,173.731690,137.832873,91.247434,137.007139,-0.000687,0.001063,32.000000,-235.856757,138.217111,-0.692163,21.507468,0.674255,218406.008462,0.941022,39.608304,7.866640,5.207910,0.020116,0.023982,210.581073,32.000000,223.858998,205.889630,204.153859,191.873180,32.000000,186.667974,68.747081,61.025903,94.692187,62.877132,43.564619,34.177215,51.205242,25.822295,40.933186,59.541176,33.517117
26.956854,49.411476,137.816795,181.659861,55.229408,50.024761,29.637297,14.152167,137.689648,0.389785,47.983089,27.238735,178.113385,138.694418,173.786004,138.041080,91.263024,137.210617,-0.000687,0.001084,32.000000,-235.857012,138.450672,-0.691199,21.710327,0.673840,218373.078543,0.938088,39.566178,7.849800,5.203761,0.009721,0.022166,210.533159,32.000000,223.923559,205.028909,204.383044,192.534370,32.000000,185.555682,68.775861,61.069628,94.719816,62.877132,43.636791,34.177215,51.123424,25.822295,40.929803,59.543271,33.660403
26.862145,49.411476,137.848458,181.659861,55.445148,50.033589,29.718849,14.147315,137.745431,0.389869,46.714400,27.094024,178.130988,138.859544,173.814827,138.052688,91.240164,137.306485,-0.000687,0.001088,32.000000,-235.858913,138.536700,-0.691166,21.669493,0.670295,218374.066519,0.937659,39.581989,7.869880,5.190051,0.019990,0.028252,211.040097,32.000000,223.593072,204.458399,207.063595,193.109431,32.000000,185.477032,68.761991,61.038015,94.707122,62.877132,43.667210,34.177215,51.036355,25.822295,41.059609,59.548857,33.664218
26.732743,48.977270,137.693551,181.652563,55.493160,50.051275,29.689089,14.150027,137.719541,0.390121,46.121419,26.914968,178.192577,138.842191,173.857761,138.221312,91.177238,137.526470,-0.000687,0.001087,32.000000,-235.855546,138.575143,-0.690554,21.632304,0.656875,218178.208128,0.922949,38.862503,7.952106,5.112495,0.021423,0.021531,211.729713,32.000000,222.698906,204.485044,209.959807,193.210725,32.000000,185.864643,68.794661,61.036597,94.773061,62.877132,43.713498,34.177215,51.024449,25.822295,40.301680,59.550017,33.692832
26.724819,48.447104,137.703503,181.561620,55.445067,50.055107,29.731503,14.147315,137.774196,0.389914,46.073502,26.867586,178.179972,138.923490,173.844726,138.256085,91.141228,137.333909,-0.000689,0.001064,32.000000,-235.855963,138.584995,-0.689890,21.574607,0.659988,218282.232317,0.923991,39.020223,8.021013,5.131700,0.010182,0.024686,212.050623,32.000000,222.617913,205.506979,210.094480,192.196377,32.000000,186.432684,68.748908,60.987063,94.780737,62.877132,43.607608,34.177215,51.088568,25.822295,39.375600,59.550086,33.626581
26.599505,48.327528,138.034737,181.486396,55.424246,50.050151,29.682054,14.152738,137.696102,0.390055,46.320956,26.751668,178.155652,138.799553,173.785389,138.302905,91.141807,137.530324,-0.000688,0.001085,32.000000,-235.857752,138.576060,-0.689989,21.492021,0.662471,218212.876217,0.929008,38.802213,8.189512,5.150745,0.019431,0.022648,211.547341,32.000000,222.899192,205.848698,207.649888,191.558648,32.000000,186.695277,68.756474,61.006024,94.776072,62.877132,43.727033,34.177215,51.127883,25.822295,39.367700,59.543172,33.683367
26.526942,48.327528,138.032788,181.486396,55.391932,50.042558,29.710539,14.149313,137.701503,0.390329,46.568015,26.718842,178.078491,138.815867,173.859009,138.179854,91.209676,137.341457,-0.000688,0.001086,32.000000,-235.857571,138.413881,-0.689746,21.495667,0.663600,217940.686581,0.926889,38.285312,8.133117,5.152645,0.009695,0.021684,210.696189,32.000000,223.710730,205.892232,204.597153,191.783461,32.000000,187.008734,68.763230,61.051009,94.832387,62.877132,43.692496,34.177215,51.175357,25.822295,39.151696,59.552958,33.479259
26.663321,48.418033,137.877254,181.458328,55.392382,50.036059,29.676874,14.150169,137.636821,0.390367,46.738081,26.996329,178.042142,138.747557,173.907158,138.209394,91.237683,137.325010,-0.000688,0.001088,32.000000,-235.859174,138.516875,-0.690691,21.570594,0.669141,217906.386119,0.932678,38.375930,8.226792,5.189372,0.031961,0.029578,210.518939,32.000000,224.085705,204.913464,204.187758,192.645254,32.000000,186.424007,68.767249,61.063453,94.873185,62.877132,43.651225,34.177215,51.186806,25.822295,39.300543,59.547421,33.641108
26.719007,48.611113,138.013952,181.459170,55.396495,50.030893,29.673421,14.150027,137.798972,0.390049,46.541675,27.011131,178.069070,138.883462,173.841377,138.226201,91.240789,137.512758,-0.000688,0.001082,32.000000,-235.859972,138.503027,-0.692481,21.656249,0.670222,217845.767124,0.934321,38.497995,8.068292,5.203494,0.028200,0.020855,210.911831,32.000000,223.675256,204.403015,207.155604,193.285720,32.000000,185.705594,68.733525,61.060033,94.839591,62.877132,43.671130,34.177215,51.095837,25.822295,39.627869,59.548267,33.682707
26.761806,48.508264,138.129910,181.468152,55.463179,50.032858,29.704517,14.146602,137.884947,0.389650,45.792084,27.059848,178.143110,139.012659,173.884930,138.318771,91.180375,137.577404,-0.000688,0.001091,32.000000,-235.862905,138.731614,-0.692625,21.599863,0.665045,217783.203647,0.930429,38.359296,8.032389,5.171046,0.020710,0.021691,211.950496,32.000000,222.715384,204.643964,209.557269,193.110240,32.000000,185.651509,68.742373,61.055542,94.866498,62.877132,43.718005,34.177215,51.018772,25.822295,39.620803,59.549427,33.649472
26.710867,48.508264,138.148251,181.468152,55.537436,50.037292,29.608833,14.150312,137.882610,0.389318,45.573558,26.949365,178.128286,138.984560,173.864098,138.432654,91.191751,137.619802,-0.000688,0.001091,32.000000,-235.856080,138.727982,-0.693072,21.594014,0.662087,217850.760331,0.928824,38.459052,8.119384,5.165385,0.014456,0.020838,212.000367,32.000000,222.372735,205.465480,210.251006,192.140510,32.000000,186.541967,68.741499,61.049208,94.899195,62.877132,43.700950,34.177215,51.090638,25.822295,39.434743,59.545808,33.705598
26.585889,48.138844,138.216992,181.423523,55.638286,50.040808,29.699743,14.147743,137.877753,0.389305,45.809923,26.758044,178.128114,139.006786,173.786689,138.325779,91.186867,137.479132,-0.000687,0.001076,32.000000,-235.858485,138.715950,-0.692194,21.555200,0.663269,217830.679373,0.926104,38.284581,8.210800,5.161457,0.029572,0.030665,211.652895,32.000000,222.995011,205.882509,208.066481,191.679426,32.000000,187.102604,68.714294,61.055723,94.920132,62.877132,43.704389,34.177215,51.106416,25.822295,38.784861,59.544736,33.718584
26.585144,48.089755,137.671679,181.379737,55.734266,50.042065,29.657090,14.147458,137.797220,0.389291,46.020699,26.708865,178.089313,138.872248,173.837574,138.275460,91.217539,137.485213,-0.000688,0.001033,32.000000,-235.858607,138.566537,-0.691745,21.543109,0.664463,217864.211621,0.931042,38.369836,8.219752,5.171987,0.000000,0.031191,210.653988,32.000000,223.847599,205.773159,204.547953,191.822762,32.000000,187.255343,68.739242,61.071674,94.941006,62.877132,43.545498,34.177215,51.146896,25.822295,38.690126,59.547824,33.472363
26.688550,48.257594,138.168160,181.381140,55.791585,50.045864,29.664364,14.152025,137.854414,0.389294,46.315128,27.085901,178.037788,139.020039,173.885705,138.370153,91.260505,137.358861,-0.000689,0.001064,32.000000,-235.854040,138.725452,-0.691935,21.760130,0.667538,217716.823874,0.932037,38.210131,8.157176,5.198886,0.023261,0.026194,210.577948,32.000000,224.130022,205.079725,204.148016,192.670388,32.000000,186.311709,68.772329,61.084097,94.961628,62.877132,43.669448,34.177215,51.093268,25.822295,38.680408,59.558121,33.730909
27.336121,48.257594,138.603994,181.381140,56.012722,50.052224,29.603057,14.151026,138.199902,0.389277,45.585834,27.871100,178.059835,139.269277,173.841384,138.566195,91.228956,137.736907,-0.000690,0.001057,32.000000,-235.857334,139.001497,-0.692678,22.013919,0.666211,217665.480981,0.933321,38.162292,8.129421,5.178519,0.003995,0.010728,210.984949,32.000000,223.809493,204.449656,206.858979,193.103880,32.000000,185.450145,68.765114,61.068008,94.918111,62.877132,43.812351,34.177215,50.814786,25.822295,38.962789,59.545444,34.197893
27.321494,48.260610,138.866006,181.403595,56.487682,50.085070,29.677469,14.144889,138.673781,0.389371,41.964393,27.412575,178.075125,139.697873,173.833720,139.109296,91.196686,138.257711,-0.000689,0.001036,32.000000,-235.863142,139.288557,-0.691283,21.853468,0.659552,217695.990632,0.929728,38.156558,8.025819,5.177057,0.021048,0.026258,211.856306,32.000000,222.735229,204.523390,209.848557,193.127693,32.000000,185.556372,68.793106,61.040061,94.944425,62.877132,43.800848,34.177215,50.729576,25.822295,38.959169,59.552830,33.988575
27.182728,46.813561,138.838828,181.295253,56.988907,50.130758,29.590324,14.150169,138.625291,0.389276,40.764590,27.280270,178.150585,139.760410,173.921030,139.078558,91.232362,138.274255,-0.000688,0.001031,32.000000,-235.854912,139.470212,-0.691117,21.774423,0.642176,217451.033866,0.908562,37.081315,8.238666,5.070361,0.014267,0.035507,211.913007,32.000000,222.715369,205.396406,210.192277,192.311810,32.000000,186.519018,68.807707,61.061088,95.000917,62.877132,43.877204,34.177215,50.851891,25.822295,36.436855,59.548503,33.905303
26.907073,46.051374,138.847244,181.078857,57.468329,50.171424,29.555611,14.143462,138.634600,0.389078,41.008637,27.151897,178.161636,139.733639,173.857869,139.057835,91.279153,138.325335,-0.000687,0.001059,32.000000,-235.859488,139.434952,-0.691189,21.707861,0.648349,217635.129076,0.907396,37.108399,8.520086,5.082665,0.016676,0.022341,211.771237,32.000000,223.208992,205.748271,207.982151,191.638388,32.000000,187.228935,68.810157,61.045108,95.014465,62.877132,43.870125,34.177215,50.899972,25.822295,36.420645,59.545690,33.922765
26.861455,46.051374,138.741704,181.078857,57.906467,50.209558,29.734738,14.149313,138.560040,0.389132,41.510606,27.014803,178.022542,139.751887,173.914948,139.028320,91.365055,138.226549,-0.000686,0.001095,32.000000,-235.858063,139.359713,-0.692396,21.753705,0.651274,216982.499493,0.912667,35.890173,8.492312,5.107612,0.019551,0.030253,210.720206,32.000000,224.083884,205.764830,204.594105,191.821628,32.000000,186.943670,68.808796,61.075188,95.010942,62.877132,43.847966,34.177215,50.973782,25.822295,35.077960,59.544530,33.687769
26.702413,46.053567,139.110468,180.961540,58.249879,50.240202,29.717920,14.148742,138.545250,0.389123,42.015516,26.942597,177.942763,139.681498,173.956981,139.008354,91.407504,138.265645,-0.000687,0.001076,32.000000,-235.863387,139.371052,-0.692155,21.698420,0.657388,216781.409211,0.922680,35.585249,8.469918,5.160251,0.017395,0.017571,210.560443,32.000000,224.076940,205.193479,204.184977,192.468802,32.000000,185.747784,68.817608,61.054306,95.010497,62.877132,43.749203,34.177215,50.994977,25.822295,35.061686,59.547716,33.876910
26.672161,46.315935,138.726524,180.922529,58.546519,50.270783,29.657302,14.152453,138.470347,0.389157,42.451507,26.826591,177.968872,139.674932,173.958326,138.998374,91.460067,138.082608,-0.000686,0.001101,32.000000,-235.860332,139.350942,-0.692966,21.657796,0.656986,216890.100781,0.919460,35.661272,8.336827,5.165085,0.018093,0.020639,210.929716,32.000000,223.832596,204.588631,206.634992,192.913939,32.000000,185.329003,68.843212,61.092310,95.039074,62.877132,43.843388,34.177215,51.047664,25.822295,35.497332,59.546084,33.596280
26.737149,46.656455,138.113193,180.937965,58.811215,50.299985,29.672745,14.145746,138.443047,0.389226,43.099567,27.025692,177.971792,139.547348,173.924500,138.837816,91.381348,138.050109,-0.000686,0.001095,32.000000,-235.860975,139.138818,-0.692581,21.726010,0.662972,217062.092154,0.926320,35.929300,8.313057,5.209659,0.026847,0.023763,211.815527,32.000000,222.996339,204.450190,209.756662,193.002688,32.000000,185.505765,68.808681,61.029778,95.029991,62.877132,43.929817,34.177215,51.086237,25.822295,35.478589,59.545769,33.657175
26.680532,46.656455,138.792912,180.937965,59.097033,50.326712,29.677852,14.145317,138.482497,0.389585,43.512344,27.347865,177.980811,139.626199,173.916107,138.981949,91.436271,138.036295,-0.000688,0.001095,32.000000,-235.862714,139.326512,-0.692202,21.875918,0.664440,217320.746211,0.930464,36.242374,8.173016,5.201173,0.026057,0.039493,211.903275,32.000000,222.840098,205.212903,210.329491,192.302744,32.000000,186.349588,68.829206,61.033299,95.078250,62.877132,43.860812,34.177215,51.040623,25.822295,36.052471,59.544431,34.054679
27.324206,47.026059,139.432769,180.985396,59.585533,50.364792,29.647463,14.150027,138.932410,0.389561,42.046583,27.474078,177.970287,140.016050,173.739180,139.326306,91.431326,138.560273,-0.000687,0.001095,32.000000,-235.860464,139.684460,-0.692670,21.859448,0.660302,217694.373897,0.928888,36.474023,8.236192,5.165592,0.019298,0.029643,211.602700,32.000000,223.107964,205.915336,208.024057,191.402319,32.000000,186.390039,68.811145,61.010875,95.086625,62.877132,43.986241,34.177215,50.793047,25.822295,36.678075,59.544726,33.977277
