OSU 80 Ton Compressor Load Stand
27.179693,46.395717,139.246938,180.993816,60.127829,50.415767,29.699568,14.153166,139.008606,0.389583,40.539881,27.282942,177.852243,140.211027,173.754304,139.371983,91.446786,138.523745,-0.000687,0.001092,32.000000,-235.852079,139.830363,-0.692698,21.801488,0.659149,217787.986893,0.931297,36.568859,8.174663,5.202029,0.036203,0.027651,210.630106,32.000000,223.978267,205.900122,204.625981,191.314232,32.000000,186.478008,68.794825,61.032569,95.101622,62.877132,43.997611,34.177215,50.805766,25.822295,35.568068,59.552810,33.808752
26.908554,45.648659,139.222043,180.869485,60.603626,50.467890,29.698071,14.144747,138.969297,0.389627,40.621792,27.099577,177.847902,140.082546,173.874713,139.453038,91.495253,138.618984,-0.000687,0.001054,32.000000,-235.862629,139.827817,-0.692873,21.721525,0.651437,217882.425471,0.910629,35.869385,8.429866,5.102903,0.021381,0.018461,210.465980,32.000000,224.191144,205.038706,204.367943,192.268824,32.000000,185.823730,68.858507,61.053228,95.126521,62.877132,43.918215,34.177215,50.876754,25.822295,35.549731,59.546880,33.900755
26.818697,45.648659,139.242656,180.869485,60.998393,50.509808,29.690604,14.156877,138.970477,0.389401,41.038833,26.937249,177.819839,140.035298,173.869924,139.414971,91.517801,138.519783,-0.000685,0.001034,32.000000,-235.850008,139.769136,-0.693355,21.717460,0.654750,217769.667832,0.913682,35.477344,8.396983,5.123198,0.022241,0.016722,210.754114,32.000000,224.103061,204.401771,206.735923,193.021956,32.000000,185.398855,68.842345,61.049497,95.104647,62.877132,44.000003,34.177215,50.947712,25.822295,34.231253,59.542513,33.818070
26.782981,45.682926,139.098858,180.780237,61.399002,50.546606,29.723659,14.151026,139.033269,0.389388,41.785525,27.383462,177.878425,140.188821,173.889398,139.416128,91.533602,138.742959,-0.000684,0.001017,32.000000,-235.857006,139.904418,-0.693212,22.013998,0.661289,217622.068719,0.922745,35.180068,8.393936,5.173895,0.016335,0.038543,211.609071,32.000000,223.060744,204.449598,209.784092,192.882481,32.000000,184.986592,68.863306,61.042974,95.109907,62.877132,43.854495,34.177215,50.937294,25.822295,34.268694,59.548021,33.788723
27.413760,46.005865,139.447507,180.768169,61.846251,50.586032,29.729995,14.141036,139.187535,0.389419,41.189769,27.680642,177.837810,140.380457,173.854181,139.716939,91.501464,138.832057,-0.000685,0.001009,32.000000,-235.873224,140.115182,-0.693895,22.122521,0.663608,217824.798463,0.927003,35.329906,8.324078,5.191999,0.036702,0.030138,211.855629,32.000000,222.898889,205.292796,210.189650,192.012092,32.000000,185.543438,68.868772,61.016197,95.093209,62.877132,44.067035,34.177215,50.672790,25.822295,34.807663,59.543379,34.238318
27.185975,45.368228,139.830805,180.741227,62.379997,50.646966,29.721574,14.143320,139.506069,0.389201,38.664108,27.368284,177.836503,140.717149,173.719555,139.903225,91.522294,139.034963,-0.000685,0.001019,32.000000,-235.866843,140.262677,-0.694106,21.950085,0.655404,218009.129405,0.928023,35.423837,8.414675,5.193554,0.011664,0.025640,211.544534,32.000000,223.085052,205.721579,208.622713,191.242169,32.000000,186.316472,68.844035,60.997938,95.047857,62.877132,44.119738,34.177215,50.686202,25.822295,34.787343,59.543320,34.047123
27.068978,45.368228,139.369124,180.741227,62.860195,50.713044,29.760102,14.153880,139.504045,0.389332,38.621037,27.125604,177.784890,140.593130,173.783583,139.939535,91.643427,139.073111,-0.000684,0.001058,32.000000,-235.853496,140.261326,-0.694572,21.891365,0.643401,218106.919468,0.906750,34.702009,8.489256,5.086771,0.030449,0.034676,210.555089,32.000000,224.032329,205.843302,204.806519,191.408583,32.000000,186.529864,68.875786,61.042150,95.066157,62.877132,44.051612,34.177215,50.798375,25.822295,33.657312,59.541264,33.868033
26.856528,44.683514,139.284090,180.608201,63.255826,50.763983,29.681207,14.156877,139.407835,0.389158,39.175328,27.042996,177.738509,140.528919,173.817586,139.822254,91.646679,139.043623,-0.000684,0.001047,32.000000,-235.850499,140.177359,-0.695558,21.779957,0.653247,218067.172405,0.914731,34.439474,8.565003,5.143491,0.018683,0.032140,210.245636,32.000000,224.346596,205.124265,203.792191,192.131327,32.000000,185.523506,68.837796,61.019740,95.026267,62.877132,44.150879,34.177215,50.840881,25.822295,32.443268,59.549398,33.903689
26.714855,44.842762,139.718003,180.527938,63.578281,50.809720,29.800019,14.142891,139.261139,0.389075,39.971207,26.894188,177.756003,140.550169,173.839610,139.806313,91.703740,138.936264,-0.000684,0.001042,32.000000,-235.866124,140.026974,-0.695682,21.722522,0.656521,218298.336872,0.918905,34.633091,8.462016,5.148666,0.034303,0.044865,210.603939,32.000000,224.158536,204.502953,206.352406,192.568752,32.000000,184.522105,68.872411,61.022387,94.992428,62.877132,44.167823,34.177215,50.936458,25.822295,32.692828,59.546418,33.864071
26.757195,45.332318,139.308998,180.536357,63.875519,50.842966,29.640604,14.146745,139.104496,0.388815,41.043394,26.864904,177.775518,140.375725,173.825787,139.672449,91.646736,138.797118,-0.000685,0.001036,32.000000,-235.859648,139.961647,-0.695492,21.740828,0.662897,218194.075431,0.928447,34.301630,8.444738,5.186228,0.004965,0.028394,211.421719,32.000000,223.059133,204.560918,209.724270,192.670020,32.000000,184.562024,68.889353,61.006775,94.999317,62.877132,44.001863,34.177215,50.943213,25.822295,32.666592,59.551552,33.897820
26.777541,45.332318,139.089795,180.536357,64.123807,50.870146,29.670377,14.144176,139.115166,0.389096,41.679060,26.991148,177.752649,140.356028,173.762716,139.664340,91.659577,138.744271,-0.000685,0.001019,32.000000,-235.861561,139.962668,-0.695519,21.732357,0.669328,218505.071750,0.931102,34.697655,8.336591,5.229974,0.025577,0.018206,211.797112,32.000000,222.820266,205.224142,210.397764,192.001740,32.000000,185.311602,68.904791,61.006001,95.000422,62.877132,43.986253,34.177215,50.905179,25.822295,33.492354,59.551857,33.776030
26.732369,45.857004,139.549736,180.592765,64.168251,50.886678,29.558502,14.149456,139.055071,0.389157,42.329626,26.840163,177.736411,140.273546,173.643908,139.566943,91.690274,138.733391,-0.000685,0.001004,32.000000,-235.862182,139.842153,-0.696746,21.669047,0.668037,218980.737393,0.936250,35.116347,8.327343,5.206413,0.016702,0.015471,211.495471,32.000000,223.313006,205.649838,208.384651,191.310464,32.000000,185.888220,68.890700,61.014425,95.032622,62.877132,44.113330,34.177215,50.917159,25.822295,34.380855,59.548621,33.837585
26.654144,46.184612,139.395751,180.664049,64.198756,50.890547,29.770503,14.148172,139.043817,0.389180,42.900792,26.760584,177.642813,140.262147,173.641270,139.525892,91.704706,138.717088,-0.000685,0.000987,32.000000,-235.864286,139.802200,-0.696589,21.668837,0.667638,219075.958773,0.935062,35.082323,8.289327,5.194271,0.020409,0.019565,210.508954,32.000000,224.057953,205.675036,204.781342,191.172369,32.000000,185.782469,68.878192,61.008510,95.022414,62.877132,44.086088,34.177215,50.954568,25.822295,34.928821,59.550322,33.795106
26.514457,46.548704,139.073169,180.725791,64.231313,50.886754,29.720970,14.145746,138.813396,0.389374,43.581051,26.702117,177.618379,140.061523,173.634931,139.333759,91.719668,138.505224,-0.000684,0.001002,32.000000,-235.863434,139.632862,-0.697957,21.628554,0.672877,219466.022585,0.941748,35.682572,8.253444,5.220253,0.020819,0.029579,210.236453,32.000000,224.335488,205.231992,203.940124,191.826451,32.000000,185.002625,68.917219,61.035323,95.037322,62.877132,44.052490,34.177215,50.979180,25.822295,34.909410,59.543713,33.723719
26.514722,46.548704,139.187995,180.725791,64.276094,50.882845,29.502531,14.151026,138.816878,0.389725,44.235634,26.636899,177.650917,139.966643,173.650151,139.343440,91.711556,138.456308,-0.000684,0.001005,32.000000,-235.857826,139.587400,-0.698411,21.615257,0.674418,219710.066195,0.938730,36.141272,8.231245,5.229797,0.027617,0.024227,210.432465,32.000000,223.992638,204.347916,206.028250,192.367526,32.000000,184.272328,68.923444,61.024411,95.013116,62.877132,44.026074,34.177215,51.022988,25.822295,35.523647,59.543104,33.733697
26.375863,47.003575,138.362852,180.793989,64.342338,50.879003,29.713469,14.155164,138.631593,0.389805,44.946985,26.580611,177.696244,139.874374,173.631050,139.131632,91.667393,138.318917,-0.000684,0.001002,32.000000,-235.852540,139.411085,-0.698631,21.589241,0.677782,219971.810164,0.946250,36.740198,8.115266,5.245183,0.006181,0.038756,211.459761,32.000000,223.133500,204.291834,209.392093,192.502741,32.000000,184.342765,68.938222,60.996130,95.045294,62.877132,43.956511,34.177215,51.074581,25.822295,36.296952,59.548080,33.582340
26.432682,47.482611,138.896691,180.879869,64.369087,50.876575,29.681629,14.147173,138.585193,0.389654,45.714987,26.664559,177.732228,139.653013,173.604053,139.052256,91.680659,138.175926,-0.000683,0.001008,32.000000,-235.861351,139.293777,-0.698582,21.639805,0.678490,219961.964426,0.953173,36.739752,8.100038,5.249461,0.022058,0.023139,211.738346,32.000000,222.914777,204.875734,210.101578,191.916734,32.000000,184.939931,68.953307,60.998776,95.088742,62.877132,43.938766,34.177215,51.067304,25.822295,37.113774,59.546388,33.663118
26.584381,47.944956,138.381988,180.982028,64.399003,50.874038,29.724119,14.147743,138.554221,0.389973,46.220295,26.848034,177.788294,139.709373,173.496569,139.085748,91.636983,138.109894,-0.000682,0.001000,32.000000,-235.857830,139.342969,-0.698250,21.648171,0.680033,220333.357192,0.952596,37.429022,8.078613,5.245813,0.021333,0.019373,211.551519,32.000000,222.957916,205.499491,208.501529,191.005837,32.000000,185.660630,68.944425,60.987293,95.068201,62.877132,43.914017,34.177215,51.030153,25.822295,37.100967,59.550824,33.621298
26.615885,47.944956,138.532386,180.982028,64.352418,50.871466,29.693399,14.145317,138.486747,0.390118,46.395814,26.742785,177.696530,139.686393,173.497254,138.945605,91.632081,138.184518,-0.000682,0.001008,32.000000,-235.861567,139.396996,-0.697323,21.638258,0.679804,220578.616698,0.952490,37.812028,7.997033,5.254733,0.021780,0.024074,210.624710,32.000000,223.724424,205.675078,204.673140,191.030318,32.000000,185.454662,68.935636,61.035461,95.114505,62.877132,43.826830,34.177215,50.991354,25.822295,37.892803,59.537399,33.683294
26.513873,48.124309,138.570736,181.058088,64.323754,50.862576,29.708141,14.147030,138.456916,0.390339,46.546354,26.665716,177.677135,139.673261,173.501545,139.008761,91.618751,138.186230,-0.000683,0.000998,32.000000,-235.855757,139.261655,-0.697209,21.562936,0.675952,220819.344711,0.946405,38.018777,8.009146,5.205387,0.032463,0.018385,210.382418,32.000000,224.042054,204.983438,203.858843,191.558079,32.000000,185.085235,68.937111,60.989137,95.121781,62.877132,43.898543,34.177215,51.026017,25.822295,38.194182,59.540733,33.633991
26.433558,48.252931,138.984728,181.112537,64.301980,50.850150,29.670930,14.149884,138.439340,0.390169,46.781879,26.631696,177.748773,139.564862,173.534500,138.886773,91.638018,138.145009,-0.000682,0.000978,32.000000,-235.859787,139.208546,-0.696371,21.528554,0.676116,220797.756532,0.946157,37.965839,8.049717,5.204876,0.020940,0.018485,210.459109,32.000000,224.019774,204.070497,205.859385,192.429359,32.000000,184.469515,68.951953,61.042287,95.128078,62.877132,43.956313,34.177215,51.079948,25.822295,38.408051,59.546821,33.551159
26.422892,48.462462,138.785500,181.164460,64.263317,50.842480,29.688631,14.152167,138.282435,0.390198,47.221712,26.593370,177.811691,139.409892,173.563158,138.850431,91.572897,137.970503,-0.000682,0.000974,32.000000,-235.856028,139.183582,-0.697035,21.453967,0.680631,220931.794796,0.949747,38.316788,8.063866,5.226348,0.019031,0.027884,211.461707,32.000000,222.970881,204.091150,208.943585,192.543987,32.000000,184.259347,68.973621,60.981117,95.152275,62.877132,43.709543,34.177215,51.098775,25.822295,38.399163,59.554423,33.419318
26.408117,48.462462,138.438994,181.164460,64.244294,50.832354,29.688218,14.151882,138.232628,0.390153,47.656473,26.566608,177.785183,139.417436,173.567730,138.643326,91.525002,138.030127,-0.000682,0.000969,32.000000,-235.852708,139.074959,-0.696292,21.447489,0.684506,220978.505395,0.954030,38.580871,8.024898,5.257890,0.035193,0.023439,211.820194,32.000000,222.687889,204.808709,209.872884,191.893453,32.000000,184.853310,68.972088,60.979150,95.151720,62.877132,43.788649,34.177215,51.101011,25.822295,38.754933,59.550539,33.546684
26.380053,48.736180,138.414189,181.216945,64.105190,50.819659,29.664578,14.153880,138.112048,0.390220,48.232210,26.585337,177.801994,139.316175,173.465014,138.596430,91.529195,137.860885,-0.000682,0.000979,32.000000,-235.858414,138.958667,-0.696209,21.477020,0.686717,221137.735844,0.954190,38.808415,8.006564,5.252472,0.013822,0.023210,211.628834,32.000000,222.762423,205.488163,208.574018,190.930063,32.000000,185.668553,68.987238,60.989411,95.167987,62.877132,43.650637,34.177215,51.105188,25.822295,39.223011,59.544628,33.729075
26.406329,49.002230,138.397027,181.279816,63.690497,50.791807,29.709529,14.148029,138.152940,0.390286,48.417736,26.621394,177.776901,139.203802,173.471751,138.587645,91.509195,137.763293,-0.000681,0.001000,32.000000,-235.855741,138.945310,-0.696466,21.511979,0.685991,221144.567787,0.954574,38.833379,8.082982,5.242290,0.022980,0.027551,210.663930,32.000000,223.611606,205.552548,204.842046,190.958402,32.000000,186.169758,68.937856,60.989469,95.174263,62.877132,43.767141,34.177215,51.112532,25.822295,39.678700,59.545562,33.733404
26.394080,49.169546,138.316705,181.351389,63.211130,50.734753,29.680985,14.143320,138.056543,0.390628,48.575484,26.494207,177.724373,139.277720,173.532649,138.503403,91.511617,137.769521,-0.000683,0.000985,32.000000,-235.866351,138.879253,-0.697533,21.523702,0.685774,221267.091734,0.956777,39.154541,7.997802,5.246926,0.028941,0.018496,210.419469,32.000000,223.981194,204.951145,203.370716,191.857980,32.000000,185.608339,69.003060,61.003288,95.186348,62.877132,43.784765,34.177215,51.118537,25.822295,39.673624,59.546624,33.532671
26.344198,49.169546,138.226360,181.351389,62.775875,50.677568,29.692847,14.139038,137.970379,0.390892,48.657834,26.544992,177.779292,139.095957,173.523556,138.442405,91.421683,137.647380,-0.000684,0.000971,32.000000,-235.865715,138.704798,-0.696832,21.506131,0.684196,221315.038940,0.954402,39.376167,7.971068,5.241055,0.014394,0.015282,210.688598,32.000000,223.852769,204.161963,205.327366,192.333901,32.000000,184.582105,69.004521,61.000150,95.195512,62.877132,43.709469,34.177215,51.149217,25.822295,39.959736,59.552309,33.468328
26.303654,49.313551,138.204491,181.408366,62.351966,50.628005,29.679148,14.148029,137.817077,0.390938,48.928808,26.474388,177.891473,139.035619,173.547846,138.319057,91.329794,137.655391,-0.000684,0.000939,32.000000,-235.863281,138.609366,-0.697176,21.481531,0.683308,221173.644788,0.955085,39.564188,7.971628,5.240444,0.023892,0.023646,211.384667,32.000000,222.889795,204.126416,208.788890,192.522714,32.000000,184.498878,68.995546,60.970956,95.186217,62.877132,43.729947,34.177215,51.185873,25.822295,40.205886,59.549703,33.423353
26.338187,49.502546,138.107294,181.454679,62.016524,50.583455,29.689220,14.141322,137.842240,0.390869,49.249339,26.444615,177.899352,138.998896,173.575818,138.343479,91.261166,137.366277,-0.000685,0.000945,32.000000,-235.871136,138.606575,-0.696884,21.505501,0.683733,221028.391438,0.955524,39.648580,8.003040,5.246937,0.023388,0.016770,211.938881,32.000000,222.475805,204.728255,209.937179,192.003685,32.000000,185.277938,68.982797,60.958923,95.190823,62.877132,43.664914,34.177215,51.165631,25.822295,40.530670,59.535983,33.507065
26.477914,49.697033,138.177701,181.499869,61.785616,50.546484,29.636948,14.145460,137.766784,0.390907,49.501837,26.646115,177.935055,139.021142,173.457168,138.247548,91.225411,137.498886,-0.000685,0.000947,32.000000,-235.862244,138.637472,-0.697053,21.496243,0.684765,221003.482951,0.956898,39.861269,8.098768,5.254194,0.030227,0.024390,211.760199,32.000000,222.604273,205.316083,208.517126,191.197014,32.000000,186.278816,68.960599,60.957483,95.212045,62.877132,43.682950,34.177215,51.136324,25.822295,40.528139,59.553597,33.716603
26.480319,49.697033,138.083813,181.499869,61.542342,50.514751,29.678730,14.152881,137.841541,0.391084,49.401538,26.678226,177.908009,139.009803,173.468997,138.338903,91.196500,137.408689,-0.000685,0.000922,32.000000,-235.856298,138.604755,-0.696397,21.509120,0.682784,220968.625538,0.954837,39.991757,8.028718,5.243614,0.024709,0.015777,210.824116,32.000000,223.581790,205.394256,205.070032,191.307231,32.000000,186.262957,68.978814,60.997265,95.214290,62.877132,43.642687,34.177215,51.119214,25.822295,40.864084,59.544854,33.595253
26.470795,49.726110,138.122008,181.541972,61.321483,50.489309,29.707730,14.149028,137.827718,0.390765,49.318769,26.661703,177.847888,138.929770,173.490317,138.242804,91.155655,137.561057,-0.000685,0.000919,32.000000,-235.860315,138.621134,-0.697119,21.478200,0.680559,220892.944126,0.950957,39.950119,8.128108,5.218602,0.008927,0.015535,210.360026,32.000000,223.997216,204.885904,203.392807,191.760570,32.000000,185.827186,68.986041,60.971846,95.215536,62.877132,43.625891,34.177215,51.114697,25.822295,40.913099,59.550519,33.703250
26.457181,49.691546,138.084057,181.559094,60.965394,50.461314,29.625269,14.149313,137.768676,0.390360,49.243697,26.643633,177.844560,138.946857,173.535634,138.233311,91.116117,137.548936,-0.000685,0.000922,32.000000,-235.857735,138.557461,-0.697368,21.432750,0.679394,220778.588389,0.948931,39.946064,8.113742,5.214583,0.023539,0.022028,210.574100,32.000000,223.823037,204.172871,204.887764,192.569658,32.000000,184.755625,68.958622,60.975621,95.185038,62.877132,43.629398,34.177215,51.138358,25.822295,40.851669,59.549585,33.489971
26.336379,49.738729,138.035282,181.578742,60.421287,50.414286,29.699394,14.142463,137.666869,0.390201,49.436705,26.466062,177.955319,138.891233,173.591559,138.118406,91.000673,137.361216,-0.000685,0.000911,32.000000,-235.864749,138.505253,-0.698334,21.418588,0.680370,220727.484895,0.947950,39.991205,8.227682,5.217902,0.022589,0.020754,211.534203,32.000000,222.978484,204.078663,208.513726,192.677279,32.000000,184.741677,68.972983,60.943982,95.182955,62.877132,43.579912,34.177215,51.186077,25.822295,40.850100,59.551660,33.420345
26.341312,49.738729,138.019650,181.578742,59.939619,50.357118,29.591428,14.145888,137.622897,0.389993,49.626004,26.481344,177.962917,138.808200,173.639303,138.077664,90.892634,137.225070,-0.000686,0.000951,32.000000,-235.861652,138.453367,-0.698616,21.419454,0.681510,220625.613798,0.950498,39.979611,8.261408,5.219152,0.013109,0.026161,211.772381,32.000000,222.538688,204.474576,209.905572,192.324451,32.000000,185.440248,68.953271,60.947988,95.218482,62.877132,43.597454,34.177215,51.200339,25.822295,40.930645,59.550342,33.468914
26.335069,49.875889,137.882451,181.607653,59.588094,50.306263,29.506794,14.147743,137.552023,0.389777,49.924010,26.574489,178.038883,138.690810,173.505399,138.044316,90.867824,137.377107,-0.000685,0.000952,32.000000,-235.859469,138.452122,-0.699037,21.407547,0.683461,220608.850957,0.951911,40.231003,8.286781,5.241240,0.010206,0.018755,211.790929,32.000000,222.532155,205.251529,208.902197,191.320459,32.000000,186.401722,68.946409,60.928476,95.187341,62.877132,43.557557,34.177215,51.205473,25.822295,41.167790,59.544264,33.539934
26.528720,50.026221,137.911618,181.635722,59.266363,50.260512,29.706234,14.146174,137.630864,0.389511,50.159064,26.955623,178.010392,138.746987,173.520603,138.009335,90.849129,137.215561,-0.000685,0.000960,32.000000,-235.865956,138.399157,-0.699026,21.634271,0.682522,220452.084362,0.954113,40.222649,8.329439,5.239665,0.006893,0.026564,210.916688,32.000000,223.439301,205.501203,204.955177,191.361864,32.000000,186.699713,68.961336,60.967456,95.199766,62.877132,43.551937,34.177215,51.129272,25.822295,41.428278,59.550588,33.720785
27.379391,50.136228,137.686194,181.675580,59.047900,50.226154,29.636514,14.150169,138.060451,0.389424,49.654865,27.706019,177.993163,139.197297,173.562351,138.448158,90.782629,137.527755,-0.000684,0.000975,32.000000,-235.857371,138.888387,-0.699581,21.968102,0.682131,220339.773582,0.956427,40.370379,8.427259,5.235697,0.031107,0.024050,210.399391,32.000000,223.745246,205.188166,203.514163,191.771142,32.000000,186.044817,68.977288,60.970558,95.195243,62.877132,43.566518,34.177215,50.947614,25.822295,41.428412,59.543310,33.897453
27.310859,50.136228,137.991859,181.675580,58.956747,50.201956,29.676749,14.146745,138.204610,0.389554,47.394118,27.466572,178.026849,139.344275,173.603994,138.610808,90.739472,137.797922,-0.000683,0.000976,32.000000,-235.860959,139.060195,-0.699506,21.863408,0.671207,220155.237593,0.942197,40.193694,8.368376,5.198578,0.016475,0.017817,210.532371,32.000000,223.785239,204.268346,205.303821,192.605221,32.000000,185.187079,68.976923,60.964737,95.169220,62.877132,43.559395,34.177215,50.770913,25.822295,41.619997,59.535747,33.839933
27.071709,49.370331,138.183868,181.649756,58.943280,50.182949,29.653707,14.153594,138.339268,0.389298,46.253306,27.278497,178.098074,139.457320,173.668496,138.847783,90.667867,137.968665,-0.000685,0.000945,32.000000,-235.856732,139.169345,-0.700693,21.766870,0.645260,219737.033526,0.913203,38.888813,8.584738,5.028826,0.014017,0.012226,211.383599,32.000000,222.883160,204.073102,208.340956,192.890125,32.000000,185.219084,68.995066,60.949080,95.170911,62.877132,43.622555,34.177215,50.833289,25.822295,40.289059,59.543133,33.752479
26.982035,48.411725,138.933713,181.466187,58.929971,50.166375,29.646999,14.148172,138.319626,0.389245,45.927541,27.140200,178.113281,139.494963,173.790727,138.858495,90.643177,138.039639,-0.000685,0.000957,32.000000,-235.861991,139.217276,-0.701090,21.699889,0.650136,219703.416807,0.913932,39.001520,8.757376,5.052637,0.012755,0.019352,211.878873,32.000000,222.531808,204.559972,209.991996,192.606689,32.000000,185.903045,69.008002,60.930682,95.199540,62.877132,43.830873,34.177215,50.892152,25.822295,38.620796,59.550804,33.702369
26.810399,48.084544,138.213016,181.325286,58.924436,50.150276,29.615886,14.143890,138.254709,0.389525,46.056286,26.949766,178.086411,139.590515,173.763734,138.837101,90.593143,137.911132,-0.000684,0.000950,32.000000,-235.861683,139.113468,-0.703027,21.617277,0.656275,219327.362317,0.921137,38.630668,8.910713,5.104364,0.020032,0.019674,211.778643,32.000000,222.602782,205.550753,208.839934,191.563586,32.000000,186.656591,68.950799,60.929554,95.169905,62.877132,43.604215,34.177215,50.889056,25.822295,38.612716,59.553479,33.680799
26.733329,48.084544,138.087078,181.325286,58.916241,50.138275,29.703707,14.151597,138.236266,0.389538,46.279572,26.881938,178.022553,139.387788,173.766429,138.805204,90.622884,138.039962,-0.000684,0.000962,32.000000,-235.858402,139.146626,-0.705479,21.584520,0.660355,218733.093778,0.922182,37.820890,8.969355,5.149119,0.025313,0.027009,210.856521,32.000000,223.318936,205.643602,205.512726,191.306339,32.000000,186.861429,68.954646,60.938051,95.137836,62.877132,43.568638,34.177215,50.989331,25.822295,38.035226,59.554453,33.695840
26.802745,48.105661,138.747847,181.257362,58.932033,50.133536,29.645474,14.150169,138.255922,0.389523,46.516981,26.985283,177.889802,139.448186,173.785714,138.776070,90.586788,138.075101,-0.000684,0.000985,32.000000,-235.855895,139.057420,-0.706468,21.650741,0.662988,218586.982378,0.928356,37.779647,8.957905,5.155202,0.024047,0.029725,210.442270,32.000000,223.746854,205.397163,203.407073,191.783017,32.000000,186.407900,68.968743,60.949347,95.148670,62.877132,43.719994,34.177215,50.995512,25.822295,38.062197,59.548227,33.708092
26.797296,48.260885,138.254958,181.247819,58.968474,50.132291,29.638089,14.148457,138.246855,0.389095,46.151166,26.985195,177.911246,139.512050,173.802795,138.730517,90.567898,137.967119,-0.000685,0.000991,32.000000,-235.861542,139.140713,-0.706624,21.618745,0.664822,218545.277089,0.928195,37.908505,8.989803,5.165353,0.001792,0.016506,210.528198,32.000000,223.896692,204.336949,205.082758,192.763545,32.000000,185.811664,68.979129,60.955639,95.137129,62.877132,43.611910,34.177215,50.957563,25.822295,38.322177,59.550932,33.697454
26.738235,48.208503,138.017994,181.252029,58.965322,50.130985,29.695346,14.149028,138.201990,0.388775,46.024595,26.852405,177.983391,139.376900,173.770539,138.714627,90.527644,137.937490,-0.000685,0.000998,32.000000,-235.859168,139.121379,-0.707705,21.572115,0.663523,218537.591934,0.927444,37.813547,9.042704,5.176628,0.031565,0.035621,211.333309,32.000000,223.010454,204.285877,208.506182,192.872047,32.000000,185.203815,68.975863,60.931788,95.142216,62.877132,43.733550,34.177215,50.950439,25.822295,38.313330,59.543576,33.729075
26.660945,48.208503,138.462593,181.252029,58.973860,50.129667,29.682120,14.149171,138.163235,0.388385,46.275226,26.789522,177.978528,139.327778,173.806502,138.721614,90.503292,137.892579,-0.000685,0.001002,32.000000,-235.859025,139.032273,-0.708470,21.545391,0.663353,218645.364313,0.928189,37.977876,9.009943,5.159288,0.006360,0.022492,211.917827,32.000000,222.453410,204.859932,209.841628,192.561944,32.000000,185.403150,68.995324,60.917881,95.157887,62.877132,43.666278,34.177215,51.010346,25.822295,38.213320,59.547205,33.692391
26.639756,48.259513,137.842704,181.248661,58.990828,50.129656,29.648825,14.146602,138.108529,0.388329,46.750141,26.889614,178.011054,139.177580,173.708458,138.535206,90.470138,137.839242,-0.000686,0.000989,32.000000,-235.859463,138.933115,-0.709163,21.645627,0.665010,218671.188660,0.928413,38.024255,9.036020,5.161821,0.018725,0.021110,211.771950,32.000000,222.400294,205.570966,209.135789,191.388336,32.000000,186.517963,68.994901,60.907387,95.172862,62.877132,43.679258,34.177215,51.042142,25.822295,38.292895,59.545356,33.451306
26.828368,48.487694,137.899462,181.270554,59.031651,50.132193,29.626682,14.147173,138.149796,0.388062,47.035874,26.932093,177.967755,139.364768,173.669789,138.627371,90.493738,137.991300,-0.000687,0.000968,32.000000,-235.863318,139.035170,-0.709742,21.768968,0.668548,218723.394116,0.931634,38.153752,9.038877,5.193461,0.018625,0.020994,211.019853,32.000000,223.213075,205.736195,205.824511,191.301898,32.000000,186.961112,68.996928,60.933343,95.171757,62.877132,43.485941,34.177215,50.938764,25.822295,38.680382,59.544264,33.882413
27.000918,48.569973,138.715481,181.306761,59.245079,50.146217,29.624926,14.148172,138.428148,0.388125,46.406057,27.158718,177.910877,139.631337,173.708099,138.905107,90.529427,138.072940,-0.000688,0.000959,32.000000,-235.861827,139.214665,-0.710035,21.790264,0.664038,218793.461682,0.933572,38.240316,9.046496,5.174323,0.013648,0.020529,210.414407,32.000000,223.817187,205.408767,203.762898,192.017054,32.000000,186.351468,69.021088,60.948508,95.187517,62.877132,43.680527,34.177215,50.880284,25.822295,38.672688,59.550480,33.871848
26.925709,48.569973,138.170366,181.306761,59.471674,50.170375,29.647563,14.149313,138.407553,0.388277,45.528033,27.110641,177.930434,139.540149,173.741484,138.937867,90.501661,138.158641,-0.000689,0.000970,32.000000,-235.860685,139.284333,-0.710353,21.736107,0.657525,218835.340787,0.927908,38.152797,9.095673,5.140062,0.005096,0.016187,210.426417,32.000000,223.791146,204.543957,204.807001,192.696282,32.000000,185.238367,68.999442,60.926234,95.165130,62.877132,43.560173,34.177215,50.882233,25.822295,38.808189,59.546683,33.665612
26.793400,48.121567,138.193114,181.296095,59.638968,50.189484,29.705535,14.144889,138.356876,0.388358,45.438703,26.922013,177.966499,139.382060,173.746516,138.868740,90.492980,138.037663,-0.000689,0.000957,32.000000,-235.863962,139.146935,-0.711020,21.660681,0.656626,218834.746442,0.922163,37.947769,9.099032,5.137436,0.027840,0.037431,211.182432,32.000000,223.036143,204.424957,208.372161,192.817830,32.000000,184.996042,69.052015,60.913881,95.178257,62.877132,43.735905,34.177215,50.929747,25.822295,38.021290,59.551414,33.648151
26.732134,47.937003,138.264410,181.237715,59.822906,50.207262,29.529983,14.155450,138.368580,0.388366,46.110978,26.710359,178.016153,139.468311,173.691298,138.734739,90.504812,138.043652,-0.000688,0.000926,32.000000,-235.854713,139.077874,-0.711573,21.582501,0.658260,219000.984540,0.924612,38.072820,9.167770,5.131541,0.016339,0.022843,211.734154,32.000000,222.485870,205.623192,209.245711,191.500753,32.000000,186.419596,69.032619,60.876259,95.191237,62.877132,43.748921,34.177215,50.964573,25.822295,37.687655,59.552653,33.605745
26.609085,48.043408,138.536364,181.207122,59.935157,50.218714,29.817825,14.144747,138.236770,0.388642,46.555416,26.823758,177.966436,139.408833,173.617954,138.725339,90.609332,137.935821,-0.000691,0.000931,32.000000,-235.865744,139.052813,-0.712034,21.535714,0.662479,218879.019355,0.926976,37.845067,9.118607,5.157730,0.014814,0.022879,210.962576,32.000000,223.227826,205.750089,205.743240,191.380249,32.000000,186.586137,69.041973,60.914648,95.193268,62.877132,43.658730,34.177215,51.010641,25.822295,37.861980,59.534636,33.749398
26.501904,48.043408,138.653853,181.207122,60.011204,50.223791,29.555690,14.146174,138.216951,0.388556,46.555416,26.675093,177.966436,139.317930,173.617954,138.634358,90.609332,137.957653,-0.000692,0.000955,32.000000,-235.867923,139.010024,-0.711553,21.521289,0.667214,218854.893275,0.930349,37.787889,9.092745,5.196042,0.001995,0.017527,210.962576,32.000000,223.227826,205.750089,205.743240,191.380249,32.000000,186.586137,69.041973,60.914648,95.193268,62.877132,43.692207,34.177215,51.058652,25.822295,37.855344,59.544618,33.710880
26.665456,48.286116,138.225840,181.218630,60.125239,50.232794,29.631214,14.148600,138.174431,0.388602,46.938780,26.928323,177.894277,139.313994,173.671742,138.649007,90.646789,137.861808,-0.000692,0.000970,32.000000,-235.861563,138.883718,-0.712135,21.623702,0.670918,218940.910856,0.930584,38.075714,8.953533,5.206356,0.012656,0.023102,210.235160,32.000000,223.841903,205.599738,203.556191,191.621225,32.000000,186.294838,69.038578,60.933032,95.190640,62.877132,43.696661,34.177215,51.020911,25.822295,38.267376,59.555771,33.631423
26.764398,48.572716,138.467763,181.248942,60.311048,50.249316,29.716125,14.151882,138.204027,0.388295,46.338319,26.967179,177.945005,139.378938,173.681847,138.614804,90.704504,137.778247,-0.000692,0.000969,32.000000,-235.861231,138.955527,-0.711192,21.621840,0.673721,219013.821041,0.942925,38.256054,8.963980,5.231845,0.028424,0.025295,211.080980,32.000000,222.945214,204.475469,207.991573,192.648215,32.000000,185.032026,69.032017,60.889494,95.105805,62.877132,43.609191,34.177215,50.965866,25.822295,38.754050,59.547175,33.721885
26.710520,48.572168,138.112438,181.276448,60.465598,50.267103,29.723854,14.141179,138.181230,0.388058,46.328405,26.895562,177.960450,139.436586,173.708874,138.611109,90.704756,137.889974,-0.000693,0.000960,32.000000,-235.866361,138.997361,-0.710903,21.585438,0.666825,219089.964568,0.935159,38.223799,8.880650,5.183704,0.025311,0.025090,211.621065,32.000000,222.516867,204.518812,210.018552,192.644605,32.000000,185.373262,69.053526,60.865909,95.132254,62.877132,43.519102,34.177215,50.965647,25.822295,38.745836,59.542258,33.697894
26.653396,48.449572,137.920679,181.275325,60.542565,50.286219,29.924993,14.149456,138.210590,0.387750,46.685189,26.786396,178.004827,139.355795,173.657636,138.615638,90.729265,137.962568,-0.000693,0.000965,32.000000,-235.857920,139.008085,-0.709922,21.565061,0.666545,219238.692888,0.929793,38.344697,8.782921,5.173580,0.022138,0.022785,211.784774,32.000000,222.574697,205.572365,209.389461,191.606284,32.000000,186.230656,68.992057,60.890253,95.155033,62.877132,43.613045,34.177215,50.954802,25.822295,38.738572,59.543615,33.672876
26.622351,48.449572,137.976440,181.275325,60.593000,50.305278,29.653738,14.144604,138.055376,0.387539,47.100437,26.783656,178.008702,139.329247,173.587991,138.562870,90.834506,137.833326,-0.000694,0.000963,32.000000,-235.860641,138.842359,-0.709724,21.540828,0.667781,219341.703347,0.931852,38.434321,8.836165,5.170713,0.016739,0.024616,211.008868,32.000000,223.217312,205.876752,206.059482,191.391712,32.000000,186.616724,69.015938,60.930305,95.159016,62.877132,43.467545,34.177215,51.000950,25.822295,38.517949,59.551119,33.561064
26.485063,48.543644,137.815860,181.277290,60.679814,50.320526,29.490320,14.150740,137.960834,0.387494,47.418546,26.614684,177.891147,139.263934,173.661170,138.449054,90.837340,137.687812,-0.000695,0.000951,32.000000,-235.858275,138.792531,-0.708901,21.530967,0.668908,219355.710858,0.927760,38.407486,8.846398,5.174601,0.023715,0.044131,210.325471,32.000000,223.783564,205.650432,203.879627,191.537471,32.000000,186.085173,68.998919,60.922770,95.140073,62.877132,43.386108,34.177215,51.053435,25.822295,38.673620,59.536170,33.726947
26.490588,48.766076,138.627545,181.301709,60.716595,50.335799,29.745134,14.149741,137.960653,0.387899,47.562940,26.731453,177.938822,139.062779,173.694576,138.442514,90.839764,137.577115,-0.000694,0.000950,32.000000,-235.859602,138.824001,-0.708367,21.610615,0.670642,219358.477621,0.937749,38.459596,8.679297,5.182729,0.018875,0.026329,210.313618,32.000000,223.840023,204.530505,204.767575,192.523279,32.000000,185.382957,68.990589,60.910164,95.121528,62.877132,43.646047,34.177215,51.066158,25.822295,39.052566,59.553115,33.464146
26.642423,48.999487,138.329318,181.338758,60.757204,50.351028,29.728826,14.149171,138.012218,0.387810,47.423287,26.809177,177.982505,139.176397,173.690548,138.504853,90.867383,137.671877,-0.000695,0.000925,32.000000,-235.856894,138.868136,-0.707387,21.629026,0.673290,219544.054933,0.948581,38.784676,8.606759,5.203531,0.024975,0.020142,211.039796,32.000000,223.247432,204.356396,208.084417,192.962986,32.000000,185.226356,68.954925,60.928266,95.123224,62.877132,43.429789,34.177215,51.033873,25.822295,39.046289,59.544244,33.729295
26.665415,48.999487,138.320494,181.338758,60.799994,50.366285,29.695722,14.139609,138.060514,0.387595,47.399279,26.817321,178.021781,139.119040,173.705864,138.398320,90.850098,137.667213,-0.000694,0.000931,32.000000,-235.869570,138.775690,-0.706645,21.604872,0.673745,219741.665720,0.941024,38.997795,8.551273,5.233087,0.014130,0.021053,211.739014,32.000000,222.566747,204.619638,209.838757,192.764387,32.000000,185.328609,68.936745,60.874675,95.145516,62.877132,43.544611,34.177215,50.992118,25.822295,39.446229,59.544097,33.722545
26.553000,49.026642,137.944426,181.376369,60.855703,50.380219,29.702784,14.146031,137.990284,0.387752,47.629678,26.756169,177.997267,139.235409,173.669354,138.410283,90.832323,137.670860,-0.000693,0.000919,32.000000,-235.865115,138.703143,-0.706004,21.570358,0.670129,219854.867885,0.936697,38.975813,8.569081,5.192070,0.014237,0.021813,211.685620,32.000000,222.398281,205.590556,209.494543,191.531235,32.000000,186.210275,68.885512,60.896357,95.162485,62.877132,43.500824,34.177215,51.001323,25.822295,39.488351,59.553381,33.550939
26.532519,49.028287,138.261286,181.394894,60.906739,50.391634,29.651270,14.145317,137.912918,0.388048,47.921867,26.747658,178.012807,139.097342,173.624428,138.503445,90.920693,137.662311,-0.000693,0.000925,32.000000,-235.866812,138.785151,-0.704604,21.537235,0.670641,219926.189015,0.937175,38.937239,8.584130,5.187262,0.004540,0.017694,211.000204,32.000000,223.142552,205.965221,206.363050,191.177130,32.000000,186.566639,68.875139,60.896791,95.177496,62.877132,43.513773,34.177215,51.054189,25.822295,39.486258,59.542376,33.522693
26.519543,49.138551,137.600989,181.414541,60.942210,50.400555,29.684386,14.146602,137.858143,0.388092,48.213319,26.639297,177.952119,139.034192,173.625113,138.284219,90.925047,137.502803,-0.000692,0.000924,32.000000,-235.861430,138.635350,-0.703728,21.481347,0.672816,220072.891584,0.941442,39.153244,8.603653,5.195060,0.010403,0.030835,210.265371,32.000000,223.840092,205.649453,203.888035,191.543417,32.000000,186.614323,68.893356,60.920217,95.199160,62.877132,43.462133,34.177215,51.061554,25.822295,39.481314,59.544854,33.573903
26.455580,49.138551,138.178355,181.414541,60.948414,50.409555,29.704971,14.145746,137.800738,0.388269,48.363894,26.580126,177.969508,138.939701,173.657066,138.289882,90.945669,137.527576,-0.000691,0.000892,32.000000,-235.858024,138.542146,-0.702736,21.472850,0.675346,220054.213104,0.944060,39.189364,8.511185,5.211012,0.004453,0.033167,210.282941,32.000000,223.824698,204.557144,204.451044,192.630824,32.000000,185.471018,68.895448,60.933654,95.186640,62.877132,43.475794,34.177215,51.092393,25.822295,39.668268,59.547313,33.517264
26.608854,49.325346,138.063391,181.438119,60.934929,50.419736,29.605316,14.139467,137.782364,0.388532,48.449600,26.856326,178.009397,138.904548,173.718677,138.215641,90.992481,137.578268,-0.000692,0.000892,32.000000,-235.865287,138.580409,-0.701574,21.620739,0.675612,220161.936384,0.943902,39.321479,8.430352,5.188664,0.019497,0.016046,210.992063,32.000000,223.381760,204.381426,207.676523,192.842770,32.000000,185.172862,68.898314,60.924382,95.173188,62.877132,43.424239,34.177215,51.112412,25.822295,39.988657,59.549457,33.636265
26.934911,49.541497,137.685992,181.469555,61.017602,50.429918,29.702818,14.149599,137.930601,0.388905,47.489959,27.269628,178.065467,139.048934,173.688845,138.287868,90.919388,137.516574,-0.000693,0.000898,32.000000,-235.857777,138.751090,-0.701388,21.740408,0.678938,220213.384816,0.945813,39.429316,8.421611,5.223033,0.018512,0.027970,211.613547,32.000000,222.427854,204.673065,209.831596,192.605015,32.000000,185.220293,68.906903,60.886073,95.198767,62.877132,43.312913,34.177215,50.890889,25.822295,40.360672,59.547864,33.759082
27.118098,49.350307,138.243869,181.488641,61.226950,50.447710,29.684333,14.149171,138.253289,0.388756,46.246169,27.233951,178.047270,139.328920,173.665365,138.653326,90.913741,137.872827,-0.000694,0.000882,32.000000,-235.859681,138.980226,-0.700051,21.703928,0.671624,220258.018683,0.943857,39.358041,8.399108,5.188626,0.013552,0.023993,211.758084,32.000000,222.476511,205.579805,209.631132,191.749994,32.000000,186.356369,68.893514,60.893949,95.204833,62.877132,43.485625,34.177215,50.791564,25.822295,40.358339,59.547893,33.762604
26.962018,49.350307,138.147206,181.488641,61.228211,50.455451,29.688747,14.146316,138.256645,0.388742,45.909281,27.059725,178.067660,139.387891,173.620483,138.872938,90.971975,138.015583,-0.000694,0.000854,32.000000,-235.860732,139.015551,-0.700375,21.634402,0.661479,220346.905528,0.929450,39.029028,8.442615,5.111804,0.017811,0.029623,211.212486,32.000000,223.120938,205.678701,206.526656,191.586913,32.000000,186.798484,68.893578,60.915827,95.184211,62.877132,43.441454,34.177215,50.856051,25.822295,40.023268,59.546477,33.776470
26.802334,48.533222,138.506648,181.416506,61.083683,50.443979,29.678884,14.141464,138.257187,0.388824,45.923459,27.004843,177.980841,139.395437,173.708560,138.745852,91.015867,138.005834,-0.000693,0.000847,32.000000,-235.869846,139.070904,-0.698552,21.581399,0.660981,220228.563121,0.923334,38.533803,8.618972,5.097845,0.035654,0.027973,210.367094,32.000000,223.871984,205.601095,203.811436,191.727744,32.000000,186.566958,68.883671,60.913794,95.204932,62.877132,43.436783,34.177215,50.884367,25.822295,38.599334,59.549506,33.705451
26.731746,48.185192,138.041324,181.318830,60.956279,50.432498,29.628317,14.147030,138.226469,0.388696,46.027181,26.892803,177.956810,139.417967,173.780975,138.691604,90.993795,137.735849,-0.000693,0.000824,32.000000,-235.862805,139.039759,-0.696677,21.567342,0.665673,220284.274293,0.928961,38.792748,8.629052,5.123771,0.018170,0.026773,210.314489,32.000000,223.918954,204.707474,204.524885,192.611349,32.000000,185.275883,68.902368,60.902469,95.141851,62.877132,43.399496,34.177215,50.947172,25.822295,37.987358,59.544992,33.639640
26.655043,48.206858,138.304792,181.266905,60.866687,50.421950,29.670273,14.148742,138.073733,0.388569,46.302854,26.988567,177.996286,139.252965,173.808000,138.635949,91.026157,137.737072,-0.000694,0.000832,32.000000,-235.859945,139.034945,-0.694578,21.622338,0.669753,219767.445391,0.933089,38.241796,8.580496,5.167708,0.018091,0.022815,210.984951,32.000000,223.264198,204.461140,207.486808,192.860957,32.000000,184.964911,68.931774,60.925026,95.111597,62.877132,43.522775,34.177215,50.956845,25.822295,37.978126,59.546772,33.662237
26.885122,48.206858,138.718432,181.266905,60.813240,50.411361,29.690108,14.156163,138.144241,0.388704,46.039032,27.112293,178.007293,139.302309,173.791207,138.671402,90.970287,137.946421,-0.000694,0.000828,32.000000,-235.854655,139.085603,-0.691881,21.734035,0.669310,219555.074168,0.936298,38.011805,8.473320,5.163947,0.025726,0.022853,211.691264,32.000000,222.521793,204.564956,209.970380,192.755438,32.000000,185.379089,68.921709,60.884663,95.114821,62.877132,43.591091,34.177215,50.881181,25.822295,38.006599,59.547913,33.888209
27.515764,48.395543,138.522392,181.262134,60.887040,50.411383,29.703847,14.152167,138.641998,0.388751,43.563048,27.691448,178.044083,139.641695,173.708957,139.032152,90.953855,138.148925,-0.000694,0.000792,32.000000,-235.855700,139.526378,-0.691552,22.018719,0.669678,219529.721790,0.937655,38.162008,8.441544,5.188691,0.029361,0.017544,211.687468,32.000000,222.511172,205.392150,209.803402,191.696897,32.000000,186.376752,68.905305,60.892011,95.127886,62.877132,43.536985,34.177215,50.798308,25.822295,38.325536,59.547293,34.015281
27.359983,48.038471,138.538188,181.255959,61.152144,50.431736,29.684237,14.152595,138.728394,0.389047,42.363327,27.520017,178.001825,139.927594,173.659819,139.279655,90.982085,138.401560,-0.000695,0.000764,32.000000,-235.854781,139.620459,-0.690769,21.907048,0.663259,219426.482269,0.928402,37.777302,8.597651,5.159673,0.012487,0.023067,211.170860,32.000000,223.214411,205.835599,206.791127,191.649801,32.000000,186.541099,68.912239,60.893978,95.090292,62.877132,43.534048,34.177215,50.645229,25.822295,37.697154,59.542946,34.048076
27.004643,46.828916,138.610071,181.126289,61.406424,50.462870,29.597423,14.140751,138.792875,0.389117,42.447343,27.235765,177.880380,139.886224,173.741714,139.248905,91.013727,138.441953,-0.000695,0.000757,32.000000,-235.862200,139.632273,-0.690075,21.812451,0.643561,219263.052332,0.906002,36.924498,8.710933,5.034292,0.022273,0.023185,210.274719,32.000000,223.876403,205.794127,203.979140,191.648322,32.000000,186.291982,68.919517,60.920621,95.081488,62.877132,43.555384,34.177215,50.707080,25.822295,37.687175,59.550893,33.775957
26.895838,46.828916,138.628381,181.126289,61.613479,50.488314,29.659322,14.150455,138.792446,0.389291,42.746599,27.045508,177.880979,139.900822,173.822156,139.251275,91.043448,138.337878,-0.000695,0.000746,32.000000,-235.854954,139.607387,-0.688514,21.788533,0.649242,219181.029270,0.911637,36.822953,8.803378,5.063533,0.025740,0.029135,210.256915,32.000000,223.884579,204.900902,204.274456,192.427535,32.000000,185.211292,68.932655,60.895714,95.042558,62.877132,43.554479,34.177215,50.827957,25.822295,35.572145,59.539760,33.847710
26.868945,46.572283,139.041064,180.991009,61.770555,50.507430,29.683656,14.152738,138.673131,0.389177,43.253016,26.895588,177.957027,139.789569,173.880338,139.241498,91.047197,138.333468,-0.000696,0.000733,32.000000,-235.856933,139.564639,-0.687441,21.694198,0.656892,218711.507512,0.924906,36.200523,8.791017,5.132824,0.029567,0.034521,210.797977,32.000000,223.462833,204.389501,207.755107,193.005185,32.000000,185.121946,68.952053,60.926624,95.055561,62.877132,43.542757,34.177215,50.821525,25.822295,35.109817,59.548680,33.717043
26.660137,46.751870,138.443007,180.932071,61.885034,50.523914,29.670686,14.144461,138.644915,0.389319,43.868910,26.865869,177.976940,139.796952,173.832015,139.030150,91.027102,138.083105,-0.000696,0.000768,32.000000,-235.864718,139.511983,-0.686345,21.667814,0.659906,218845.885859,0.927375,36.381504,8.711612,5.154269,0.022988,0.016481,211.658392,32.000000,222.723286,204.710084,209.886406,192.877685,32.000000,185.313060,68.961551,60.885039,95.027492,62.877132,43.499684,34.177215,50.916154,25.822295,35.404314,59.548464,33.577351
26.640443,47.100366,138.840611,180.927019,61.814101,50.524249,29.704304,14.146174,138.530750,0.389208,44.521845,26.776616,177.944412,139.619714,173.806771,139.029418,91.001444,138.317436,-0.000696,0.000783,32.000000,-235.860547,139.377947,-0.685769,21.674659,0.664320,218780.364873,0.927379,36.169691,8.705757,5.174787,0.020779,0.022147,211.716351,32.000000,222.682846,205.542959,209.652617,191.928787,32.000000,186.076331,68.958234,60.876656,95.043463,62.877132,43.685593,34.177215,50.961246,25.822295,35.387790,59.552053,33.674563
26.702868,47.100366,138.570240,180.927019,61.727856,50.514360,29.573093,14.147886,138.473952,0.389025,44.731464,26.991934,177.889247,139.517678,173.704200,139.096321,91.028674,138.202758,-0.000695,0.000782,32.000000,-235.858670,139.321085,-0.684399,21.682081,0.667552,219078.199646,0.936135,36.698474,8.606218,5.192884,0.018862,0.019838,211.255553,32.000000,223.050147,205.929459,207.230213,191.286984,32.000000,186.200052,68.919510,60.874892,95.037118,62.877132,43.534389,34.177215,50.901327,25.822295,35.977771,59.545582,33.664365
26.782891,47.484804,138.864454,180.968276,61.695773,50.505200,29.640621,14.147886,138.627420,0.388915,44.647145,26.907792,177.844617,139.703480,173.648601,138.975065,91.095296,138.314741,-0.000695,0.000786,32.000000,-235.860309,139.340012,-0.682927,21.643660,0.669473,219328.116295,0.936579,37.080017,8.743854,5.211648,0.035301,0.019030,210.330188,32.000000,223.884426,205.892390,204.011855,191.410477,32.000000,186.322291,68.917554,60.890535,95.054681,62.877132,43.653449,34.177215,50.855913,25.822295,36.631425,59.542572,33.679039
26.760955,47.590653,138.834738,181.020760,61.667244,50.503581,29.521170,14.144604,138.551081,0.388905,44.786678,26.886479,177.819672,139.653869,173.660312,139.068429,91.084114,138.124058,-0.000695,0.000789,32.000000,-235.863264,139.323514,-0.680920,21.626849,0.667183,219229.874344,0.938238,36.975338,8.661841,5.189339,0.011114,0.024645,210.220095,32.000000,224.048661,204.793542,204.128048,192.419295,32.000000,185.545977,68.889939,60.898310,95.017346,62.877132,43.614514,34.177215,50.867599,25.822295,36.802483,59.544225,33.663338
26.597841,47.621091,138.848561,181.043213,61.621040,50.507365,29.696417,14.142321,138.408405,0.388893,45.061413,26.716073,177.881043,139.591229,173.674790,138.940979,91.033401,138.120959,-0.000694,0.000791,32.000000,-235.868334,139.277830,-0.680312,21.571512,0.668343,219329.192155,0.933835,37.225869,8.648715,5.184820,0.021128,0.023555,210.832401,32.000000,223.605452,204.387617,207.188488,192.707516,32.000000,185.014607,68.873312,60.870198,94.983376,62.877132,43.538287,34.177215,50.896214,25.822295,36.790226,59.552958,33.690851
26.626024,47.621091,138.708284,181.043213,61.578572,50.511191,29.590093,14.145032,138.348520,0.388806,45.633952,26.659007,177.858680,139.555443,173.669040,138.872957,91.077716,138.092981,-0.000692,0.000777,32.000000,-235.863819,139.226699,-0.679117,21.517801,0.669320,219406.520736,0.938626,37.368392,8.568787,5.187959,0.014494,0.018513,211.584882,32.000000,222.571710,204.667258,209.476988,192.623949,32.000000,184.596089,68.853999,60.858669,94.996060,62.877132,43.572588,34.177215,50.927823,25.822295,36.830942,59.544372,33.544996
26.534486,47.847877,138.565827,181.066227,61.548382,50.513568,29.551196,14.145317,138.291439,0.388716,46.295709,26.802400,177.876880,139.385913,173.642012,138.725910,91.093420,137.952716,-0.000693,0.000777,32.000000,-235.863042,139.156011,-0.678061,21.609304,0.674108,219565.010696,0.939244,37.672290,8.618017,5.220294,0.012629,0.026793,211.718572,32.000000,222.485601,205.608497,209.986587,191.536260,32.000000,185.843562,68.842873,60.859602,95.029433,62.877132,43.411577,34.177215,50.960625,25.822295,37.213142,59.546585,33.567740
26.721084,48.179433,138.619187,181.114221,61.507917,50.511004,29.661479,14.145317,138.352401,0.388954,46.247230,27.052716,177.928636,139.434036,173.516094,138.825979,91.124868,137.884155,-0.000693,0.000748,32.000000,-235.867959,139.207732,-0.677517,21.724463,0.674901,219528.090094,0.941641,37.624946,8.560326,5.209500,0.028902,0.029337,211.260799,32.000000,222.930444,205.789220,207.572150,191.267969,32.000000,186.456118,68.831232,60.860853,95.011975,62.877132,43.539001,34.177215,50.889975,25.822295,37.778093,59.546959,33.912127
