OSU 80 Ton Compressor Load Stand
27.033259,48.396366,138.391031,181.181862,61.593805,50.512308,29.861485,14.154451,138.656375,0.389305,45.216420,27.284551,177.813003,139.829779,173.514333,139.041117,91.179529,138.205894,-0.000693,0.000741,32.000000,-235.855220,139.379208,-0.677084,21.808071,0.673670,219706.670760,0.946850,38.005641,8.477529,5.222103,0.010067,0.024770,210.305447,32.000000,223.854760,205.725279,204.058212,191.494976,32.000000,186.292720,68.821782,60.861381,95.023680,62.877132,43.548931,34.177215,50.824292,25.822295,37.768831,59.545562,33.855414
26.962092,48.396366,138.466000,181.181862,61.772427,50.523153,29.727987,14.148029,138.669730,0.389548,44.888675,27.150778,177.834315,139.745546,173.620797,139.075114,91.221366,138.285174,-0.000693,0.000747,32.000000,-235.860986,139.442618,-0.675955,21.779406,0.667431,219781.472262,0.937087,38.023894,8.413269,5.187633,0.017631,0.030371,210.136815,32.000000,223.981429,204.894746,204.188521,192.368771,32.000000,184.964801,68.856119,60.893530,95.027454,62.877132,43.487885,34.177215,50.772696,25.822295,38.137109,59.542504,33.807211
26.788928,47.923291,138.514264,181.182704,61.934081,50.538410,29.647732,14.146745,138.641805,0.389634,44.921232,26.939137,177.873993,139.748013,173.705960,139.084749,91.235790,138.310334,-0.000692,0.000730,32.000000,-235.864238,139.441660,-0.675553,21.718955,0.659054,219725.775819,0.920001,37.720469,8.512486,5.119288,0.030096,0.020333,210.726165,32.000000,223.594854,204.517592,207.020754,192.576253,32.000000,184.612348,68.843783,60.901210,95.038191,62.877132,43.482770,34.177215,50.802284,25.822295,37.306437,59.542789,33.602296
26.734309,47.689099,138.958634,181.123763,62.074685,50.553668,29.720467,14.143462,138.630514,0.389678,45.294123,26.826047,177.866885,139.783555,173.686194,138.981398,91.208667,138.320601,-0.000692,0.000751,32.000000,-235.867356,139.472804,-0.674163,21.665480,0.661541,219769.497469,0.926898,37.838684,8.508524,5.135581,0.022737,0.023627,211.548123,32.000000,222.579858,204.516758,209.715156,192.621007,32.000000,184.877519,68.829562,60.837774,95.038588,62.877132,43.629368,34.177215,50.863280,25.822295,36.889089,59.546969,33.655781
26.787463,47.776851,138.396965,181.097661,62.203555,50.571429,29.729188,14.144033,138.580420,0.389589,45.722742,27.004000,177.878308,139.739266,173.653474,139.062806,91.167665,138.185029,-0.000692,0.000713,32.000000,-235.863835,139.421980,-0.675095,21.660523,0.666020,219613.863314,0.934969,37.654265,8.506117,5.170579,0.017760,0.021910,211.664572,32.000000,222.534587,205.336583,209.974334,191.761116,32.000000,186.115473,68.821209,60.842345,95.059025,62.877132,43.581156,34.177215,50.894470,25.822295,36.877332,59.543231,33.669061
26.781358,47.776851,138.556215,181.097661,62.296148,50.586642,29.705467,14.149599,138.628642,0.389727,45.550262,27.115800,177.918647,139.745648,173.603001,139.163225,91.241583,138.314494,-0.000691,0.000742,32.000000,-235.859253,139.426241,-0.675550,21.693778,0.669799,219586.528387,0.934452,37.511422,8.538144,5.197764,0.012790,0.021772,211.436335,32.000000,223.026202,205.775752,207.411130,191.289019,32.000000,186.411228,68.804215,60.851617,95.026224,62.877132,43.503940,34.177215,50.840872,25.822295,37.018296,59.548227,33.789603
26.818992,47.975671,138.562921,181.103555,62.437550,50.601875,29.626286,14.144747,138.703221,0.389781,45.303310,27.066277,177.819927,139.832962,173.607087,139.108176,91.245352,138.243367,-0.000692,0.000767,32.000000,-235.865744,139.384515,-0.675662,21.640382,0.667684,219728.436388,0.932748,37.510273,8.514378,5.166483,0.016781,0.026421,210.344087,32.000000,223.880615,205.782545,204.171156,191.375149,32.000000,186.247171,68.809617,60.893985,95.052550,62.877132,43.450958,34.177215,50.809988,25.822295,37.352665,59.546388,33.826947
26.792936,47.850893,139.027160,181.106362,62.567161,50.619666,29.704955,14.150883,138.590865,0.389819,45.296196,26.937591,177.782676,139.713654,173.647294,139.091332,91.231285,138.379279,-0.000692,0.000783,32.000000,-235.858296,139.526889,-0.676561,21.624699,0.667451,219731.745581,0.933998,37.520477,8.502310,5.173607,0.012848,0.023854,210.258364,32.000000,223.931562,204.901047,204.216846,192.208029,32.000000,185.478413,68.819282,60.887801,95.046603,62.877132,43.638630,34.177215,50.829709,25.822295,37.125633,59.542681,33.612641
26.748997,47.786175,139.125009,181.090645,62.630134,50.633685,29.741187,14.146316,138.598883,0.389854,45.574671,26.964862,177.815388,139.686902,173.663066,139.100945,91.227621,138.344677,-0.000693,0.000799,32.000000,-235.860404,139.387227,-0.677445,21.669099,0.668977,219898.749649,0.935831,37.656426,8.464568,5.166597,0.022592,0.031665,210.759836,32.000000,223.562798,204.376728,206.579819,192.530541,32.000000,185.105641,68.796206,60.874993,95.034086,62.877132,43.587608,34.177215,50.839126,25.822295,37.114700,59.538049,33.742134
26.743878,47.786175,139.134388,181.090645,62.689251,50.647672,29.669124,14.147458,138.618820,0.389906,45.690696,26.942775,177.866005,139.677767,173.659313,139.082692,91.168268,138.304845,-0.000693,0.000817,32.000000,-235.862541,139.455426,-0.677769,21.744552,0.671365,219925.185770,0.934362,37.575169,8.543543,5.188948,0.014184,0.020852,211.655424,32.000000,222.786862,204.410200,209.537951,192.700794,32.000000,185.079099,68.788683,60.838034,95.048341,62.877132,43.674781,34.177215,50.842616,25.822295,36.991134,59.543674,33.807431
26.922265,47.980058,138.944541,181.093451,62.892095,50.665359,29.725829,14.146459,138.643971,0.389732,45.282834,27.113148,177.865967,139.753601,173.628820,139.215335,91.133547,138.316089,-0.000695,0.000843,32.000000,-235.859933,139.526544,-0.678882,21.769047,0.671150,219970.230827,0.934952,37.583918,8.530686,5.201130,0.014675,0.029751,211.831212,32.000000,222.645560,205.167938,209.880011,191.827326,32.000000,186.062400,68.777005,60.848898,95.088736,62.877132,43.598839,34.177215,50.794052,25.822295,37.316968,59.546418,33.836191
26.803490,47.958668,139.006143,181.111975,63.087303,50.690683,29.704287,14.145603,138.693454,0.389814,45.408600,27.058037,177.914051,139.702991,173.570528,139.206330,91.103676,138.438806,-0.000695,0.000842,32.000000,-235.866199,139.553261,-0.679096,21.725721,0.669120,220086.600335,0.937671,37.592484,8.571016,5.202476,0.013782,0.018199,211.462626,32.000000,222.898388,205.764615,207.780062,191.169260,32.000000,186.506646,68.780766,60.835915,95.091641,62.877132,43.639830,34.177215,50.804082,25.822295,37.269537,59.543595,33.659083
26.711544,47.806194,138.926802,181.097661,63.134574,50.716103,29.758002,14.145317,138.590529,0.389606,45.742808,26.915456,177.825390,139.729458,173.587319,139.117873,91.156851,138.243121,-0.000694,0.000825,32.000000,-235.862550,139.401238,-0.679327,21.650243,0.665182,220229.467636,0.930109,37.488638,8.611109,5.160953,0.022416,0.022756,210.507200,32.000000,223.755000,205.881324,204.138320,191.290802,32.000000,186.462178,68.765062,60.846070,95.140153,62.877132,43.472268,34.177215,50.791861,25.822295,37.259152,59.548896,33.713008
26.594711,47.806194,138.910535,181.097661,62.927145,50.728858,29.671745,14.148600,138.594792,0.389621,46.173612,26.839469,177.818250,139.700278,173.635858,139.042437,91.151757,138.230896,-0.000694,0.000823,32.000000,-235.858285,139.401747,-0.679759,21.618719,0.669106,220410.867025,0.935543,37.665312,8.699565,5.186121,0.015036,0.018109,210.393188,32.000000,224.010765,204.875869,204.191292,192.164315,32.000000,185.660595,68.768672,60.848876,95.143142,62.877132,43.607405,34.177215,50.893068,25.822295,36.983409,59.544333,33.725847
26.576468,47.956200,138.287454,181.086154,62.599667,50.717405,29.765732,14.145175,138.480067,0.389787,46.449841,26.772044,177.798761,139.576140,173.585827,138.986533,91.132879,138.164950,-0.000692,0.000853,32.000000,-235.861382,139.276116,-0.679435,21.609042,0.672928,220421.691424,0.937369,37.666632,8.552950,5.201002,0.018720,0.014142,210.736843,32.000000,223.806796,204.275112,206.624294,192.691941,32.000000,185.007737,68.764223,60.823409,95.125152,62.877132,43.564957,34.177215,50.889636,25.822295,37.233057,59.563039,33.577572
26.761625,48.250737,138.315231,181.102713,62.343085,50.695787,29.654830,14.154879,138.622972,0.389749,46.546866,26.911860,177.846421,139.597752,173.615873,139.024595,91.078572,138.070669,-0.000693,0.000875,32.000000,-235.852825,139.236546,-0.679948,21.653600,0.676138,220537.573832,0.944675,37.862652,8.552203,5.223239,0.018499,0.032761,211.648759,32.000000,222.787499,204.366093,209.406730,192.767464,32.000000,184.954128,68.795346,60.801970,95.164183,62.877132,43.420955,34.177215,50.826952,25.822295,37.734259,59.543084,33.875590
26.859357,48.500585,138.898159,181.146497,62.205148,50.683070,29.842173,14.144461,138.577089,0.389846,46.176851,27.094906,177.856385,139.716857,173.629595,139.029498,91.060529,138.189702,-0.000692,0.000875,32.000000,-235.863898,139.425182,-0.681723,21.725512,0.674961,220605.852252,0.942492,38.043325,8.539568,5.203380,0.019311,0.036343,211.775499,32.000000,222.542929,205.144531,210.072908,191.793781,32.000000,185.556619,68.802804,60.780133,95.189746,62.877132,43.560342,34.177215,50.823659,25.822295,37.725360,59.549939,33.815135
26.945820,48.500585,138.500094,181.146497,62.184941,50.683000,29.682080,14.152738,138.612823,0.389791,45.841368,27.168320,177.830930,139.808328,173.506712,139.083572,91.053326,138.303105,-0.000691,0.000888,32.000000,-235.853327,139.465928,-0.682503,21.686907,0.670532,220653.487008,0.939385,38.027357,8.548801,5.168417,0.023443,0.024131,211.639305,32.000000,222.860274,205.782887,207.967770,191.176451,32.000000,186.366761,68.764223,60.768032,95.194263,62.877132,43.473902,34.177215,50.737775,25.822295,38.151283,59.553578,33.846316
26.763514,48.305039,138.490445,181.162776,62.133851,50.691905,29.656042,14.152310,138.623672,0.390071,45.963872,26.978328,177.776715,139.702683,173.568882,139.157299,91.059692,138.243095,-0.000691,0.000868,32.000000,-235.860967,139.324204,-0.683625,21.608491,0.668580,220722.937375,0.930229,38.113982,8.623748,5.171314,0.011746,0.029550,210.584372,32.000000,223.832541,205.683963,204.355438,191.342477,32.000000,186.514450,68.770614,60.787909,95.213900,62.877132,43.576895,34.177215,50.765516,25.822295,37.803669,59.542484,33.703250
26.669746,48.096336,138.887950,181.136113,62.031482,50.700826,29.605412,14.145317,138.586934,0.390080,46.179302,26.907984,177.749932,139.691123,173.604378,139.086908,91.046675,138.068290,-0.000690,0.000864,32.000000,-235.863206,139.391449,-0.684120,21.605816,0.667025,220688.761270,0.932088,37.969964,8.685129,5.139947,0.008685,0.017616,210.274857,32.000000,224.018165,204.866799,203.721864,192.270450,32.000000,185.695051,68.765448,60.775981,95.184418,62.877132,43.588379,34.177215,50.846957,25.822295,37.432538,59.547677,33.705377
26.732365,48.173125,138.378640,181.121237,61.680231,50.684245,29.612414,14.141322,138.490923,0.390089,46.344477,27.005837,177.796562,139.569024,173.609988,138.979095,91.073178,138.195377,-0.000690,0.000916,32.000000,-235.863760,139.283194,-0.684518,21.766214,0.672468,220687.297137,0.939325,38.078498,8.650096,5.174599,0.018773,0.027009,210.711187,32.000000,223.619014,204.425588,206.175356,192.596705,32.000000,184.707912,68.757180,60.767214,95.160425,62.877132,43.550155,34.177215,50.831111,25.822295,37.422853,59.547195,33.669134
26.824802,48.173125,138.487266,181.121237,61.350336,50.646770,29.678753,14.148885,138.624333,0.390080,45.856549,27.183960,177.863079,139.681967,173.676058,139.141813,91.043925,138.239343,-0.000689,0.000920,32.000000,-235.859474,139.403664,-0.683700,21.825223,0.675223,220652.617530,0.944113,38.026825,8.579561,5.207697,0.039785,0.031474,211.547056,32.000000,222.567337,204.399738,209.422979,192.471717,32.000000,184.780067,68.741762,60.749970,95.186113,62.877132,43.464430,34.177215,50.775697,25.822295,37.546807,59.551060,33.836778
26.878415,48.337401,138.471182,181.137516,61.086903,50.623899,29.638142,14.144604,138.697685,0.390136,45.601561,27.092287,177.880106,139.728745,173.626682,139.178277,90.974759,138.260691,-0.000690,0.000911,32.000000,-235.862608,139.410967,-0.683530,21.735320,0.667500,220574.755240,0.941427,37.998701,8.613810,5.176446,0.021783,0.035997,211.778418,32.000000,222.478555,205.058256,210.228324,191.945193,32.000000,185.896479,68.728901,60.734468,95.170459,62.877132,43.481767,34.177215,50.741480,25.822295,37.823133,59.551906,33.881973
26.804091,48.082624,138.992236,181.142007,60.859044,50.613673,29.725559,14.148172,138.632772,0.390006,45.890582,26.938778,177.914663,139.787449,173.555543,139.196187,90.952107,138.323188,-0.000690,0.000911,32.000000,-235.864286,139.454019,-0.682943,21.700597,0.663887,220394.567786,0.935227,37.844178,8.664072,5.162657,0.010645,0.029299,211.556097,32.000000,222.752228,205.603286,208.086421,191.296542,32.000000,186.427589,68.704991,60.741796,95.181361,62.877132,43.610699,34.177215,50.774417,25.822295,37.372138,59.540930,33.705671
26.662679,48.023662,138.836301,181.113379,60.648948,50.606596,29.654188,14.143462,138.575763,0.389959,46.217827,26.850413,177.862161,139.563008,173.561857,139.028010,91.039724,138.126345,-0.000688,0.000899,32.000000,-235.860308,139.353209,-0.684250,21.603088,0.665601,220433.250720,0.934483,37.919023,8.743435,5.151761,0.024026,0.023002,210.482308,32.000000,223.620231,205.662978,204.620977,191.224436,32.000000,186.290953,68.705822,60.739698,95.204500,62.877132,43.583237,34.177215,50.803554,25.822295,37.362383,59.547972,33.749178
26.606071,48.023662,138.797105,181.113379,60.469871,50.601496,29.702404,14.142749,138.539093,0.390008,46.604252,26.753699,177.761491,139.561153,173.593332,139.033164,90.969412,138.059519,-0.000688,0.000876,32.000000,-235.862988,139.331448,-0.683709,21.566398,0.669011,220288.049571,0.933704,37.788263,8.795938,5.185486,0.017273,0.016793,210.320870,32.000000,223.747331,205.175498,203.708788,191.849944,32.000000,185.323032,68.693663,60.742946,95.205437,62.877132,43.553447,34.177215,50.855886,25.822295,37.250014,59.543585,33.643749
26.597206,48.201921,138.274924,181.110011,60.332415,50.595747,29.614206,14.147030,138.414585,0.390131,46.896322,26.858691,177.807266,139.512418,173.585455,138.953185,91.010744,138.028540,-0.000686,0.000861,32.000000,-235.858707,139.265897,-0.682924,21.597135,0.673904,220207.928555,0.940910,37.966004,8.614269,5.207140,0.009185,0.020549,210.570764,32.000000,223.581053,204.351618,205.995907,192.536169,32.000000,184.876574,68.712278,60.728174,95.199831,62.877132,43.516613,34.177215,50.887736,25.822295,37.549891,59.540517,33.723866
26.667955,48.481935,138.276731,181.140884,60.149392,50.588091,29.717965,14.150312,138.267505,0.390248,46.829814,26.785953,177.835966,139.429243,173.594228,138.961520,90.945183,137.956731,-0.000686,0.000871,32.000000,-235.858539,139.194779,-0.683069,21.578200,0.675884,220275.395808,0.941389,38.061032,8.652628,5.216746,0.017180,0.022720,211.421200,32.000000,222.651793,204.228196,209.347067,192.758332,32.000000,184.964767,68.705055,60.705359,95.186155,62.877132,43.391692,34.177215,50.831901,25.822295,38.027116,59.543635,33.615796
26.644573,48.645397,138.380016,181.187756,59.983892,50.577290,29.605321,14.148600,138.346367,0.390359,46.874869,26.875368,177.828087,139.356081,173.574056,138.891030,90.907654,138.011827,-0.000686,0.000896,32.000000,-235.861399,139.187846,-0.683571,21.540565,0.673713,220326.976597,0.944812,38.254185,8.596480,5.198851,0.031178,0.037341,211.618933,32.000000,222.460569,204.905803,209.981396,191.956281,32.000000,185.688119,68.707835,60.682152,95.214894,62.877132,43.387873,34.177215,50.816249,25.822295,38.019393,59.544195,33.716896
26.659081,48.645397,138.369919,181.187756,59.860835,50.568416,29.673730,14.147601,138.375768,0.390318,47.208493,26.789252,177.859279,139.502059,173.491732,138.903395,90.887982,138.038415,-0.000686,0.000916,32.000000,-235.860267,139.163841,-0.683420,21.554492,0.673392,220490.893161,0.939363,38.415428,8.627689,5.185127,0.011944,0.017279,211.552375,32.000000,222.730224,205.671443,208.183566,191.331620,32.000000,186.177750,68.677233,60.696570,95.249316,62.877132,43.409014,34.177215,50.837182,25.822295,38.296151,59.551552,33.679479
26.569621,48.663498,138.528943,181.222278,59.780892,50.562039,29.687667,14.153309,138.319697,0.390484,47.535677,26.734696,177.800903,139.381997,173.478776,138.811643,90.901560,137.890188,-0.000686,0.000925,32.000000,-235.856198,139.043917,-0.683618,21.539123,0.675434,220589.994798,0.943968,38.618115,8.691576,5.193553,0.014323,0.018444,210.428007,32.000000,223.594062,205.687952,204.818080,191.158061,32.000000,186.381307,68.678530,60.703753,95.249934,62.877132,43.531650,34.177215,50.882951,25.822295,38.320732,59.551788,33.416017
26.538258,48.805023,138.525248,181.251749,59.685022,50.558247,29.669649,14.150598,138.152894,0.390430,47.839306,26.684227,177.761427,139.274069,173.520839,138.720434,90.897184,137.928776,-0.000688,0.000882,32.000000,-235.858745,138.935316,-0.683808,21.552708,0.674583,220562.075710,0.941088,38.593774,8.723965,5.190348,0.026822,0.024360,210.214451,32.000000,223.710420,205.039518,203.673035,191.892652,32.000000,185.776470,68.723928,60.687910,95.253639,62.877132,43.450406,34.177215,50.893322,25.822295,38.559755,59.550371,33.699581
26.506458,49.037887,138.350392,181.289359,59.564090,50.555721,29.748136,14.143320,138.059321,0.390526,47.973518,26.747772,177.819404,139.254882,173.582791,138.618628,90.877386,137.757604,-0.000687,0.000890,32.000000,-235.868482,139.001133,-0.683431,21.612897,0.677115,220574.747345,0.943896,38.762138,8.639464,5.213810,0.021456,0.017885,210.426678,32.000000,223.646828,204.170889,206.092964,192.723043,32.000000,185.175332,68.727167,60.689921,95.216202,62.877132,43.315636,34.177215,50.910416,25.822295,38.553676,59.550519,33.471336
26.528728,49.037887,138.010672,181.289359,59.376500,50.550645,29.686713,14.150312,138.059449,0.390274,48.068872,26.666886,177.891274,139.253556,173.574018,138.625458,90.846339,137.829077,-0.000687,0.000894,32.000000,-235.856408,138.900441,-0.682826,21.580088,0.677429,220664.711460,0.945885,38.956437,8.662309,5.219832,0.021712,0.025612,211.400712,32.000000,222.756191,204.168236,209.092228,192.811178,32.000000,185.218542,68.719844,60.664905,95.244140,62.877132,43.288154,34.177215,50.901179,25.822295,38.952862,59.553381,33.496134
26.521525,49.238942,138.226349,181.333706,59.065055,50.530566,29.632157,14.145175,137.951837,0.390343,48.326599,26.664510,177.911119,139.118569,173.579096,138.526445,90.816842,137.693674,-0.000686,0.000899,32.000000,-235.862037,138.777340,-0.682815,21.565690,0.675933,220828.860092,0.945047,39.242858,8.600152,5.219497,0.013585,0.015416,211.691634,32.000000,222.386495,204.851515,209.953569,192.130922,32.000000,185.577070,68.751706,60.640851,95.273620,62.877132,43.390848,34.177215,50.922028,25.822295,39.297533,59.545031,33.557616
26.522935,49.359908,138.282167,181.373562,58.789720,50.500348,29.624166,14.145175,137.950039,0.390468,48.495879,26.817201,177.958034,139.133251,173.479884,138.566375,90.842032,137.672942,-0.000685,0.000908,32.000000,-235.861546,138.876051,-0.682220,21.586094,0.675452,220824.282496,0.946072,39.205346,8.665427,5.202310,0.011519,0.018144,211.527455,32.000000,222.572684,205.616832,208.585837,191.262055,32.000000,186.177941,68.713431,60.650878,95.288211,62.877132,43.359398,34.177215,50.909725,25.822295,39.503773,59.545710,33.689017
26.532079,49.462771,138.252993,181.409489,58.559316,50.474942,29.739071,14.152025,137.934008,0.390565,48.518469,26.682243,177.903023,139.123299,173.531220,138.479675,90.868115,137.651388,-0.000686,0.000918,32.000000,-235.854204,138.824163,-0.683767,21.521919,0.676757,220889.547376,0.948153,39.418532,8.630065,5.211855,0.018282,0.020681,210.587896,32.000000,223.406836,205.637325,204.816482,191.274050,32.000000,186.648567,68.754243,60.684952,95.315377,62.877132,43.345736,34.177215,50.902386,25.822295,39.500516,59.543753,33.625847
26.579986,49.462771,138.227662,181.409489,58.362293,50.452038,29.562044,14.144889,137.889609,0.390460,48.631849,26.724814,177.871322,139.028891,173.559174,138.517196,90.867752,137.469422,-0.000686,0.000942,32.000000,-235.864945,138.778196,-0.682195,21.504793,0.676057,220808.441303,0.948057,39.537123,8.594941,5.213683,0.030037,0.024917,210.187632,32.000000,223.863508,204.960290,203.494021,192.074546,32.000000,186.276815,68.760168,60.671633,95.306956,62.877132,43.331437,34.177215,50.892397,25.822295,39.676279,59.545346,33.474124
26.485836,49.494865,138.154567,181.434189,58.182771,50.433019,29.668467,14.145317,137.845091,0.390573,48.703754,26.607312,177.903877,138.964721,173.568107,138.410058,90.890043,137.509354,-0.000687,0.000933,32.000000,-235.860256,138.721682,-0.681954,21.444132,0.677646,220732.499954,0.943804,39.624587,8.558528,5.210786,0.020970,0.023066,210.406667,32.000000,223.830168,204.103954,205.566183,192.794013,32.000000,185.339710,68.756865,60.637668,95.264263,62.877132,43.341236,34.177215,50.939279,25.822295,39.729346,59.548188,33.418584
26.470579,49.591422,138.086924,181.456082,58.005764,50.413956,29.537334,14.149599,137.740196,0.390525,48.990599,26.689564,177.943654,138.950405,173.572411,138.337087,90.841664,137.458950,-0.000686,0.000876,32.000000,-235.858269,138.604083,-0.681088,21.435609,0.676931,220608.578962,0.947228,39.543982,8.471632,5.200442,0.036084,0.014399,211.326622,32.000000,222.631877,204.305057,208.664807,192.807910,32.000000,185.024621,68.757524,60.637494,95.262860,62.877132,43.278896,34.177215,50.946451,25.822295,39.894491,59.542563,33.530396
26.663397,49.763143,138.078078,181.485835,57.823185,50.386064,29.560947,14.152310,137.848815,0.390806,49.110674,26.959485,177.926628,138.977423,173.587248,138.321219,90.839681,137.552586,-0.000686,0.000882,32.000000,-235.855394,138.734711,-0.680301,21.604767,0.680132,220570.169232,0.947069,39.734594,8.468497,5.216168,0.015771,0.020739,211.669544,32.000000,222.378973,204.911701,209.893529,192.189978,32.000000,185.836183,68.759996,60.627821,95.289498,62.877132,43.289139,34.177215,50.948872,25.822295,39.892413,59.542966,33.548518
26.926640,49.763143,138.189076,181.485835,57.763213,50.360668,29.655928,14.145032,138.003667,0.390922,48.267835,27.288128,178.038952,139.049098,173.485040,138.463881,90.809995,137.545471,-0.000687,0.000883,32.000000,-235.864967,138.759576,-0.679170,21.793883,0.680378,220596.375669,0.951704,39.856882,8.492697,5.216619,0.018479,0.021878,211.619943,32.000000,222.463628,205.522023,208.835015,191.350814,32.000000,186.706588,68.729173,60.634043,95.304685,62.877132,43.297514,34.177215,50.750184,25.822295,40.189189,59.548149,33.843088
27.058420,49.864093,138.162644,181.529341,57.991957,50.358176,29.527585,14.148600,138.289655,0.390755,47.061636,27.190659,178.010487,139.293440,173.531842,138.747609,90.875572,137.900170,-0.000687,0.000862,32.000000,-235.859760,139.025666,-0.678600,21.742008,0.671454,220490.814654,0.943577,39.704281,8.539595,5.178563,0.018812,0.034535,210.617479,32.000000,223.481680,205.620680,204.945574,191.500401,32.000000,186.971591,68.738315,60.661317,95.317962,62.877132,43.359799,34.177215,50.660993,25.822295,40.363502,59.539425,33.898113
26.934917,49.224679,138.195329,181.515307,58.158464,50.368334,29.581715,14.148457,138.318931,0.390947,46.804396,27.129765,177.982135,139.387259,173.583214,138.875404,90.887293,137.822651,-0.000687,0.000855,32.000000,-235.859903,139.060765,-0.677658,21.702669,0.660975,220282.648207,0.930424,39.264440,8.565868,5.132058,0.020660,0.019051,210.186648,32.000000,223.799233,205.147454,203.579582,192.039467,32.000000,185.988710,68.748418,60.637530,95.320761,62.877132,43.287410,34.177215,50.731603,25.822295,39.252174,59.542809,33.800975
26.803995,48.717255,138.238290,181.424927,58.196134,50.373415,29.755052,14.146174,138.254705,0.390892,46.728661,26.971379,177.993908,139.412707,173.704974,138.718944,90.878511,137.831795,-0.000685,0.000838,32.000000,-235.859072,139.049835,-0.676190,21.675394,0.660284,220215.461221,0.929857,39.146460,8.670231,5.106087,0.029076,0.040810,210.460344,32.000000,223.626223,204.396827,205.451656,192.516929,32.000000,185.097079,68.784506,60.653830,95.312022,62.877132,43.245136,34.177215,50.738650,25.822295,39.248229,59.536524,33.732377
26.759748,48.717255,138.132975,181.424927,58.268450,50.373315,29.762599,14.148314,138.186077,0.391035,46.838681,26.836747,178.050725,139.329532,173.717114,138.832724,90.819629,137.864788,-0.000685,0.000844,32.000000,-235.857423,139.044796,-0.675524,21.650741,0.662853,219914.118027,0.931423,38.712201,8.621397,5.130713,0.013575,0.009997,211.303874,32.000000,222.761998,204.220344,208.878117,192.816412,32.000000,185.124646,68.772742,60.597472,95.294527,62.877132,43.257595,34.177215,50.797762,25.822295,38.361190,59.544294,33.747270
26.520472,48.639089,138.497576,181.354195,58.347892,50.369436,29.698974,14.144319,138.050024,0.391025,47.144915,26.765015,178.023751,139.309876,173.748693,138.641629,90.804941,137.770520,-0.000684,0.000853,32.000000,-235.863385,138.904889,-0.674554,21.594985,0.665372,219694.222459,0.929740,38.423056,8.634557,5.157376,0.014828,0.027185,211.664598,32.000000,222.416784,204.753470,210.059243,192.356882,32.000000,185.904239,68.787300,60.572728,95.313759,62.877132,43.395820,34.177215,50.853153,25.822295,38.218759,59.549486,33.707138
26.517952,48.754556,138.429090,181.320795,58.435184,50.365562,29.649620,14.145175,138.034700,0.391065,47.546070,26.654114,178.027104,139.180394,173.641019,138.551870,90.791641,137.713915,-0.000686,0.000860,32.000000,-235.863677,138.851250,-0.673971,21.577413,0.666601,219767.897513,0.931118,38.497012,8.709236,5.161968,0.010647,0.020457,211.506136,32.000000,222.495696,205.425844,208.851645,191.548826,32.000000,186.702649,68.765721,60.606747,95.348072,62.877132,43.339514,34.177215,50.904797,25.822295,38.412399,59.548109,33.687696
26.632662,48.964653,137.959302,181.323602,58.505674,50.363029,29.731043,14.146031,137.978680,0.390897,47.663352,26.785245,178.003597,139.192180,173.634488,138.475637,90.834969,137.632825,-0.000686,0.000840,32.000000,-235.863640,138.840196,-0.673439,21.554832,0.673543,219828.928136,0.941719,38.820451,8.678784,5.222289,0.017996,0.039443,210.742645,32.000000,223.386125,205.747517,205.193676,191.495592,32.000000,186.463936,68.782930,60.648462,95.323896,62.877132,43.125282,34.177215,50.879725,25.822295,38.406063,59.546241,33.740080
26.606831,48.964653,138.361736,181.323602,58.540451,50.360542,29.686119,14.148885,138.070444,0.390946,47.604639,26.803531,177.885346,139.142344,173.587376,138.585894,90.824978,137.639433,-0.000686,0.000848,32.000000,-235.857016,138.788718,-0.672364,21.543136,0.674068,219895.542037,0.943564,38.940165,8.664967,5.220203,0.030227,0.021864,210.212179,32.000000,223.742468,205.338255,203.624747,191.935466,32.000000,186.039008,68.786734,60.628805,95.294208,62.877132,43.305092,34.177215,50.870196,25.822295,38.765369,59.543487,33.427168
26.563365,49.078208,138.273120,181.346898,58.473673,50.350405,29.648515,14.147315,137.942210,0.390812,47.568731,26.754692,177.859815,139.140775,173.630441,138.403744,90.803189,137.543674,-0.000687,0.000853,32.000000,-235.859569,138.696269,-0.672131,21.490002,0.671579,219919.313207,0.937135,38.957365,8.582776,5.180079,0.018576,0.030608,210.312784,32.000000,223.627846,204.385484,205.276607,192.804566,32.000000,185.205272,68.799594,60.626266,95.261243,62.877132,43.126042,34.177215,50.872452,25.822295,38.957533,59.553096,33.695253
26.564356,49.110299,138.334036,181.357002,58.375611,50.335152,29.687185,14.144176,137.817636,0.390816,47.813255,26.674395,177.972950,139.056724,173.619298,138.405820,90.724459,137.620849,-0.000687,0.000838,32.000000,-235.866806,138.680240,-0.672113,21.438913,0.673607,219929.830752,0.939464,39.000745,8.595936,5.200234,0.015312,0.020930,211.313196,32.000000,222.869393,204.284726,208.642038,193.036439,32.000000,185.287114,68.824526,60.657736,95.253016,62.877132,43.287823,34.177215,50.887562,25.822295,39.008586,59.549988,33.585642
26.397289,49.248543,137.602227,181.378614,58.286136,50.316127,29.691236,14.144889,137.774222,0.390808,48.106877,26.642133,177.990224,138.899368,173.657821,138.293100,90.712225,137.259168,-0.000687,0.000839,32.000000,-235.869863,138.554342,-0.670935,21.436894,0.675837,219994.757483,0.942334,39.187370,8.571811,5.205407,0.019318,0.025582,211.608313,32.000000,222.365729,204.703429,210.051814,192.580996,32.000000,185.641157,68.813192,60.619436,95.228350,62.877132,43.206763,34.177215,50.922219,25.822295,39.004060,59.548001,33.505011
26.415456,49.248543,138.139497,181.378614,58.214148,50.297065,29.667726,14.151026,137.807162,0.391027,48.575732,26.565914,178.000907,138.834381,173.564931,138.125990,90.726952,137.283424,-0.000688,0.000805,32.000000,-235.861268,138.493910,-0.669353,21.457560,0.677469,220018.390012,0.940856,39.217795,8.687547,5.207506,0.018442,0.016892,211.680167,32.000000,222.449656,205.734615,208.957842,191.637335,32.000000,186.397611,68.817305,60.650024,95.265571,62.877132,43.214651,34.177215,50.962018,25.822295,39.240125,59.549840,33.447271
26.415647,49.456737,137.662372,181.410331,58.107908,50.278046,29.673623,14.152167,137.601228,0.391076,48.860486,26.671178,177.985246,138.691971,173.545482,138.085736,90.743745,137.314928,-0.000689,0.000814,32.000000,-235.856356,138.493746,-0.668371,21.519375,0.678288,220107.629441,0.946931,39.637760,8.526228,5.212741,0.019727,0.011609,210.768387,32.000000,223.118041,205.804814,205.386595,191.491922,32.000000,186.522243,68.820894,60.636865,95.248834,62.877132,43.191854,34.177215,50.964340,25.822295,39.598280,59.549565,33.529809
26.587933,49.689352,137.461531,181.462538,57.985467,50.253844,29.763021,14.145460,137.659406,0.391143,48.798055,26.764695,177.930376,138.759487,173.566871,138.139168,90.779513,137.239660,-0.000689,0.000827,32.000000,-235.867325,138.495850,-0.668394,21.608517,0.678704,220002.430422,0.946639,39.607057,8.523151,5.229495,0.012452,0.017131,210.195205,32.000000,223.615833,205.462014,203.826334,191.941747,32.000000,186.320895,68.825708,60.660608,95.260651,62.877132,42.996672,34.177215,50.895526,25.822295,39.999559,59.540566,33.553360
26.775958,49.827608,137.576193,181.522604,57.949946,50.226067,29.705695,14.146887,137.760366,0.391408,48.133375,26.984925,177.930255,138.854549,173.565635,138.299010,90.786182,137.432568,-0.000689,0.000824,32.000000,-235.865734,138.611977,-0.668984,21.675866,0.675374,220031.750440,0.946545,39.814929,8.521487,5.211395,0.000305,0.013772,210.269699,32.000000,223.690203,204.374544,205.213742,192.932093,32.000000,185.371520,68.817262,60.650820,95.226183,62.877132,43.134322,34.177215,50.841793,25.822295,39.997979,59.543133,33.680212
26.787623,49.827608,137.635366,181.522604,57.944508,50.207722,29.753427,14.148029,137.896344,0.391421,47.823947,26.901762,178.027314,138.873145,173.623032,138.190956,90.785309,137.473541,-0.000690,0.000854,32.000000,-235.861314,138.668104,-0.668624,21.601672,0.668924,219954.311130,0.937338,39.757202,8.449569,5.170072,0.012131,0.020245,211.222169,32.000000,222.732082,204.364644,208.268178,193.003773,32.000000,185.207939,68.824132,60.643072,95.244657,62.877132,43.029168,34.177215,50.806449,25.822295,40.237013,59.546497,33.695399
26.639901,49.588679,138.053548,181.546463,57.942363,50.201375,29.717498,14.144747,137.883909,0.391620,47.893654,26.763981,178.068992,138.917006,173.679388,138.236730,90.766150,137.438100,-0.000690,0.000849,32.000000,-235.866399,138.598253,-0.669789,21.493673,0.663703,219824.209866,0.932004,39.580261,8.535519,5.138049,0.009600,0.017493,211.643156,32.000000,222.308106,204.787797,209.835183,192.651699,32.000000,185.594102,68.812805,60.614010,95.258636,62.877132,43.066509,34.177215,50.833585,25.822295,39.820720,59.548768,33.736265
26.604403,49.405990,137.730095,181.526534,57.900028,50.197564,29.781210,14.148457,137.807208,0.391453,48.233226,26.732605,178.129010,138.865580,173.571444,138.385980,90.784562,137.533225,-0.000693,0.000857,32.000000,-235.857116,138.538005,-0.671536,21.493804,0.665715,219739.800739,0.929743,39.560763,8.556052,5.138021,0.024688,0.027849,211.578052,32.000000,222.163013,205.673447,209.281791,191.592181,32.000000,186.290967,68.799243,60.616680,95.270511,62.877132,43.040116,34.177215,50.885598,25.822295,39.501305,59.539661,33.483661
26.580260,49.461126,137.675368,181.517271,57.863159,50.196338,29.587717,14.147458,137.751131,0.391494,48.431666,26.720235,178.056072,138.797862,173.587299,138.223632,90.833197,137.325400,-0.000694,0.000839,32.000000,-235.860246,138.477779,-0.671699,21.485910,0.672511,219652.106601,0.935651,39.569238,8.558206,5.182210,0.003589,0.013511,210.811417,32.000000,223.106904,205.783415,205.838927,191.536701,32.000000,186.923341,68.819891,60.653056,95.294731,62.877132,42.974958,34.177215,50.896033,25.822295,39.498284,59.544657,33.539347
26.572357,49.461126,137.914753,181.517271,57.812615,50.190039,29.797971,14.142178,137.702703,0.391307,48.411896,26.756052,177.976940,138.819661,173.596194,138.133767,90.928050,137.429655,-0.000694,0.000841,32.000000,-235.866509,138.431220,-0.671585,21.489267,0.671804,219524.552841,0.934488,39.446161,8.585428,5.176966,0.021560,0.024016,210.268752,32.000000,223.627344,205.468659,203.617754,192.153216,32.000000,186.816244,68.789951,60.656391,95.309745,62.877132,43.078355,34.177215,50.899707,25.822295,39.591216,59.548306,33.728708
26.690016,49.566185,138.013015,181.527937,57.777362,50.181134,29.713206,14.145032,137.697222,0.391353,48.044558,26.861892,178.027180,138.862155,173.667465,138.246957,90.907296,137.291795,-0.000696,0.000818,32.000000,-235.863491,138.526585,-0.671354,21.553679,0.672397,219519.396991,0.941596,39.541877,8.437062,5.179610,0.002760,0.015544,210.284457,32.000000,223.741103,204.457703,204.986295,192.980743,32.000000,185.562975,68.832707,60.645438,95.313267,62.877132,43.105075,34.177215,50.900496,25.822295,39.771137,59.543507,33.686522
26.676513,49.589776,138.095934,181.537761,57.747897,50.174790,29.566780,14.150740,137.672367,0.391164,47.855802,26.774361,178.050757,138.873899,173.672210,138.270756,90.892719,137.438217,-0.000696,0.000803,32.000000,-235.860734,138.543551,-0.671768,21.545653,0.673081,219411.548212,0.935127,39.555164,8.392252,5.190159,0.012030,0.016519,211.045742,32.000000,222.798284,204.451399,208.211842,193.049125,32.000000,185.094584,68.840925,60.628559,95.328982,62.877132,43.115773,34.177215,50.859792,25.822295,39.809906,59.546349,33.545877
26.617366,49.475115,137.630922,181.538042,57.722799,50.172278,29.750932,14.151454,137.697270,0.391056,47.944129,26.732840,178.082338,138.769069,173.679426,138.257127,90.831046,137.395019,-0.000695,0.000814,32.000000,-235.857561,138.501028,-0.672343,21.536684,0.669314,219398.952981,0.933514,39.462694,8.346828,5.170960,0.000000,0.010293,211.690944,32.000000,222.237041,204.868977,209.996452,192.618511,32.000000,185.629719,68.847336,60.610697,95.367136,62.877132,43.109990,34.177215,50.879326,25.822295,39.807819,59.555643,33.573756
26.575468,49.475115,138.042468,181.538042,57.715174,50.174840,29.651036,14.143748,137.654425,0.390902,48.266335,26.726109,178.073893,138.781428,173.621546,138.069330,90.882660,137.380130,-0.000694,0.000811,32.000000,-235.862973,138.384984,-0.673522,21.544001,0.670010,219406.172008,0.938570,39.508918,8.431692,5.176686,0.027089,0.018989,211.687884,32.000000,222.301151,205.519040,209.304692,191.717308,32.000000,186.975290,68.815406,60.601530,95.358460,62.877132,43.087539,34.177215,50.900876,25.822295,39.606182,59.544539,33.725847
26.791511,49.495962,137.624098,181.527937,57.758608,50.174873,29.730197,14.147458,137.708147,0.391145,48.181275,27.068826,178.102236,138.729838,173.580941,138.120793,90.947422,137.217498,-0.000695,0.000816,32.000000,-235.860574,138.549895,-0.674757,21.686907,0.669708,219407.602426,0.934641,39.493511,8.472635,5.170719,0.015369,0.030449,210.890764,32.000000,223.050050,205.707676,206.048656,191.713738,32.000000,186.789087,68.838539,60.633703,95.344739,62.877132,43.078970,34.177215,50.875975,25.822295,39.639758,59.549349,33.727241
27.015284,49.597731,138.174691,181.529621,57.871373,50.177452,29.646042,14.145032,137.915738,0.390947,47.072492,27.291864,178.004355,138.963456,173.627450,138.436827,90.999313,137.420429,-0.000697,0.000822,32.000000,-235.862180,138.626928,-0.674605,21.772010,0.671527,219392.332965,0.939391,39.563923,8.413874,5.194357,0.014394,0.025856,210.239673,32.000000,223.690821,205.638421,203.653452,192.119950,32.000000,186.468843,68.838632,60.651840,95.351254,62.877132,43.111149,34.177215,50.706986,25.822295,39.813962,59.551984,33.867960
27.022263,49.221387,138.079558,181.515868,58.138175,50.200276,29.655862,14.151454,138.110113,0.390978,46.053854,27.265636,178.018696,139.257797,173.738417,138.563853,90.942326,137.703054,-0.000698,0.000822,32.000000,-235.856250,138.896035,-0.674986,21.645732,0.662023,219244.484599,0.928998,39.222619,8.271013,5.136855,0.011775,0.017883,210.206369,32.000000,223.632442,204.643494,204.783491,192.827523,32.000000,185.355090,68.833560,60.642103,95.287687,62.877132,43.025181,34.177215,50.688448,25.822295,39.811916,59.550303,33.853726
26.957849,49.221387,138.096062,181.515868,58.372461,50.230732,29.622176,14.149884,138.073567,0.390834,45.823853,27.010338,178.083817,139.262099,173.746644,138.684517,90.961718,137.687282,-0.000696,0.000814,32.000000,-235.856345,138.890223,-0.675767,21.613054,0.657372,219168.346291,0.923791,38.951669,8.316563,5.114686,0.024745,0.033551,211.116933,32.000000,222.919637,204.515521,208.352719,192.953835,32.000000,185.552037,68.851076,60.627481,95.310614,62.877132,43.074158,34.177215,50.715094,25.822295,39.154899,59.545710,33.570748
26.769076,48.588349,138.324758,181.424365,58.585179,50.260016,29.674526,14.147315,138.046973,0.390892,45.991360,26.879769,178.046773,139.225437,173.780361,138.561344,90.888754,137.733359,-0.000697,0.000804,32.000000,-235.860061,138.872807,-0.675239,21.573689,0.660484,219087.460111,0.922839,38.563741,8.509077,5.109844,0.009619,0.016691,211.774324,32.000000,222.299246,204.713134,210.069014,192.949326,32.000000,185.785389,68.870519,60.620261,95.314963,62.877132,43.203648,34.177215,50.767147,25.822295,38.050303,59.549398,33.606698
26.751117,48.397463,137.960330,181.339881,58.757329,50.281621,29.613155,14.153452,137.955211,0.390749,46.355413,26.834088,178.076576,139.218523,173.714489,138.498541,90.921677,137.666854,-0.000698,0.000797,32.000000,-235.857694,138.902112,-0.675312,21.610038,0.663068,219232.932401,0.926773,38.670760,8.482127,5.122666,0.012299,0.015931,211.780173,32.000000,222.299882,205.679632,209.336109,191.865308,32.000000,186.747355,68.862882,60.616325,95.303402,62.877132,43.020797,34.177215,50.802095,25.822295,37.711561,59.551660,33.723866
26.781994,48.497294,138.259442,181.297218,58.898535,50.296855,29.620721,14.145317,138.129799,0.390751,46.388467,27.108432,178.063039,139.194240,173.684177,138.522024,90.934208,137.662474,-0.000700,0.000811,32.000000,-235.862878,138.867220,-0.675491,21.778908,0.667677,219127.369165,0.931158,38.352507,8.577168,5.167334,0.018590,0.023162,211.098654,32.000000,223.045360,205.921356,206.285332,191.594277,32.000000,186.734366,68.896279,60.634528,95.294919,62.877132,43.127785,34.177215,50.809377,25.822295,37.703408,59.549427,33.678745
26.956430,48.497294,138.402676,181.297218,59.130025,50.317213,29.706856,14.145317,138.122118,0.390764,45.513853,27.205408,177.929930,139.250029,173.690471,138.622419,91.025112,137.627377,-0.000701,0.000817,32.000000,-235.864353,138.947657,-0.676200,21.811926,0.665743,219083.352257,0.933729,38.191660,8.512378,5.157180,0.022337,0.019982,210.431298,32.000000,223.674831,205.832345,203.710134,191.892187,32.000000,186.761891,68.872990,60.653388,95.304402,62.877132,43.147916,34.177215,50.699498,25.822295,37.868995,59.543271,33.816896
26.962462,48.553243,138.100707,181.292166,59.395473,50.347207,29.670065,14.155021,138.198995,0.390848,45.005768,27.129020,177.947345,139.308018,173.722448,138.754683,91.011942,137.976785,-0.000700,0.000820,32.000000,-235.851699,139.030130,-0.675790,21.676285,0.661299,219184.802604,0.932860,38.239855,8.497749,5.162403,0.011936,0.027454,210.425004,32.000000,223.688392,204.740425,204.699292,192.818273,32.000000,185.683571,68.885082,60.622381,95.278398,62.877132,43.073519,34.177215,50.697830,25.822295,37.958627,59.545906,33.686669
26.831183,48.144329,138.025791,181.262134,59.385526,50.369996,29.653390,14.151168,138.219494,0.391102,45.078400,27.073511,177.989045,139.350656,173.706031,138.776743,91.013156,137.755985,-0.000699,0.000807,32.000000,-235.852929,139.000008,-0.676204,21.616778,0.657932,219109.671723,0.924200,37.949028,8.390021,5.134310,0.004579,0.027045,211.066003,32.000000,223.134735,204.390542,208.041106,193.143697,32.000000,185.425252,68.866715,60.648729,95.265905,62.877132,43.020451,34.177215,50.745553,25.822295,37.241000,59.542091,33.719097
26.708619,48.006385,138.452200,181.213016,59.199820,50.367479,29.672254,14.146031,138.105997,0.391038,45.401376,26.831053,178.007434,139.306532,173.766467,138.650350,90.981814,137.882746,-0.000700,0.000812,32.000000,-235.862492,138.929770,-0.675349,21.552236,0.661515,219286.015146,0.925801,37.994946,8.570525,5.121962,0.013115,0.024888,211.816938,32.000000,222.508020,204.834933,209.920541,192.802936,32.000000,185.587365,68.892783,60.602464,95.283469,62.877132,43.179984,34.177215,50.750260,25.822295,37.231560,59.548778,33.623646
26.561975,48.006385,138.146683,181.213016,59.081843,50.354762,29.689755,14.144319,138.096276,0.391075,45.899161,26.842335,178.035122,139.232065,173.685099,138.614412,90.998350,137.795822,-0.000701,0.000832,32.000000,-235.863221,138.854963,-0.675618,21.571984,0.665067,219193.542185,0.930616,37.804732,8.463606,5.144230,0.020324,0.020601,211.725444,32.000000,222.344359,205.741338,209.523015,191.707304,32.000000,186.472321,68.886508,60.621303,95.262451,62.877132,43.051002,34.177215,50.854290,25.822295,36.982048,59.551207,33.729295
26.734992,48.145975,138.371897,181.195615,59.008038,50.343163,29.545221,14.149456,138.069217,0.390966,45.867448,27.100226,178.028703,139.233613,173.624799,138.679199,91.070112,137.812550,-0.000701,0.000808,32.000000,-235.857592,139.011185,-0.676278,21.803849,0.670287,219185.175957,0.934163,37.871723,8.555647,5.183802,0.017682,0.024326,211.183214,32.000000,223.198968,206.074018,206.427137,191.602158,32.000000,186.804261,68.910456,60.651363,95.255705,62.877132,43.126971,34.177215,50.786112,25.822295,37.214604,59.542907,33.679112
27.182730,48.366747,138.144077,181.221156,59.129528,50.339456,29.728007,14.153024,138.326439,0.390812,44.103083,27.513461,177.933786,139.425755,173.681347,138.900506,91.100215,138.070283,-0.000702,0.000790,32.000000,-235.853861,139.175627,-0.676953,21.952839,0.671204,219183.957063,0.938796,38.117888,8.497492,5.200919,0.024749,0.034531,210.360759,32.000000,223.807119,205.737447,204.025630,191.972392,32.000000,186.608487,68.910979,60.658604,95.242150,62.877132,43.038794,34.177215,50.582621,25.822295,37.588644,59.548975,34.041033
27.067397,47.844586,138.883588,181.220033,59.458524,50.361986,29.738409,14.144889,138.592553,0.390681,43.054158,27.286685,177.905177,139.729030,173.722800,139.153953,91.109909,138.376714,-0.000701,0.000782,32.000000,-235.861831,139.439642,-0.676725,21.840723,0.661750,219072.835083,0.937062,37.967155,8.433742,5.175685,0.013420,0.036505,210.354637,32.000000,223.975079,204.813249,204.497158,192.799251,32.000000,185.702970,68.892955,60.637046,95.188933,62.877132,43.134935,34.177215,50.506715,25.822295,37.580335,59.546064,33.863631
26.998667,47.844586,138.476433,181.220033,59.750540,50.395024,29.594482,14.143462,138.560727,0.390736,43.032060,27.122983,177.951902,139.755498,173.731111,139.051316,91.112380,138.272935,-0.000702,0.000785,32.000000,-235.863750,139.524036,-0.677134,21.762044,0.649098,218955.746515,0.915577,37.443355,8.526973,5.082053,0.016757,0.032804,210.998943,32.000000,223.284721,204.617687,207.611986,193.135098,32.000000,185.199921,68.896021,60.628393,95.121267,62.877132,43.136090,34.177215,50.633747,25.822295,36.663284,59.548837,33.850351
26.838947,47.057317,138.571533,181.104117,59.980509,50.422966,29.601332,14.147458,138.574692,0.390964,43.450681,27.027242,177.982097,139.702562,173.795976,139.199548,91.101603,138.316108,-0.000702,0.000774,32.000000,-235.856640,139.412679,-0.676246,21.631937,0.656096,218780.922251,0.918641,37.112070,8.663694,5.131029,0.016629,0.023452,211.791084,32.000000,222.528686,204.823810,210.033732,192.750844,32.000000,185.493434,68.904610,60.613149,95.124643,62.877132,43.166648,34.177215,50.671019,25.822295,35.283529,59.548503,33.670455
26.801139,46.977252,138.784920,181.007288,60.180779,50.443242,29.703128,14.145317,138.550160,0.390978,44.002726,26.864451,177.980057,139.704010,173.742310,139.023672,91.136248,138.155461,-0.000702,0.000725,32.000000,-235.863698,139.280501,-0.675421,21.641955,0.658880,218953.796277,0.926190,37.226120,8.611664,5.129010,0.018494,0.012597,211.806712,32.000000,222.483695,205.608366,209.958084,191.689837,32.000000,186.382865,68.891931,60.609575,95.124879,62.877132,43.221849,34.177215,50.711127,25.822295,35.129489,59.546890,33.707285
26.790895,47.211966,138.833994,180.977538,60.381610,50.458455,29.692135,14.141893,138.508164,0.390921,44.360921,26.968560,177.925111,139.677095,173.669661,139.051702,91.209680,138.122653,-0.000702,0.000704,32.000000,-235.867123,139.312808,-0.674728,21.720004,0.665034,218677.586209,0.930561,36.704763,8.643062,5.163076,0.019997,0.038445,211.216862,32.000000,223.267573,205.880917,206.807956,191.471886,32.000000,186.987691,68.862588,60.645401,95.073455,62.877132,43.173026,34.177215,50.747502,25.822295,35.114111,59.550381,33.706331
26.881543,47.211966,138.499227,180.977538,60.621106,50.476181,29.687440,14.150027,138.571213,0.390683,43.849202,27.150502,177.803307,139.731394,173.656874,139.055436,91.219247,138.299741,-0.000701,0.000710,32.000000,-235.859480,139.349168,-0.674580,21.815205,0.666179,218702.094496,0.928947,36.687823,8.531664,5.178322,0.018686,0.028574,210.398479,32.000000,224.042427,205.878792,203.798558,191.787736,32.000000,186.525631,68.921408,60.651934,95.049931,62.877132,43.131799,34.177215,50.672494,25.822295,35.507218,59.545051,33.837365
27.024589,47.408299,139.424367,180.990729,61.020558,50.502898,29.731414,14.146174,138.692063,0.390519,42.969110,27.154121,177.794375,139.785451,173.702125,139.252861,91.254522,138.398566,-0.000700,0.000714,32.000000,-235.861694,139.618932,-0.674307,21.784546,0.664698,218850.538497,0.930460,36.939652,8.442548,5.182133,0.018655,0.024597,210.357248,32.000000,223.995457,204.920912,204.424051,192.548094,32.000000,185.207424,68.920513,60.641379,94.969375,62.877132,43.286989,34.177215,50.551846,25.822295,35.834389,59.549978,33.868767
26.911539,47.072672,138.665731,180.980344,61.367526,50.542256,29.682185,14.147601,138.726014,0.390183,43.086341,27.070431,177.842679,139.902861,173.709047,139.185674,91.246554,138.580701,-0.000699,0.000709,32.000000,-235.862234,139.580875,-0.675385,21.776128,0.659428,218877.147449,0.927631,36.788375,8.517601,5.152205,0.017599,0.040999,210.967179,32.000000,223.518174,204.723626,207.757948,192.723972,32.000000,184.969834,68.894603,60.637031,94.924754,62.877132,43.184160,34.177215,50.640914,25.822295,35.238234,59.538373,33.899287
26.755145,46.885947,138.750831,180.927581,61.739525,50.590546,29.740058,14.147743,138.728609,0.390252,43.540701,26.963527,177.831701,139.785063,173.756325,139.143442,91.181562,138.286031,-0.000700,0.000697,32.000000,-235.863567,139.609571,-0.674918,21.698472,0.661283,219014.575361,0.922015,36.746791,8.529512,5.159167,0.022424,0.035181,211.626678,32.000000,222.682025,204.706780,210.170420,192.790465,32.000000,185.415457,68.896394,60.587227,94.909608,62.877132,43.207312,34.177215,50.704166,25.822295,34.894044,59.544087,33.704644
26.691736,47.066365,138.949277,180.905970,61.941053,50.613227,29.560921,14.146031,138.610038,0.390188,44.214738,26.868738,177.840206,139.720221,173.676109,139.166503,91.224718,138.223266,-0.000700,0.000714,32.000000,-235.859214,139.384167,-0.674304,21.671617,0.661222,219040.869230,0.927615,36.599110,8.624380,5.152650,0.013332,0.017946,211.719781,32.000000,222.823322,205.572336,209.709549,191.888082,32.000000,186.318318,68.920907,60.626252,94.909859,62.877132,43.267185,34.177215,50.695174,25.822295,34.878201,59.549811,33.706992
