OSU 80 Ton Compressor Load Stand
26.632289,47.066365,138.529301,180.905970,62.107723,50.625965,29.792173,14.143462,138.573475,0.390129,44.591444,26.750189,177.858616,139.656643,173.611409,139.150570,91.247867,138.217106,-0.000699,0.000671,32.000000,-235.866209,139.375562,-0.673116,21.663146,0.666947,219266.336470,0.931985,36.673404,8.548737,5.185949,0.019693,0.022553,211.128013,32.000000,223.269666,205.917284,206.967813,191.380556,32.000000,186.288194,68.916251,60.641690,94.888167,62.877132,43.142211,34.177215,50.751531,25.822295,35.176351,59.560462,33.670161
26.653552,47.394862,138.459469,180.925335,62.246996,50.629772,29.526193,14.155021,138.582746,0.390157,44.862163,26.790012,177.765845,139.683047,173.588049,139.096123,91.259247,138.114560,-0.000698,0.000666,32.000000,-235.853010,139.298852,-0.671204,21.580901,0.670103,219466.971429,0.940798,36.959990,8.475596,5.205704,0.019947,0.024544,210.206690,32.000000,224.078880,205.919788,203.960229,191.502137,32.000000,186.330001,68.917956,60.642153,94.833385,62.877132,43.224750,34.177215,50.758882,25.822295,35.732569,59.544716,33.702883
26.616949,47.600799,138.834025,180.961260,62.416749,50.636078,29.802037,14.143890,138.408177,0.390101,45.256853,26.725602,177.760318,139.559032,173.643779,139.004643,91.313180,138.132976,-0.000696,0.000663,32.000000,-235.864797,139.247747,-0.669194,21.566057,0.670328,219529.609450,0.935923,37.059701,8.449504,5.201554,0.012319,0.017276,210.101212,32.000000,224.044671,204.859115,204.531489,192.429785,32.000000,185.122471,68.931272,60.651826,94.785107,62.877132,43.228843,34.177215,50.759823,25.822295,36.077019,59.547637,33.692025
26.544718,47.600799,138.694762,180.961260,62.496919,50.638640,29.519519,14.148600,138.423837,0.389923,45.725870,26.607996,177.769059,139.554769,173.608361,138.895756,91.330520,138.030926,-0.000697,0.000677,32.000000,-235.856318,139.233530,-0.669207,21.541457,0.672878,219727.413556,0.944364,37.352515,8.389112,5.194785,0.016308,0.034694,210.788993,32.000000,223.743676,204.489191,207.392763,192.774423,32.000000,184.938361,68.938185,60.648737,94.742304,62.877132,43.187532,34.177215,50.790773,25.822295,36.068882,59.539091,33.715722
26.495920,47.887915,138.620763,181.005604,62.670216,50.643677,29.593786,14.149599,138.217761,0.389964,46.131525,26.687452,177.810294,139.470779,173.613382,138.800109,91.235452,138.001072,-0.000697,0.000650,32.000000,-235.859744,139.049833,-0.668048,21.537523,0.675571,219850.889754,0.937547,37.619895,8.343983,5.216001,0.023076,0.018495,211.487215,32.000000,222.836187,204.548736,209.966807,192.667555,32.000000,185.080521,68.920119,60.623358,94.726218,62.877132,43.160575,34.177215,50.819643,25.822295,36.552291,59.549791,33.504424
26.498118,48.241413,138.570815,181.067069,62.781679,50.646269,29.799581,14.147601,138.192881,0.389956,46.516362,26.699911,177.818913,139.390970,173.554813,138.742373,91.243337,137.914026,-0.000695,0.000667,32.000000,-235.857808,138.967398,-0.667586,21.550584,0.677260,219880.363539,0.949277,37.741339,8.277846,5.224948,0.026730,0.026293,211.816240,32.000000,222.774477,205.442347,209.799884,191.736401,32.000000,185.999616,68.919417,60.610060,94.707863,62.877132,43.134971,34.177215,50.815079,25.822295,37.156157,59.546506,33.702003
26.551477,48.491808,138.272066,181.132183,62.850203,50.641194,29.747549,14.145032,138.091433,0.389974,47.006477,26.858155,177.847658,139.275028,173.468913,138.625882,91.277077,137.804535,-0.000696,0.000659,32.000000,-235.863164,138.952919,-0.666690,21.632698,0.678587,220188.099524,0.949463,38.110647,8.358634,5.231778,0.027321,0.029160,211.259740,32.000000,223.226165,205.767148,207.574585,191.381097,32.000000,186.268924,68.915155,60.609112,94.657604,62.877132,43.052211,34.177215,50.799610,25.822295,37.582137,59.545690,33.660697
26.841855,48.729049,138.634489,181.192246,62.993505,50.634844,29.699492,14.150169,138.286975,0.389964,46.876189,27.132939,177.791665,139.442313,173.496612,138.845662,91.283363,137.983197,-0.000697,0.000672,32.000000,-235.854912,139.156620,-0.666022,21.806262,0.678606,220408.372750,0.943655,38.460438,8.309097,5.229459,0.026756,0.038517,210.380319,32.000000,223.870688,205.738576,204.122431,191.338275,32.000000,186.200214,68.904589,60.626136,94.644915,62.877132,43.140180,34.177215,50.722441,25.822295,37.574464,59.561445,33.714475
26.884141,48.729049,138.405475,181.192246,63.165485,50.636070,29.709983,14.146887,138.401041,0.389951,46.030031,27.079626,177.798073,139.529240,173.527935,138.905453,91.267321,138.140217,-0.000696,0.000694,32.000000,-235.858358,139.155133,-0.664352,21.745496,0.674501,220483.729825,0.943768,38.620974,8.222938,5.207698,0.020756,0.028730,210.186204,32.000000,224.153765,204.723270,204.218741,192.414273,32.000000,185.399190,68.913450,60.607391,94.609574,62.877132,43.085647,34.177215,50.650808,25.822295,37.979673,59.543713,33.878671
26.799209,48.580944,138.266871,181.239119,63.298450,50.651257,29.697519,14.151026,138.354187,0.389730,45.844221,26.785042,177.860172,139.597161,173.624114,138.892478,91.307005,138.196592,-0.000695,0.000692,32.000000,-235.860940,139.222577,-0.663467,21.655855,0.665359,220459.736018,0.934950,38.371643,8.302171,5.164862,0.024797,0.025510,210.777831,32.000000,223.840842,204.216251,207.112964,192.910379,32.000000,184.795737,68.911766,60.627091,94.578139,62.877132,43.176184,34.177215,50.674795,25.822295,37.715704,59.551050,33.597087
26.730786,48.278163,138.798754,181.216665,63.284263,50.663911,29.697313,14.144889,138.341676,0.389781,46.054014,26.841931,177.903667,139.615657,173.602066,138.887972,91.217349,138.067536,-0.000693,0.000697,32.000000,-235.864126,139.226720,-0.662865,21.623781,0.665789,220460.326022,0.933097,38.301129,8.393304,5.148220,0.013133,0.035739,211.583432,32.000000,222.763115,204.544143,209.886453,192.601632,32.000000,184.772399,68.896243,60.586236,94.579946,62.877132,43.199966,34.177215,50.706116,25.822295,37.182566,59.556430,33.686595
26.629063,48.312718,138.595392,181.198421,63.093413,50.655045,29.651956,14.150169,138.403016,0.389767,46.461778,26.749099,177.910507,139.576893,173.591481,138.853974,91.210657,138.084080,-0.000691,0.000684,32.000000,-235.852289,139.295142,-0.662876,21.655462,0.669598,220439.976686,0.936555,38.294740,8.380564,5.159364,0.014305,0.025227,211.752506,32.000000,222.665412,205.381393,209.854108,191.618099,32.000000,185.624460,68.889803,60.581410,94.573278,62.877132,43.044733,34.177215,50.738527,25.822295,37.173806,59.550253,33.607652
26.787588,48.312718,138.441229,181.198421,62.915945,50.636042,29.704618,14.147601,138.384593,0.389699,46.631806,27.024461,177.934411,139.427184,173.543068,138.876178,91.192869,138.025030,-0.000692,0.000694,32.000000,-235.859447,139.196473,-0.661612,21.760523,0.673107,220420.932244,0.938649,38.106383,8.408525,5.192468,0.013514,0.019525,211.406795,32.000000,223.333933,205.649457,207.327856,191.301313,32.000000,186.320119,68.885090,60.586301,94.571283,62.877132,43.084013,34.177215,50.684392,25.822295,37.225186,59.553106,33.795032
27.133145,48.509910,138.947286,181.202631,62.978767,50.625311,29.617628,14.146745,138.656351,0.389842,45.606609,27.288703,177.829209,139.746219,173.536926,139.187426,91.200601,138.308865,-0.000690,0.000673,32.000000,-235.862926,139.509208,-0.662426,21.815441,0.673268,220458.417558,0.943773,38.311471,8.423128,5.204666,0.017976,0.018498,210.327010,32.000000,224.030833,205.533191,204.200518,191.484823,32.000000,186.434407,68.876558,60.605379,94.570115,62.877132,43.175468,34.177215,50.574118,25.822295,37.559450,59.543861,34.047710
27.058875,48.246898,138.749601,181.217226,63.160356,50.635270,29.713851,14.147743,138.759498,0.389797,44.695564,27.148381,177.827360,139.929267,173.632381,139.243511,91.216303,138.372059,-0.000690,0.000655,32.000000,-235.863403,139.650360,-0.662257,21.748197,0.666473,220315.725256,0.935887,38.045931,8.412676,5.168111,0.022576,0.023544,210.265898,32.000000,224.142919,204.854032,203.916719,192.248415,32.000000,185.179735,68.889853,60.614191,94.562368,62.877132,43.175274,34.177215,50.547336,25.822295,37.095028,59.552869,33.751452
26.920456,47.649885,138.693820,181.140603,63.317499,50.656546,29.709823,14.152453,138.791502,0.389896,44.606500,27.112969,177.902398,139.958446,173.678043,139.266148,91.161423,138.434229,-0.000688,0.000646,32.000000,-235.855579,139.546732,-0.661939,21.664090,0.660416,220221.804075,0.926297,37.668503,8.540604,5.120943,0.017538,0.024309,210.715852,32.000000,223.730337,204.287586,206.722107,192.724971,32.000000,184.489867,68.903543,60.620883,94.539144,62.877132,43.183918,34.177215,50.586340,25.822295,37.086110,59.546841,33.705231
26.797209,47.649885,139.075900,181.140603,63.349332,50.670462,29.669784,14.148600,138.741396,0.389778,44.897335,26.934658,177.946216,139.889668,173.705717,139.210631,91.118710,138.395116,-0.000689,0.000649,32.000000,-235.860743,139.532437,-0.661373,21.632802,0.662868,220124.229129,0.925573,37.528510,8.555078,5.127693,0.019558,0.014191,211.539430,32.000000,222.762742,204.389300,209.816753,192.699369,32.000000,184.967831,68.925778,60.586272,94.557083,62.877132,43.270901,34.177215,50.647929,25.822295,36.038178,59.544913,33.676764
26.716275,47.565973,138.551952,181.070437,63.234490,50.668423,29.682365,14.149884,138.603922,0.389512,45.368077,26.789423,177.907045,139.825212,173.665627,139.125863,91.009576,138.317718,-0.000688,0.000627,32.000000,-235.856181,139.430115,-0.662703,21.566556,0.667020,219964.068762,0.929790,37.161476,8.639635,5.151986,0.027484,0.023205,211.743276,32.000000,222.736230,205.140616,209.936848,191.905167,32.000000,185.904311,68.890899,60.575803,94.576609,62.877132,43.144742,34.177215,50.695892,25.822295,35.880329,59.548021,33.599068
26.593180,47.755461,138.860333,181.048545,63.156611,50.658292,29.687090,14.148314,138.525700,0.389250,45.909564,26.663264,177.889298,139.728214,173.563490,139.028299,91.026900,138.206614,-0.000689,0.000613,32.000000,-235.862996,139.340114,-0.662695,21.551790,0.671524,220121.428179,0.935808,37.367021,8.663678,5.189940,0.024775,0.024584,211.326086,32.000000,222.983356,205.556327,207.626850,191.393229,32.000000,186.218370,68.877188,60.568249,94.568056,62.877132,43.203268,34.177215,50.734967,25.822295,36.197080,59.546300,33.540154
26.616299,48.070283,138.740327,181.069034,63.136998,50.649114,29.674544,14.150027,138.472824,0.389379,46.372959,26.923415,177.812022,139.636291,173.554576,139.067333,91.000780,138.105485,-0.000688,0.000594,32.000000,-235.858825,139.240831,-0.663201,21.647096,0.673278,220197.304786,0.938169,37.418489,8.735858,5.186051,0.008135,0.013994,210.369511,32.000000,223.857111,205.642588,204.320873,191.342197,32.000000,186.028013,68.883836,60.587133,94.576719,62.877132,43.098173,34.177215,50.736326,25.822295,36.185661,59.545739,33.704350
26.737097,48.070283,138.525327,181.069034,63.158846,50.642805,29.687528,14.151168,138.477725,0.389536,46.333202,27.089918,177.770997,139.545919,173.593594,139.090151,90.982256,138.192328,-0.000688,0.000566,32.000000,-235.856044,139.381963,-0.663529,21.712792,0.677083,220312.668048,0.942818,37.814492,8.665459,5.221652,0.018219,0.022401,210.303897,32.000000,223.956807,204.894966,203.821200,192.129989,32.000000,185.227285,68.898399,60.590931,94.604645,62.877132,43.098347,34.177215,50.675202,25.822295,36.722143,59.548641,33.837659
26.854337,48.357148,138.867886,181.116185,63.204538,50.646834,29.619509,14.146031,138.563459,0.389655,45.580176,26.949632,177.827641,139.693468,173.634520,139.086969,90.983917,138.213309,-0.000689,0.000593,32.000000,-235.858886,139.379762,-0.663668,21.679590,0.673722,220478.607100,0.942882,38.090470,8.643240,5.212608,0.009845,0.028480,210.593284,32.000000,223.769584,204.178062,206.527086,192.754363,32.000000,184.930279,68.905541,60.575904,94.560729,62.877132,43.218200,34.177215,50.597933,25.822295,37.211084,59.548808,33.877571
26.791518,48.200276,138.541681,181.139761,63.066112,50.653156,29.613338,14.146745,138.525111,0.389970,45.657805,26.902751,177.893754,139.731864,173.658218,139.097787,90.913427,138.278339,-0.000688,0.000576,32.000000,-235.862107,139.428608,-0.663377,21.654832,0.668785,220410.847656,0.937876,37.887938,8.703276,5.181016,0.010626,0.008085,211.444001,32.000000,222.707324,204.233006,209.698567,192.863851,32.000000,184.821609,68.901308,60.562816,94.606258,62.877132,43.104026,34.177215,50.638724,25.822295,36.930246,59.546831,33.627975
26.669110,48.079608,138.806078,181.125447,62.689544,50.638287,29.682654,14.147173,138.454280,0.390146,45.959337,26.798407,177.902201,139.653339,173.618050,139.023082,90.812030,138.222939,-0.000689,0.000582,32.000000,-235.859220,139.331304,-0.663487,21.605737,0.669284,220548.207128,0.936420,37.978917,8.711640,5.171153,0.010474,0.013475,211.795666,32.000000,222.597654,205.121462,209.893711,191.864247,32.000000,185.599958,68.885039,60.559813,94.634320,62.877132,43.125153,34.177215,50.653193,25.822295,36.921090,59.538226,33.681533
26.605616,48.079608,138.761593,181.125447,62.339348,50.612922,29.652072,14.150883,138.387876,0.390068,46.476166,26.855722,177.901671,139.559499,173.523920,138.950030,90.828053,138.117768,-0.000688,0.000584,32.000000,-235.859444,139.212808,-0.662829,21.662281,0.670002,220572.888837,0.938696,37.926920,8.813199,5.171102,0.005687,0.026181,211.338599,32.000000,222.808801,205.739657,207.957005,191.238571,32.000000,186.091963,68.889431,60.554596,94.658746,62.877132,43.165079,34.177215,50.718719,25.822295,36.701930,59.545572,33.633477
26.795882,48.237299,138.511219,181.127973,62.061251,50.589859,29.674375,14.145175,138.535145,0.389951,46.589028,26.994908,177.869524,139.578097,173.594510,139.083016,90.901022,138.171316,-0.000689,0.000576,32.000000,-235.860398,139.297816,-0.663436,21.826220,0.674132,220582.981932,0.940482,38.011164,8.888129,5.204751,0.019530,0.038538,210.420709,32.000000,223.745095,205.719868,204.407627,191.373371,32.000000,186.166494,68.886128,60.585252,94.669717,62.877132,43.178407,34.177215,50.663098,25.822295,36.966331,59.550273,33.767079
26.920633,48.437505,138.561763,181.147059,61.869246,50.579579,29.672370,14.150598,138.607087,0.390018,45.889396,27.121022,177.774082,139.678296,173.606722,139.085832,90.848536,138.323492,-0.000689,0.000603,32.000000,-235.857762,139.396402,-0.663058,21.828685,0.673036,220487.802226,0.943341,38.117740,8.821840,5.215500,0.016971,0.027638,210.186391,32.000000,223.990162,204.838687,203.861643,192.169401,32.000000,185.566953,68.870705,60.573451,94.652529,62.877132,43.099532,34.177215,50.579959,25.822295,37.305113,59.544756,33.804203
26.879647,48.158316,139.010654,181.153795,61.670736,50.582134,29.688036,14.148885,138.604394,0.390132,45.319647,27.010476,177.881821,139.785063,173.594235,139.087542,90.819250,138.262523,-0.000689,0.000623,32.000000,-235.860294,139.427811,-0.663052,21.729105,0.663802,220328.549167,0.935516,37.956652,8.774467,5.169123,0.030921,0.028168,210.539193,32.000000,223.718735,204.231750,206.235879,192.648123,32.000000,184.825841,68.870031,60.581583,94.608442,62.877132,43.094013,34.177215,50.561185,25.822295,37.297164,59.548031,33.758862
26.832223,48.158316,138.591824,181.153795,61.417990,50.587250,29.656173,14.146602,138.567462,0.390215,45.475460,26.909269,177.926341,139.803334,173.615559,139.167236,90.779970,138.199025,-0.000689,0.000642,32.000000,-235.861430,139.415575,-0.663020,21.680272,0.661866,220396.382823,0.931269,37.948801,8.899655,5.147047,0.022027,0.022214,211.364520,32.000000,222.608625,204.260496,209.300165,192.660028,32.000000,184.755531,68.881837,60.551543,94.606829,62.877132,43.107546,34.177215,50.603788,25.822295,36.803328,59.544126,33.719831
26.697350,47.938923,138.923785,181.126289,60.995323,50.579624,29.640450,14.150169,138.593093,0.390310,45.868021,26.811800,177.893710,139.718161,173.634033,139.023146,90.760106,138.215652,-0.000690,0.000643,32.000000,-235.858190,139.482449,-0.663615,21.626561,0.666558,220280.731897,0.931705,37.737884,8.899821,5.171595,0.016061,0.017370,211.571098,32.000000,222.359754,205.198431,210.003756,191.881915,32.000000,185.604144,68.868849,60.538006,94.606002,62.877132,43.188684,34.177215,50.638420,25.822295,36.412510,59.553292,33.727828
26.641654,48.045053,138.487872,181.120676,60.648904,50.559355,29.608715,14.150598,138.445447,0.390391,46.328493,26.879315,177.941149,139.584825,173.511950,139.118916,90.843740,138.109973,-0.000689,0.000648,32.000000,-235.857926,139.268160,-0.663088,21.617041,0.667704,220360.559827,0.934535,37.816983,8.908762,5.165127,0.010212,0.012268,211.476245,32.000000,222.728489,205.688429,208.234685,191.132246,32.000000,186.272827,68.834076,60.571708,94.605007,62.877132,43.073288,34.177215,50.684747,25.822295,36.586369,59.544589,33.693272
26.617996,48.290778,138.767172,181.139761,60.340680,50.540336,29.588684,14.145888,138.384025,0.390219,46.675907,26.641508,177.862671,139.497410,173.546769,138.914395,90.873872,137.838039,-0.000689,0.000647,32.000000,-235.863619,139.228861,-0.663045,21.559947,0.672319,220274.311779,0.939373,37.823141,8.936571,5.203655,0.020034,0.026231,210.328423,32.000000,223.738366,205.667969,204.498227,191.218170,32.000000,186.508080,68.870948,60.584188,94.614046,62.877132,43.142289,34.177215,50.698134,25.822295,36.576423,59.545238,33.673463
26.525735,48.290778,138.411890,181.139761,60.083870,50.523850,29.615035,14.150598,138.290835,0.390222,46.972640,26.665385,177.808490,139.559540,173.580371,138.895962,90.852070,138.057736,-0.000688,0.000642,32.000000,-235.858418,139.150359,-0.662040,21.532357,0.672195,220201.715097,0.942304,38.022672,8.802427,5.198171,0.017602,0.017073,210.131353,32.000000,223.967577,204.924675,203.671820,192.162960,32.000000,185.842408,68.855353,60.609561,94.572974,62.877132,43.044827,34.177215,50.739913,25.822295,36.994125,59.548395,33.519538
26.668478,48.532948,138.594435,181.172319,59.863468,50.511120,29.605911,14.145032,138.326293,0.390429,47.245498,27.047883,177.801911,139.489050,173.570791,138.820967,90.837109,137.887951,-0.000688,0.000666,32.000000,-235.863491,139.139572,-0.661887,21.667552,0.675408,220252.458756,0.944013,38.308115,8.642185,5.213284,0.025484,0.032793,210.412508,32.000000,223.653148,204.299685,205.986578,192.507028,32.000000,184.759782,68.843805,60.590765,94.491526,62.877132,43.087496,34.177215,50.735900,25.822295,37.406479,59.553302,33.680433
26.900031,48.820108,138.446915,181.216384,59.721083,50.500937,29.521483,14.149599,138.393292,0.390228,46.901268,27.213750,177.893493,139.615962,173.566218,138.800924,90.789131,138.071919,-0.000688,0.000676,32.000000,-235.858761,139.239424,-0.662047,21.806419,0.676639,220245.673185,0.946313,38.463277,8.769119,5.218023,0.019336,0.032745,211.364384,32.000000,222.566026,204.408874,209.285464,192.420025,32.000000,184.685751,68.881071,60.584340,94.516741,62.877132,43.052433,34.177215,50.573944,25.822295,37.897802,59.545149,33.799875
26.996998,48.721369,138.529507,181.262695,59.795293,50.504809,29.733157,14.151168,138.628741,0.390295,45.833585,27.120293,177.936107,139.794850,173.590085,139.214340,90.762878,138.257624,-0.000690,0.000675,32.000000,-235.856536,139.474311,-0.662272,21.711690,0.670636,220283.374664,0.941577,38.465564,8.702844,5.196938,0.033163,0.025805,211.546654,32.000000,222.299666,204.957807,210.199072,192.009990,32.000000,185.699557,68.856664,60.568922,94.520843,62.877132,43.177708,34.177215,50.497199,25.822295,37.891799,59.554197,33.840520
26.863104,48.721369,138.683945,181.262695,59.863083,50.519129,29.833252,14.144176,138.589388,0.390319,45.766620,27.025585,177.905534,139.729948,173.469855,139.060341,90.768626,138.255692,-0.000689,0.000655,32.000000,-235.865331,139.419186,-0.661941,21.715283,0.662153,220350.570432,0.936167,38.365712,8.838840,5.146720,0.013685,0.018938,211.474991,32.000000,222.726538,205.553054,208.156451,191.484491,32.000000,186.550727,68.850145,60.566115,94.518098,62.877132,43.122438,34.177215,50.570220,25.822295,37.713957,59.544864,33.887769
26.743852,48.172851,138.822830,181.222559,59.927058,50.536906,29.736777,14.149171,138.526393,0.390422,45.902940,26.854010,177.876970,139.673281,173.523619,138.979283,90.800317,138.157192,-0.000688,0.000655,32.000000,-235.856730,139.300833,-0.662357,21.663802,0.663469,220285.830839,0.925848,38.105675,8.953853,5.131293,0.015040,0.019677,210.392455,32.000000,223.546124,205.624843,204.533368,191.334812,32.000000,186.364412,68.837572,60.588247,94.533932,62.877132,43.111369,34.177215,50.602480,25.822295,36.753767,59.548473,33.737879
26.686842,48.071655,138.412617,181.166706,59.936914,50.549586,29.773076,14.148742,138.539857,0.390670,46.171859,26.728505,177.807801,139.571551,173.587850,139.091147,90.739132,138.284908,-0.000688,0.000651,32.000000,-235.856995,139.316394,-0.662545,21.639280,0.666381,220406.316605,0.927842,38.328519,8.947182,5.162618,0.010025,0.019990,210.154013,32.000000,223.713278,205.225648,203.641272,192.024432,32.000000,185.592934,68.870368,60.602066,94.577452,62.877132,43.034286,34.177215,50.646376,25.822295,36.568698,59.552220,33.666860
26.569357,48.218102,138.705380,181.146778,59.954340,50.562286,29.629308,14.148029,138.367043,0.390661,46.434922,26.781883,177.831096,139.581767,173.596393,138.896327,90.783399,138.001298,-0.000688,0.000668,32.000000,-235.862134,139.218275,-0.662269,21.611927,0.669843,220173.411229,0.934342,37.979201,8.868422,5.190831,0.032204,0.023490,210.369198,32.000000,223.590844,204.308516,205.676031,192.731532,32.000000,184.794492,68.818429,60.591155,94.545314,62.877132,43.070144,34.177215,50.683546,25.822295,36.558888,59.544844,33.711614
26.645470,48.218102,138.593350,181.146778,59.959333,50.572729,29.744722,14.148742,138.397993,0.390762,46.660779,26.747835,177.935692,139.550997,173.616410,138.926865,90.724169,138.017193,-0.000688,0.000681,32.000000,-235.860109,139.132677,-0.661998,21.658897,0.670382,220249.571508,0.935312,37.973482,8.990631,5.186549,0.005716,0.045886,211.320472,32.000000,222.597423,204.287014,209.295662,192.699227,32.000000,185.012136,68.807998,60.561737,94.560131,62.877132,43.082886,34.177215,50.666863,25.822295,36.803947,59.550647,33.721812
26.786848,48.481935,138.733611,181.174284,59.876408,50.575282,29.696955,14.153024,138.396390,0.390705,46.677487,26.925437,177.876829,139.521185,173.634161,138.919901,90.753090,137.969237,-0.000690,0.000681,32.000000,-235.854189,139.136469,-0.661995,21.666057,0.674645,220409.199254,0.944782,38.317188,8.810795,5.220502,0.009212,0.024471,211.638763,32.000000,222.413328,204.809491,210.002240,192.288386,32.000000,185.612507,68.811652,60.577597,94.590546,62.877132,43.037660,34.177215,50.659968,25.822295,37.253597,59.547460,33.666419
26.733829,48.584784,138.469682,181.211051,59.807865,50.572740,29.716603,14.153309,138.396349,0.390859,46.750122,26.895996,177.912750,139.542840,173.483791,138.916927,90.786444,137.988295,-0.000690,0.000703,32.000000,-235.854559,139.287024,-0.662226,21.637182,0.671613,220471.840930,0.938484,38.189316,8.877628,5.201385,0.003591,0.022887,211.509782,32.000000,222.481771,205.555578,208.329103,191.326735,32.000000,186.195225,68.790940,60.550805,94.607630,62.877132,43.040842,34.177215,50.625713,25.822295,37.424518,59.545995,33.721151
26.635097,48.589446,138.689785,181.219472,59.790836,50.568948,29.684398,14.148172,138.400854,0.390941,46.882770,26.850899,177.832530,139.522042,173.526520,138.963290,90.778744,137.970588,-0.000691,0.000674,32.000000,-235.861663,139.186275,-0.661862,21.561179,0.669755,220551.775901,0.935404,38.216384,8.825764,5.179169,0.024533,0.029530,210.569695,32.000000,223.427177,205.827051,204.729638,191.258454,32.000000,186.241472,68.779319,60.579775,94.625369,62.877132,43.094402,34.177215,50.656800,25.822295,37.417318,59.552211,33.720858
26.588643,48.589446,138.611744,181.219472,59.790558,50.565174,29.711294,14.150169,138.329305,0.390992,47.120706,26.733180,177.833563,139.385219,173.557643,138.837513,90.798808,137.987278,-0.000692,0.000681,32.000000,-235.862616,139.071778,-0.661810,21.507521,0.670931,220599.255542,0.936914,38.407910,8.801529,5.179568,0.023104,0.022317,210.297769,32.000000,223.736024,204.999890,203.780704,191.994172,32.000000,185.512193,68.785466,60.579688,94.628009,62.877132,43.081304,34.177215,50.685322,25.822295,37.418233,59.539002,33.578819
26.640226,48.689828,138.508953,181.227330,59.790250,50.560052,29.727168,14.139467,138.208282,0.391014,47.407870,26.833097,177.837879,139.386914,173.579064,138.724623,90.821869,137.817089,-0.000692,0.000706,32.000000,-235.871352,139.074128,-0.662160,21.574659,0.675700,220639.300688,0.941526,38.578070,8.800756,5.207031,0.021482,0.023669,210.582795,32.000000,223.588710,204.398744,206.117923,192.653107,32.000000,185.140902,68.766215,60.574095,94.616293,62.877132,43.044095,34.177215,50.696078,25.822295,37.585587,59.554010,33.490778
26.739259,48.914734,138.390829,181.257362,59.712364,50.552710,29.698554,14.145888,138.384679,0.390878,47.400533,27.005693,177.849092,139.482076,173.524214,138.794606,90.719687,137.967652,-0.000693,0.000718,32.000000,-235.863127,139.114813,-0.660909,21.652865,0.677939,220626.929827,0.942331,38.656103,8.788677,5.213194,0.013489,0.031952,211.402593,32.000000,222.823091,204.414892,208.446647,192.605957,32.000000,185.091955,68.732691,60.518419,94.607290,62.877132,43.009166,34.177215,50.621121,25.822295,37.969574,59.550480,33.743895
26.839826,48.992082,138.452186,181.289359,59.509568,50.534022,29.730485,14.148600,138.347675,0.390985,46.860111,27.112364,177.889725,139.475979,173.560576,138.865280,90.704850,138.085122,-0.000694,0.000754,32.000000,-235.857957,139.082119,-0.660579,21.651869,0.674680,220620.072711,0.940037,38.669843,8.684158,5.199241,0.016866,0.018616,211.637645,32.000000,222.499267,204.896395,209.801423,192.056620,32.000000,185.780598,68.737219,60.553207,94.678813,62.877132,43.059282,34.177215,50.577810,25.822295,37.964053,59.551876,33.816749
26.827801,48.992082,138.758816,181.289359,59.337439,50.517782,29.672532,14.145032,138.393302,0.391069,46.747353,27.059903,177.939071,139.515151,173.513206,139.047344,90.689034,138.189130,-0.000695,0.000767,32.000000,-235.862836,139.147404,-0.660478,21.635005,0.670383,220772.370120,0.937638,38.728772,8.858409,5.175567,0.027195,0.023007,211.587418,32.000000,222.571853,205.668624,208.238305,191.399977,32.000000,186.233590,68.739906,60.545849,94.689277,62.877132,43.112878,34.177215,50.575595,25.822295,38.093143,59.547333,33.722912
26.666086,48.712319,138.601412,181.291324,59.141573,50.506308,29.708647,14.143034,138.432981,0.391017,46.868317,26.908300,177.913382,139.439419,173.531598,138.859551,90.719172,138.106817,-0.000694,0.000745,32.000000,-235.866473,139.166943,-0.660129,21.632383,0.668681,220705.115728,0.932766,38.638059,8.929433,5.158461,0.019513,0.029167,210.802957,32.000000,223.294325,205.814720,205.128910,191.359176,32.000000,186.554700,68.725576,60.550262,94.693880,62.877132,43.018789,34.177215,50.602143,25.822295,37.601604,59.548641,33.636339
26.644062,48.632780,138.639368,181.269712,59.008910,50.494892,29.654205,14.141893,138.240454,0.391098,47.125850,26.845919,177.826123,139.455080,173.571341,138.880086,90.723947,138.001691,-0.000694,0.000743,32.000000,-235.871548,139.100375,-0.658486,21.590919,0.670137,220654.826835,0.934728,38.658129,8.994969,5.172202,0.006261,0.013688,210.445377,32.000000,223.750478,205.054981,204.005196,192.015241,32.000000,186.089127,68.747601,60.522145,94.682102,62.877132,43.073556,34.177215,50.650137,25.822295,37.456899,59.548414,33.699802
26.636372,48.767173,138.557956,181.265502,58.883927,50.483813,29.750177,14.149741,138.235064,0.391249,47.340283,26.932226,177.833690,139.424105,173.601970,138.753151,90.695283,137.961221,-0.000695,0.000761,32.000000,-235.861405,139.080976,-0.657833,21.701331,0.672019,220481.556463,0.938715,38.648946,8.925485,5.197666,0.018092,0.019475,210.619198,32.000000,223.698251,204.457075,205.773224,192.710235,32.000000,185.264903,68.767741,60.550038,94.676546,62.877132,42.955427,34.177215,50.664889,25.822295,37.449943,59.549152,33.557469
26.750328,48.767173,138.680786,181.265502,58.816736,50.472744,29.690921,14.140894,138.266585,0.391404,47.248166,27.058363,177.873527,139.403512,173.591103,138.831986,90.616111,138.029423,-0.000696,0.000770,32.000000,-235.867466,139.044555,-0.657249,21.845627,0.673541,220388.160048,0.940867,38.606356,8.870434,5.203387,0.024003,0.037558,211.312291,32.000000,222.736566,204.509953,208.478438,192.749815,32.000000,184.987047,68.750596,60.473130,94.642882,62.877132,43.079673,34.177215,50.603992,25.822295,37.676878,59.549093,33.817043
27.504886,49.001682,138.987779,181.290762,59.034825,50.481539,29.720523,14.146174,138.788982,0.391173,44.812928,27.587505,177.900926,139.916279,173.640539,139.248950,90.641859,138.505979,-0.000695,0.000788,32.000000,-235.858088,139.599353,-0.656587,21.987510,0.670076,220451.551126,0.938206,38.753656,8.879736,5.201833,0.017059,0.032439,211.571466,32.000000,222.400172,205.034228,209.826240,192.047529,32.000000,185.638930,68.766430,60.479889,94.660856,62.877132,43.094301,34.177215,50.367216,25.822295,38.078336,59.545100,34.093271
27.309263,48.385396,139.263992,181.292727,59.321256,50.511401,29.660054,14.144033,138.911544,0.391188,43.161544,27.443069,177.961190,140.034852,173.589285,139.455747,90.640302,138.450295,-0.000695,0.000799,32.000000,-235.863343,139.739324,-0.656387,21.874607,0.663855,220420.900242,0.935664,38.562689,8.991536,5.184265,0.017386,0.025833,211.603082,32.000000,222.604610,205.544677,208.499127,191.520189,32.000000,186.617399,68.740250,60.491640,94.655676,62.877132,43.253611,34.177215,50.332971,25.822295,37.002794,59.545326,33.849544
27.073101,47.179884,138.936578,181.136393,59.565048,50.542562,29.818863,14.144889,138.901613,0.391017,43.018029,27.244289,177.863053,140.075511,173.684574,139.468175,90.638655,138.597742,-0.000695,0.000789,32.000000,-235.865273,139.734307,-0.655807,21.781714,0.647907,220230.731162,0.908430,37.548444,9.193434,5.053203,0.017847,0.019634,210.668796,32.000000,223.316157,205.629965,205.360982,191.501041,32.000000,186.547544,68.743811,60.499852,94.653230,62.877132,43.179156,34.177215,50.376439,25.822295,36.994580,59.545336,33.892391
26.994753,47.179884,139.076756,181.136393,59.772327,50.564404,29.621127,14.157447,138.863015,0.391190,43.324409,27.060785,177.773241,139.938156,173.731406,139.509580,90.727208,138.689961,-0.000696,0.000779,32.000000,-235.845175,139.743602,-0.656233,21.724095,0.654837,220073.247759,0.916359,37.253318,9.168422,5.099515,0.015585,0.022400,210.379339,32.000000,223.738273,205.318847,203.621923,192.023128,32.000000,185.998338,68.736789,60.535987,94.683333,62.877132,43.195155,34.177215,50.453478,25.822295,34.888352,59.545484,33.768253
26.920666,46.911995,138.886321,180.988203,59.948197,50.582197,29.769799,14.143320,138.809336,0.391173,43.683867,26.963977,177.773432,139.927780,173.728998,139.387561,90.696298,138.435870,-0.000698,0.000761,32.000000,-235.864548,139.688521,-0.656443,21.685543,0.659206,219579.619227,0.917802,36.437913,9.240405,5.131905,0.021574,0.020195,210.479025,32.000000,223.635534,204.674062,205.502580,192.376920,32.000000,185.068146,68.748640,60.491719,94.656991,62.877132,43.252170,34.177215,50.512186,25.822295,34.408238,59.555702,33.608606
26.841969,47.064446,138.947964,180.920003,60.134038,50.597460,29.651835,14.146316,138.909905,0.391404,44.081754,27.053065,177.846256,139.913648,173.717095,139.333841,90.671761,138.509876,-0.000698,0.000782,32.000000,-235.863027,139.631149,-0.656822,21.737707,0.663041,219632.192018,0.927152,36.567920,9.195815,5.151992,0.008846,0.027423,211.195844,32.000000,222.781857,204.581948,208.716661,192.546828,32.000000,185.234797,68.781031,60.478268,94.676111,62.877132,43.162033,34.177215,50.504015,25.822295,34.657330,59.542445,33.745069
26.933702,47.306841,138.932956,180.918880,60.293934,50.607933,29.664420,14.148029,138.955418,0.391366,44.022708,27.185378,177.799762,140.051571,173.742815,139.388359,90.619577,138.705845,-0.000696,0.000783,32.000000,-235.860495,139.763878,-0.656713,21.811900,0.664750,219605.817348,0.924934,36.423235,9.105542,5.159097,0.022685,0.037723,211.614497,32.000000,222.524722,204.849008,209.942454,192.391472,32.000000,185.775697,68.808149,60.478376,94.713675,62.877132,43.194966,34.177215,50.490583,25.822295,34.642396,59.547185,33.825040
26.965935,47.306841,139.040715,180.918880,60.487885,50.618118,29.620631,14.144889,138.922043,0.391363,43.681734,27.143903,177.843744,140.067681,173.647352,139.471109,90.602329,138.567053,-0.000696,0.000774,32.000000,-235.862978,139.794349,-0.657008,21.780744,0.665177,219826.205895,0.932096,36.706849,9.165392,5.176519,0.005555,0.024205,211.609984,32.000000,222.643585,205.656339,208.445801,191.444134,32.000000,186.211912,68.803972,60.447717,94.726745,62.877132,43.192648,34.177215,50.436476,25.822295,35.049314,59.545336,33.846610
26.791709,47.197707,138.961181,180.933194,60.662039,50.621947,29.655376,14.150312,138.911122,0.391157,43.906818,26.896898,177.794681,139.978980,173.616270,139.425356,90.672844,138.573292,-0.000696,0.000761,32.000000,-235.858211,139.721293,-0.656415,21.702406,0.661788,220025.898755,0.929086,36.796384,9.311015,5.158331,0.020092,0.031085,210.653152,32.000000,223.456982,205.790629,205.738360,191.282909,32.000000,186.151558,68.823215,60.498629,94.767915,62.877132,43.280964,34.177215,50.436193,25.822295,34.845867,59.544264,33.758129
26.706800,47.103382,139.195157,180.915793,60.844702,50.625753,29.738220,14.145032,138.832949,0.391112,44.459422,26.902663,177.709103,139.914648,173.632823,139.329949,90.704287,138.384855,-0.000696,0.000760,32.000000,-235.866606,139.555627,-0.655649,21.691129,0.662625,220069.566280,0.929475,36.742769,9.262096,5.156161,0.006742,0.018032,210.359737,32.000000,223.707054,205.468509,204.032147,191.802679,32.000000,185.868425,68.830515,60.497609,94.801637,62.877132,43.243779,34.177215,50.537055,25.822295,34.667772,59.549378,33.896133
26.659202,47.349343,138.838635,180.918319,60.970511,50.629522,29.647287,14.147886,138.761929,0.391076,44.686815,26.778816,177.768893,139.802824,173.646078,139.281628,90.710383,138.465575,-0.000698,0.000754,32.000000,-235.861293,139.505455,-0.655908,21.717329,0.667736,220037.950058,0.934571,36.924033,9.194555,5.186723,0.024989,0.021630,210.421865,32.000000,223.784143,204.630658,205.274578,192.526030,32.000000,185.134891,68.827893,60.491184,94.756903,62.877132,43.262330,34.177215,50.528203,25.822295,34.653036,59.545611,33.704057
26.696813,47.349343,138.934594,180.918319,61.078796,50.633272,29.602423,14.140323,138.723476,0.391238,44.943633,26.829568,177.700757,139.807005,173.612927,139.166010,90.620255,138.483151,-0.000697,0.000762,32.000000,-235.865906,139.470481,-0.656972,21.685386,0.670201,220007.217230,0.934947,36.971768,9.073203,5.211974,0.006885,0.016203,211.153807,32.000000,223.065448,204.360542,208.396806,192.657175,32.000000,185.090638,68.802854,60.453723,94.751043,62.877132,43.168430,34.177215,50.538981,25.822295,35.066358,59.537999,33.709853
26.607790,47.623559,138.631934,180.955366,61.215208,50.642145,29.661161,14.153024,138.602158,0.391268,45.313591,26.772096,177.730570,139.734717,173.628385,139.119875,90.613817,138.426801,-0.000698,0.000766,32.000000,-235.856483,139.392955,-0.657189,21.609540,0.669624,220192.768551,0.940191,37.297517,9.105632,5.207907,0.019339,0.019859,211.436524,32.000000,222.649486,204.798208,209.691087,192.223335,32.000000,185.352810,68.835523,60.475808,94.780922,62.877132,43.194247,34.177215,50.561939,25.822295,35.529640,59.547559,33.641695
26.526030,47.829503,138.558387,180.998868,61.284169,50.651058,29.700193,14.145746,138.488973,0.391002,45.840952,26.691558,177.740802,139.641308,173.535409,139.049199,90.613985,138.225593,-0.000700,0.000777,32.000000,-235.860155,139.371645,-0.657988,21.591654,0.670276,220272.528987,0.940290,37.234460,9.204146,5.204164,0.000000,0.013059,211.543556,32.000000,222.605680,205.628326,208.850417,191.328115,32.000000,185.898985,68.804638,60.480287,94.822215,62.877132,43.054411,34.177215,50.614435,25.822295,35.875267,59.542986,33.658789
26.591649,48.073574,138.797131,181.042932,61.321608,50.657362,29.673177,14.145603,138.496511,0.391083,46.191925,26.802523,177.763206,139.648180,173.504054,139.029499,90.650968,138.142850,-0.000699,0.000761,32.000000,-235.865871,139.217481,-0.658588,21.591234,0.673880,220528.097469,0.942505,37.658041,9.183694,5.210201,0.027490,0.022592,210.856643,32.000000,223.344287,205.814261,205.593275,191.168064,32.000000,186.263677,68.830644,60.496061,94.842499,62.877132,43.054113,34.177215,50.595987,25.822295,35.864225,59.545877,33.619611
26.604263,48.073574,138.428534,181.042932,61.179991,50.656082,29.655459,14.153594,138.440926,0.391082,46.356948,26.686087,177.729263,139.510500,173.524189,139.031134,90.683821,138.016658,-0.000699,0.000755,32.000000,-235.853454,139.203772,-0.659851,21.551580,0.676152,220731.589440,0.944940,38.001506,9.087442,5.223488,0.007607,0.033741,210.322925,32.000000,223.771362,205.176836,204.030773,191.593560,32.000000,185.902998,68.832392,60.477262,94.837708,62.877132,43.005873,34.177215,50.591736,25.822295,36.277952,59.552329,33.724233
26.553214,48.295715,138.660269,181.097942,61.021395,50.640289,29.693461,14.149884,138.340297,0.391343,46.436397,26.628610,177.737296,139.529301,173.550458,138.906331,90.716773,138.130808,-0.000699,0.000777,32.000000,-235.857820,139.104124,-0.660123,21.543241,0.676196,220844.121645,0.944006,38.135179,9.010915,5.219576,0.023059,0.019443,210.390911,32.000000,223.896578,204.394581,205.267304,192.501161,32.000000,185.060265,68.832278,60.475887,94.806004,62.877132,43.102493,34.177215,50.596361,25.822295,36.654377,59.540173,33.723793
26.548760,48.416113,138.367682,181.136393,60.866954,50.621959,29.657684,14.148314,138.339871,0.391384,46.747094,26.707122,177.729900,139.541107,173.533372,138.831747,90.697291,138.048107,-0.000699,0.000790,32.000000,-235.862012,139.126376,-0.660647,21.570096,0.676068,220801.858802,0.944075,38.113982,8.917720,5.203246,0.005861,0.012596,211.149218,32.000000,223.014288,204.255844,208.002905,192.661528,32.000000,184.659670,68.852638,60.463296,94.826121,62.877132,42.984879,34.177215,50.616830,25.822295,36.854833,59.545198,33.637659
26.435712,48.620164,138.518861,181.174284,60.749397,50.604166,29.649126,14.145317,138.124079,0.391184,47.190985,26.619983,177.788344,139.291137,173.583906,138.763232,90.686183,137.727444,-0.000700,0.000816,32.000000,-235.862714,138.876356,-0.660361,21.530495,0.678123,220865.736101,0.944971,38.421955,8.939354,5.221977,0.020713,0.016218,211.589555,32.000000,222.546679,204.762709,209.828166,192.099119,32.000000,185.148471,68.863462,60.451567,94.843284,62.877132,42.989354,34.177215,50.638333,25.822295,36.846775,59.550637,33.504571
26.358841,48.620164,138.366648,181.174284,60.657423,50.589204,29.722978,14.146174,138.095026,0.391245,47.734770,26.499660,177.796288,139.284489,173.470053,138.705090,90.742923,137.924515,-0.000698,0.000806,32.000000,-235.862842,138.871665,-0.660724,21.527977,0.676420,220878.792542,0.946202,38.549851,8.919291,5.211832,0.003459,0.008712,211.616131,32.000000,222.604757,205.425117,209.071632,191.395822,32.000000,186.044836,68.846212,60.465200,94.861469,62.877132,42.979651,34.177215,50.704295,25.822295,37.193838,59.542061,33.585055
26.420256,48.899649,138.212493,181.215261,60.567367,50.572577,29.605946,14.141893,138.054135,0.391277,48.183801,26.603400,177.808541,139.214957,173.437787,138.636759,90.751427,137.572695,-0.000698,0.000792,32.000000,-235.868598,138.797226,-0.660675,21.551423,0.680282,220988.687043,0.950850,38.944466,8.776906,5.239839,0.021752,0.021232,210.822928,32.000000,223.316756,205.528540,205.876783,191.201102,32.000000,186.596948,68.859150,60.471972,94.859453,62.877132,42.986438,34.177215,50.699517,25.822295,37.672746,59.549083,33.559890
26.404030,49.197250,138.222445,181.278974,60.459309,50.560944,29.657844,14.147173,137.964131,0.391364,48.438421,26.589188,177.744628,139.131497,173.434873,138.444835,90.730326,137.577812,-0.000695,0.000791,32.000000,-235.862006,138.746869,-0.660010,21.498656,0.681101,220910.510419,0.951112,39.074412,8.814531,5.249345,0.000000,0.014850,210.384616,32.000000,223.867940,205.120622,203.910954,191.758996,32.000000,186.097562,68.837192,60.463224,94.852154,62.877132,42.925136,34.177215,50.699746,25.822295,38.184069,59.550175,33.578158
26.354918,49.420803,138.237728,181.342968,60.375865,50.540623,29.727571,14.143890,137.861806,0.391347,48.544375,26.556829,177.771430,139.053013,173.471456,138.413194,90.741066,137.554940,-0.000695,0.000767,32.000000,-235.861519,138.705571,-0.660326,21.470935,0.679007,220970.365166,0.952850,39.250056,8.637491,5.231308,0.033276,0.025193,210.591577,32.000000,223.746864,204.450930,204.978803,192.349437,32.000000,184.800216,68.832822,60.438664,94.801966,62.877132,42.932047,34.177215,50.731079,25.822295,38.179985,59.547234,33.479406
26.434638,49.420803,138.167099,181.342968,60.304211,50.517772,29.576596,14.147030,137.855303,0.391249,48.775228,26.649959,177.844598,139.000690,173.487755,138.422038,90.736995,137.609338,-0.000697,0.000762,32.000000,-235.862805,138.612773,-0.660548,21.550453,0.681338,221129.510736,0.952241,39.575071,8.661045,5.234899,0.017155,0.023363,211.104384,32.000000,223.095973,204.309274,207.914048,192.468200,32.000000,184.995485,68.865597,60.440712,94.823717,62.877132,42.899888,34.177215,50.697037,25.822295,38.564962,59.545385,33.698921
26.634661,49.605960,138.319539,181.397701,60.264585,50.498653,29.717843,14.146031,137.963316,0.391050,48.593898,26.957754,177.881203,139.025628,173.546443,138.508233,90.706685,137.607033,-0.000697,0.000762,32.000000,-235.863968,138.662353,-0.659987,21.527662,0.683259,221191.809803,0.951981,39.881689,8.639338,5.245235,0.027238,0.035908,211.753306,32.000000,222.508863,204.638427,209.760837,192.311334,32.000000,185.273181,68.875985,60.444490,94.840713,62.877132,42.832188,34.177215,50.638178,25.822295,38.883940,59.552181,33.701049
26.605732,49.662469,137.923632,181.452433,60.245817,50.492271,29.437979,14.145032,137.944993,0.391211,48.415954,26.725606,177.877021,139.116795,173.466467,138.502344,90.692210,137.562285,-0.000697,0.000749,32.000000,-235.864311,138.778502,-0.658941,21.532435,0.678760,221057.856167,0.953379,39.746919,8.669491,5.226745,0.019904,0.024063,211.735111,32.000000,222.583114,205.178475,209.030684,191.510145,32.000000,186.320803,68.844277,60.428830,94.866217,62.877132,42.814330,34.177215,50.627064,25.822295,38.980089,59.546103,33.646390
26.579147,49.517084,138.304976,181.474046,60.186298,50.491013,29.595279,14.152738,137.912167,0.391172,48.503587,26.704236,177.941665,139.014228,173.495754,138.486582,90.705654,137.590886,-0.000697,0.000740,32.000000,-235.855457,138.738892,-0.659424,21.511114,0.676365,221020.618934,0.941414,39.595315,8.698696,5.193216,0.020153,0.028134,210.973637,32.000000,223.219131,205.480599,205.987087,191.394678,32.000000,186.485450,68.850446,60.435900,94.860651,62.877132,42.825371,34.177215,50.640904,25.822295,38.978372,59.547677,33.525187
26.548106,49.517084,138.159902,181.474046,60.068618,50.487211,29.859733,14.143890,137.885341,0.391225,48.659837,26.646332,177.821393,139.011905,173.515703,138.403253,90.720023,137.559674,-0.000695,0.000732,32.000000,-235.865780,138.682892,-0.659970,21.479931,0.675530,221053.712469,0.951455,39.700407,8.691717,5.183982,0.014919,0.026842,210.560003,32.000000,223.784796,205.302290,203.628095,191.645352,32.000000,185.952861,68.829964,60.455503,94.842300,62.877132,42.873167,34.177215,50.654735,25.822295,38.723634,59.550175,33.473683
26.439561,49.500900,138.155351,181.473204,59.907649,50.469461,29.653345,14.148314,137.748228,0.391239,48.738308,26.634837,177.893499,138.909807,173.544682,138.330588,90.655460,137.352865,-0.000694,0.000712,32.000000,-235.857423,138.532315,-0.660474,21.519532,0.677599,220959.483468,0.947047,39.599705,8.691986,5.203514,0.024740,0.025672,210.539393,32.000000,223.732271,204.519817,204.694108,192.443524,32.000000,185.170461,68.841605,60.429489,94.810281,62.877132,42.854365,34.177215,50.696848,25.822295,38.693038,59.554689,33.561431
26.632706,49.607606,138.022640,181.484431,59.794493,50.444113,29.772775,14.146174,137.857388,0.391486,48.847357,26.976415,177.929962,138.942413,173.596912,138.400321,90.614121,137.568977,-0.000695,0.000726,32.000000,-235.860219,138.580753,-0.661125,21.678436,0.678649,220944.326479,0.939742,39.651922,8.662651,5.204134,0.035579,0.023769,211.148374,32.000000,223.066439,204.288278,207.975511,192.553867,32.000000,185.208462,68.816932,60.423454,94.798562,62.877132,42.820530,34.177215,50.624588,25.822295,38.875844,59.544412,33.718070
27.344527,49.736534,138.324957,181.507167,59.932817,50.430571,29.673399,14.144319,138.237323,0.391422,47.764770,27.578990,177.948486,139.290790,173.595836,138.764678,90.577626,137.846753,-0.000695,0.000727,32.000000,-235.865844,139.058095,-0.661630,21.981163,0.679095,220964.915147,0.949994,39.818704,8.627986,5.225327,0.021758,0.029641,211.802556,32.000000,222.577762,204.374960,209.639034,192.615208,32.000000,185.590782,68.825286,60.413844,94.796101,62.877132,42.792905,34.177215,50.462784,25.822295,38.873848,59.548277,33.889163
27.265425,49.736534,138.600690,181.507167,60.296274,50.442141,29.709455,14.152025,138.452104,0.391266,45.855990,27.482411,177.953018,139.469616,173.586646,138.980345,90.504798,138.046920,-0.000694,0.000721,32.000000,-235.853712,139.310866,-0.663288,21.877046,0.670072,220866.626653,0.938738,39.600244,8.773013,5.182449,0.026655,0.032497,211.836336,32.000000,222.524301,205.088108,209.099858,191.785957,32.000000,186.251992,68.814174,60.394225,94.804652,62.877132,42.980314,34.177215,50.332264,25.822295,39.096231,59.544648,33.781826
26.972723,48.912814,138.684808,181.477695,60.662008,50.476341,29.671433,14.147743,138.496527,0.391495,45.270379,27.091528,177.975901,139.645101,173.560980,139.065865,90.537357,138.099447,-0.000693,0.000722,32.000000,-235.860780,139.342153,-0.663592,21.735241,0.649381,220588.110514,0.916148,38.546430,8.942604,5.058598,0.010875,0.026460,211.102981,32.000000,223.174401,205.534332,206.424187,191.509713,32.000000,186.420894,68.778395,60.411810,94.793112,62.877132,42.959165,34.177215,50.371067,25.822295,37.662726,59.546919,33.739493
26.927676,48.020097,138.713312,181.331460,60.781400,50.500466,29.679400,14.139609,138.499017,0.391440,45.128006,27.089892,177.879144,139.648875,173.643171,139.019268,90.569656,138.128205,-0.000692,0.000704,32.000000,-235.866292,139.282787,-0.664543,21.665087,0.654817,220742.422121,0.918040,38.676670,9.111217,5.083386,0.007500,0.034348,210.519346,32.000000,223.605050,205.388678,204.009260,191.604299,32.000000,186.278195,68.803449,60.429561,94.831309,62.877132,43.012519,34.177215,50.454950,25.822295,36.106582,59.546772,33.718657
26.865474,47.765882,138.614620,181.204596,60.610045,50.495150,29.643530,14.148742,138.490662,0.391251,45.219190,27.039897,177.826200,139.640717,173.702893,138.963535,90.562654,138.300089,-0.000693,0.000710,32.000000,-235.860437,139.290126,-0.665554,21.621866,0.663585,220492.770307,0.928546,38.337458,9.103778,5.141669,0.018560,0.021865,210.509192,32.000000,223.765120,204.557188,204.543114,192.434972,32.000000,185.478774,68.787164,60.427803,94.809422,62.877132,43.037284,34.177215,50.492215,25.822295,36.096510,59.547608,33.596354
26.770807,47.765882,138.855411,181.204596,60.434056,50.468349,29.688558,14.141179,138.503855,0.391223,45.279312,26.911318,177.869766,139.588946,173.759277,139.039906,90.515498,138.160138,-0.000693,0.000700,32.000000,-235.865705,139.247320,-0.667161,21.645312,0.665474,220041.058713,0.928423,37.519670,9.085226,5.151329,0.031088,0.022101,211.115911,32.000000,223.159336,204.168295,207.497127,192.845884,32.000000,185.351913,68.790833,60.434026,94.805626,62.877132,43.051899,34.177215,50.514335,25.822295,35.644014,59.549122,33.712641
26.686124,47.820180,138.735998,181.141726,60.300334,50.442842,29.674669,14.147173,138.449867,0.391226,45.415224,26.814164,177.887960,139.543555,173.738558,138.992117,90.477868,138.103610,-0.000691,0.000709,32.000000,-235.861187,139.191476,-0.666271,21.581872,0.667118,219898.382559,0.931155,37.369079,9.174359,5.159582,0.021631,0.023579,211.624235,32.000000,222.623958,204.555421,209.477374,192.653522,32.000000,185.428140,68.770557,60.386685,94.831471,62.877132,42.976680,34.177215,50.560536,25.822295,35.727053,59.544353,33.723426
