OSU 80 Ton Compressor Load Stand
26.638372,47.904095,138.730518,181.121799,60.220612,50.422406,29.673574,14.144889,138.398062,0.391087,45.697792,26.773220,177.881751,139.554485,173.664359,138.949415,90.453841,138.061006,-0.000690,0.000726,32.000000,-235.861831,139.159988,-0.666699,21.573296,0.668455,219867.888778,0.932707,37.527146,9.154648,5.186822,0.015660,0.028396,211.711625,32.000000,222.510833,205.399018,209.212024,191.579718,32.000000,185.899361,68.756099,60.405239,94.861180,62.877132,43.010000,34.177215,50.572593,25.822295,35.861721,59.550598,33.651893
26.608688,48.060136,138.346807,181.116185,60.117861,50.408415,29.695082,14.151168,138.292550,0.391093,46.056529,26.760007,177.856181,139.462724,173.570336,138.894251,90.435800,137.839075,-0.000690,0.000713,32.000000,-235.855716,139.186662,-0.666242,21.611743,0.671325,219863.488023,0.935904,37.723210,9.165256,5.198807,0.023918,0.031147,211.101653,32.000000,223.077646,205.681615,206.411765,191.336447,32.000000,186.714898,68.766839,60.411890,94.898862,62.877132,42.906168,34.177215,50.579192,25.822295,35.851058,59.553646,33.671042
26.624052,48.060136,138.396581,181.116185,60.030961,50.394454,29.644445,14.151026,138.231936,0.390915,46.263694,26.782605,177.823000,139.289994,173.606088,138.788172,90.470402,137.862765,-0.000691,0.000711,32.000000,-235.852416,139.001497,-0.666446,21.597214,0.672300,219869.932140,0.937509,37.887221,9.168912,5.207920,0.020344,0.025609,210.486310,32.000000,223.812994,205.326976,204.158684,191.848492,32.000000,186.671777,68.761544,60.417455,94.911123,62.877132,42.901878,34.177215,50.581900,25.822295,36.111963,59.542386,33.741841
26.575339,48.295440,138.431590,181.131341,59.830805,50.376708,29.706040,14.149028,138.153776,0.391115,46.284965,26.716445,177.807935,139.326657,173.618069,138.735651,90.448995,137.775066,-0.000691,0.000729,32.000000,-235.859332,138.935378,-0.666459,21.610458,0.670540,219933.334975,0.938012,38.093108,9.080755,5.199310,0.019023,0.025705,210.398412,32.000000,223.766106,204.613041,204.630001,192.566223,32.000000,185.394972,68.723004,60.411267,94.900301,62.877132,42.961030,34.177215,50.597052,25.822295,36.511206,59.548788,33.725994
26.585069,48.414741,138.474600,181.168109,59.679044,50.351286,29.686773,14.145317,138.119176,0.391100,46.519570,26.744085,177.839498,139.336323,173.590348,138.606610,90.431686,137.895908,-0.000691,0.000714,32.000000,-235.865009,138.961036,-0.666990,21.595037,0.670684,219834.296188,0.938784,38.067304,9.057494,5.198179,0.020950,0.018261,210.973501,32.000000,223.092339,204.381377,207.182623,192.615856,32.000000,184.914580,68.710687,60.401766,94.924600,62.877132,42.920189,34.177215,50.599701,25.822295,36.709755,59.540940,33.418951
26.473018,48.617147,138.296695,181.204315,59.496245,50.328416,29.706346,14.145317,138.043178,0.391208,46.946586,26.617871,177.895896,139.149380,173.603917,138.506378,90.413234,137.654475,-0.000693,0.000728,32.000000,-235.857305,138.809298,-0.666679,21.547201,0.671401,219942.920295,0.938831,38.384466,9.036906,5.209025,0.034135,0.020990,211.441125,32.000000,222.468347,204.616041,209.745376,192.404358,32.000000,185.328253,68.715481,60.393176,94.938489,62.877132,42.850159,34.177215,50.622658,25.822295,36.701691,59.550401,33.508900
26.414627,48.617147,138.242510,181.204315,59.368601,50.305529,29.631425,14.146459,138.022255,0.391251,47.446384,26.625185,177.874331,139.099952,173.523939,138.557717,90.352805,137.717322,-0.000692,0.000724,32.000000,-235.866490,138.809461,-0.667262,21.540067,0.671695,219916.702653,0.938868,38.487407,9.112076,5.208736,0.019544,0.031590,211.645859,32.000000,222.457388,205.191862,209.738966,191.716107,32.000000,186.250767,68.682929,60.385903,94.925123,62.877132,42.843173,34.177215,50.678167,25.822295,37.045883,59.550293,33.567887
26.626105,48.884838,138.213771,181.254836,59.298489,50.286536,29.665215,14.148457,137.933218,0.391343,47.858642,26.900890,177.925391,139.100319,173.453402,138.491590,90.411445,137.676551,-0.000694,0.000710,32.000000,-235.861870,138.752069,-0.665776,21.662753,0.674696,220008.811047,0.942443,38.878492,9.014888,5.224062,0.013063,0.033654,211.014421,32.000000,222.975537,205.492863,206.755222,191.538554,32.000000,186.503429,68.675492,60.405254,94.884301,62.877132,42.868819,34.177215,50.660824,25.822295,37.504269,59.558151,33.750132
26.803509,49.154460,138.081038,181.313778,59.273831,50.270085,29.645150,14.142606,138.015460,0.391376,47.434373,27.225925,177.808726,139.135576,173.469548,138.590208,90.436520,137.741709,-0.000694,0.000712,32.000000,-235.866081,138.800060,-0.666021,21.750951,0.675503,219991.236100,0.946590,38.977064,9.105435,5.233559,0.016703,0.023836,210.347865,32.000000,223.706874,205.434431,204.329777,191.673625,32.000000,186.499374,68.693140,60.415942,94.846362,62.877132,42.785178,34.177215,50.512684,25.822295,37.966919,59.545847,33.816896
26.826497,49.022253,138.435790,181.348582,59.375070,50.268418,29.708523,14.149171,138.204257,0.391385,46.374526,26.970152,177.840040,139.402654,173.546321,138.734327,90.469734,137.745499,-0.000692,0.000704,32.000000,-235.860500,138.984631,-0.665550,21.624227,0.667982,219919.303346,0.937855,38.888558,9.027258,5.190912,0.019667,0.041531,210.253432,32.000000,223.767973,204.673395,204.474561,192.320058,32.000000,185.325663,68.706725,60.418750,94.810877,62.877132,42.858724,34.177215,50.475064,25.822295,37.962617,59.543212,33.810293
26.787739,49.022253,138.387086,181.348582,59.434656,50.278511,29.614383,14.144604,138.203940,0.391467,46.198396,26.936834,177.894934,139.426797,173.612978,138.766267,90.489862,137.775376,-0.000690,0.000699,32.000000,-235.858183,139.071433,-0.664194,21.590002,0.661949,219906.749741,0.932246,38.861072,9.033403,5.151603,0.013051,0.023745,210.896928,32.000000,223.176656,204.361689,207.233909,192.672925,32.000000,184.985647,68.711906,60.448325,94.763175,62.877132,42.867568,34.177215,50.511360,25.822295,37.728229,59.549290,33.712347
26.684580,48.547758,138.527294,181.318269,59.469792,50.284832,29.631869,14.151168,138.177327,0.391535,46.372273,26.838302,177.940193,139.382956,173.620932,138.698351,90.469607,137.662612,-0.000691,0.000699,32.000000,-235.857683,138.876660,-0.664188,21.544683,0.666256,219778.250654,0.929100,38.690477,9.002005,5.160412,0.011798,0.024859,211.555954,32.000000,222.589734,204.555299,209.490187,192.712123,32.000000,185.487500,68.718311,60.440105,94.752691,62.877132,42.910134,34.177215,50.528750,25.822295,36.898272,59.547805,33.559083
26.585599,48.484129,138.406296,181.274764,59.493001,50.286079,29.667348,14.146602,138.082053,0.391312,46.773233,26.721491,177.875765,139.230270,173.613036,138.631037,90.501120,137.789127,-0.000691,0.000702,32.000000,-235.860774,138.936052,-0.663427,21.517985,0.667988,219822.640783,0.933659,38.755214,8.996188,5.166061,0.011610,0.002114,211.634062,32.000000,222.564082,205.180794,209.448074,191.668395,32.000000,186.545475,68.699503,60.433281,94.745350,62.877132,42.866713,34.177215,50.596706,25.822295,36.780363,59.539927,33.607579
26.602180,48.650334,138.250005,181.265221,59.514809,50.284294,29.643050,14.147315,138.106464,0.391303,47.035627,26.822104,177.900824,139.269155,173.527154,138.580087,90.487021,137.834242,-0.000691,0.000716,32.000000,-235.862192,138.899075,-0.663321,21.597555,0.670972,219625.406429,0.935976,38.453376,8.962416,5.191286,0.025054,0.024670,211.130513,32.000000,223.031158,205.471814,207.064424,191.544623,32.000000,186.650013,68.696916,60.451654,94.716799,62.877132,42.847664,34.177215,50.596971,25.822295,36.772651,59.546241,33.586376
26.644666,48.650334,138.102099,181.265221,59.542472,50.289371,29.902473,14.147315,138.095514,0.391448,46.940961,26.905596,177.826959,139.243871,173.538380,138.542602,90.563006,137.786739,-0.000691,0.000694,32.000000,-235.859897,138.762838,-0.662529,21.571224,0.673122,219611.242516,0.938399,38.555902,8.991516,5.206063,0.011379,0.014451,210.491914,32.000000,223.652303,205.678609,204.233491,191.626618,32.000000,186.424262,68.679139,60.461820,94.700099,62.877132,42.764038,34.177215,50.576697,25.822295,37.054194,59.541579,33.728782
26.619659,48.755379,138.362803,181.278693,59.588872,50.298087,29.477845,14.148600,138.004783,0.391357,46.916004,26.648767,177.840034,139.112533,173.548172,138.436809,90.568314,137.765660,-0.000691,0.000672,32.000000,-235.861235,138.787454,-0.661608,21.537523,0.670123,219710.563212,0.938886,38.694241,9.027219,5.196943,0.019712,0.020238,210.346913,32.000000,223.745983,204.841903,204.231668,192.302923,32.000000,185.539752,68.669731,60.431334,94.689254,62.877132,42.836042,34.177215,50.581848,25.822295,37.229966,59.549929,33.684101
26.523247,48.763882,138.057002,181.285991,59.642967,50.311889,29.492081,14.146602,137.921720,0.391222,47.080384,26.664475,177.865527,139.128316,173.585667,138.507500,90.606367,137.615929,-0.000691,0.000648,32.000000,-235.859299,138.689029,-0.661017,21.539543,0.669795,219644.355072,0.929274,38.622896,8.928485,5.183105,0.026105,0.026183,210.744628,32.000000,223.382767,204.240598,207.221856,192.656700,32.000000,185.454105,68.658904,60.456495,94.668667,62.877132,42.741930,34.177215,50.629383,25.822295,37.238402,59.552043,33.685715
26.414075,48.907054,138.291900,181.303112,59.673339,50.322079,29.757595,14.145317,137.879413,0.391225,47.464748,26.768938,177.885627,139.004360,173.634827,138.525284,90.561176,137.483072,-0.000692,0.000645,32.000000,-235.861075,138.646303,-0.661982,21.589084,0.672379,219753.514426,0.943987,38.769925,8.913081,5.197768,0.019700,0.036818,211.501098,32.000000,222.769068,204.456000,209.337060,192.776258,32.000000,185.814548,68.681912,60.445734,94.697874,62.877132,42.783147,34.177215,50.673874,25.822295,37.232114,59.547421,33.574857
26.693535,48.907054,137.969814,181.303112,59.720957,50.329747,29.685144,14.150027,137.934134,0.391266,47.772956,26.832449,177.902908,139.081824,173.546334,138.352184,90.502420,137.510962,-0.000692,0.000628,32.000000,-235.859644,138.743686,-0.662229,21.698866,0.673317,219829.468589,0.947415,38.940571,8.803278,5.205132,0.017337,0.032274,211.652785,32.000000,222.593171,205.315993,209.416052,191.852706,32.000000,186.048281,68.647725,60.443108,94.707530,62.877132,42.703340,34.177215,50.565155,25.822295,37.474996,59.545838,33.727975
27.123278,49.169272,138.541525,181.335390,59.978762,50.345010,29.593746,14.149171,138.257701,0.391267,46.670135,27.211697,177.927055,139.325168,173.497048,138.697005,90.556115,137.918860,-0.000691,0.000631,32.000000,-235.860992,139.041084,-0.661955,21.820083,0.674831,220053.094353,0.943547,39.267902,8.784757,5.235538,0.020525,0.022927,211.272428,32.000000,222.952337,205.644894,207.472324,191.258343,32.000000,186.488269,68.650764,60.460026,94.729933,62.877132,42.736801,34.177215,50.455558,25.822295,37.925341,59.548739,33.832230
26.947075,48.942985,138.409754,181.359248,60.319215,50.375499,29.598757,14.147601,138.275908,0.391426,45.697664,27.102594,177.881770,139.278413,173.513955,138.765190,90.594279,138.041190,-0.000690,0.000621,32.000000,-235.861742,139.055504,-0.662123,21.740355,0.665538,220007.151568,0.935589,38.797664,8.856892,5.168660,0.007557,0.028597,210.519630,32.000000,223.623755,205.646730,204.499340,191.530070,32.000000,186.518383,68.679239,60.490880,94.748973,62.877132,42.827538,34.177215,50.437256,25.822295,37.528064,59.552112,33.625187
26.820963,48.215359,138.503892,181.284868,60.588486,50.403526,29.659059,14.155307,138.354219,0.391311,45.447251,26.862095,177.837267,139.518574,173.597021,138.817063,90.567162,137.997149,-0.000690,0.000612,32.000000,-235.856167,139.071694,-0.662590,21.631176,0.656641,219988.196759,0.923696,38.344195,8.998634,5.107846,0.008240,0.026765,210.428465,32.000000,223.861768,204.807723,204.171117,192.196469,32.000000,185.937775,68.660802,60.474780,94.728430,62.877132,42.838131,34.177215,50.469758,25.822295,37.522687,59.546339,33.688723
26.712016,48.215359,138.364986,181.284868,60.827040,50.423883,29.576719,14.138610,138.289145,0.391433,45.517450,26.854333,177.911036,139.374639,173.664808,138.708284,90.613889,137.720900,-0.000689,0.000605,32.000000,-235.868110,138.999687,-0.662072,21.584783,0.661776,220031.262460,0.929962,38.410277,9.018997,5.136355,0.020571,0.019151,210.823430,32.000000,223.562556,204.379731,206.901565,192.805682,32.000000,185.331996,68.681797,60.495981,94.747124,62.877132,42.808535,34.177215,50.528449,25.822295,36.250985,59.550568,33.591658
26.675109,48.037374,138.546625,181.207683,61.032728,50.437869,29.709773,14.149599,138.237373,0.391528,45.838839,26.859473,177.909812,139.247296,173.635724,138.596549,90.549187,137.757844,-0.000690,0.000626,32.000000,-235.856302,138.923222,-0.661724,21.590316,0.666813,219790.219478,0.931586,37.892822,9.025047,5.164016,0.026992,0.031910,211.436680,32.000000,222.694193,204.521035,209.341806,192.744968,32.000000,185.119545,68.655486,60.467732,94.752471,62.877132,42.811361,34.177215,50.562171,25.822295,35.932452,59.542789,33.738466
26.606260,48.161058,138.405583,181.175968,61.235308,50.449296,29.694974,14.145888,138.140503,0.391344,46.072764,26.756189,177.885639,139.338525,173.612184,138.557798,90.549739,137.940064,-0.000691,0.000622,32.000000,-235.863455,138.985428,-0.661120,21.567788,0.670043,219886.721572,0.938566,38.075007,8.846065,5.179878,0.016143,0.032841,211.752410,32.000000,222.578661,205.384205,209.902525,191.821005,32.000000,186.057146,68.654912,60.457920,94.821564,62.877132,42.809880,34.177215,50.579310,25.822295,36.137301,59.553499,33.736779
26.685366,48.313815,138.378380,181.185230,61.417422,50.461969,29.708886,14.143890,138.186883,0.390966,46.050462,26.970558,177.897101,139.305859,173.560186,138.640386,90.562875,137.776132,-0.000689,0.000645,32.000000,-235.863322,139.002846,-0.660311,21.659448,0.670976,219914.247246,0.935590,37.958871,8.928464,5.193854,0.028793,0.023791,211.367736,32.000000,222.960072,205.686634,207.458207,191.514986,32.000000,186.637847,68.620832,60.480164,94.805609,62.877132,42.757425,34.177215,50.544654,25.822295,36.127946,59.542582,33.664805
26.808666,48.313815,138.291722,181.185230,61.540264,50.477250,29.714925,14.152025,138.245519,0.390863,45.657990,26.996885,177.820080,139.348903,173.582727,138.705726,90.616766,137.883353,-0.000689,0.000622,32.000000,-235.854204,138.947185,-0.659020,21.639202,0.672844,220073.393120,0.939089,38.198109,9.015156,5.201993,0.017455,0.033612,210.512995,32.000000,223.732736,205.656843,204.653446,191.702784,32.000000,186.540411,68.629431,60.484650,94.831434,62.877132,42.766391,34.177215,50.490416,25.822295,36.384441,59.552427,33.643309
26.698233,48.255400,138.517417,181.190843,61.290101,50.477625,29.682488,14.147315,138.198643,0.390799,45.560769,26.769961,177.833270,139.276822,173.610833,138.723997,90.636186,137.821999,-0.000688,0.000618,32.000000,-235.863831,138.903807,-0.659379,21.586723,0.668914,220172.104368,0.936295,38.218116,8.923537,5.185553,0.002705,0.014776,210.298289,32.000000,223.858086,204.953696,203.932702,192.219685,32.000000,185.572386,68.643426,60.495005,94.851572,62.877132,42.774725,34.177215,50.511520,25.822295,36.274299,59.549319,33.705818
26.590945,48.093594,138.530901,181.172600,60.959149,50.456015,29.729193,14.147030,138.148182,0.390730,45.705072,26.781046,177.791296,139.224826,173.626983,138.722896,90.604589,137.836569,-0.000687,0.000601,32.000000,-235.864608,138.809869,-0.657986,21.598577,0.667280,220132.525558,0.931860,38.011815,8.920987,5.158471,0.030605,0.021108,210.676294,32.000000,223.487528,204.557882,206.393554,192.603117,32.000000,185.082852,68.644042,60.462891,94.816893,62.877132,42.831842,34.177215,50.579644,25.822295,35.984373,59.547883,33.557762
26.504480,48.199179,138.263071,181.170916,60.686382,50.429620,29.618900,14.152881,138.086043,0.390718,46.173470,26.749212,177.882720,139.209796,173.609994,138.624115,90.597703,137.744312,-0.000687,0.000596,32.000000,-235.855151,138.867278,-0.657004,21.577570,0.671475,220132.870541,0.936815,38.138138,8.872193,5.188262,0.024238,0.023880,211.409699,32.000000,222.771679,204.592899,209.237642,192.728607,32.000000,185.188280,68.633344,60.472233,94.833020,62.877132,42.786253,34.177215,50.617396,25.822295,35.974675,59.544736,33.483588
26.469611,48.199179,138.236075,181.170916,60.438859,50.402531,29.747810,14.150598,138.057937,0.391029,46.568125,26.670908,177.841793,139.160859,173.569254,138.574405,90.552211,137.604090,-0.000687,0.000587,32.000000,-235.855959,138.817678,-0.655684,21.547410,0.672517,220018.660967,0.938552,38.156381,8.910765,5.209702,0.024988,0.021925,211.648453,32.000000,222.544704,205.272563,210.007546,191.987601,32.000000,185.935086,68.642616,60.445503,94.810720,62.877132,42.734644,34.177215,50.639400,25.822295,36.148730,59.545297,33.642722
26.510691,48.463285,138.137721,181.194492,60.150327,50.370272,29.699944,14.141750,137.944980,0.390898,46.947328,26.628435,177.905063,138.997204,173.496497,138.393289,90.659819,137.575817,-0.000687,0.000598,32.000000,-235.868413,138.680588,-0.653209,21.609697,0.673735,220014.931049,0.945018,38.407483,8.873466,5.216592,0.020671,0.026855,211.319794,32.000000,223.006119,205.663800,207.765433,191.512306,32.000000,186.381310,68.645576,60.479129,94.813814,62.877132,42.698530,34.177215,50.625069,25.822295,36.596153,59.547539,33.709413
26.894155,48.684891,138.398171,181.239119,60.054148,50.351217,29.755802,14.152738,138.175464,0.390790,46.914815,27.346514,177.798902,139.143587,173.468222,138.645975,90.609302,137.784490,-0.000688,0.000597,32.000000,-235.856277,138.938272,-0.652879,21.872351,0.674865,219952.985184,0.941719,38.466271,8.851759,5.222445,0.011648,0.021452,210.576378,32.000000,223.668883,205.742674,204.910364,191.603877,32.000000,186.347847,68.645525,60.484115,94.770379,62.877132,42.738748,34.177215,50.570437,25.822295,36.973632,59.546605,33.595400
27.071281,48.730420,138.475819,181.285991,60.212321,50.347370,29.684663,14.143462,138.300371,0.390553,45.675429,27.337726,177.786604,139.423861,173.489299,138.771482,90.603842,137.901399,-0.000687,0.000595,32.000000,-235.868503,138.991976,-0.652375,21.827374,0.671888,219858.097554,0.941681,38.661125,8.730595,5.210642,0.015814,0.022481,210.285056,32.000000,223.859892,205.018299,204.063794,192.163887,32.000000,185.405721,68.633365,60.470576,94.733493,62.877132,42.792446,34.177215,50.373598,25.822295,37.046024,59.547864,34.052919
26.869014,47.991576,138.583457,181.269151,60.452252,50.362635,29.828088,14.143890,138.415859,0.390585,44.373035,27.013279,177.837395,139.477632,173.570407,138.892514,90.604967,138.156319,-0.000687,0.000582,32.000000,-235.866928,139.203042,-0.652019,21.662805,0.657938,219776.398976,0.925960,38.240284,8.881113,5.146032,0.013854,0.017570,210.691345,32.000000,223.461868,204.580152,206.653183,192.606661,32.000000,185.093399,68.638919,60.449324,94.687839,62.877132,42.821381,34.177215,50.382926,25.822295,37.039565,59.543399,33.871481
26.877129,47.991576,138.595302,181.269151,60.650327,50.377825,29.710719,14.147743,138.306613,0.390498,44.261674,26.980908,177.889917,139.473165,173.613510,138.974434,90.585546,137.971956,-0.000685,0.000563,32.000000,-235.862255,139.301364,-0.651296,21.660969,0.656451,219710.281837,0.921820,37.991468,8.942548,5.115230,0.019215,0.022392,211.471747,32.000000,222.910752,204.440809,209.070720,192.698537,32.000000,185.179303,68.655149,60.439273,94.678989,62.877132,42.821187,34.177215,50.446015,25.822295,35.747258,59.544451,33.637293
26.732583,47.522646,138.671775,181.165022,60.844311,50.391705,29.795543,14.155735,138.396160,0.390458,44.530174,26.967620,177.937669,139.544613,173.619139,138.979655,90.519780,138.223666,-0.000685,0.000545,32.000000,-235.849182,139.268402,-0.650561,21.662045,0.664322,219419.092798,0.923328,37.588869,9.063354,5.157743,0.015989,0.022610,211.633367,32.000000,222.673280,205.035576,209.681741,192.199975,32.000000,186.008465,68.675578,60.460323,94.645372,62.877132,42.851440,34.177215,50.487619,25.822295,34.921733,59.542858,33.705744
26.715783,47.504548,138.637376,181.095416,61.017576,50.403098,29.836150,14.142606,138.386463,0.390421,44.789972,26.855080,177.879271,139.539314,173.578302,138.972556,90.560433,138.026891,-0.000685,0.000564,32.000000,-235.864606,139.222805,-0.649824,21.663015,0.664471,219497.723063,0.926961,37.575342,8.994609,5.156626,0.017078,0.024605,211.417944,32.000000,222.920493,205.828865,207.977323,191.518476,32.000000,186.234512,68.641935,60.451111,94.645116,62.877132,42.832137,34.177215,50.507527,25.822295,34.877694,59.549349,33.690411
26.706569,47.562682,138.755404,181.068192,61.214282,50.415765,29.682502,14.147030,138.331069,0.390554,44.818797,26.849270,177.828973,139.586640,173.570490,138.838611,90.582648,138.004054,-0.000684,0.000560,32.000000,-235.860182,139.220376,-0.650009,21.653705,0.666651,219399.452836,0.928810,37.347857,9.180726,5.187369,0.012829,0.017189,210.597267,32.000000,223.485928,205.894275,205.147199,191.270689,32.000000,186.121666,68.680572,60.498941,94.662796,62.877132,42.804199,34.177215,50.498452,25.822295,34.864999,59.549319,33.696940
26.689545,47.562682,138.559309,181.068192,61.343378,50.431000,29.736096,14.149741,138.373659,0.390814,44.992365,26.827453,177.760388,139.469291,173.576625,138.752010,90.530222,138.035495,-0.000685,0.000565,32.000000,-235.856160,139.174466,-0.649388,21.693778,0.666938,219407.938121,0.928329,37.357887,9.046003,5.189344,0.023335,0.036032,210.370235,32.000000,223.755127,205.014977,204.339869,192.095933,32.000000,185.725433,68.641720,60.445018,94.651735,62.877132,42.801493,34.177215,50.520569,25.822295,34.953477,59.551227,33.679479
26.890317,47.653998,138.802585,181.065385,61.498091,50.447498,29.660243,14.145032,138.496431,0.390802,45.039000,27.191315,177.765482,139.576649,173.634110,138.916473,90.538239,138.242673,-0.000684,0.000576,32.000000,-235.865294,139.285436,-0.648821,21.834114,0.668006,219483.112585,0.933836,37.431455,9.012864,5.195553,0.019002,0.044209,210.665955,32.000000,223.649283,204.380935,206.376873,192.754379,32.000000,185.234800,68.665317,60.457935,94.664152,62.877132,42.834980,34.177215,50.515511,25.822295,35.099844,59.546477,33.797894
26.979871,47.783158,138.776217,181.071840,61.771041,50.469069,29.635958,14.148172,138.549092,0.390868,44.192122,27.118271,177.806762,139.689736,173.593864,139.024896,90.501056,138.102650,-0.000684,0.000581,32.000000,-235.865433,139.301792,-0.648174,21.780062,0.666690,219604.671812,0.933060,37.459979,9.080329,5.191520,0.000000,0.025160,211.434234,32.000000,222.856896,204.440219,208.878540,192.732590,32.000000,185.015249,68.675556,60.440995,94.708593,62.877132,42.866178,34.177215,50.383302,25.822295,35.312256,59.548975,33.877424
26.787926,47.324664,138.770041,181.053316,61.950789,50.483416,29.682779,14.149741,138.628295,0.390900,43.728681,26.956916,177.814642,139.662106,173.619235,139.093613,90.467176,138.215713,-0.000684,0.000582,32.000000,-235.861733,139.339746,-0.647708,21.649954,0.659956,219631.788291,0.928604,37.215786,9.171348,5.161805,0.013903,0.034918,211.592176,32.000000,222.479097,205.183964,209.985400,191.967650,32.000000,185.395916,68.655736,60.424337,94.752287,62.877132,42.882050,34.177215,50.413982,25.822295,35.300978,59.546202,33.608899
26.702703,47.324664,138.936655,181.053316,62.130676,50.488599,29.665484,14.149884,138.494582,0.390919,43.973719,26.958196,177.813845,139.681987,173.520007,139.071102,90.393061,138.223528,-0.000684,0.000583,32.000000,-235.855033,139.351799,-0.648293,21.599391,0.660435,219795.482499,0.926797,37.195921,9.141608,5.143695,0.011795,0.021017,211.582153,32.000000,222.807258,205.790721,208.350054,191.378320,32.000000,186.156055,68.640295,60.411680,94.782951,62.877132,42.909890,34.177215,50.498815,25.822295,34.491760,59.545198,33.638760
26.600352,47.153835,138.734722,180.998868,62.304327,50.492439,29.690930,14.144176,138.414183,0.390966,44.391999,26.740019,177.780930,139.649037,173.583515,139.024160,90.486936,138.016871,-0.000684,0.000590,32.000000,-235.869429,139.266470,-0.647209,21.563041,0.667222,219698.048152,0.931570,37.057314,9.229530,5.180321,0.020791,0.019840,210.620855,32.000000,223.632260,205.726747,205.331579,191.411015,32.000000,186.422255,68.653587,60.447768,94.832836,62.877132,42.823410,34.177215,50.501222,25.822295,34.181136,59.542651,33.708606
26.526385,47.324664,138.546094,180.986519,62.452572,50.496296,29.661233,14.149313,138.420301,0.391259,44.918059,26.709908,177.691365,139.568207,173.608694,138.926947,90.501898,138.061512,-0.000685,0.000574,32.000000,-235.860194,139.161312,-0.646290,21.553705,0.670881,219827.617724,0.935339,37.199913,9.307380,5.203093,0.001990,0.013311,210.418729,32.000000,223.791948,205.094604,204.169766,192.092923,32.000000,185.543247,68.683008,60.441805,94.868692,62.877132,42.793139,34.177215,50.571769,25.822295,34.463381,59.548670,33.634138
26.623986,47.659757,138.677549,181.009814,62.585820,50.500104,29.687411,14.148600,138.425144,0.391227,45.332215,26.845479,177.702765,139.571245,173.628315,138.945302,90.499941,138.067655,-0.000684,0.000574,32.000000,-235.860907,139.191435,-0.646017,21.741772,0.673007,219702.483311,0.938014,37.200815,9.114707,5.215522,0.024194,0.023356,210.541922,32.000000,223.778462,204.515542,205.948404,192.681422,32.000000,184.719028,68.689586,60.436696,94.873598,62.877132,42.819610,34.177215,50.558086,25.822295,34.449770,59.552801,33.630983
26.897990,47.659757,138.669213,181.009814,62.813557,50.501363,29.690508,14.147886,138.494872,0.391203,45.192997,27.116686,177.771469,139.592227,173.583297,138.931224,90.450577,138.094203,-0.000685,0.000589,32.000000,-235.862440,139.169837,-0.646543,21.821368,0.674391,219846.264305,0.942158,37.496069,9.121096,5.222954,0.018311,0.031383,211.319588,32.000000,222.785776,204.569330,208.934894,192.465853,32.000000,184.706187,68.684929,60.431993,94.905907,62.877132,42.824219,34.177215,50.413907,25.822295,35.019338,59.547991,33.852406
26.803742,47.851442,138.765696,181.052194,63.035358,50.510226,29.670834,14.145888,138.502354,0.391218,44.471166,26.878017,177.780923,139.666410,173.573480,139.061076,90.393860,138.130240,-0.000684,0.000591,32.000000,-235.862635,139.315172,-0.647046,21.710510,0.667810,220023.946267,0.938509,37.667035,9.125991,5.208745,0.029575,0.024026,211.553451,32.000000,222.612100,204.982469,210.043355,192.054650,32.000000,185.400460,68.702620,60.402432,94.972020,62.877132,42.836484,34.177215,50.419904,25.822295,35.340707,59.542779,33.719904
26.691640,47.533067,138.717145,181.054439,63.202654,50.521626,29.667494,14.151311,138.406609,0.391332,44.603273,26.913166,177.808924,139.641328,173.510234,138.969201,90.463066,138.142029,-0.000685,0.000607,32.000000,-235.856721,139.353879,-0.647173,21.673584,0.660520,219944.065730,0.928382,37.208759,9.188050,5.155375,0.013345,0.032833,211.513938,32.000000,222.673930,205.483070,208.527945,191.418726,32.000000,186.121432,68.694193,60.418265,94.986866,62.877132,42.836193,34.177215,50.494755,25.822295,34.776771,59.546467,33.593345
26.627567,47.498789,138.593666,181.030583,63.382546,50.534318,29.675708,14.143034,138.440826,0.391122,44.927129,26.834229,177.779515,139.515110,173.520065,138.963368,90.478139,138.138976,-0.000686,0.000610,32.000000,-235.868604,139.188154,-0.646241,21.622784,0.666284,220196.467101,0.933019,37.557664,9.261995,5.177102,0.020388,0.020122,210.684488,32.000000,223.530337,205.791942,205.370834,191.396721,32.000000,186.132345,68.703945,60.445322,95.019601,62.877132,42.833463,34.177215,50.528048,25.822295,34.764221,59.542051,33.678378
26.560991,47.498789,138.644678,181.030583,63.511801,50.549525,29.632546,14.149171,138.354783,0.391037,45.216276,26.666557,177.642806,139.576057,173.522780,138.847923,90.482100,138.069042,-0.000686,0.000620,32.000000,-235.861320,139.222517,-0.646375,21.558635,0.668901,220041.275716,0.936756,37.426854,9.198424,5.197026,0.025791,0.023833,210.270138,32.000000,223.716027,205.138636,204.064741,191.820668,32.000000,185.320020,68.677061,60.413135,95.037651,62.877132,42.809266,34.177215,50.554954,25.822295,34.692016,59.553991,33.560844
26.439881,47.685534,138.510835,181.027776,63.404750,50.552067,29.712600,14.144176,138.170498,0.391223,45.553629,26.581155,177.712794,139.402879,173.577477,138.659251,90.517174,137.819676,-0.000685,0.000638,32.000000,-235.864020,138.943089,-0.646351,21.505160,0.671356,220092.358895,0.939027,37.500054,9.181892,5.204894,0.016486,0.025544,210.466014,32.000000,223.749383,204.529278,205.822633,192.474248,32.000000,184.752488,68.724545,60.445561,95.061668,62.877132,42.810270,34.177215,50.583021,25.822295,35.003976,59.544589,33.481314
26.431095,47.967718,138.436508,181.050229,63.149954,50.534347,29.604634,14.149028,138.133346,0.391382,46.049684,26.521032,177.765297,139.267279,173.533270,138.696373,90.477876,137.910229,-0.000686,0.000634,32.000000,-235.855070,138.885941,-0.645848,21.499863,0.674912,220186.590356,0.943157,37.611946,9.144495,5.219861,0.011584,0.027264,211.246905,32.000000,222.858030,204.345367,208.876452,192.622141,32.000000,184.746394,68.707499,60.408619,95.112851,62.877132,42.742980,34.177215,50.617793,25.822295,35.482343,59.552860,33.658936
26.433317,48.320946,138.182417,181.087557,62.944173,50.506403,29.655948,14.144889,138.002544,0.391346,46.608717,26.760550,177.735639,139.157271,173.533936,138.540828,90.442332,137.690613,-0.000687,0.000649,32.000000,-235.865273,138.813765,-0.645813,21.557901,0.678729,220337.095024,0.945609,38.002798,8.990090,5.238709,0.023992,0.021979,211.578430,32.000000,222.561063,204.880500,209.834088,191.995648,32.000000,185.359089,68.696608,60.403076,95.103685,62.877132,42.727200,34.177215,50.671323,25.822295,35.472004,59.549221,33.694299
26.549182,48.320946,138.375342,181.087557,62.779633,50.482269,29.562594,14.145032,138.035537,0.391382,46.898407,26.766053,177.759139,139.193139,173.444993,138.517664,90.405661,137.849426,-0.000688,0.000613,32.000000,-235.863000,138.961077,-0.645648,21.558819,0.679060,220473.224648,0.949686,38.299815,9.072742,5.237638,0.025922,0.033798,211.563181,32.000000,222.742085,205.487710,208.505602,191.429268,32.000000,185.904488,68.694760,60.420096,95.124031,62.877132,42.717267,34.177215,50.575470,25.822295,36.076407,59.548129,33.651819
26.554325,48.605079,138.170605,181.152953,62.653129,50.465744,29.740394,14.146602,138.082870,0.391142,46.889189,26.712070,177.754918,139.264853,173.433324,138.627126,90.483541,137.829448,-0.000689,0.000613,32.000000,-235.866347,138.942415,-0.644993,21.560628,0.676624,220597.900400,0.948220,38.649293,9.003110,5.227585,0.019355,0.018819,210.717270,32.000000,223.285501,205.810087,205.396918,191.243458,32.000000,185.951544,68.714120,60.434193,95.145894,62.877132,42.679706,34.177215,50.554868,25.822295,36.561874,59.547244,33.543969
26.523567,48.632780,138.266882,181.212455,62.525512,50.456864,29.790466,14.144889,138.086224,0.391410,46.926568,26.615981,177.686054,139.128561,173.443270,138.581409,90.452838,137.598545,-0.000690,0.000623,32.000000,-235.865273,138.856023,-0.644958,21.563382,0.674763,220471.271136,0.946399,38.453973,9.115849,5.212038,0.018395,0.015938,210.302368,32.000000,223.591860,205.198207,204.166966,191.657180,32.000000,185.415191,68.701144,60.428223,95.126632,62.877132,42.674359,34.177215,50.591308,25.822295,36.602893,59.545385,33.547638
26.445093,48.704639,138.163753,181.246977,62.419168,50.449291,29.701030,14.144176,137.861274,0.391331,47.057542,26.531450,177.685940,139.112187,173.501474,138.399138,90.489339,137.655619,-0.000690,0.000607,32.000000,-235.862053,138.770467,-0.644876,21.488245,0.674239,220501.340109,0.940869,38.729452,9.028403,5.203318,0.015600,0.017848,210.363799,32.000000,223.660926,204.399993,205.711882,192.527425,32.000000,184.858951,68.721378,60.444881,95.121838,62.877132,42.689046,34.177215,50.623060,25.822295,36.595938,59.546683,33.516163
26.417483,48.704639,138.103509,181.246977,62.252201,50.436611,29.669537,14.152167,137.909144,0.391576,47.396574,26.580050,177.733522,139.022303,173.531067,138.393928,90.446546,137.448133,-0.000691,0.000635,32.000000,-235.855537,138.760348,-0.645514,21.492441,0.674927,220519.941852,0.940328,38.808930,8.948473,5.212982,0.005807,0.017086,211.311355,32.000000,222.924399,204.243170,208.287406,192.902930,32.000000,184.975598,68.743267,60.448101,95.156645,62.877132,42.612549,34.177215,50.649969,25.822295,36.714042,59.547746,33.495620
26.320144,48.894163,138.030061,181.282062,62.111214,50.412454,29.682848,14.145603,137.770196,0.391648,47.832956,26.399190,177.812379,138.856853,173.483618,138.314675,90.387671,137.351949,-0.000692,0.000642,32.000000,-235.862921,138.515082,-0.643813,21.450007,0.678417,220536.071440,0.946118,39.013103,8.939332,5.224552,0.019744,0.016076,211.473730,32.000000,222.562816,204.741574,209.829395,192.181383,32.000000,185.369714,68.743790,60.423447,95.170217,62.877132,42.646282,34.177215,50.681405,25.822295,37.036969,59.551620,33.576251
26.281460,49.153363,138.015118,181.329496,62.007110,50.388300,29.704230,14.150455,137.721930,0.391843,48.309183,26.412164,177.853052,138.799554,173.407839,138.223044,90.386219,137.463560,-0.000693,0.000650,32.000000,-235.859544,138.525481,-0.644040,21.407678,0.678428,220530.728895,0.947924,39.059730,8.882623,5.227732,0.013272,0.013459,211.518712,32.000000,222.569769,205.495975,208.811559,191.306171,32.000000,185.881336,68.726336,60.417151,95.189326,62.877132,42.575725,34.177215,50.720645,25.822295,37.481562,59.541333,33.501196
26.426122,49.419157,137.938777,181.389280,61.907617,50.363314,29.676231,14.148742,137.679359,0.391878,48.674447,26.670352,177.820412,138.797841,173.389534,138.246756,90.401467,137.334194,-0.000693,0.000660,32.000000,-235.860601,138.451653,-0.644689,21.470621,0.681318,220639.915045,0.951146,39.413936,8.895335,5.244275,0.024878,0.022274,210.728899,32.000000,223.269367,205.721250,205.620668,191.203851,32.000000,186.367500,68.736611,60.471177,95.185149,62.877132,42.547720,34.177215,50.745822,25.822295,37.477255,59.555849,33.548958
26.469719,49.419157,137.932364,181.389280,61.845744,50.344888,29.700744,14.140608,137.639191,0.391690,48.692387,26.662218,177.776308,138.989211,173.405034,138.179949,90.342490,137.372257,-0.000693,0.000660,32.000000,-235.867751,138.425082,-0.644700,21.465743,0.683434,220713.628278,0.952051,39.738715,8.950354,5.251425,0.020617,0.021858,210.209596,32.000000,223.768313,205.147048,203.766251,191.928101,32.000000,186.129952,68.748548,60.430770,95.204667,62.877132,42.537057,34.177215,50.652026,25.822295,37.935523,59.540920,33.493199
26.440631,49.605686,137.816610,181.453837,61.820833,50.337268,29.621724,14.148172,137.683201,0.391887,48.402778,26.684563,177.784583,138.805753,173.437493,138.242111,90.349051,137.391737,-0.000694,0.000656,32.000000,-235.860188,138.474740,-0.645574,21.432698,0.678651,220683.880608,0.947590,39.759654,8.873015,5.219789,0.028869,0.023663,210.446987,32.000000,223.739768,204.324971,205.327218,192.762019,32.000000,185.239186,68.749952,60.440163,95.188625,62.877132,42.551381,34.177215,50.665613,25.822295,38.256878,59.548188,33.501930
26.420998,49.574689,137.962824,181.492290,61.771301,50.332162,29.707838,14.146602,137.628514,0.391841,48.462438,26.693227,177.876996,138.710712,173.445640,138.112929,90.298021,137.307730,-0.000693,0.000667,32.000000,-235.861266,138.468275,-0.646148,21.438677,0.677746,220635.622629,0.944824,39.686068,8.950265,5.210949,0.036685,0.023265,211.186657,32.000000,222.792865,204.439758,208.020013,192.715347,32.000000,184.837708,68.759896,60.427543,95.203960,62.877132,42.529987,34.177215,50.684230,25.822295,38.201031,59.550755,33.452113
26.399541,49.610349,137.754656,181.514745,61.493833,50.315689,29.744446,14.150027,137.504948,0.391833,48.615730,26.558417,177.896687,138.726045,173.486225,138.061104,90.308745,137.267733,-0.000693,0.000684,32.000000,-235.860300,138.346721,-0.646389,21.452131,0.679168,220724.594646,0.948708,39.921683,8.953054,5.212304,0.023459,0.026930,211.680735,32.000000,222.375232,204.883732,209.796359,192.202922,32.000000,185.431414,68.774133,60.407925,95.221074,62.877132,42.511611,34.177215,50.709402,25.822295,38.198867,59.543772,33.570748
26.421542,49.610349,137.895214,181.514745,61.061737,50.281391,29.691771,14.148457,137.593432,0.391697,49.040270,26.820971,177.881273,138.652863,173.404618,138.056927,90.281277,137.187645,-0.000695,0.000686,32.000000,-235.857608,138.428362,-0.646880,21.531203,0.679668,220737.484157,0.946532,39.923842,8.963754,5.221711,0.034550,0.028594,211.556366,32.000000,222.455213,205.338598,208.848070,191.507951,32.000000,186.158989,68.755562,60.380353,95.227203,62.877132,42.494038,34.177215,50.695421,25.822295,38.258765,59.545759,33.663778
27.007937,49.748330,137.883055,181.537481,60.807469,50.246505,29.753435,14.153880,137.901051,0.391727,48.945074,27.367311,177.915269,138.965453,173.413514,138.329797,90.326162,137.399241,-0.000695,0.000704,32.000000,-235.857922,138.701855,-0.647594,21.845810,0.678831,220687.442807,0.945943,39.995760,8.933821,5.218070,0.011280,0.036360,210.840201,32.000000,223.223090,205.611532,205.791061,191.585705,32.000000,186.588947,68.756371,60.441191,95.283128,62.877132,42.478096,34.177215,50.596753,25.822295,38.496683,59.554630,33.652846
27.105155,49.739277,138.273194,181.567514,60.832898,50.226867,29.691156,14.140751,138.011644,0.391471,47.478224,27.273613,177.830013,139.064555,173.441900,138.494804,90.278735,137.685822,-0.000696,0.000712,32.000000,-235.870723,138.909316,-0.648319,21.764772,0.675908,220550.598593,0.946147,39.958582,8.922814,5.219045,0.003113,0.035809,210.327957,32.000000,223.608809,205.302344,203.710130,191.933794,32.000000,186.118796,68.764439,60.430872,95.289152,62.877132,42.596546,34.177215,50.385218,25.822295,38.479679,59.541658,33.877351
26.851497,48.927351,138.310829,181.521201,60.905052,50.232026,29.762159,14.146174,138.098458,0.391587,46.378443,27.063156,177.915983,139.244360,173.547583,138.623601,90.260775,137.723076,-0.000696,0.000703,32.000000,-235.862678,138.880150,-0.648527,21.653967,0.655544,220168.697692,0.922312,39.114467,8.979545,5.105279,0.025961,0.029421,210.402875,32.000000,223.707890,204.538332,205.020354,192.629318,32.000000,185.322251,68.770472,60.418497,95.282976,62.877132,42.631371,34.177215,50.437359,25.822295,38.478353,59.546103,33.662751
26.768815,48.927351,138.466609,181.521201,60.962319,50.239692,29.604802,14.145317,138.090574,0.391296,46.064216,26.953142,177.946102,139.307450,173.563728,138.697878,90.242183,137.792087,-0.000694,0.000700,32.000000,-235.861895,138.910293,-0.649383,21.628580,0.657188,220076.284466,0.920382,38.944204,9.164410,5.101362,0.020287,0.019008,211.145109,32.000000,222.834509,204.453200,207.975490,192.782547,32.000000,185.122863,68.778560,60.406101,95.291486,62.877132,42.641486,34.177215,50.524944,25.822295,37.063990,59.548316,33.711614
26.681672,48.443813,138.297375,181.400788,61.008868,50.239887,29.621550,14.148457,138.002679,0.391235,46.214168,26.743813,177.974022,139.199174,173.643030,138.577154,90.218892,137.789513,-0.000694,0.000702,32.000000,-235.856952,138.797753,-0.649478,21.593752,0.663885,219735.965702,0.925641,38.553858,9.200221,5.150954,0.014863,0.026331,211.604079,32.000000,222.390787,204.684855,209.784425,192.350984,32.000000,185.846919,68.792488,60.411775,95.316679,62.877132,42.600135,34.177215,50.543907,25.822295,36.217827,59.534597,33.730542
26.698102,48.377991,138.458090,181.323040,61.058754,50.237343,29.702563,14.152167,138.119815,0.390920,46.487459,26.907362,177.937962,139.285752,173.570778,138.570434,90.135198,137.780981,-0.000694,0.000704,32.000000,-235.855537,138.892670,-0.649799,21.572850,0.666706,219825.471366,0.933726,38.691945,9.251869,5.172683,0.023914,0.031913,211.677764,32.000000,222.421713,205.348953,208.978818,191.676164,32.000000,186.643880,68.761931,60.398959,95.286645,62.877132,42.630696,34.177215,50.552741,25.822295,36.095580,59.541638,33.722545
26.655158,48.464382,138.271335,181.305358,60.897061,50.228465,29.778964,14.147743,138.037922,0.390831,46.521465,26.814247,177.895878,139.218851,173.548928,138.642284,90.157976,137.731339,-0.000693,0.000680,32.000000,-235.859797,138.869319,-0.650690,21.578147,0.668033,219592.287348,0.935344,38.354307,9.273930,5.183235,0.027089,0.026117,210.921998,32.000000,223.198659,205.653063,205.868991,191.446293,32.000000,186.816045,68.760341,60.426313,95.264565,62.877132,42.667136,34.177215,50.545594,25.822295,36.087328,59.547844,33.699728
26.656793,48.464382,138.321904,181.305358,60.683203,50.214482,29.764606,14.144461,138.059482,0.390494,46.413434,26.915250,177.820814,139.165489,173.522550,138.629223,90.151981,137.816044,-0.000694,0.000687,32.000000,-235.866521,138.880395,-0.651165,21.542296,0.668728,219607.857131,0.931998,38.260949,9.353536,5.186065,0.018803,0.017804,210.386188,32.000000,223.648392,205.347609,203.896288,191.800751,32.000000,186.432326,68.783604,60.394407,95.242082,62.877132,42.583768,34.177215,50.567386,25.822295,36.229428,59.544943,33.723352
26.523851,48.447927,138.128603,181.297499,60.498496,50.196896,29.621670,14.149599,137.847902,0.390689,46.514704,26.626863,177.876135,139.054154,173.607465,138.466003,90.143408,137.644881,-0.000694,0.000672,32.000000,-235.858597,138.797263,-0.651199,21.486697,0.668789,219621.476143,0.931206,38.419341,9.306978,5.187414,0.018123,0.026966,210.489165,32.000000,223.586088,204.651940,204.960051,192.392497,32.000000,185.418767,68.812950,60.423628,95.241616,62.877132,42.589643,34.177215,50.599361,25.822295,36.193005,59.545867,33.434358
26.444559,48.555986,138.167817,181.289078,60.297862,50.181693,29.813554,14.146887,137.967278,0.390405,46.786374,26.591826,177.870188,139.026484,173.562120,138.413583,90.134040,137.513536,-0.000694,0.000695,32.000000,-235.860489,138.673325,-0.651581,21.489608,0.669844,219565.310549,0.931336,38.416597,9.353545,5.188993,0.032220,0.021535,211.219061,32.000000,222.976678,204.391953,207.846790,192.894253,32.000000,185.333416,68.799617,60.394631,95.196433,62.877132,42.528305,34.177215,50.662828,25.822295,36.372803,59.539307,33.530910
26.612813,48.807491,138.060899,181.310971,60.163273,50.167634,29.751446,14.149884,137.873520,0.390379,47.269598,26.913688,177.923225,138.968308,173.592743,138.358723,90.090061,137.428056,-0.000693,0.000680,32.000000,-235.857656,138.656580,-0.652854,21.690028,0.673115,219547.390999,0.940395,38.623599,9.280115,5.207713,0.021045,0.027831,211.590483,32.000000,222.482695,204.560968,209.740485,192.546778,32.000000,185.766779,68.813516,60.417065,95.223628,62.877132,42.490014,34.177215,50.667688,25.822295,36.365457,59.545415,33.708165
26.848513,48.807491,138.204177,181.310971,60.168653,50.158658,29.675156,14.141322,137.954521,0.390385,47.255351,27.391301,177.928656,139.048487,173.519828,138.444199,90.086155,137.570981,-0.000693,0.000664,32.000000,-235.866710,138.798776,-0.653150,21.882133,0.674551,219592.094944,0.937241,38.865351,9.226507,5.224811,0.011205,0.020296,211.611055,32.000000,222.504025,205.374078,209.232091,191.759647,32.000000,186.400556,68.816711,60.409379,95.243521,62.877132,42.527793,34.177215,50.490002,25.822295,36.795819,59.547923,33.805964
27.002657,48.980013,138.568528,181.356160,60.403136,50.167522,29.725527,14.146174,138.272192,0.390460,45.506757,27.156071,177.923403,139.391011,173.467749,138.858616,90.080629,137.789189,-0.000693,0.000641,32.000000,-235.865628,139.123419,-0.653577,21.768208,0.665214,219643.394194,0.933247,38.833535,9.229475,5.187760,0.013813,0.033299,211.034721,32.000000,223.156995,205.753159,206.043311,191.533440,32.000000,186.319262,68.794602,60.439092,95.234802,62.877132,42.606616,34.177215,50.339548,25.822295,37.089708,59.541687,33.863191
26.917075,48.206583,138.504986,181.343249,60.517939,50.184069,29.760782,14.141893,138.324787,0.390397,44.832593,27.008844,177.855774,139.308918,173.513469,138.913170,90.099893,138.051643,-0.000694,0.000663,32.000000,-235.864008,139.189133,-0.653945,21.723990,0.655545,219498.116215,0.926846,38.438975,9.301940,5.147554,0.015027,0.020607,210.444515,32.000000,223.688549,205.473146,204.097442,191.673395,32.000000,186.411467,68.819154,60.422760,95.201970,62.877132,42.607495,34.177215,50.447971,25.822295,35.741103,59.546939,33.800975
26.721969,47.700890,138.561860,181.243609,60.627364,50.189259,29.726239,14.147743,138.166874,0.390650,44.682892,26.936075,177.868231,139.394701,173.616981,138.684006,90.100571,137.836956,-0.000694,0.000652,32.000000,-235.858977,139.082078,-0.654489,21.598814,0.657759,219577.346760,0.920257,38.354920,9.412036,5.131663,0.011614,0.023116,210.429320,32.000000,223.828546,204.570800,204.866307,192.587359,32.000000,185.655638,68.827751,60.437319,95.153477,62.877132,42.630023,34.177215,50.511493,25.822295,35.731979,59.541392,33.691804
26.731283,47.700890,138.453998,181.243609,60.709139,50.189349,29.653617,14.151026,138.244030,0.390674,44.885517,26.745407,177.894322,139.404998,173.636505,138.729337,90.090803,137.871417,-0.000693,0.000682,32.000000,-235.857498,139.046855,-0.654821,21.566844,0.659375,219201.065104,0.920869,37.723803,9.518382,5.145618,0.022367,0.018655,211.188319,32.000000,223.136700,204.298696,207.623186,192.936417,32.000000,185.288474,68.825079,60.410277,95.112729,62.877132,42.587051,34.177215,50.522552,25.822295,34.842772,59.541786,33.653140
26.754597,47.695406,138.414808,181.177652,60.775061,50.186310,29.635952,14.145032,138.142262,0.390775,45.382705,26.885607,177.916449,139.374372,173.671730,138.694170,90.047717,137.804045,-0.000694,0.000659,32.000000,-235.861688,138.965482,-0.654639,21.701095,0.666069,219004.047177,0.928012,37.543870,9.414968,5.185316,0.021452,0.029520,211.731963,32.000000,222.581363,204.641340,209.644112,192.656840,32.000000,185.235380,68.830416,60.398879,95.119858,62.877132,42.577809,34.177215,50.571992,25.822295,34.821540,59.553941,33.672729
27.051000,47.933438,138.501960,181.161092,60.914850,50.188139,29.678488,14.148457,138.341158,0.390963,45.355731,27.674580,177.909672,139.391010,173.592129,138.795708,90.075060,138.027518,-0.000695,0.000653,32.000000,-235.858919,139.200919,-0.654458,21.935949,0.666562,219008.840280,0.929945,37.528277,9.441235,5.179474,0.032202,0.030679,211.815322,32.000000,222.499767,205.499927,209.363262,191.499700,32.000000,186.016751,68.794545,60.413012,95.109567,62.877132,42.593235,34.177215,50.380628,25.822295,35.223268,59.546811,34.058641
27.241482,47.591201,138.958882,181.152672,61.271756,50.215482,29.704531,14.147030,138.801605,0.390921,42.150163,27.357050,177.864979,139.862977,173.497087,139.246546,90.109529,138.425052,-0.000694,0.000642,32.000000,-235.861166,139.599883,-0.654391,21.796846,0.661859,219019.429008,0.929579,37.483779,9.452064,5.173496,0.026035,0.029672,211.135296,32.000000,223.164867,205.587025,206.656951,191.422130,32.000000,186.812316,68.755949,60.426913,95.091048,62.877132,42.696272,34.177215,50.207975,25.822295,35.212755,59.534508,34.055120
27.103924,47.591201,138.932233,181.152672,61.703459,50.264390,29.685546,14.149028,138.816678,0.390943,40.722734,27.286276,177.832308,139.928431,173.586468,139.374363,90.112519,138.410562,-0.000693,0.000644,32.000000,-235.855890,139.585892,-0.655008,21.739752,0.650286,219011.287174,0.918096,37.228111,9.531676,5.120031,0.025912,0.030821,210.537547,32.000000,223.789832,205.415950,204.197575,191.896578,32.000000,186.410505,68.772836,60.416688,95.106516,62.877132,42.722022,34.177215,50.328279,25.822295,34.606629,59.540330,33.908752
26.845368,46.315661,139.021313,180.994377,62.041150,50.307635,29.698913,14.144176,138.720465,0.390961,40.802048,27.063920,177.826896,139.961424,173.638228,139.258034,90.154560,138.469700,-0.000694,0.000653,32.000000,-235.863036,139.546776,-0.654833,21.696925,0.652304,218804.424349,0.910300,36.570818,9.687147,5.101003,0.016099,0.020984,210.507300,32.000000,223.935347,204.589551,204.762748,192.536274,32.000000,185.421008,68.774649,60.415161,95.078197,62.877132,42.762171,34.177215,50.363745,25.822295,32.376651,59.546290,33.813227
26.872316,46.103462,138.925660,180.842261,62.321138,50.343280,29.690787,14.144176,138.706736,0.390937,41.321481,26.888650,177.757131,139.929778,173.649863,139.260968,90.161402,138.316254,-0.000693,0.000650,32.000000,-235.863364,139.392918,-0.655024,21.664667,0.656965,219078.901649,0.916643,36.798164,9.677241,5.125908,0.018113,0.024152,211.079683,32.000000,223.169225,204.476846,207.679542,192.567898,32.000000,184.970980,68.770629,60.410262,95.050741,62.877132,42.724858,34.177215,50.410266,25.822295,31.989327,59.549673,33.704204
26.641860,46.329369,138.821054,180.777992,62.561202,50.367430,29.709926,14.147886,138.580514,0.390972,42.074260,26.842329,177.727548,139.716040,173.676603,139.145867,90.229864,138.270339,-0.000692,0.000651,32.000000,-235.859162,139.386186,-0.655250,21.670384,0.661546,218570.142427,0.923528,35.952392,9.663424,5.178596,0.017846,0.022943,211.738944,32.000000,222.698131,204.600456,209.857020,192.696125,32.000000,185.305783,68.794731,60.393893,95.115210,62.877132,42.760158,34.177215,50.480260,25.822295,31.969504,59.538707,33.707505
26.668727,46.329369,138.772408,180.777992,62.774696,50.386460,29.708650,14.151739,138.501994,0.391339,42.925926,26.934386,177.735760,139.704560,173.620228,138.939804,90.219649,138.215262,-0.000691,0.000638,32.000000,-235.855801,139.388897,-0.655460,21.757271,0.661889,218575.162216,0.922995,35.695253,9.583332,5.169843,0.013515,0.019942,211.763612,32.000000,222.668555,205.270987,209.619842,191.699823,32.000000,186.412344,68.781519,60.384746,95.127217,62.877132,42.675499,34.177215,50.501116,25.822295,32.342838,59.541599,33.860329
27.477865,46.715678,139.035672,180.781640,63.043942,50.408047,29.614881,14.149313,138.904729,0.391345,43.243448,27.881570,177.768709,139.976349,173.506982,139.352810,90.259254,138.484632,-0.000690,0.000638,32.000000,-235.859866,139.681135,-0.655034,22.162149,0.666175,218865.674098,0.931745,36.306640,9.492940,5.210637,0.035687,0.029286,211.137980,32.000000,223.391299,205.638853,206.888084,191.503470,32.000000,186.402882,68.763278,60.401578,95.123082,62.877132,42.705279,34.177215,50.486778,25.822295,32.995822,59.549526,33.875663
27.595989,46.881834,139.341500,180.818686,63.414625,50.447419,29.630987,14.146174,139.173386,0.391185,38.997586,27.785354,177.643055,140.192126,173.520059,139.671716,90.292248,138.776959,-0.000690,0.000622,32.000000,-235.863005,140.112325,-0.655150,22.132120,0.663141,218944.403408,0.931149,36.261568,9.476842,5.203563,0.033533,0.031272,210.456968,32.000000,223.816458,205.622559,204.224297,191.629001,32.000000,186.153313,68.755469,60.395369,95.134943,62.877132,42.848178,34.177215,50.075975,25.822295,33.267719,59.553843,34.070747
27.196921,45.375081,139.594717,180.724388,63.837731,50.519683,29.647791,14.144889,139.319523,0.390902,35.689932,27.348899,177.653512,140.443688,173.613017,139.854597,90.319836,138.998661,-0.000690,0.000627,32.000000,-235.865765,140.054424,-0.655335,21.897922,0.638839,218861.113705,0.906370,35.306693,9.565855,5.059915,0.025029,0.028035,210.304418,32.000000,224.002218,204.786004,204.731523,192.316080,32.000000,185.189080,68.787996,60.412694,95.140219,62.877132,42.942563,34.177215,50.145514,25.822295,33.251856,59.540842,33.949324
27.008325,45.375081,139.602333,180.724388,64.236748,50.590630,29.654235,14.150169,139.344415,0.390817,35.956532,27.268412,177.644617,140.420747,173.665737,139.903718,90.315979,138.961662,-0.000689,0.000616,32.000000,-235.858846,140.086136,-0.654149,21.831648,0.639373,219051.758066,0.902851,35.279637,9.672228,5.049339,0.012851,0.028012,211.008094,32.000000,223.425947,204.472183,207.432673,192.548957,32.000000,184.945294,68.780079,60.404278,95.135577,62.877132,42.935532,34.177215,50.301879,25.822295,30.613714,59.549742,33.806478
26.926320,44.762179,139.535746,180.526254,64.533825,50.650258,29.733577,14.144319,139.205526,0.391073,37.101776,27.211069,177.584609,140.387817,173.699808,139.778078,90.349524,139.128520,-0.000689,0.000633,32.000000,-235.862894,140.119443,-0.654683,21.842270,0.652285,218601.476667,0.914330,34.428248,9.750189,5.132740,0.013333,0.026563,211.464706,32.000000,222.918315,204.564338,209.514995,192.396960,32.000000,185.089791,68.802411,60.391577,95.161690,62.877132,42.941162,34.177215,50.331690,25.822295,29.524560,59.533525,33.812054
26.892620,44.971041,139.446052,180.431960,64.808356,50.696033,29.569005,14.149171,139.343580,0.390820,38.244814,27.121057,177.611938,140.291367,173.654089,139.661022,90.333917,139.046364,-0.000690,0.000666,32.000000,-235.861320,140.106837,-0.654317,21.849246,0.658486,219001.220623,0.922152,34.740575,9.736441,5.168863,0.005901,0.022654,211.687236,32.000000,222.849210,205.390928,209.435384,191.624468,32.000000,185.526595,68.779098,60.389435,95.173571,62.877132,42.898012,34.177215,50.340280,25.822295,29.860699,59.537596,34.043528
26.937219,44.971041,139.617153,180.431960,65.013125,50.724024,29.635771,14.145317,139.251144,0.390918,38.741198,27.120128,177.569994,140.392731,173.574083,139.787389,90.404881,139.008394,-0.000688,0.000662,32.000000,-235.863042,140.087158,-0.654343,21.837654,0.659173,218891.444329,0.922383,34.264008,9.782267,5.182132,0.016446,0.019858,211.091132,32.000000,223.296517,205.834247,207.218997,191.147773,32.000000,185.840341,68.772693,60.401434,95.197009,62.877132,42.955508,34.177215,50.312260,25.822295,29.843643,59.543074,33.885788
26.708216,45.321628,139.574473,180.432802,65.244371,50.761017,29.599844,14.148742,139.197365,0.390917,40.267529,26.846922,177.480960,140.275442,173.603156,139.713236,90.461518,138.926770,-0.000690,0.000632,32.000000,-235.856503,139.991708,-0.653949,21.689792,0.660226,219247.794694,0.930043,34.528991,9.758803,5.185291,0.004581,0.015287,210.305752,32.000000,224.143864,204.807370,204.666655,192.088093,32.000000,184.857090,68.791091,60.392315,95.236424,62.877132,42.937151,34.177215,50.383377,25.822295,30.276051,59.548493,33.838319
26.683164,45.321628,139.479166,180.432802,65.455674,50.795264,29.617777,14.145032,139.188098,0.391353,41.022979,26.959517,177.472880,140.304683,173.546757,139.675463,90.478485,138.899553,-0.000691,0.000626,32.000000,-235.865786,139.933177,-0.653931,21.762857,0.660668,219282.990241,0.926841,34.454730,9.669776,5.183057,0.019736,0.025373,210.775239,32.000000,223.665650,204.369427,207.065569,192.419917,32.000000,184.528729,68.774534,60.404133,95.214212,62.877132,42.924458,34.177215,50.417130,25.822295,30.403512,59.545739,33.810733
