OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 19, 2019
3:47:20 PM
-10
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
26.572631,49.282830,138.165832,181.643862,57.039748,50.036348,29.666463,14.142321,137.817252,0.389891,47.367563,26.742063,178.063740,139.024854,173.557490,138.456281,90.318724,137.474525,-0.000697,0.000635,32.000000,-235.863252,138.682790,-0.616115,21.525984,0.665196,219362.745940,0.935701,39.533267,9.170752,5.168154,0.016612,0.027235,210.544683,32.000000,224.027290,205.741938,205.099728,192.052488,32.000000,187.122045,68.661870,59.745702,95.661291,62.877132,41.266063,34.177215,51.111905,25.822295,35.029202,59.546359,33.492832
26.487223,49.140745,138.143217,181.608775,57.123812,50.040872,29.682095,14.145032,137.757857,0.389775,47.648289,26.664367,177.953145,138.969329,173.597174,138.446932,90.338151,137.522455,-0.000696,0.000633,32.000000,-235.862508,138.596091,-0.615723,21.548460,0.669107,219176.943204,0.932263,39.316835,9.127717,5.197416,0.022783,0.022131,210.416147,32.000000,224.238712,205.043787,204.044176,192.547958,32.000000,186.189660,68.660143,59.733876,95.629449,62.877132,41.237852,34.177215,51.156653,25.822295,34.979110,59.546654,33.568254
26.561444,49.275698,138.144505,181.593618,57.117267,50.038852,29.632918,14.145460,137.758776,0.389713,47.692253,26.745527,178.048666,138.830773,173.646712,138.337186,90.402506,137.488602,-0.000695,0.000668,32.000000,-235.860441,138.615445,-0.614688,21.597004,0.670343,219173.897647,0.935995,39.376408,9.023108,5.199554,0.014864,0.022034,210.677777,32.000000,223.979937,204.676032,206.457835,193.081024,32.000000,185.403994,68.712250,59.773100,95.619316,62.877132,41.249488,34.177215,51.120740,25.822295,35.025164,59.543359,33.742208
26.765680,49.422997,138.311279,181.603162,57.157442,50.031209,29.661789,14.150312,137.872640,0.389501,47.152747,26.872370,178.078170,139.040023,173.650727,138.531256,90.317857,137.720359,-0.000694,0.000671,32.000000,-235.857720,138.703182,-0.614424,21.591811,0.670940,219130.084099,0.938445,39.378138,9.026673,5.215466,0.008003,0.028385,211.400444,32.000000,223.083326,204.708188,209.142225,192.955632,32.000000,185.700331,68.714249,59.711692,95.592756,62.877132,41.240527,34.177215,51.097085,25.822295,35.024468,59.546585,33.612054
26.685874,49.422997,138.292947,181.603162,57.286298,50.026100,29.687995,14.144889,137.956128,0.389451,46.808577,26.821627,178.079401,139.109475,173.679446,138.512143,90.351386,137.643926,-0.000693,0.000691,32.000000,-235.864454,138.784559,-0.614322,21.526849,0.668295,219111.076620,0.937501,39.388091,8.946080,5.200941,0.013825,0.013652,211.618782,32.000000,222.887744,205.253350,210.292206,192.466981,32.000000,186.536737,68.745553,59.728633,95.631731,62.877132,41.283468,34.177215,51.065617,25.822295,35.075035,59.552279,33.559597
26.565245,49.134437,138.330343,181.602881,57.396882,50.027390,29.688764,14.145032,137.956434,0.389564,47.011136,26.784896,178.117909,139.135881,173.612288,138.535592,90.355842,137.605871,-0.000693,0.000679,32.000000,-235.862508,138.730860,-0.614149,21.456983,0.665458,219148.894679,0.929257,39.192834,9.141838,5.167486,0.023130,0.021194,211.504015,32.000000,223.243514,205.822250,208.355258,191.929781,32.000000,187.097040,68.748534,59.727445,95.652677,62.877132,41.256724,34.177215,51.093327,25.822295,34.974147,59.545356,33.469648
26.538572,49.014847,138.155129,181.579303,57.467060,50.032006,29.674383,14.147601,137.896569,0.389680,47.308583,26.679281,178.068228,138.951344,173.624397,138.407941,90.389523,137.583137,-0.000693,0.000700,32.000000,-235.861414,138.681381,-0.613822,21.438074,0.668769,219133.489861,0.931261,39.326448,9.071681,5.182253,0.021881,0.024020,210.630381,32.000000,223.993870,205.899752,205.144745,191.895475,32.000000,187.013084,68.726345,59.742401,95.659175,62.877132,41.230965,34.177215,51.133760,25.822295,34.931772,59.550755,33.488797
26.431741,49.167077,138.133515,181.579022,57.535258,50.035828,29.595550,14.146887,137.646941,0.389766,47.698078,26.618141,178.003515,138.928608,173.635891,138.289557,90.368782,137.503741,-0.000692,0.000718,32.000000,-235.861800,138.588483,-0.613341,21.480927,0.673175,218945.332606,0.936339,39.165732,9.004401,5.205824,0.018976,0.024994,210.337739,32.000000,224.252817,205.295087,204.206180,192.428941,32.000000,186.342574,68.737959,59.715496,95.663931,62.877132,41.206118,34.177215,51.172811,25.822295,34.930825,59.536534,33.573390
26.421879,49.167077,138.084031,181.579022,57.592991,50.034515,29.659808,14.138468,137.710433,0.389829,47.711064,26.572848,178.036035,138.846945,173.662248,138.257668,90.384046,137.429862,-0.000692,0.000721,32.000000,-235.872187,138.550205,-0.612698,21.532304,0.673175,218945.332606,0.936339,39.165732,9.004401,5.205824,0.029271,0.028255,210.739307,32.000000,224.057461,204.717702,206.310295,192.987491,32.000000,185.624106,68.743347,59.729764,95.643257,62.877132,41.200246,34.177215,51.189456,25.822295,34.982858,59.540143,33.455195
26.680306,49.429580,138.224856,181.606249,57.670102,50.031961,29.655923,14.148600,137.796401,0.389810,47.546422,26.841581,178.087209,139.005196,173.674293,138.344237,90.332645,137.385798,-0.000692,0.000710,32.000000,-235.857465,138.570126,-0.612441,21.614916,0.673992,219122.916225,0.943228,39.498084,8.987066,5.226047,0.017441,0.021628,211.343589,32.000000,223.209167,204.652403,209.121522,193.194601,32.000000,185.784173,68.750175,59.688358,95.659019,62.877132,41.191061,34.177215,51.153802,25.822295,35.073330,59.547991,33.680799
26.673648,49.440827,138.207213,181.642178,57.766297,50.037021,29.706006,14.152595,137.800396,0.389823,47.188792,26.753799,178.087757,138.981786,173.649589,138.326883,90.300469,137.602823,-0.000690,0.000712,32.000000,-235.857567,138.641507,-0.612090,21.575840,0.672396,219107.689975,0.941529,39.514742,8.936357,5.226125,0.027190,0.023862,211.639342,32.000000,222.990242,205.241306,210.117913,192.505507,32.000000,186.444884,68.739572,59.691081,95.663283,62.877132,41.221249,34.177215,51.089510,25.822295,35.076689,59.547037,33.690117
26.536940,49.259789,138.153957,181.641616,57.823637,50.047317,29.676078,14.144461,137.760228,0.390015,47.381857,26.650802,178.115858,138.924388,173.606884,138.315815,90.314977,137.442875,-0.000690,0.000709,32.000000,-235.864226,138.601067,-0.613270,21.533432,0.666024,219180.591005,0.932596,39.342363,8.966610,5.180782,0.036035,0.019925,211.544234,32.000000,223.348166,205.927774,208.468458,192.029699,32.000000,186.887953,68.729606,59.715453,95.692609,62.877132,41.175174,34.177215,51.120662,25.822295,35.076152,59.549693,33.684028
26.468051,49.259789,138.041414,181.641616,57.731945,50.052606,29.725336,14.141464,137.771777,0.390087,47.645154,26.547581,178.033627,138.855977,173.582205,138.346718,90.331099,137.369685,-0.000689,0.000694,32.000000,-235.868043,138.499033,-0.613079,21.480167,0.667382,219243.020631,0.931386,39.364773,9.102894,5.181414,0.027068,0.019309,210.575031,32.000000,223.879519,206.003101,205.407918,191.793904,32.000000,186.973391,68.742718,59.696782,95.654260,62.877132,41.163825,34.177215,51.176220,25.822295,35.012609,59.545906,33.436706
26.591861,49.290784,138.034724,181.633757,57.436320,50.032428,29.682042,14.139324,137.777972,0.390369,48.103104,26.799655,178.007794,138.839644,173.658016,138.257710,90.307585,137.407865,-0.000688,0.000684,32.000000,-235.869855,138.444192,-0.613040,21.573741,0.670826,219227.685595,0.937169,39.413420,9.011670,5.206100,0.017681,0.016804,210.447940,32.000000,224.064772,205.529100,204.257787,192.403390,32.000000,186.170112,68.756482,59.722877,95.714663,62.877132,41.151835,34.177215,51.128729,25.822295,35.022447,59.540035,33.724013
27.129848,49.512969,138.275456,181.650318,57.435461,50.015956,29.576331,14.147315,138.039128,0.390410,47.655079,27.335406,178.008884,139.106029,173.676195,138.587095,90.319935,137.777434,-0.000688,0.000698,32.000000,-235.861700,138.926160,-0.613018,21.843319,0.673457,219268.433967,0.938274,39.529513,8.960421,5.215398,0.015463,0.031991,210.597086,32.000000,224.149269,204.730965,206.212561,193.201430,32.000000,185.628790,68.755213,59.712354,95.689079,62.877132,41.171085,34.177215,51.117671,25.822295,35.099020,59.545090,33.881239
27.148555,49.415865,138.547585,181.679510,57.726428,50.019627,29.592508,14.142321,138.221923,0.390253,45.351704,27.282817,178.083724,139.359916,173.662992,138.847755,90.305033,137.792845,-0.000688,0.000704,32.000000,-235.868825,139.100150,-0.613057,21.743371,0.668081,219161.983132,0.934737,39.352033,9.002262,5.190864,0.006096,0.017968,211.366852,32.000000,223.333436,204.632919,209.015133,193.345893,32.000000,185.865663,68.776178,59.686078,95.719376,62.877132,41.294619,34.177215,50.876885,25.822295,35.064820,59.551335,33.791584
26.829729,48.296812,138.615248,181.589689,58.108585,50.043734,29.511801,14.146174,138.367150,0.390555,44.578057,26.992821,178.147324,139.490029,173.712405,138.842481,90.300471,137.947696,-0.000690,0.000743,32.000000,-235.863169,139.112161,-0.612393,21.644971,0.651294,218966.601773,0.918707,38.677020,9.167102,5.096802,0.013462,0.040504,211.657633,32.000000,223.042055,205.372538,210.090945,192.763360,32.000000,186.085641,68.777446,59.713825,95.751493,62.877132,41.313540,34.177215,50.929427,25.822295,35.064258,59.551207,33.678085
26.736798,48.296812,138.613428,181.589689,58.401821,50.067884,29.736979,14.145460,138.306128,0.390407,44.736012,26.860370,178.169470,139.365339,173.712002,138.885609,90.294273,138.081166,-0.000690,0.000724,32.000000,-235.867325,139.112753,-0.611720,21.595063,0.654673,218928.262294,0.917397,38.548969,9.189383,5.103313,0.021659,0.024227,211.650355,32.000000,223.221362,206.096748,208.492498,191.817212,32.000000,186.603301,68.781981,59.710428,95.791648,62.877132,41.308052,34.177215,51.044933,25.822295,34.674240,59.549319,33.668254
26.729972,47.896690,138.598404,181.456082,58.628224,50.080549,29.662592,14.146174,138.281018,0.390314,45.065402,26.908191,178.108562,139.352024,173.723598,138.708024,90.311843,137.865586,-0.000689,0.000731,32.000000,-235.862678,139.051956,-0.611627,21.720240,0.661949,218504.306631,0.929410,37.959641,9.268076,5.166480,0.014515,0.021370,210.839361,32.000000,223.875732,206.098363,205.706569,191.805707,32.000000,186.846637,68.789554,59.754629,95.800654,62.877132,41.302496,34.177215,51.047408,25.822295,34.533480,59.546133,33.741621
26.692650,47.974848,138.559873,181.390122,58.871949,50.088118,29.784908,14.147601,138.271822,0.390248,45.389333,27.117051,178.006520,139.425390,173.771120,138.823862,90.339727,138.089346,-0.000689,0.000733,32.000000,-235.861906,139.086015,-0.612073,21.845286,0.665436,218659.661052,0.926191,38.114968,9.338119,5.184369,0.016872,0.035100,210.469957,32.000000,224.273664,205.582027,204.096713,192.495982,32.000000,186.564431,68.790371,59.753355,95.836022,62.877132,41.288537,34.177215,51.058886,25.822295,34.558609,59.543507,33.898774
27.461358,48.020371,139.017713,181.374404,59.226605,50.105881,29.702696,14.143034,138.726678,0.390401,43.563342,27.557725,178.036522,140.007263,173.810540,139.314098,90.352287,138.520796,-0.000688,0.000736,32.000000,-235.867784,139.641735,-0.612422,22.044840,0.661196,218456.970571,0.928124,37.726273,9.217404,5.185131,0.021464,0.028770,210.571905,32.000000,224.258802,204.775252,205.871539,193.246180,32.000000,185.434835,68.788774,59.756360,95.821927,62.877132,41.355123,34.177215,50.723273,25.822295,34.556662,59.551916,34.234870
27.356415,48.020371,139.253660,181.374404,59.699112,50.151546,29.723015,14.136898,139.014892,0.390484,38.802653,27.518289,178.081259,140.158218,173.796435,139.548355,90.246283,138.692265,-0.000689,0.000765,32.000000,-235.868511,139.769879,-0.612938,21.972456,0.658175,218531.935970,0.925982,37.866941,9.296578,5.190937,0.014889,0.030464,211.336363,32.000000,223.259534,204.870995,208.857989,193.055271,32.000000,185.175703,68.775484,59.713102,95.818857,62.877132,41.497313,34.177215,50.738086,25.822295,34.570559,59.552820,33.939860
27.074796,46.508126,139.398008,181.247819,60.212960,50.207448,29.688706,14.147601,139.068743,0.390588,38.310096,27.176503,178.092687,140.192411,173.865100,139.529722,90.266417,138.767775,-0.000689,0.000776,32.000000,-235.858956,139.892019,-0.612846,21.807232,0.640683,218270.855956,0.901626,36.638439,9.490075,5.062303,0.023925,0.022709,211.807867,32.000000,222.892077,205.427599,210.216157,192.564092,32.000000,185.887345,68.793732,59.721467,95.878736,62.877132,41.549362,34.177215,50.790613,25.822295,34.042845,59.549083,33.893711
26.962313,45.767086,139.344872,181.021882,60.645416,50.258291,29.685904,14.143890,138.974815,0.390633,39.118107,27.102295,177.987003,140.139436,173.782709,139.564963,90.269007,138.834095,-0.000687,0.000799,32.000000,-235.865453,139.830061,-0.612726,21.751292,0.645856,218614.658012,0.905475,36.810719,9.677838,5.090348,0.019589,0.017452,211.725892,32.000000,223.200954,206.003956,208.717063,191.983118,32.000000,186.800446,68.801678,59.758483,95.886142,62.877132,41.529381,34.177215,50.889345,25.822295,33.782064,59.552574,33.796060
26.873041,45.890723,139.196387,180.904005,60.999397,50.301603,29.635890,14.145032,138.953729,0.390781,40.091783,27.017019,177.960506,140.107463,173.777632,139.532694,90.279500,138.737129,-0.000687,0.000810,32.000000,-235.866934,139.826634,-0.612925,21.741850,0.654317,218046.647666,0.914198,35.763345,9.693685,5.148626,0.017017,0.030619,210.796359,32.000000,223.964881,205.962936,205.942032,191.869670,32.000000,186.686454,68.808878,59.758201,95.879255,62.877132,41.558615,34.177215,50.920855,25.822295,33.777995,59.545366,33.881092
26.899485,45.890723,139.288299,180.904005,61.394176,50.339835,29.712474,14.147315,139.006187,0.390567,40.844399,27.133009,177.856926,140.075979,173.792428,139.549157,90.302943,138.799158,-0.000688,0.000832,32.000000,-235.861864,139.851923,-0.612706,21.780639,0.657264,217864.950686,0.917617,35.209035,9.722683,5.168135,0.019430,0.014966,210.500906,32.000000,224.176273,205.554436,204.033344,192.251704,32.000000,185.807609,68.815878,59.779978,95.904165,62.877132,41.518855,34.177215,50.905286,25.822295,33.816956,59.544775,33.803103
26.878491,46.254797,139.288121,180.886324,61.772991,50.376711,29.738730,14.154023,138.982332,0.390759,40.778694,26.998233,177.860535,140.131135,173.750748,139.619262,90.333378,138.589898,-0.000687,0.000829,32.000000,-235.857615,139.837093,-0.613092,21.688716,0.659438,218160.726857,0.923447,35.481304,9.666000,5.179778,0.022362,0.031161,210.611150,32.000000,224.159603,204.895168,205.757771,192.963019,32.000000,185.268624,68.799988,59.772737,95.862735,62.877132,41.538940,34.177215,50.904777,25.822295,33.939596,59.544795,33.824673
26.844825,46.333482,139.255698,180.890253,62.074128,50.411019,29.616118,14.147173,138.946554,0.390891,41.350074,26.868418,177.883618,140.059198,173.745709,139.446663,90.291478,138.549420,-0.000687,0.000860,32.000000,-235.862006,139.795001,-0.612913,21.686985,0.658571,218293.359003,0.920813,35.437236,9.672108,5.178103,0.000000,0.029910,211.322566,32.000000,223.323946,204.711317,208.770420,192.924151,32.000000,185.190181,68.811802,59.767457,95.868205,62.877132,41.514316,34.177215,50.919814,25.822295,33.963330,59.553233,33.710513
26.681855,46.582427,139.132054,180.900918,62.331984,50.441023,29.722329,14.143034,138.843209,0.391173,42.192212,26.962554,177.879844,139.965340,173.782767,139.401128,90.241897,138.541527,-0.000688,0.000830,32.000000,-235.869751,139.599477,-0.613314,21.748197,0.662818,218657.563765,0.922227,35.836293,9.541941,5.182141,0.026654,0.025060,211.746366,32.000000,223.045896,205.025156,210.236309,192.662260,32.000000,185.576094,68.832076,59.777031,95.886986,62.877132,41.534742,34.177215,50.962047,25.822295,33.959806,59.548218,33.722032
26.727831,46.582427,139.127955,180.900918,62.572149,50.467726,29.711147,14.139181,138.837721,0.391305,43.011956,26.942620,177.883472,139.944195,173.699512,139.358813,90.304344,138.487723,-0.000687,0.000814,32.000000,-235.869015,139.660561,-0.613279,21.764457,0.663951,218908.010456,0.928072,35.971120,9.564537,5.187432,0.007616,0.022439,211.647075,32.000000,223.086550,205.678758,208.934857,191.766228,32.000000,186.283897,68.816624,59.763511,95.858442,62.877132,41.482282,34.177215,50.964651,25.822295,34.042920,59.546693,33.650719
26.760907,47.002204,139.138682,180.930387,62.748383,50.493210,29.747137,14.141179,138.894797,0.391443,43.203668,26.923338,177.796122,140.053857,173.580576,139.359344,90.270420,138.534775,-0.000687,0.000830,32.000000,-235.869967,139.666149,-0.613802,21.710327,0.665396,219312.890260,0.931804,36.492614,9.610354,5.214482,0.023506,0.018652,210.892030,32.000000,223.736271,206.020168,205.863024,191.580097,32.000000,186.484272,68.805720,59.768870,95.862982,62.877132,41.508213,34.177215,50.953307,25.822295,34.185593,59.546536,33.868180
26.742580,47.162884,139.131213,180.971363,62.790406,50.511958,29.605570,14.143177,138.834526,0.391603,43.480929,26.918351,177.776715,139.941992,173.630908,139.391655,90.342294,138.518816,-0.000686,0.000820,32.000000,-235.861085,139.684789,-0.613763,21.676731,0.664422,219350.779215,0.930960,36.415594,9.522239,5.205359,0.011525,0.021884,210.378891,32.000000,224.165650,205.544721,204.210979,191.986050,32.000000,185.875903,68.829620,59.786729,95.894953,62.877132,41.487376,34.177215,50.953448,25.822295,34.238529,59.547687,33.742061
26.693952,47.326858,139.020106,180.998587,62.796128,50.520815,29.767492,14.147886,138.715186,0.391728,43.949683,26.832258,177.735230,139.872153,173.617839,139.285865,90.337753,138.495448,-0.000688,0.000792,32.000000,-235.862276,139.575124,-0.613383,21.700990,0.666554,219734.345792,0.930015,36.780024,9.578611,5.199326,0.014773,0.016472,210.569798,32.000000,224.089467,204.756743,205.739500,192.621763,32.000000,185.246705,68.817076,59.775309,95.863056,62.877132,41.487453,34.177215,50.976153,25.822295,34.235802,59.541363,33.722766
26.681415,47.326858,139.101541,180.998587,62.826886,50.532203,29.696613,14.147315,138.731449,0.391678,44.435371,26.913881,177.803607,139.859674,173.624864,139.425945,90.351234,138.500591,-0.000688,0.000785,32.000000,-235.863503,139.504558,-0.613511,21.770961,0.668403,219858.840706,0.935838,36.971363,9.499123,5.202610,0.011125,0.032075,211.252071,32.000000,223.477506,204.541919,208.376871,192.903931,32.000000,185.061462,68.812469,59.768132,95.860750,62.877132,41.480317,34.177215,50.979317,25.822295,34.290142,59.544195,33.818877
26.838197,47.649336,139.152064,181.043493,62.945890,50.548733,29.795242,14.141036,138.926688,0.392024,44.198486,26.989795,177.850489,140.019131,173.638157,139.353008,90.315091,138.467867,-0.000688,0.000793,32.000000,-235.868307,139.654258,-0.613228,21.727951,0.668576,220025.052933,0.933055,37.216770,9.492516,5.207925,0.006956,0.016242,211.644753,32.000000,222.937491,204.975285,210.159376,192.444752,32.000000,185.427296,68.816123,59.760485,95.862277,62.877132,41.499614,34.177215,50.904065,25.822295,34.399699,59.540261,33.872141
26.807865,47.604638,139.282421,181.085873,63.043668,50.570387,29.731549,14.146602,138.895644,0.392115,44.195091,26.930223,177.882740,140.043456,173.575473,139.341297,90.367362,138.551951,-0.000688,0.000789,32.000000,-235.861922,139.669777,-0.613337,21.668522,0.667048,220068.709306,0.935956,37.237783,9.481488,5.213424,0.014359,0.018163,211.746243,32.000000,222.917902,205.735396,209.156309,191.572772,32.000000,185.896049,68.790454,59.784521,95.883223,62.877132,41.539061,34.177215,50.916183,25.822295,34.381913,59.541491,33.660550
26.643731,47.522920,139.090827,181.080822,63.026988,50.588196,29.845419,14.150740,138.812670,0.392344,44.566917,26.812046,177.853964,140.068475,173.495678,139.351140,90.397216,138.482468,-0.000687,0.000794,32.000000,-235.856800,139.586299,-0.613029,21.607494,0.666476,220297.105719,0.928134,37.298033,9.502019,5.184852,0.025030,0.029319,210.965577,32.000000,223.625720,205.801935,206.134237,191.493021,32.000000,186.490333,68.766840,59.774933,95.857728,62.877132,41.529712,34.177215,50.955956,25.822295,34.379610,59.535246,33.908458
26.585736,47.522920,139.109030,181.080822,62.938370,50.598350,29.646004,14.145460,138.749370,0.392461,45.072648,26.801568,177.812616,139.858960,173.538087,139.267630,90.433815,138.400791,-0.000689,0.000772,32.000000,-235.864539,139.546266,-0.613100,21.601462,0.669449,220331.684826,0.931530,37.303973,9.489861,5.195580,0.023842,0.036890,210.566966,32.000000,224.079198,205.440276,204.014710,191.952227,32.000000,186.156410,68.775638,59.767025,95.841354,62.877132,41.491302,34.177215,51.011253,25.822295,34.348869,59.541864,33.701709
26.613904,47.724748,138.905240,181.088680,62.905101,50.602160,29.631157,14.142321,138.672847,0.392333,45.592752,26.764479,177.778426,139.828415,173.590285,139.238414,90.481596,138.364514,-0.000688,0.000777,32.000000,-235.868006,139.420105,-0.612986,21.686828,0.673804,220409.700630,0.934139,37.497052,9.426859,5.220396,0.015935,0.016598,210.584177,32.000000,224.076304,204.685627,205.128633,192.701609,32.000000,185.075879,68.789989,59.802533,95.801463,62.877132,41.462823,34.177215,51.010360,25.822295,34.416664,59.553135,33.660257
26.593571,48.096062,139.042482,181.127693,62.888706,50.607685,29.671175,14.147886,138.691978,0.392437,45.847034,26.887162,177.813254,139.766773,173.579585,139.202583,90.439534,138.359142,-0.000688,0.000755,32.000000,-235.860473,139.437581,-0.613291,21.712477,0.675227,220447.901803,0.942769,37.594463,9.351282,5.232469,0.027950,0.021128,211.253489,32.000000,223.235604,204.567407,207.989329,192.687886,32.000000,184.748688,68.764304,59.766490,95.743133,62.877132,41.473048,34.177215,51.010044,25.822295,34.543465,59.554010,33.621885
26.686743,48.265821,138.885351,181.181020,62.883030,50.619094,29.596402,14.148742,138.635958,0.392430,45.875381,26.859267,177.880975,139.801722,173.605642,139.165466,90.423252,138.355265,-0.000689,0.000817,32.000000,-235.859125,139.432726,-0.613387,21.664720,0.671832,220532.143040,0.942711,37.748958,9.286183,5.219273,0.039814,0.036223,211.725428,32.000000,222.676503,204.912592,210.103434,192.283198,32.000000,185.260654,68.781406,59.736731,95.737820,62.877132,41.461288,34.177215,50.984279,25.822295,34.541635,59.549388,33.717190
26.658614,48.265821,138.933856,181.181020,62.860654,50.633124,29.752990,14.148314,138.629483,0.392592,46.179128,26.719142,177.891487,139.736859,173.526689,139.120870,90.458901,138.274196,-0.000689,0.000878,32.000000,-235.855947,139.416798,-0.613895,21.592414,0.672506,220832.429441,0.943122,38.154436,9.325679,5.228425,0.014894,0.022866,211.886426,32.000000,222.872646,205.492247,209.381840,191.593429,32.000000,186.409990,68.793221,59.762536,95.755138,62.877132,41.440465,34.177215,50.983098,25.822295,34.598885,59.546261,33.708459
26.532708,48.341515,138.770142,181.221436,62.826454,50.645853,29.663882,14.146031,138.505765,0.392486,46.614126,26.685834,177.859155,139.671609,173.470434,139.102452,90.475048,138.292807,-0.000688,0.000953,32.000000,-235.864459,139.334893,-0.613204,21.518247,0.672270,220957.159744,0.942622,38.167814,9.340110,5.204282,0.022313,0.022048,211.054967,32.000000,223.398911,205.538783,206.404497,191.514586,32.000000,186.507229,68.785140,59.752687,95.771191,62.877132,41.439905,34.177215,51.000107,25.822295,34.623537,59.546349,33.598041
26.466595,48.563391,138.781234,181.258204,62.755861,50.648426,29.692505,14.140894,138.515828,0.392750,47.140870,26.695153,177.836836,139.622264,173.488129,138.994475,90.506630,138.153323,-0.000688,0.001048,32.000000,-235.867466,139.338240,-0.613305,21.489294,0.675364,220999.076882,0.938962,38.214982,9.265744,5.211593,0.016865,0.022138,210.594873,32.000000,224.054211,205.499979,203.996866,191.768831,32.000000,186.187811,68.797040,59.762616,95.764330,62.877132,41.397120,34.177215,51.065707,25.822295,34.699019,59.541264,33.564806
26.504492,48.882369,138.590599,181.308445,62.710709,50.644677,29.682122,14.145746,138.339427,0.392718,47.542807,26.672228,177.840865,139.526794,173.527464,138.897466,90.499743,138.199638,-0.000688,0.001131,32.000000,-235.860483,139.180749,-0.612646,21.551712,0.679769,221146.983289,0.946887,38.502273,9.258488,5.230154,0.026029,0.015256,210.569387,32.000000,223.928080,204.679950,205.016190,192.192771,32.000000,185.196818,68.814034,59.761313,95.751039,62.877132,41.387363,34.177215,51.069524,25.822295,34.697638,59.551198,33.734284
26.525806,48.882369,138.717257,181.308445,62.701474,50.643290,29.573488,14.149456,138.460486,0.392927,47.660717,26.689096,177.843071,139.563456,173.539709,138.935728,90.438363,138.215591,-0.000688,0.001221,32.000000,-235.857592,139.267508,-0.612372,21.557927,0.682329,221296.961248,0.949000,38.835572,9.160259,5.243638,0.013032,0.021991,211.318100,32.000000,223.200210,204.497151,207.801626,192.678883,32.000000,185.277406,68.800307,59.718873,95.719817,62.877132,41.371147,34.177215,51.052895,25.822295,34.807269,59.545179,33.665025
26.558112,49.146231,138.573915,181.371036,62.714856,50.646956,29.688837,14.150455,138.326159,0.392729,47.750159,26.739476,177.849848,139.572611,173.539088,138.918310,90.378516,138.049431,-0.000689,0.001326,32.000000,-235.860527,139.231469,-0.612182,21.586382,0.679560,221465.982817,0.948544,39.090654,9.189282,5.228948,0.020463,0.020551,211.915316,32.000000,222.725557,204.722133,209.773044,192.648054,32.000000,185.584559,68.807508,59.684984,95.712678,62.877132,41.364172,34.177215,51.074561,25.822295,34.897941,59.540596,33.582634
26.505683,49.232634,138.620249,181.426891,62.630839,50.650734,29.647327,14.145888,138.381900,0.392884,47.994161,26.525203,177.863197,139.439337,173.481181,138.804874,90.371823,137.866280,-0.000688,0.001376,32.000000,-235.860996,139.122644,-0.611984,21.576548,0.679348,221504.918324,0.951198,39.054748,9.258285,5.229521,0.016054,0.015439,211.888239,32.000000,222.740476,205.327776,209.275792,191.630629,32.000000,186.482218,68.773477,59.679146,95.689510,62.877132,41.340513,34.177215,51.064512,25.822295,34.927135,59.550539,33.593345
26.494283,49.344547,138.475498,181.474888,62.273583,50.638075,29.635115,14.150027,138.086131,0.392869,48.350887,26.604712,177.936078,139.280675,173.442223,138.758000,90.358096,138.075122,-0.000689,0.001448,32.000000,-235.854399,139.036556,-0.611361,21.547332,0.677911,221721.111679,0.946945,39.264232,9.238700,5.217762,0.023031,0.031022,211.251689,32.000000,223.341377,205.772014,206.430775,191.528804,32.000000,186.557828,68.796382,59.733807,95.700030,62.877132,41.335115,34.177215,51.081912,25.822295,34.926397,59.550794,33.476911
26.415146,49.344547,138.434254,181.474888,61.814724,50.610168,29.665876,14.145175,138.107919,0.392869,48.663277,26.576794,177.843149,139.340748,173.434294,138.796989,90.345794,137.897724,-0.000688,0.001509,32.000000,-235.867610,138.899709,-0.611704,21.554701,0.679513,221820.653538,0.950504,39.438910,9.157756,5.229831,0.022125,0.031722,210.647634,32.000000,223.761751,205.715156,204.159265,191.560305,32.000000,186.359831,68.814107,59.720641,95.679745,62.877132,41.279594,34.177215,51.111511,25.822295,34.964608,59.538127,33.533111
26.515002,49.532171,138.333550,181.510816,61.432767,50.577123,29.655264,14.154879,138.149330,0.392819,48.684310,26.541503,177.870319,139.216851,173.521023,138.624157,90.312871,137.864823,-0.000689,0.001585,32.000000,-235.855284,138.894891,-0.612002,21.504951,0.680208,221853.619265,0.951337,39.570038,9.271407,5.226618,0.029485,0.026714,210.683075,32.000000,223.841136,204.779530,204.808754,192.465688,32.000000,185.577613,68.806412,59.727985,95.625665,62.877132,41.297477,34.177215,51.119999,25.822295,35.029216,59.553420,33.691658
26.447028,49.662195,138.428271,181.555445,61.101750,50.551758,29.644937,14.149028,138.027929,0.392978,48.617768,26.673561,177.933816,139.242157,173.527241,138.569576,90.277474,137.788615,-0.000690,0.001681,32.000000,-235.860315,138.923467,-0.611890,21.486146,0.680919,221778.882155,0.952816,39.703587,9.198837,5.240715,0.014170,0.013501,211.244878,32.000000,223.110237,204.366724,207.878489,192.826456,32.000000,185.280569,68.797163,59.712754,95.597321,62.877132,41.270153,34.177215,51.107367,25.822295,35.073934,59.550647,33.473463
26.475801,49.695661,138.308100,181.583794,60.789742,50.535301,29.663149,14.146887,138.074656,0.393075,48.700784,26.626913,177.947068,139.120608,173.541670,138.622033,90.210342,137.580628,-0.000690,0.001748,32.000000,-235.859997,138.937805,-0.611011,21.506550,0.680231,221731.423735,0.949183,39.722749,9.216010,5.217181,0.012319,0.013086,211.818844,32.000000,222.667206,204.601879,209.500635,192.730389,32.000000,185.694231,68.818706,59.695886,95.585368,62.877132,41.265812,34.177215,51.095588,25.822295,35.073609,59.550362,33.422546
26.509259,49.695661,138.366913,181.583794,60.427839,50.513732,29.461864,14.146316,137.992530,0.393156,49.040666,26.691479,177.989763,139.134882,173.500991,138.550241,90.172251,137.676859,-0.000691,0.001822,32.000000,-235.860896,138.872950,-0.610338,21.508491,0.682230,221763.804952,0.951889,39.967393,9.214918,5.234171,0.010389,0.020447,211.943977,32.000000,222.500102,205.434642,209.359648,191.750139,32.000000,186.306619,68.799377,59.698189,95.586979,62.877132,41.242289,34.177215,51.090428,25.822295,35.084932,59.539593,33.713228
26.570591,49.799628,138.255281,181.613828,59.916297,50.468023,29.728526,14.145460,137.974023,0.393085,49.036073,26.695009,177.989903,139.188836,173.436498,138.531783,90.167036,137.697550,-0.000691,0.001906,32.000000,-235.866833,138.803893,-0.609966,21.554806,0.680525,221757.666768,0.949983,39.952312,9.182380,5.223944,0.017132,0.018648,211.251500,32.000000,223.048551,205.754820,206.845475,191.417543,32.000000,186.593519,68.793302,59.715152,95.556417,62.877132,41.229915,34.177215,51.078339,25.822295,35.120788,59.538127,33.638173
26.569129,49.824316,138.400897,181.648914,59.349485,50.404485,29.704482,14.148457,138.020004,0.393153,48.903080,26.693945,177.958421,139.036863,173.496989,138.653428,90.155026,137.656962,-0.000690,0.002013,32.000000,-235.862853,138.793185,-0.609991,21.576416,0.679744,221682.149872,0.954798,39.895914,9.266600,5.219569,0.022543,0.020194,210.621144,32.000000,223.633280,205.687408,204.193931,191.724974,32.000000,186.499247,68.772876,59.719287,95.565828,62.877132,41.243213,34.177215,51.069639,25.822295,35.129172,59.546113,33.480213
26.541329,49.782071,138.230279,181.665756,58.889850,50.351131,29.688195,14.146031,137.955635,0.393017,48.839516,26.724981,178.002575,139.026933,173.559550,138.482971,90.139480,137.633804,-0.000691,0.002084,32.000000,-235.862329,138.826328,-0.610441,21.551685,0.676388,221521.260985,0.943314,39.896636,9.281728,5.203320,0.012135,0.026216,210.552813,32.000000,223.883712,204.720711,204.516111,192.663031,32.000000,185.858434,68.812116,59.723249,95.550777,62.877132,41.219632,34.177215,51.090008,25.822295,35.129004,59.537331,33.453581
26.536917,49.782071,138.358805,181.665756,58.495110,50.307970,29.698579,14.149028,137.984618,0.392791,48.853182,26.685257,178.055504,139.117202,173.583014,138.440660,90.133533,137.754171,-0.000690,0.002142,32.000000,-235.861627,138.840909,-0.610427,21.532514,0.675370,221268.730718,0.942998,39.923784,9.274288,5.209087,0.015736,0.024389,211.251617,32.000000,223.327307,204.439035,207.268939,192.913746,32.000000,185.636871,68.805955,59.744325,95.537211,62.877132,41.222369,34.177215,51.087600,25.822295,35.114132,59.541412,33.535239
26.529651,49.836661,138.286106,181.677826,58.112110,50.272229,29.628261,14.144319,137.880376,0.392814,48.737638,26.663004,178.056613,139.121302,173.643925,138.550524,90.047089,137.678289,-0.000689,0.002207,32.000000,-235.863549,138.729494,-0.610268,21.495693,0.675339,221035.566645,0.943460,39.928313,9.278736,5.208114,0.009298,0.019194,211.858702,32.000000,222.500020,204.678158,209.335489,192.765546,32.000000,185.398813,68.795982,59.693496,95.554414,62.877132,41.207973,34.177215,51.089115,25.822295,35.132904,59.545877,33.712641
26.528525,49.815538,138.270931,181.693264,57.699309,50.234129,29.608613,14.146602,137.928258,0.392810,48.922603,26.726039,178.138875,139.057030,173.593613,138.515812,90.056621,137.722035,-0.000688,0.002261,32.000000,-235.860283,138.817925,-0.609872,21.484337,0.675837,220854.261140,0.942487,39.935742,9.342360,5.213824,0.026193,0.036042,211.987601,32.000000,222.402424,205.497411,209.725066,191.783024,32.000000,186.315821,68.821552,59.700863,95.606589,62.877132,41.186362,34.177215,51.097529,25.822295,35.125409,59.542140,33.553507
26.715918,49.882473,138.303077,181.711228,57.375427,50.199790,29.685276,14.143462,137.952739,0.392709,49.077730,26.891835,178.078991,138.998916,173.521556,138.579004,90.035957,137.825655,-0.000689,0.002346,32.000000,-235.863258,138.834201,-0.609654,21.581504,0.676510,220810.933918,0.944444,40.002565,9.392447,5.212511,0.025870,0.021481,211.483068,32.000000,222.938673,205.655539,207.201089,191.643414,32.000000,186.947276,68.785401,59.723967,95.613845,62.877132,41.195369,34.177215,51.081645,25.822295,35.125232,59.543526,33.600315
26.756507,49.882473,138.333375,181.711228,57.128622,50.172323,29.675045,14.149171,138.064028,0.392632,48.642419,26.843451,178.058487,139.075911,173.579697,138.634421,90.059170,137.789084,-0.000690,0.002439,32.000000,-235.856894,138.908925,-0.609667,21.581006,0.676296,220623.082588,0.944350,39.983339,9.403876,5.212161,0.015524,0.026364,210.756268,32.000000,223.752202,205.623981,204.264344,192.054241,32.000000,187.130038,68.805569,59.741834,95.641750,62.877132,41.196200,34.177215,50.998493,25.822295,35.148349,59.554069,33.633111
26.642695,49.774939,138.387744,181.723579,56.916217,50.158321,29.719713,14.144033,138.051373,0.392718,48.196065,26.752059,178.013233,139.257390,173.588086,138.613149,90.019340,137.794394,-0.000689,0.002560,32.000000,-235.863671,138.900035,-0.609287,21.584101,0.669638,220444.709714,0.934478,39.735587,9.474171,5.176804,0.016754,0.015405,210.523221,32.000000,223.876730,204.780722,204.218825,192.743393,32.000000,185.767521,68.817032,59.734519,95.596524,62.877132,41.242300,34.177215,51.021892,25.822295,35.110847,59.556312,33.622032
26.590927,49.548904,138.350774,181.694667,56.693991,50.146917,29.735355,14.140751,138.110523,0.392795,48.085725,26.740655,178.067092,139.131274,173.629940,138.625186,89.986599,137.846124,-0.000688,0.002619,32.000000,-235.868428,138.926774,-0.609134,21.572142,0.668652,220283.886797,0.932800,39.667653,9.433445,5.170084,0.030917,0.023031,211.118680,32.000000,223.288968,204.532150,207.068766,192.841179,32.000000,185.331751,68.816903,59.740690,95.586140,62.877132,41.195461,34.177215,51.066863,25.822295,35.032110,59.542769,33.507359
26.514750,49.530251,138.273245,181.667721,56.506886,50.130392,29.680408,14.142891,137.969983,0.392764,48.320033,26.649719,178.114899,139.058213,173.682429,138.514709,89.961391,137.630175,-0.000688,0.002727,32.000000,-235.864649,138.692661,-0.608954,21.541247,0.670394,220245.579647,0.935083,39.750809,9.475818,5.194210,0.018367,0.015995,211.782888,32.000000,222.552403,204.665689,209.361880,192.870013,32.000000,185.638736,68.832829,59.732006,95.578005,62.877132,41.207787,34.177215,51.085593,25.822295,35.031676,59.551070,33.500683
26.502473,49.530251,138.227949,181.667721,56.347713,50.111358,29.715993,14.148742,137.874503,0.392579,48.701025,26.688220,178.085932,139.047914,173.673010,138.450968,89.897688,137.673898,-0.000688,0.002838,32.000000,-235.857650,138.723149,-0.608991,21.530521,0.671057,220111.290562,0.935796,39.611722,9.533330,5.202932,0.018847,0.026390,211.831597,32.000000,222.425003,205.282331,209.901627,192.225574,32.000000,186.818183,68.796528,59.701609,95.561023,62.877132,41.147237,34.177215,51.114198,25.822295,35.024751,59.540143,33.477425
26.500540,49.697581,138.146404,181.662668,56.221988,50.088468,29.571313,14.146745,137.885743,0.392361,48.999952,26.727481,178.149627,139.071038,173.581760,138.541542,89.947183,137.628478,-0.000688,0.002908,32.000000,-235.863582,138.636798,-0.608822,21.513762,0.672900,220083.967785,0.940007,39.721252,9.455084,5.214956,0.015165,0.021901,211.443605,32.000000,223.000214,205.531619,207.151148,191.899057,32.000000,187.051147,68.785022,59.727364,95.534880,62.877132,41.167072,34.177215,51.136408,25.822295,35.082481,59.543084,33.714622
26.575730,49.893720,138.187390,181.681755,56.062883,50.065590,29.668846,14.146174,137.902170,0.392373,49.041198,26.828272,178.122407,138.986294,173.607893,138.444651,89.946204,137.595912,-0.000688,0.002988,32.000000,-235.863989,138.631169,-0.608838,21.566660,0.673064,220063.094793,0.938982,39.741938,9.539744,5.215662,0.021449,0.025662,210.708996,32.000000,223.666207,205.801238,204.345089,192.025665,32.000000,186.773151,68.799300,59.765321,95.548410,62.877132,41.127219,34.177215,51.085695,25.822295,35.150325,59.543644,33.624086
26.699924,49.899481,138.270615,181.703369,55.906554,50.046468,29.524675,14.144319,137.991350,0.392230,48.581005,26.933950,178.104670,139.099117,173.635755,138.483377,89.958559,137.738688,-0.000687,0.003045,32.000000,-235.864205,138.904073,-0.609128,21.581793,0.673340,220021.466683,0.943586,39.912524,9.468478,5.212966,0.006791,0.019601,210.493082,32.000000,223.921208,205.037340,204.282838,192.579376,32.000000,185.906027,68.824239,59.761968,95.518793,62.877132,41.146034,34.177215,51.037855,25.822295,35.150223,59.546880,33.653947
26.703711,49.899481,138.313664,181.703369,55.789446,50.032489,29.568916,14.140894,137.996587,0.392092,47.945449,26.859702,178.109654,139.077585,173.690158,138.582792,89.932497,137.666539,-0.000686,0.003117,32.000000,-235.869761,138.853332,-0.609043,21.540880,0.670479,220005.774779,0.937690,39.982087,9.453845,5.199759,0.025691,0.012769,211.018404,32.000000,223.424946,204.526020,206.994596,193.145298,32.000000,185.688278,68.809066,59.754610,95.482818,62.877132,41.156610,34.177215,51.026697,25.822295,35.152126,59.544431,33.719537
26.590997,49.628180,138.305894,181.693544,55.728918,50.022337,29.779741,14.141607,137.996320,0.392045,47.821304,26.656719,178.130591,139.136534,173.672568,138.428187,89.878053,137.685372,-0.000686,0.003216,32.000000,-235.862655,138.876072,-0.608583,21.514208,0.667793,219857.584908,0.937319,39.779386,9.509915,5.178690,0.027785,0.020975,211.794867,32.000000,222.720265,204.602013,209.404473,193.199470,32.000000,185.781734,68.808084,59.748158,95.456505,62.877132,41.151049,34.177215,51.041038,25.822295,35.057697,59.544913,33.444630
26.528629,49.456462,138.196791,181.664914,55.640111,50.014696,29.712704,14.143034,137.869612,0.392154,48.044587,26.721984,178.113721,139.022631,173.651905,138.522349,89.877879,137.609260,-0.000686,0.003271,32.000000,-235.866145,138.812562,-0.608114,21.497266,0.668939,219816.964835,0.935515,39.773041,9.501407,5.179567,0.011464,0.032022,211.900128,32.000000,222.634074,205.250407,209.970040,192.323174,32.000000,186.426261,68.782056,59.712184,95.455929,62.877132,41.110744,34.177215,51.105855,25.822295,34.997688,59.537763,33.542575
26.604096,49.548081,138.257677,181.653125,55.563864,50.005838,29.648871,14.145888,137.905153,0.391938,48.456941,26.837408,178.160532,139.093835,173.592717,138.509231,89.869645,137.655373,-0.000686,0.003353,32.000000,-235.860504,138.761737,-0.607759,21.646309,0.671183,219708.285551,0.932250,39.690880,9.564876,5.201230,0.019861,0.020770,211.684872,32.000000,222.985525,205.874683,207.462048,191.830300,32.000000,186.888945,68.815979,59.747317,95.453789,62.877132,41.140494,34.177215,51.109099,25.822295,34.997166,59.549260,33.665832
26.788570,49.548081,138.224233,181.653125,55.525511,49.994414,29.758471,14.142321,138.092317,0.391911,48.430119,27.077984,178.121669,139.121425,173.607151,138.478446,89.891772,137.553371,-0.000686,0.003382,32.000000,-235.862433,138.935360,-0.607945,21.830442,0.672121,219598.898898,0.936142,39.624087,9.528570,5.209345,0.035815,0.038657,210.780316,32.000000,223.726964,205.889256,204.800202,192.017338,32.000000,186.867833,68.841685,59.758601,95.443147,62.877132,41.107464,34.177215,50.997878,25.822295,35.028529,59.554178,33.899287
27.083896,49.698678,138.617702,181.669685,55.858461,49.998114,29.614400,14.147030,138.322080,0.391916,47.132351,27.236846,178.098361,139.580768,173.620503,138.898424,89.928750,138.072615,-0.000685,0.003385,32.000000,-235.860018,139.145160,-0.607666,21.800833,0.666360,219587.966094,0.935396,39.588768,9.558907,5.196857,0.010795,0.018382,210.526273,32.000000,223.923006,205.131867,204.353607,192.553501,32.000000,186.171385,68.846234,59.764880,95.465798,62.877132,41.202359,34.177215,50.889247,25.822295,35.080457,59.544992,33.841474
26.984839,49.111671,138.648525,181.662668,56.292173,50.014606,29.665942,14.142321,138.325706,0.392100,45.710136,27.129314,178.127838,139.625812,173.660889,138.892900,89.939241,138.151974,-0.000685,0.003403,32.000000,-235.868334,139.228883,-0.607541,21.739883,0.657240,219431.764905,0.924997,39.279654,9.487880,5.159821,0.012628,0.023593,211.063125,32.000000,223.552616,204.568477,206.591460,193.184182,32.000000,185.696960,68.841971,59.745449,95.395645,62.877132,41.230951,34.177215,50.893042,25.822295,34.876252,59.548355,33.633404
26.827562,48.413644,138.824755,181.558252,56.683314,50.037447,29.691277,14.145317,138.403067,0.392131,45.489383,26.956716,178.107641,139.556870,173.725644,138.979016,89.903939,138.099633,-0.000685,0.003392,32.000000,-235.865173,139.220621,-0.607962,21.584888,0.654448,219373.600355,0.919236,38.938817,9.699554,5.118086,0.022731,0.033000,211.825653,32.000000,222.884833,204.712545,209.114578,193.256826,32.000000,185.715043,68.864559,59.727119,95.387148,62.877132,41.264528,34.177215,50.925665,25.822295,34.875398,59.540330,33.689163
26.725714,48.413644,138.615244,181.558252,57.024073,50.060204,29.715216,14.147030,138.336626,0.392179,45.749638,26.820194,178.093403,139.439337,173.767044,138.840404,89.884956,138.068207,-0.000685,0.003388,32.000000,-235.857887,139.171102,-0.607703,21.538572,0.657374,219124.911965,0.920217,38.516178,9.727003,5.138016,0.015916,0.019376,211.931844,32.000000,222.627995,205.494497,210.153149,192.404496,32.000000,186.413013,68.882626,59.721441,95.420256,62.877132,41.217152,34.177215,50.997608,25.822295,34.631615,59.549191,33.615943
26.663149,48.300377,138.611417,181.468713,57.322307,50.077985,29.697959,14.146031,138.229393,0.392164,46.196380,26.895053,178.147155,139.382549,173.676955,138.752700,89.894685,137.991628,-0.000686,0.003418,32.000000,-235.861509,139.101740,-0.607582,21.589293,0.664567,218903.703102,0.924008,38.080091,9.737283,5.174706,0.028554,0.025265,211.630639,32.000000,222.856051,205.997748,208.021055,191.713280,32.000000,186.812098,68.894431,59.732116,95.444430,62.877132,41.216130,34.177215,51.035348,25.822295,34.590707,59.543163,33.710733
26.739469,48.493180,138.563706,181.433066,57.597546,50.093253,29.682038,14.151311,138.228299,0.392147,46.349837,26.871582,178.043555,139.432852,173.676488,138.882496,89.937589,137.960342,-0.000686,0.003422,32.000000,-235.858032,139.075530,-0.607706,21.626718,0.667473,219067.296436,0.927386,38.250355,9.741240,5.186587,0.005467,0.037889,210.880094,32.000000,223.785754,205.876875,205.141690,191.995312,32.000000,187.077075,68.870226,59.754271,95.454439,62.877132,41.195882,34.177215,50.992287,25.822295,34.656049,59.549919,33.634431
26.676359,48.588623,138.693454,181.432786,57.839326,50.108489,29.646966,14.148029,138.228449,0.392274,46.184686,26.806248,177.990754,139.446535,173.704777,138.804244,89.964579,137.982525,-0.000686,0.003451,32.000000,-235.856397,139.116790,-0.608301,21.616988,0.667060,219096.212629,0.930297,38.241929,9.694883,5.198614,0.030178,0.038544,210.640560,32.000000,223.983021,205.105945,204.169565,192.684137,32.000000,186.412121,68.887748,59.747622,95.448632,62.877132,41.203072,34.177215,50.987995,25.822295,34.654601,59.547441,33.731716
26.651832,48.588623,138.547427,181.432786,58.018243,50.123699,29.733977,14.149171,138.193634,0.392026,46.179398,26.757359,178.036302,139.316196,173.749046,138.819076,89.979387,137.968812,-0.000687,0.003481,32.000000,-235.861976,139.021994,-0.608487,21.596925,0.664925,219206.499471,0.928706,38.306865,9.637010,5.181992,0.031162,0.023291,210.902744,32.000000,223.772697,204.755051,206.718273,193.279722,32.000000,185.775175,68.884926,59.745609,95.460933,62.877132,41.185439,34.177215,51.029470,25.822295,34.686369,59.542061,33.752406
26.621994,48.618244,138.529455,181.437276,58.195078,50.133987,29.688579,14.145460,138.081074,0.392100,46.578510,26.785162,178.065258,139.225050,173.733199,138.749685,89.960015,137.947145,-0.000686,0.003495,32.000000,-235.864539,138.957263,-0.608321,21.639700,0.667091,219337.024476,0.932610,38.508024,9.620633,5.199115,0.020034,0.022313,211.704932,32.000000,222.847067,204.735156,209.210778,193.198738,32.000000,185.477381,68.865949,59.721383,95.463434,62.877132,41.174207,34.177215,51.046595,25.822295,34.695312,59.554925,33.456149
26.661987,48.824222,138.441242,181.448504,58.322348,50.141682,29.764128,14.145032,138.088491,0.392022,46.996009,26.914359,178.089834,139.236367,173.734122,138.662715,89.978687,137.898071,-0.000684,0.003531,32.000000,-235.862344,139.074798,-0.607522,21.668286,0.667915,219401.607978,0.931063,38.549162,9.599264,5.198420,0.024449,0.024970,211.973517,32.000000,222.573231,205.461989,210.198338,192.491632,32.000000,186.279777,68.871136,59.724947,95.484814,62.877132,41.150003,34.177215,51.022753,25.822295,34.765537,59.549457,33.587549
26.969703,48.999487,138.687148,181.476853,58.544543,50.154382,29.691250,14.146887,138.343511,0.392001,46.813834,27.102043,178.097030,139.446209,173.630679,138.831623,89.946302,138.067901,-0.000683,0.003537,32.000000,-235.863439,139.236060,-0.607848,21.699784,0.667255,219495.918482,0.933842,38.628867,9.608270,5.203572,0.000000,0.028620,211.608526,32.000000,222.910028,205.734613,208.440092,191.955653,32.000000,187.066934,68.855540,59.711700,95.501373,62.877132,41.177364,34.177215,51.001965,25.822295,34.764407,59.547283,33.875736
26.907173,48.999487,138.686061,181.476853,58.796090,50.172127,29.678266,14.139038,138.415093,0.391995,45.861457,27.077625,178.077750,139.563478,173.633221,139.027498,90.021761,138.099557,-0.000681,0.003549,32.000000,-235.867518,139.230495,-0.607834,21.671355,0.665838,219619.782014,0.930595,38.767725,9.566111,5.192458,0.022881,0.023347,210.890381,32.000000,223.731648,205.908431,205.258742,191.906819,32.000000,186.985980,68.835947,59.735159,95.524002,62.877132,41.220213,34.177215,50.905884,25.822295,34.824273,59.547136,33.692171
26.791838,48.626198,138.802150,181.481905,58.969186,50.194951,29.613048,14.149884,138.366774,0.391890,45.679500,26.988734,178.020514,139.552791,173.678224,138.915946,90.053465,138.121176,-0.000681,0.003554,32.000000,-235.860115,139.306604,-0.607668,21.624436,0.660627,219668.982530,0.922304,38.429152,9.679748,5.142331,0.010408,0.019213,210.625235,32.000000,223.918934,205.381260,204.257423,192.478542,32.000000,185.995430,68.856379,59.717589,95.518049,62.877132,41.244655,34.177215,50.934317,25.822295,34.693518,59.550824,33.691878
26.714714,48.368666,138.629185,181.437557,59.129615,50.215287,29.454125,14.145603,138.327681,0.391962,45.760426,26.813731,178.068145,139.545247,173.726816,138.912806,90.089003,138.048334,-0.000680,0.003544,32.000000,-235.863412,139.246849,-0.607741,21.601069,0.662830,219708.570265,0.925290,38.533195,9.619425,5.154241,0.017333,0.020932,210.948123,32.000000,223.741983,204.899168,206.561391,193.084109,32.000000,185.558011,68.874181,59.768770,95.527995,62.877132,41.199939,34.177215,50.983017,25.822295,34.602735,59.549949,33.699508
26.557723,48.469045,138.687278,181.408928,59.255513,50.229773,29.686735,14.141607,138.257002,0.392165,46.194928,26.769126,178.082639,139.392317,173.725779,138.874259,90.093930,138.011690,-0.000679,0.003531,32.000000,-235.862163,139.122116,-0.607674,21.627216,0.666350,219605.664543,0.931134,38.352308,9.598058,5.180762,0.014146,0.017878,211.736276,32.000000,222.965118,204.766326,209.137242,193.201433,32.000000,185.588408,68.874267,59.731052,95.529266,62.877132,41.215328,34.177215,51.041426,25.822295,34.601168,59.552437,33.701636
