OSU 80 Ton Compressor Load Stand
26.606862,48.469045,138.538944,181.408928,59.379270,50.238692,29.641421,14.141179,138.293838,0.392344,46.615300,26.744332,178.111765,139.455182,173.753926,138.877090,90.060850,138.079333,-0.000679,0.003536,32.000000,-235.866033,139.075677,-0.606443,21.631649,0.667769,219541.173850,0.938812,38.223795,9.527689,5.189244,0.018606,0.022215,211.894898,32.000000,222.794491,205.177052,210.151971,192.690756,32.000000,186.262485,68.879582,59.720464,95.574940,62.877132,41.169393,34.177215,51.031728,25.822295,34.634534,59.553115,33.660990
26.703109,48.731243,138.675167,181.420997,59.480098,50.246278,29.650723,14.145603,138.304146,0.392485,46.751031,26.882605,178.100153,139.374780,173.658700,138.715276,90.135909,137.950390,-0.000678,0.003520,32.000000,-235.867510,139.199207,-0.606233,21.589477,0.670298,219735.056539,0.937737,38.587700,9.505234,5.222107,0.016496,0.022293,211.780233,32.000000,223.021437,205.900680,208.610437,191.995693,32.000000,186.729831,68.870685,59.708108,95.591539,62.877132,41.203461,34.177215,51.002101,25.822295,34.724229,59.546241,33.733184
26.673482,48.842050,138.661388,181.452995,59.596129,50.256362,29.674883,14.147315,138.309127,0.392402,46.613093,26.912581,178.038056,139.268992,173.650908,138.872307,90.181533,138.120893,-0.000677,0.003533,32.000000,-235.864978,139.091277,-0.606010,21.552839,0.668952,219780.986073,0.937514,38.505086,9.570667,5.206888,0.018211,0.025042,210.896208,32.000000,223.717554,206.103152,205.405257,191.850711,32.000000,186.707383,68.869031,59.717777,95.599026,62.877132,41.198977,34.177215,51.006151,25.822295,34.761502,59.536721,33.689970
26.593008,48.821480,138.591209,181.472642,59.675359,50.270299,29.673040,14.146602,138.315768,0.392292,46.735844,26.762263,177.986803,139.354409,173.661070,138.793690,90.201626,137.863239,-0.000678,0.003543,32.000000,-235.860446,139.056463,-0.605837,21.507993,0.669480,219861.424895,0.934384,38.605812,9.433928,5.193222,0.021263,0.027465,210.624014,32.000000,224.086833,205.445512,204.062914,192.446505,32.000000,186.118803,68.885385,59.728431,95.602887,62.877132,41.205566,34.177215,51.025685,25.822295,34.760389,59.552161,33.715796
26.521224,48.821480,138.451567,181.472642,59.755720,50.279172,29.682630,14.141464,138.203579,0.392388,46.927046,26.648292,178.015021,139.432956,173.718013,138.730043,90.273816,137.895320,-0.000677,0.003567,32.000000,-235.868534,139.005804,-0.606086,21.494513,0.671422,219947.413082,0.935144,38.766275,9.469854,5.198474,0.016646,0.018715,210.945635,32.000000,223.974355,204.734581,206.198876,193.158053,32.000000,185.581437,68.890092,59.738230,95.606978,62.877132,41.134740,34.177215,51.070074,25.822295,34.752117,59.544126,33.516457
26.674558,48.948745,138.477896,181.493974,59.785303,50.284238,29.576242,14.146031,138.163200,0.392226,47.387142,26.922180,178.076387,139.291687,173.688674,138.725809,90.300584,137.864137,-0.000676,0.003588,32.000000,-235.864787,139.004334,-0.605462,21.729209,0.674213,220014.088788,0.938392,38.880800,9.326497,5.211566,0.014807,0.022611,211.682119,32.000000,223.246398,204.724876,208.754450,193.256890,32.000000,185.554306,68.900479,59.716387,95.628757,62.877132,41.166718,34.177215,51.063312,25.822295,34.795235,59.547018,33.736192
26.838326,49.216724,138.556560,181.526253,59.900973,50.281678,29.649599,14.150312,138.322747,0.392026,47.297913,27.188960,178.055571,139.371496,173.688559,138.747040,90.269112,137.932082,-0.000676,0.003607,32.000000,-235.859195,139.126579,-0.605640,21.816306,0.675624,220022.227168,0.940923,39.001576,9.269665,5.220406,0.012671,0.020337,211.880171,32.000000,222.992469,205.260518,210.074200,192.692736,32.000000,186.069263,68.889132,59.675929,95.676016,62.877132,41.158277,34.177215,50.936152,25.822295,34.887316,59.547018,33.805157
26.890061,49.043647,138.704684,181.564427,60.160557,50.288083,29.688637,14.143890,138.399352,0.391946,46.311504,26.968933,178.086292,139.521839,173.603548,139.013118,90.265291,138.136730,-0.000676,0.003594,32.000000,-235.861519,139.249868,-0.605018,21.688795,0.665945,220026.026268,0.938978,38.871166,9.227969,5.191385,0.027747,0.022284,211.910493,32.000000,223.042620,206.051206,208.745864,191.879862,32.000000,186.573821,68.856351,59.678913,95.672620,62.877132,41.208904,34.177215,50.895575,25.822295,34.886563,59.551493,33.877057
26.820114,49.043647,138.738670,181.564427,60.386894,50.302071,29.618178,14.141607,138.422728,0.391912,46.066217,26.914020,178.078299,139.514662,173.584004,139.032348,90.337287,138.212966,-0.000676,0.003601,32.000000,-235.864785,139.215932,-0.604967,21.651239,0.661031,220130.912823,0.931185,38.865206,9.291964,5.162638,0.016321,0.029318,210.958787,32.000000,223.758453,206.013141,205.774170,191.812469,32.000000,186.781919,68.856509,59.689155,95.700287,62.877132,41.212278,34.177215,50.929332,25.822295,34.825575,59.548591,33.611247
26.659522,48.592189,138.647706,181.533270,60.599346,50.317362,29.698355,14.146174,138.324819,0.391895,46.173227,26.779703,178.023945,139.383018,173.680184,139.007415,90.382369,138.119262,-0.000675,0.003585,32.000000,-235.860875,139.199288,-0.604754,21.554964,0.664253,220033.396927,0.927821,38.605862,9.393667,5.158214,0.023843,0.029009,210.745359,32.000000,224.171039,205.555967,204.185779,192.382418,32.000000,186.259832,68.862312,59.702163,95.730203,62.877132,41.216805,34.177215,50.990506,25.822295,34.667683,59.552909,33.700242
26.627924,48.548581,138.645489,181.491168,60.771073,50.332737,29.484296,14.147030,138.232516,0.392191,46.424979,26.749533,178.005964,139.447004,173.682547,138.920915,90.419089,138.144604,-0.000675,0.003592,32.000000,-235.861330,139.086423,-0.604324,21.554518,0.666936,220063.369868,0.932838,38.722529,9.358107,5.172934,0.027941,0.020565,210.794038,32.000000,224.318041,204.740252,205.807376,193.147377,32.000000,185.758650,68.838363,59.702735,95.715154,62.877132,41.178172,34.177215,51.015504,25.822295,34.651181,59.548523,33.671555
26.733213,48.754831,138.554672,181.477975,60.907324,50.344147,29.420430,14.142891,138.307318,0.392045,46.803143,27.039244,178.039063,139.437319,173.685345,138.873913,90.414254,138.057866,-0.000676,0.003565,32.000000,-235.863501,139.185237,-0.604453,21.719820,0.671972,219888.106862,0.935506,38.539826,9.268239,5.200682,0.029049,0.022018,211.456734,32.000000,223.301556,204.844066,208.921746,193.087487,32.000000,185.511846,68.844818,59.686997,95.741763,62.877132,41.176229,34.177215,50.979182,25.822295,34.649786,59.551001,33.603544
26.843317,48.754831,138.765628,181.477975,61.068273,50.355613,29.752712,14.147173,138.344123,0.392091,46.478184,26.979850,178.075763,139.547306,173.719986,139.034491,90.378366,138.181802,-0.000677,0.003594,32.000000,-235.857909,139.213992,-0.604190,21.664195,0.672681,219910.651849,0.943665,38.549246,9.243633,5.206771,0.025469,0.023542,211.991549,32.000000,222.916073,205.344143,210.288889,192.579253,32.000000,185.900765,68.851996,59.669049,95.768915,62.877132,41.210410,34.177215,50.917909,25.822295,34.720171,59.541579,33.710513
26.725608,48.822577,138.685692,181.488922,61.161608,50.369589,29.690887,14.155021,138.309151,0.392026,46.298932,26.874805,178.111448,139.509806,173.629195,138.975682,90.393467,138.006495,-0.000677,0.003618,32.000000,-235.855961,139.118235,-0.604316,21.636212,0.665898,220041.017318,0.942467,38.578987,9.206996,5.182866,0.015512,0.014007,211.946115,32.000000,223.065865,205.950819,208.886597,191.839511,32.000000,186.743441,68.798201,59.668014,95.766206,62.877132,41.234155,34.177215,50.947005,25.822295,34.742530,59.548877,33.663558
26.668013,48.649236,138.683304,181.476572,61.220292,50.378484,29.729884,14.141322,138.292183,0.392169,46.598060,26.769165,178.076178,139.425309,173.587072,138.953344,90.443492,138.194724,-0.000677,0.003598,32.000000,-235.868349,139.156420,-0.604424,21.611795,0.666441,220072.204451,0.928134,38.394985,9.302135,5.169467,0.005889,0.017054,211.057157,32.000000,223.948490,206.034948,205.943044,191.909752,32.000000,187.196438,68.825038,59.685064,95.792175,62.877132,41.185502,34.177215,50.986444,25.822295,34.681183,59.556941,33.619244
26.483376,48.768819,138.537121,181.472923,61.268517,50.382351,29.566220,14.144889,138.166145,0.392218,46.920677,26.663900,177.995683,139.325781,173.639908,138.832070,90.472728,137.974652,-0.000677,0.003601,32.000000,-235.862487,139.056382,-0.604300,21.519244,0.669455,220215.669784,0.934782,38.659464,9.203213,5.189244,0.012854,0.021292,210.684718,32.000000,224.167280,205.725197,204.115170,192.294269,32.000000,186.313916,68.853816,59.696514,95.786605,62.877132,41.179580,34.177215,51.026780,25.822295,34.679884,59.545779,33.568914
26.537209,48.768819,138.572157,181.472923,61.305885,50.384057,29.673555,14.145746,138.118787,0.392521,47.195022,26.681000,178.020102,139.378348,173.691922,138.765616,90.447822,137.838876,-0.000677,0.003631,32.000000,-235.860975,139.018570,-0.604355,21.510379,0.671069,220131.644049,0.935461,38.582632,9.243185,5.200361,0.011627,0.011220,210.668035,32.000000,224.149113,204.946911,205.614446,192.975209,32.000000,185.389234,68.829322,59.676372,95.747748,62.877132,41.145249,34.177215,51.051345,25.822295,34.720203,59.546211,33.709706
26.560450,49.027739,138.455477,181.488641,61.323683,50.387892,29.714711,14.150169,138.092158,0.392483,47.493687,26.708327,178.021721,139.330735,173.615927,138.693114,90.445865,137.875948,-0.000677,0.003677,32.000000,-235.858354,138.933419,-0.604331,21.534560,0.677092,220281.563280,0.947871,39.012697,9.108717,5.231098,0.016761,0.011915,211.462842,32.000000,223.333072,204.876452,208.734361,193.011560,32.000000,185.367087,68.839453,59.686194,95.734525,62.877132,41.130466,34.177215,51.045280,25.822295,34.809047,59.545887,33.730909
26.535259,49.263903,138.414433,181.529060,61.111770,50.384168,29.686544,14.142321,138.079733,0.392763,47.552618,26.787058,178.053067,139.233166,173.685301,138.678420,90.410284,137.779949,-0.000677,0.003727,32.000000,-235.868662,138.950207,-0.603882,21.556380,0.676525,220285.165676,0.942461,38.921998,9.068638,5.221806,0.015553,0.025851,211.874949,32.000000,222.891993,205.201403,210.181960,192.731430,32.000000,186.097184,68.849754,59.650399,95.714455,62.877132,41.093410,34.177215,51.054604,25.822295,34.890152,59.537468,33.584028
26.532873,49.329186,138.425735,181.572005,60.632083,50.362592,29.645904,14.144033,138.023261,0.392688,47.737568,26.680424,178.075350,139.207637,173.602954,138.657479,90.411436,137.873566,-0.000677,0.003740,32.000000,-235.864490,138.863488,-0.604194,21.562674,0.675469,220451.500468,0.940932,39.141806,9.088342,5.212844,0.023543,0.021201,211.821827,32.000000,223.049130,205.750722,209.118757,192.086198,32.000000,186.864415,68.793774,59.629089,95.705129,62.877132,41.113760,34.177215,51.047499,25.822295,34.889445,59.540232,33.454168
26.502120,49.329186,138.326521,181.572005,60.204112,50.333335,29.681373,14.143177,137.954742,0.392604,47.965486,26.649030,178.071641,139.272521,173.596627,138.707798,90.415271,137.772970,-0.000676,0.003771,32.000000,-235.861413,138.765226,-0.604319,21.577072,0.675457,220623.555364,0.943216,39.420366,9.077957,5.216246,0.023777,0.022811,211.016733,32.000000,223.806799,206.024035,206.251783,191.820218,32.000000,186.685180,68.784618,59.676547,95.672691,62.877132,41.058368,34.177215,51.076478,25.822295,34.911457,59.544707,33.712788
26.468731,49.435067,138.346636,181.609618,59.879545,50.307931,29.759703,14.144604,137.969244,0.392653,48.282218,26.581746,178.011326,139.089941,173.624797,138.547061,90.440205,137.674493,-0.000677,0.003773,32.000000,-235.861625,138.813643,-0.604391,21.537733,0.675153,220569.913184,0.944338,39.489665,9.121632,5.217141,0.025707,0.023201,210.518424,32.000000,224.229924,205.794978,204.220066,192.002172,32.000000,186.427859,68.800760,59.670180,95.641091,62.877132,41.080435,34.177215,51.065277,25.822295,34.947627,59.543054,33.579186
26.503427,49.614190,138.324681,181.642739,59.563605,50.287587,29.730103,14.142321,138.009454,0.392719,48.222413,26.817109,178.047669,139.159923,173.675050,138.512671,90.419397,137.659804,-0.000676,0.003763,32.000000,-235.868825,138.849702,-0.604234,21.545391,0.674562,220451.918896,0.943811,39.541469,9.069627,5.219451,0.020628,0.028578,210.597265,32.000000,224.146921,204.949733,205.386865,192.921539,32.000000,185.699784,68.778034,59.647205,95.575285,62.877132,41.050443,34.177215,51.081457,25.822295,35.009309,59.536524,33.705011
26.679558,49.666309,138.303885,181.678948,59.298155,50.269874,29.768132,14.137754,138.040844,0.392675,47.988956,26.909680,178.100832,139.279495,173.700605,138.585356,90.417483,137.720370,-0.000675,0.003747,32.000000,-235.870933,138.916925,-0.604300,21.583025,0.676296,220398.322964,0.942332,39.703642,8.997511,5.226795,0.026245,0.021523,211.407224,32.000000,223.458743,204.707238,208.489487,193.167247,32.000000,185.617497,68.764658,59.639564,95.534305,62.877132,41.066904,34.177215,51.012875,25.822295,35.008938,59.545543,33.737659
26.705046,49.666309,138.406922,181.678948,59.063516,50.257247,29.538095,14.148457,138.027522,0.392601,47.691414,26.923144,178.146203,139.222827,173.723163,138.671681,90.381852,137.855299,-0.000676,0.003730,32.000000,-235.856788,139.093397,-0.603951,21.566739,0.675382,220421.112394,0.941986,39.824269,9.011279,5.219124,0.013225,0.036849,211.736118,32.000000,223.037169,205.039377,210.091391,192.818519,32.000000,185.869193,68.770784,59.615929,95.523046,62.877132,41.065239,34.177215,50.995974,25.822295,35.026706,59.546516,33.723793
26.614512,49.481424,138.447088,181.680352,58.882337,50.247168,29.686542,14.143748,138.068575,0.392560,47.750215,26.723023,178.167763,139.251232,173.676492,138.625087,90.408954,137.828552,-0.000675,0.003741,32.000000,-235.863301,138.934992,-0.603669,21.550715,0.670820,220294.495357,0.934043,39.580346,9.042217,5.183890,0.015881,0.022690,211.855127,32.000000,223.092432,205.818469,209.411261,192.095664,32.000000,186.576122,68.743078,59.629511,95.493192,62.877132,41.076547,34.177215,51.000698,25.822295,34.962100,59.541530,33.644483
26.561882,49.400230,138.330512,181.671089,58.679367,50.239531,29.698069,14.148029,138.031997,0.392458,47.960855,26.668501,178.134598,139.116530,173.586344,138.670112,90.378023,137.790065,-0.000675,0.003745,32.000000,-235.860495,138.774157,-0.603518,21.557770,0.671018,220260.330104,0.940137,39.537634,9.142469,5.182800,0.042730,0.027987,211.054429,32.000000,223.764080,206.004079,206.334881,191.898563,32.000000,186.828074,68.732388,59.622905,95.478145,62.877132,41.035321,34.177215,51.057834,25.822295,34.933396,59.545297,33.526361
26.517252,49.522844,138.315802,181.676983,58.520925,50.233178,29.679276,14.147458,138.031916,0.392576,48.314607,26.683362,178.072043,139.065716,173.673540,138.577459,90.419772,137.723381,-0.000675,0.003735,32.000000,-235.861557,138.670470,-0.603386,21.507494,0.672824,220120.809968,0.938186,39.504613,9.102562,5.201940,0.012765,0.014788,210.496728,32.000000,224.237855,205.764105,204.288055,191.990258,32.000000,186.824122,68.743100,59.640875,95.464871,62.877132,41.050926,34.177215,51.077783,25.822295,34.932820,59.549683,33.476471
26.414523,49.522844,138.303158,181.676983,58.341278,50.224256,29.690877,14.147601,137.879572,0.392667,48.590140,26.598225,178.096467,138.966841,173.697705,138.498557,90.409824,137.681245,-0.000676,0.003727,32.000000,-235.857808,138.801466,-0.603107,21.479695,0.672963,220089.802790,0.939453,39.511887,9.115062,5.207858,0.020072,0.032342,210.592373,32.000000,224.304920,204.917038,205.485077,192.912192,32.000000,185.870977,68.765984,59.629142,95.437250,62.877132,41.019094,34.177215,51.127511,25.822295,34.974916,59.535885,33.554608
26.645902,49.757931,138.343887,181.700281,58.066800,50.206403,29.660710,14.145175,137.904440,0.392715,48.614551,26.903943,178.163041,139.073710,173.737481,138.504932,90.431995,137.651721,-0.000678,0.003719,32.000000,-235.860398,138.896282,-0.603063,21.554728,0.675411,220120.209666,0.941861,39.709632,9.041369,5.216069,0.016748,0.030624,211.232104,32.000000,223.587369,204.663345,208.039649,193.303724,32.000000,185.584952,68.764781,59.623723,95.421427,62.877132,41.031451,34.177215,51.080148,25.822295,35.056197,59.543281,33.545437
26.699879,49.911003,138.350667,181.734807,57.857006,50.186156,29.725789,14.141750,138.092891,0.392662,48.362398,26.857147,178.202286,139.045326,173.737173,138.556919,90.363044,137.848429,-0.000680,0.003718,32.000000,-235.865298,138.846031,-0.602934,21.554019,0.677991,220138.390865,0.945172,39.882936,9.031129,5.235876,0.014219,0.016819,211.811268,32.000000,223.165572,205.067367,209.935383,193.037173,32.000000,186.024663,68.770670,59.609092,95.418126,62.877132,41.027267,34.177215,51.003323,25.822295,35.109139,59.556744,33.654240
26.629634,49.747507,138.268988,181.752490,57.734705,50.173441,29.681866,14.145888,137.975268,0.392750,48.114815,26.803783,178.191726,139.184697,173.654888,138.572955,90.338651,137.721648,-0.000680,0.003688,32.000000,-235.862799,138.919675,-0.602400,21.546834,0.671729,220075.032361,0.937685,39.728420,8.994808,5.191939,0.024209,0.022317,211.869998,32.000000,223.048622,205.862671,209.685617,191.970711,32.000000,186.523531,68.749241,59.596669,95.395479,62.877132,41.058582,34.177215,51.024247,25.822295,35.109054,59.539445,33.504864
26.582840,49.747507,138.336407,181.752490,57.616042,50.165275,29.746620,14.145317,137.979764,0.392509,48.279864,26.787131,178.210641,139.040085,173.657552,138.503445,90.416480,137.670963,-0.000680,0.003591,32.000000,-235.860419,138.775361,-0.602459,21.545548,0.670787,220117.405063,0.933602,39.790982,9.157989,5.181696,0.019974,0.016831,211.281862,32.000000,223.682355,206.095521,206.716995,191.865979,32.000000,187.142943,68.744742,59.606825,95.385045,62.877132,41.012178,34.177215,51.058073,25.822295,35.052068,59.547185,33.522693
26.644006,49.673167,138.225666,181.746596,57.496123,50.161510,29.714366,14.146459,137.991692,0.392530,48.537261,26.832131,178.132942,138.989026,173.654875,138.501164,90.396845,137.734299,-0.000681,0.003505,32.000000,-235.860753,138.657234,-0.602754,21.672561,0.671580,220015.496295,0.936980,39.745302,9.121661,5.192298,0.010271,0.017441,210.591282,32.000000,224.407261,205.812250,204.561105,192.310868,32.000000,187.171191,68.761694,59.619762,95.368740,62.877132,40.996661,34.177215,51.078566,25.822295,35.025977,59.547470,33.745509
26.691360,49.799079,138.365965,181.753332,57.447792,50.155163,29.772002,14.147458,138.005113,0.392423,48.429017,27.014085,178.128563,139.168486,173.708041,138.502652,90.367702,137.734645,-0.000682,0.003422,32.000000,-235.862377,138.853697,-0.603462,21.745522,0.672559,219931.816210,0.936517,39.823920,9.019544,5.203974,0.019012,0.032922,210.645865,32.000000,224.454270,205.055213,204.964672,192.996809,32.000000,185.914303,68.784197,59.627389,95.324443,62.877132,41.011825,34.177215,51.012702,25.822295,35.069402,59.541727,33.906551
26.857515,49.688803,138.513950,181.765122,57.575645,50.156513,29.668226,14.148029,138.284181,0.392523,47.340875,27.033986,178.146759,139.320438,173.697354,138.799191,90.399750,137.943674,-0.000683,0.003368,32.000000,-235.861806,139.003069,-0.603125,21.634953,0.667017,219859.038350,0.935040,39.646836,9.069528,5.187871,0.029782,0.032362,211.343815,32.000000,223.704268,204.906648,207.740060,193.104795,32.000000,185.408472,68.748138,59.616141,95.267667,62.877132,41.036580,34.177215,50.912695,25.822295,35.069209,59.545484,33.766566
26.787106,49.688803,138.581907,181.765122,57.692255,50.162930,29.744678,14.142463,138.293488,0.392817,46.716163,27.025172,178.199285,139.347008,173.761639,138.897117,90.314095,137.987897,-0.000684,0.003289,32.000000,-235.863765,139.159520,-0.602742,21.596348,0.664482,219912.310997,0.931646,39.693334,9.098836,5.183923,0.030585,0.023807,211.842171,32.000000,223.054761,205.092595,210.100921,192.805586,32.000000,186.055101,68.755246,59.566188,95.225992,62.877132,41.070138,34.177215,50.962066,25.822295,35.030638,59.550608,33.697014
26.659952,49.110848,138.506165,181.715439,57.804267,50.169306,29.660911,14.139752,138.228180,0.392872,46.824935,26.865870,178.141686,139.293565,173.717140,138.811287,90.282749,137.995470,-0.000683,0.003180,32.000000,-235.864674,139.051245,-0.602614,21.557980,0.665218,219745.825852,0.928613,39.305271,9.166874,5.157363,0.019091,0.029283,211.955698,32.000000,223.178284,205.787749,209.950755,192.188640,32.000000,187.042882,68.754902,59.591049,95.223831,62.877132,41.075066,34.177215,50.976820,25.822295,34.829382,59.550145,33.722766
26.722299,48.966025,138.663819,181.659019,57.943938,50.175698,29.705213,14.140894,138.309243,0.392978,46.833104,27.295360,178.126812,139.492579,173.738590,138.824652,90.367539,138.048848,-0.000684,0.003013,32.000000,-235.865991,139.213750,-0.603043,21.875236,0.667948,219883.775373,0.928904,39.422822,9.273688,5.173456,0.021432,0.043405,210.608751,32.000000,224.468114,205.937887,204.469644,192.168764,32.000000,187.107973,68.766853,59.627079,95.171147,62.877132,41.071778,34.177215,50.968463,25.822295,34.777887,59.554797,33.639053
27.320769,49.049133,138.793349,181.642739,58.106051,50.186012,29.747822,14.144033,138.561134,0.393263,44.097212,27.622237,178.110840,139.716266,173.835434,139.106159,90.292737,138.173113,-0.000684,0.002888,32.000000,-235.862196,139.373359,-0.602928,22.037392,0.670315,219645.923080,0.935051,39.057764,9.308657,5.195289,0.024909,0.029817,210.557556,32.000000,224.393338,205.149430,204.991443,192.795220,32.000000,186.057881,68.771338,59.610188,95.164448,62.877132,41.127022,34.177215,50.718101,25.822295,34.805764,59.553106,34.105450
27.219171,48.199453,139.247888,181.601197,58.319599,50.209674,29.665560,14.147601,138.920832,0.392990,42.755502,27.312625,178.170474,140.046250,173.856351,139.419059,90.307519,138.638488,-0.000684,0.002800,32.000000,-235.862398,139.712544,-0.602815,21.875761,0.659813,219480.515334,0.931169,38.808454,9.249398,5.189068,0.018761,0.027807,211.169594,32.000000,223.753579,204.836277,207.691818,193.198838,32.000000,185.837993,68.769812,59.597722,95.143282,62.877132,41.225821,34.177215,50.651936,25.822295,34.804850,59.549565,33.886962
27.052579,48.199453,139.174728,181.601197,58.551261,50.233829,29.683507,14.144889,138.892134,0.392800,42.886575,27.243315,178.189306,140.042070,173.903117,139.417326,90.297690,138.610475,-0.000683,0.002727,32.000000,-235.861012,139.705917,-0.602606,21.795404,0.645286,219365.834260,0.908787,37.898115,9.383610,5.080141,0.012228,0.030301,211.831597,32.000000,223.250764,204.964898,209.865321,193.290173,32.000000,186.049960,68.800541,59.599380,95.196376,62.877132,41.244774,34.177215,50.804247,25.822295,34.508227,59.539563,33.873976
26.985036,47.197707,139.308475,181.430821,58.752735,50.252910,29.580163,14.144747,138.900326,0.392817,43.413633,27.144085,178.175165,140.005387,173.884827,139.388010,90.278631,138.584540,-0.000684,0.002630,32.000000,-235.866236,139.782948,-0.602858,21.743870,0.652092,218985.822013,0.913489,37.215884,9.590969,5.115802,0.019984,0.021947,211.848078,32.000000,223.195992,205.727502,209.716877,192.223625,32.000000,186.979038,68.793370,59.592130,95.221750,62.877132,41.298022,34.177215,50.822311,25.822295,34.158187,59.543487,33.781239
26.900806,47.105027,139.231760,181.294973,58.968246,50.271866,29.710695,14.151882,138.928382,0.392543,43.592632,27.038001,178.120815,140.116271,173.840627,139.508415,90.287797,138.618447,-0.000684,0.002554,32.000000,-235.857625,139.769363,-0.603034,21.806471,0.657489,219177.548725,0.919296,37.491507,9.587442,5.144601,0.023757,0.025825,211.316797,32.000000,223.613376,206.133957,207.249807,191.863663,32.000000,187.124487,68.799589,59.595056,95.247389,62.877132,41.264322,34.177215,50.859440,25.822295,34.123298,59.542248,33.856808
27.230253,47.253919,139.555686,181.243609,59.275347,50.296017,29.592683,14.148029,139.174261,0.392577,42.266458,27.485562,178.029355,140.273424,173.840845,139.679927,90.306399,138.887369,-0.000682,0.002483,32.000000,-235.860986,140.073716,-0.602692,21.909068,0.659245,218696.011079,0.923105,36.601887,9.594133,5.162434,0.018882,0.027135,210.702825,32.000000,224.179267,206.174205,204.738021,192.108088,32.000000,186.811234,68.790275,59.600345,95.271129,62.877132,41.313295,34.177215,50.795676,25.822295,34.120516,59.544480,34.034650
27.210036,47.253919,139.531033,181.243609,59.641564,50.325218,29.657387,14.140465,139.214912,0.392353,41.713540,27.391745,178.019628,140.428334,173.907567,139.732014,90.285804,138.916861,-0.000682,0.002412,32.000000,-235.868386,140.055711,-0.601862,21.844866,0.658693,218753.219830,0.922225,36.649341,9.601134,5.175747,0.022382,0.014643,210.553209,32.000000,224.417915,205.104449,204.931665,192.890875,32.000000,185.968440,68.794717,59.594753,95.295376,62.877132,41.364646,34.177215,50.700446,25.822295,34.169551,59.549486,33.935017
26.985836,46.678115,139.594621,181.191124,60.013510,50.351849,29.618244,14.147743,139.289526,0.392574,41.909533,27.145457,178.008888,140.310331,173.872645,139.692354,90.298196,138.962174,-0.000683,0.002308,32.000000,-235.860288,140.065926,-0.602116,21.777229,0.651416,218780.250149,0.914874,36.252060,9.710658,5.125023,0.015084,0.022387,211.166003,32.000000,223.934158,204.807361,207.634904,193.283727,32.000000,185.713131,68.781398,59.599352,95.267807,62.877132,41.390777,34.177215,50.734019,25.822295,33.966703,59.544677,33.848664
26.916848,46.374058,139.452291,181.093451,60.359446,50.375930,29.662642,14.147173,139.221455,0.392601,42.569900,27.035729,177.987472,140.409920,173.867843,139.726498,90.256189,138.901367,-0.000684,0.002236,32.000000,-235.864465,140.015102,-0.601986,21.761467,0.653985,218935.705752,0.914122,36.285430,9.745293,5.127925,0.026163,0.019908,211.813517,32.000000,223.195671,204.968447,209.673804,193.139545,32.000000,185.634025,68.779350,59.584677,95.313876,62.877132,41.351256,34.177215,50.808998,25.822295,33.857886,59.548660,33.771628
26.907634,46.593943,139.482855,181.044616,60.687279,50.398574,29.753359,14.137041,139.158206,0.392624,43.046446,27.029170,177.977120,140.370588,173.799147,139.657530,90.276791,138.930413,-0.000684,0.002153,32.000000,-235.872466,140.025528,-0.602050,21.880350,0.659519,218792.699507,0.922570,36.080965,9.754467,5.172885,0.039000,0.028715,211.824936,32.000000,223.017473,205.761123,210.100202,192.163511,32.000000,186.194912,68.789738,59.573333,95.336379,62.877132,41.372008,34.177215,50.830738,25.822295,33.854401,59.547805,33.869353
26.955645,46.593943,139.460889,181.044616,61.059918,50.423527,29.706428,14.140894,139.333668,0.392613,42.561606,27.345391,177.951739,140.307233,173.725748,139.794211,90.311915,138.868480,-0.000685,0.002053,32.000000,-235.865827,139.983044,-0.601618,22.023125,0.660604,218780.720589,0.923452,35.891656,9.767532,5.180855,0.025189,0.031314,211.497767,32.000000,223.505397,206.191180,207.723045,191.758458,32.000000,186.667875,68.772430,59.609610,95.338268,62.877132,41.363568,34.177215,50.779459,25.822295,33.927441,59.543153,33.922692
27.073147,46.885672,139.728629,181.055562,61.490597,50.456627,29.654388,14.140608,139.361494,0.392553,42.107211,27.255115,177.861213,140.530757,173.737689,139.925123,90.374630,139.108485,-0.000685,0.001920,32.000000,-235.867587,140.190786,-0.601703,21.857953,0.657919,218999.984433,0.921862,36.126884,9.760756,5.183765,0.028280,0.026166,210.764703,32.000000,224.326529,205.972070,204.774862,192.034042,32.000000,186.882050,68.793687,59.608415,95.394998,62.877132,41.436865,34.177215,50.668367,25.822295,34.025603,59.545071,33.927020
26.968646,46.533076,139.671263,181.035354,61.876881,50.495246,29.674825,14.142749,139.418386,0.392425,42.395897,27.146473,177.860073,140.512670,173.800416,139.917648,90.347206,139.066877,-0.000685,0.001783,32.000000,-235.863972,140.123584,-0.601903,21.805527,0.653078,219053.488488,0.922043,36.046982,9.696147,5.173717,0.017436,0.040899,210.674010,32.000000,224.456726,205.130570,204.543948,192.857113,32.000000,185.663930,68.791158,59.609220,95.359666,62.877132,41.438657,34.177215,50.753280,25.822295,33.900123,59.545985,33.774123
26.839094,46.465904,139.696520,180.974731,62.206138,50.528300,29.589001,14.148457,139.249543,0.392528,42.909090,26.989906,177.877138,140.367976,173.811985,139.736257,90.407431,139.041733,-0.000685,0.001671,32.000000,-235.861706,140.054892,-0.600925,21.716228,0.657663,219266.413441,0.920680,36.143626,9.747635,5.161152,0.021791,0.023734,211.129988,32.000000,223.916975,204.884774,207.242049,192.995906,32.000000,184.891459,68.780834,59.607604,95.358719,62.877132,41.460110,34.177215,50.771249,25.822295,33.896791,59.547096,33.894152
26.784422,46.465904,139.478929,180.974731,62.497599,50.558826,29.681819,14.143320,139.215641,0.392389,43.661511,26.933601,177.933203,140.279807,173.814450,139.773331,90.363514,138.916287,-0.000685,0.001563,32.000000,-235.868154,140.064602,-0.600482,21.704741,0.660832,219291.230242,0.923736,35.964497,9.755272,5.179024,0.021749,0.025621,211.759691,32.000000,223.222156,204.973350,209.752327,192.898736,32.000000,185.246119,68.804369,59.586026,95.421414,62.877132,41.390753,34.177215,50.825942,25.822295,33.870082,59.547637,33.851599
26.859303,46.778191,139.565227,180.962663,62.726066,50.582211,29.615948,14.149456,139.254628,0.392414,43.859377,26.989606,177.886197,140.380557,173.745329,139.791202,90.387055,138.992617,-0.000684,0.001458,32.000000,-235.853986,140.120175,-0.600429,21.837234,0.666236,219400.440894,0.931585,36.113105,9.683086,5.204964,0.023905,0.016945,211.989558,32.000000,223.243760,205.660280,210.148417,192.165068,32.000000,186.088592,68.809714,59.588909,95.462551,62.877132,41.430150,34.177215,50.833895,25.822295,33.975268,59.545021,33.895399
27.027429,47.160416,139.546590,180.990448,63.039218,50.609847,29.681658,14.143605,139.323632,0.392430,43.434839,27.220426,177.894548,140.442730,173.643789,139.775735,90.438595,139.001784,-0.000683,0.001337,32.000000,-235.867541,140.131945,-0.600640,21.877282,0.667307,219597.771340,0.931229,36.204409,9.667309,5.207465,0.020063,0.024282,211.639317,32.000000,223.698407,205.868544,208.022323,191.814592,32.000000,186.389005,68.785441,59.618984,95.472712,62.877132,41.421956,34.177215,50.710511,25.822295,34.104949,59.544323,34.078010
26.942247,47.066640,139.654180,181.023285,63.343504,50.646630,29.518232,14.145460,139.426818,0.392462,43.431126,27.066016,177.865587,140.558610,173.637353,139.866413,90.455316,139.130641,-0.000683,0.001266,32.000000,-235.863227,140.097090,-0.600992,21.776967,0.663015,219835.234571,0.931680,36.391679,9.680095,5.196160,0.020333,0.027073,210.803880,32.000000,224.238512,206.075104,204.753896,191.817920,32.000000,186.127072,68.772423,59.617586,95.472823,62.877132,41.460305,34.177215,50.721765,25.822295,34.102220,59.541599,33.846243
26.836513,47.066640,139.647212,181.023285,63.603407,50.678350,29.655901,14.145746,139.307304,0.392504,43.814585,26.948210,177.793671,140.464772,173.710702,139.889353,90.517784,139.036410,-0.000682,0.001176,32.000000,-235.863270,140.152034,-0.600987,21.751029,0.659788,220064.909251,0.924872,36.494194,9.632916,5.163147,0.026108,0.026254,210.632395,32.000000,224.468617,205.304234,204.271647,192.403170,32.000000,185.404540,68.772216,59.601412,95.482575,62.877132,41.463322,34.177215,50.779307,25.822295,34.066855,59.548395,33.700022
26.728714,46.970946,139.602777,181.013182,63.844145,50.702432,29.747298,14.143605,139.176701,0.392669,44.318299,26.919267,177.833497,140.379763,173.683483,139.738087,90.545523,138.976645,-0.000682,0.001080,32.000000,-235.866558,140.035682,-0.600753,21.735058,0.664975,220193.008854,0.933559,36.541964,9.677483,5.183465,0.036936,0.032795,210.987861,32.000000,224.021368,204.638780,207.070384,192.917942,32.000000,185.145730,68.772510,59.605911,95.456582,62.877132,41.446745,34.177215,50.796269,25.822295,34.030762,59.536731,33.890410
26.739697,47.222934,139.433265,181.019356,64.067094,50.718941,29.629990,14.141179,139.129657,0.392899,44.974208,26.911643,177.840153,140.349768,173.659343,139.646349,90.567186,138.881988,-0.000682,0.000991,32.000000,-235.868000,139.938787,-0.600597,21.777518,0.668035,220324.167530,0.933663,36.718147,9.570201,5.203627,0.017529,0.036935,211.708330,32.000000,223.374839,204.669948,209.567692,192.972049,32.000000,184.990492,68.789963,59.586165,95.445092,62.877132,41.410062,34.177215,50.815379,25.822295,34.115387,59.549034,33.887108
27.025076,47.625479,139.621891,181.064262,64.312291,50.739230,29.783928,14.140465,139.245638,0.392897,44.500283,27.370303,177.902760,140.518054,173.690662,139.860115,90.553267,138.868379,-0.000684,0.000889,32.000000,-235.867566,140.221970,-0.601081,22.040486,0.670470,220395.612384,0.934978,36.802633,9.514027,5.222951,0.012915,0.021772,211.979628,32.000000,223.133255,205.484979,209.955132,192.137619,32.000000,185.342200,68.802566,59.587563,95.457435,62.877132,41.428275,34.177215,50.796065,25.822295,34.112718,59.546683,33.873315
27.267114,47.625479,139.776276,181.064262,64.770810,50.769697,29.601338,14.143748,139.441776,0.392896,43.399593,27.325179,177.915509,140.570437,173.624362,139.999321,90.639583,139.197489,-0.000685,0.000811,32.000000,-235.865595,140.220357,-0.601179,21.958504,0.669096,220597.549450,0.939138,37.036239,9.447308,5.214467,0.016988,0.027169,211.708595,32.000000,223.457670,206.014798,207.885888,191.446127,32.000000,186.256845,68.803182,59.591547,95.427260,62.877132,41.523461,34.177215,50.572540,25.822295,34.250144,59.549555,34.044848
26.958341,47.470545,139.858739,181.113379,65.202422,50.811669,29.777601,14.142606,139.525459,0.393054,43.462499,27.110756,177.846273,140.563912,173.632808,140.033383,90.650440,139.212182,-0.000684,0.000711,32.000000,-235.867720,140.303405,-0.600935,21.827793,0.657594,220811.491079,0.925153,36.963163,9.454748,5.166383,0.018397,0.024172,210.836437,32.000000,224.078595,206.016090,205.042952,191.519005,32.000000,186.066981,68.785622,59.598581,95.396964,62.877132,41.535119,34.177215,50.652847,25.822295,34.193991,59.541550,33.921738
26.857407,46.928720,139.824702,181.076612,65.557898,50.848510,29.678726,14.150740,139.500578,0.392965,43.834956,27.056515,177.833472,140.595211,173.718368,139.999795,90.680969,139.174119,-0.000682,0.000628,32.000000,-235.853358,140.232244,-0.601379,21.789320,0.656692,220753.823803,0.922716,36.562832,9.524995,5.126185,0.019066,0.017619,210.729264,32.000000,224.291580,205.298429,204.519202,192.372853,32.000000,185.350524,68.828995,59.620587,95.380193,62.877132,41.549674,34.177215,50.736198,25.822295,34.003339,59.548395,33.828341
26.772844,46.973962,139.821071,181.037319,65.854981,50.872639,29.641775,14.139609,139.367196,0.393114,44.292428,26.862154,177.809949,140.527964,173.715910,139.950201,90.645628,139.128054,-0.000683,0.000575,32.000000,-235.868095,140.203492,-0.601260,21.730599,0.666581,220976.633059,0.928745,36.919100,9.521122,5.187958,0.016959,0.016403,211.002626,32.000000,224.011283,204.640071,206.465163,192.802545,32.000000,184.839207,68.790093,59.598480,95.286203,62.877132,41.509480,34.177215,50.741993,25.822295,34.000387,59.544805,33.863191
26.741663,46.973962,139.633580,181.037319,66.144422,50.891662,29.695039,14.138753,139.309137,0.393372,44.738284,26.935369,177.816898,140.480943,173.695407,139.770231,90.628623,138.994320,-0.000683,0.000595,32.000000,-235.867967,140.125625,-0.600840,21.751187,0.669031,220821.759863,0.935006,36.545368,9.472502,5.206188,0.032750,0.019050,211.697099,32.000000,223.288600,204.696323,209.253678,192.808343,32.000000,184.710205,68.818263,59.588310,95.271299,62.877132,41.508659,34.177215,50.774841,25.822295,34.013180,59.552938,33.852479
26.994493,47.290388,139.837223,181.039564,66.465337,50.911970,29.681879,14.150598,139.426725,0.393377,44.542379,27.158383,177.835201,140.595720,173.714905,139.929897,90.652114,139.125331,-0.000682,0.000603,32.000000,-235.860876,140.305849,-0.600393,21.841300,0.672731,221026.521284,0.939830,36.731822,9.485942,5.222496,0.000000,0.024697,211.954906,32.000000,222.870254,205.373710,210.221383,191.949453,32.000000,185.324728,68.840910,59.611628,95.290641,62.877132,41.543891,34.177215,50.743653,25.822295,34.120294,59.546418,33.848224
27.065833,47.523743,139.835253,181.078296,66.739301,50.937619,29.713104,14.147030,139.548351,0.393271,44.230522,27.198348,177.867974,140.589706,173.624152,140.019390,90.660367,139.115886,-0.000683,0.000610,32.000000,-235.861002,140.424651,-0.599679,21.789739,0.672338,221138.838344,0.939647,36.783975,9.439338,5.221574,0.023306,0.033732,211.858594,32.000000,223.230701,205.972881,208.136174,191.509552,32.000000,186.092710,68.836604,59.598872,95.282734,62.877132,41.581470,34.177215,50.623756,25.822295,34.198753,59.548719,33.821004
26.891563,47.301631,139.837526,181.084751,66.728915,50.961611,29.677103,14.147458,139.538809,0.393495,44.514063,26.946673,177.847001,140.631242,173.606056,140.033182,90.667252,139.225359,-0.000683,0.000588,32.000000,-235.860246,140.342521,-0.599451,21.714077,0.666482,221281.842663,0.931867,36.678856,9.478161,5.180213,0.016541,0.015746,210.906957,32.000000,224.043306,205.855535,205.184537,191.653199,32.000000,186.254689,68.816359,59.632178,95.246869,62.877132,41.598264,34.177215,50.671348,25.822295,34.196373,59.552781,33.871701
26.801069,47.301631,139.692770,181.084751,66.693922,50.972920,29.699540,14.144461,139.398525,0.393481,44.961093,26.897869,177.742224,140.610464,173.679087,140.000035,90.670924,139.085077,-0.000683,0.000573,32.000000,-235.861604,140.249787,-0.599764,21.711061,0.667513,221496.636740,0.929285,36.793819,9.465417,5.166486,0.027731,0.030366,210.719645,32.000000,224.148143,205.257202,204.130353,192.214379,32.000000,185.291282,68.830752,59.618582,95.240851,62.877132,41.551336,34.177215,50.728602,25.822295,34.116693,59.541914,33.621445
26.721612,47.354827,139.692114,181.072121,66.669540,50.980910,29.657658,14.148600,139.320618,0.393584,45.403586,26.833946,177.769824,140.489158,173.647756,139.865967,90.645799,138.944258,-0.000683,0.000587,32.000000,-235.858776,140.131882,-0.599773,21.677229,0.672894,221540.664275,0.936709,36.861342,9.510572,5.200052,0.012045,0.031759,210.950388,32.000000,223.923714,204.679840,206.002215,192.633750,32.000000,184.393906,68.812734,59.608347,95.205372,62.877132,41.547890,34.177215,50.758070,25.822295,34.132596,59.546290,33.866052
26.678407,47.653998,139.423598,181.088119,66.676470,50.986413,29.671112,14.144176,139.149324,0.393684,46.005849,26.836507,177.819398,140.450478,173.655581,139.825688,90.603313,138.881230,-0.000682,0.000598,32.000000,-235.863692,140.063990,-0.599370,21.703298,0.674318,221629.009711,0.939536,37.012318,9.440208,5.212209,0.023035,0.021844,211.751788,32.000000,223.161099,204.601749,209.181407,192.720774,32.000000,184.779613,68.825229,59.599134,95.226370,62.877132,41.484480,34.177215,50.775055,25.822295,34.233980,59.553705,33.663265
26.848299,48.045053,139.478947,181.140603,66.567490,50.990151,29.617144,14.139895,139.152071,0.393431,45.953248,27.064187,177.841960,140.291390,173.643332,139.815051,90.570105,138.876296,-0.000683,0.000629,32.000000,-235.869448,140.114693,-0.599115,21.878383,0.676993,221756.480174,0.944073,37.198405,9.398338,5.227683,0.000000,0.038119,211.941829,32.000000,222.995472,205.060509,209.940406,192.149661,32.000000,185.791224,68.836455,59.613846,95.250555,62.877132,41.540680,34.177215,50.746311,25.822295,34.231725,59.545257,33.899361
26.988258,48.045053,139.515135,181.140603,66.367939,50.984195,29.619900,14.151739,139.280283,0.393665,45.447700,27.229860,177.870602,140.416281,173.510165,139.796418,90.538427,138.896466,-0.000684,0.000606,32.000000,-235.861538,140.183154,-0.598856,21.876757,0.676713,222024.907025,0.946021,37.569966,9.410821,5.226084,0.018609,0.028002,211.745982,32.000000,223.070328,205.697980,208.355354,191.602058,32.000000,186.122197,68.769333,59.592195,95.222665,62.877132,41.519664,34.177215,50.635742,25.822295,34.365567,59.543054,33.893711
26.852889,48.124858,139.616336,181.198141,66.055908,50.968941,29.681941,14.144747,139.231614,0.393953,45.525414,27.016247,177.836497,140.448765,173.545733,139.806539,90.566808,139.056795,-0.000684,0.000593,32.000000,-235.864924,140.119871,-0.599000,21.783078,0.669134,222232.870635,0.942374,37.676893,9.441680,5.195076,0.001269,0.022429,210.926337,32.000000,223.811959,205.919709,205.267863,191.473575,32.000000,185.955261,68.790841,59.615201,95.243648,62.877132,41.573275,34.177215,50.643402,25.822295,34.391436,59.547047,33.791364
26.776982,47.884350,139.497889,181.190843,65.760529,50.956114,29.687209,14.146174,139.245135,0.393906,45.798602,26.958222,177.735066,140.411857,173.557504,139.781563,90.537511,139.012678,-0.000685,0.000595,32.000000,-235.862022,140.020793,-0.598483,21.752524,0.666733,222169.086991,0.937036,37.443878,9.482961,5.169475,0.023282,0.026586,210.608957,32.000000,224.096902,205.268590,203.767695,191.914961,32.000000,185.497498,68.789881,59.615911,95.241099,62.877132,41.528263,34.177215,50.711596,25.822295,34.306086,59.552751,33.617997
26.730417,47.953457,139.501745,181.178213,65.517973,50.944628,29.652475,14.145603,139.165788,0.393973,46.201324,26.886178,177.820330,140.305907,173.613063,139.632030,90.523040,138.805118,-0.000685,0.000592,32.000000,-235.860298,139.936521,-0.598245,21.785307,0.672242,222192.246613,0.939933,37.749043,9.530873,5.199304,0.014940,0.025083,210.836245,32.000000,223.996075,204.552073,205.795298,192.603447,32.000000,184.859465,68.777659,59.631702,95.238791,62.877132,41.549533,34.177215,50.728252,25.822295,34.304052,59.548778,33.724380
26.791331,47.953457,139.447119,181.178213,65.251295,50.933187,29.682773,14.148885,139.088986,0.393965,46.300207,26.954923,177.858727,140.286351,173.616720,139.764554,90.479354,138.898509,-0.000685,0.000593,32.000000,-235.857835,139.910272,-0.598578,21.780901,0.673620,222049.359643,0.941798,37.635291,9.539183,5.209620,0.026316,0.027903,211.602957,32.000000,223.167211,204.429325,208.663478,192.939672,32.000000,184.793286,68.785490,59.611471,95.256182,62.877132,41.519168,34.177215,50.705616,25.822295,34.326070,59.553568,33.879478
26.861727,48.239493,139.553857,181.201228,64.859744,50.916666,29.664486,14.149028,139.134727,0.394321,46.011229,27.083716,177.861130,140.378171,173.623963,139.689890,90.409555,138.854087,-0.000686,0.000577,32.000000,-235.860151,139.999499,-0.599087,21.774580,0.673413,222076.091404,0.944570,37.782293,9.454849,5.218839,0.012397,0.032357,211.912668,32.000000,222.932835,204.936286,209.820668,192.243308,32.000000,185.438272,68.787776,59.589835,95.271376,62.877132,41.539528,34.177215,50.673495,25.822295,34.423558,59.540438,33.897306
26.826887,48.287487,139.479842,181.241083,64.437643,50.897641,29.670324,14.141036,139.133437,0.394313,46.189863,27.053633,177.872337,140.223366,173.548680,139.692166,90.437961,138.921676,-0.000685,0.000576,32.000000,-235.863881,140.023487,-0.598842,21.740854,0.672144,222037.563959,0.941138,37.680415,9.543006,5.204934,0.026663,0.037030,211.711554,32.000000,222.902629,205.725300,208.443748,191.375588,32.000000,186.085788,68.788320,59.628197,95.258528,62.877132,41.539922,34.177215,50.678953,25.822295,34.438538,59.546683,33.865172
26.728159,48.186289,139.465381,181.243329,64.103573,50.879409,29.617175,14.144033,139.166506,0.394349,46.600036,26.836202,177.812655,140.158502,173.559669,139.669412,90.442949,138.958137,-0.000684,0.000574,32.000000,-235.867441,139.925815,-0.598816,21.645653,0.671661,222172.456790,0.939450,37.848938,9.591655,5.195267,0.000000,0.019980,210.969842,32.000000,223.645116,205.895165,205.330217,191.377500,32.000000,186.108260,68.771111,59.651129,95.275579,62.877132,41.537606,34.177215,50.697774,25.822295,34.436892,59.549683,33.724013
26.641694,48.186289,139.284507,181.243329,63.801857,50.864150,29.677156,14.147458,139.044901,0.393976,47.043501,26.760682,177.754296,140.262576,173.567162,139.636656,90.428923,138.739881,-0.000683,0.000584,32.000000,-235.858279,139.817965,-0.598875,21.626010,0.672931,222110.422665,0.940303,37.955061,9.595427,5.199256,0.022303,0.016966,210.611807,32.000000,223.989409,205.177000,203.672010,191.944907,32.000000,185.681452,68.743341,59.657503,95.248328,62.877132,41.489336,34.177215,50.755489,25.822295,34.400027,59.549595,33.645877
26.705954,48.362907,139.240211,181.252310,63.463346,50.847691,29.545804,14.146316,138.850904,0.393989,47.370715,26.763764,177.796533,139.983956,173.585074,139.462920,90.376841,138.547095,-0.000682,0.000600,32.000000,-235.862207,139.697065,-0.598894,21.645443,0.677209,222010.725843,0.945086,38.018905,9.607794,5.217919,0.012324,0.032907,210.740103,32.000000,223.991874,204.440979,205.738761,192.669528,32.000000,185.172864,68.734708,59.637433,95.231582,62.877132,41.504827,34.177215,50.793892,25.822295,34.459694,59.547028,33.660550
26.732795,48.683246,139.165467,181.290201,63.082114,50.826086,29.679525,14.144604,138.941043,0.394181,47.382524,26.912306,177.870776,139.970988,173.553426,139.489566,90.373147,138.537710,-0.000681,0.000587,32.000000,-235.870148,139.719500,-0.598781,21.666739,0.678636,221996.714119,0.946111,38.163839,9.517888,5.228065,0.017273,0.019526,211.531170,32.000000,223.128357,204.374314,208.455123,192.812972,32.000000,184.960291,68.755400,59.630624,95.247251,62.877132,41.458628,34.177215,50.717157,25.822295,34.569401,59.542838,33.720638
26.799770,48.860975,139.269235,181.335951,62.733681,50.796444,29.527289,14.144604,138.946927,0.394085,47.203566,27.067922,177.867883,139.974740,173.589519,139.506353,90.272867,138.549300,-0.000681,0.000577,32.000000,-235.860477,139.821148,-0.598204,21.666241,0.676804,222049.406104,0.948000,38.232709,9.478065,5.213827,0.021980,0.021557,211.886003,32.000000,222.711743,204.928900,209.782063,192.230728,32.000000,185.281662,68.774587,59.621454,95.273241,62.877132,41.502202,34.177215,50.688251,25.822295,34.568136,59.542848,33.900535
26.758660,48.860975,139.190123,181.335951,62.409688,50.774559,29.612259,14.139752,138.914454,0.394011,47.241646,26.982338,177.889506,140.070863,173.507612,139.500034,90.270799,138.698874,-0.000681,0.000594,32.000000,-235.868935,139.763596,-0.598396,21.688113,0.675673,222144.016016,0.943041,38.508102,9.477283,5.205796,0.011024,0.027305,211.842581,32.000000,222.835444,205.704332,208.758680,191.356903,32.000000,186.116187,68.734479,59.625859,95.237737,62.877132,41.472930,34.177215,50.697712,25.822295,34.628724,59.544598,33.598628
26.720717,48.813525,139.195912,181.352792,62.136505,50.760543,29.564043,14.141607,138.772484,0.393994,47.519832,26.802751,177.873984,140.022964,173.520619,139.434090,90.295452,138.476600,-0.000682,0.000571,32.000000,-235.868719,139.569824,-0.598250,21.648040,0.674704,222183.247714,0.945255,38.573834,9.583092,5.196658,0.007061,0.020318,211.091099,32.000000,223.507220,205.733861,205.541343,191.430637,32.000000,186.616575,68.718280,59.648132,95.261450,62.877132,41.493860,34.177215,50.687190,25.822295,34.611131,59.548454,33.809779
26.664470,48.820108,139.094472,181.358405,61.871175,50.751230,29.625331,14.143320,138.822247,0.393864,47.900067,26.868301,177.808927,139.870196,173.541067,139.428794,90.307271,138.463784,-0.000682,0.000583,32.000000,-235.865696,139.678242,-0.598124,21.618116,0.674228,222110.075964,0.943658,38.642552,9.656471,5.201685,0.022745,0.014824,210.487151,32.000000,224.112936,205.156855,203.834569,192.038761,32.000000,186.001947,68.738664,59.658236,95.270384,62.877132,41.446904,34.177215,50.737505,25.822295,34.612277,59.544795,33.619244
26.671305,49.008813,139.104077,181.378614,61.586552,50.735905,29.814959,14.144319,138.639706,0.393794,48.137314,26.734477,177.811988,139.842322,173.643309,139.316686,90.249176,138.381856,-0.000683,0.000626,32.000000,-235.861910,139.523261,-0.597354,21.704006,0.675910,222013.512280,0.946242,38.658601,9.525825,5.209288,0.045981,0.026261,210.591116,32.000000,223.984291,204.589527,205.454887,192.630728,32.000000,184.903842,68.720909,59.634407,95.249277,62.877132,41.442665,34.177215,50.763706,25.822295,34.611143,59.548739,33.676911
26.729225,49.008813,139.003943,181.378614,61.246568,50.710716,29.666812,14.143034,138.677156,0.393736,47.986142,26.910249,177.901217,139.854577,173.563578,139.237335,90.206935,138.666407,-0.000684,0.000616,32.000000,-235.867128,139.561135,-0.596930,21.735609,0.677437,221992.635703,0.946219,38.759446,9.507889,5.216472,0.022554,0.024738,211.352468,32.000000,223.038281,204.626695,208.304553,192.601912,32.000000,184.951600,68.741824,59.619420,95.294715,62.877132,41.424743,34.177215,50.705977,25.822295,34.675683,59.544018,33.789970
