OSU 80 Ton Compressor Load Stand
26.827043,49.269389,139.210317,181.412015,60.996080,50.689070,29.720452,14.141750,138.769195,0.393578,47.519019,26.993595,177.905131,140.017235,173.616537,139.254141,90.122456,138.432831,-0.000684,0.000621,32.000000,-235.867429,139.590198,-0.596710,21.738362,0.674771,222091.198534,0.940080,38.936688,9.526881,5.215496,0.023186,0.021696,211.758649,32.000000,222.676946,204.817800,210.017334,192.383262,32.000000,185.559648,68.741237,59.599921,95.325957,62.877132,41.449814,34.177215,50.653030,25.822295,34.765333,59.554138,33.672436
26.800345,49.191489,139.174361,181.453275,60.765520,50.675050,29.694105,14.148457,138.821174,0.393446,47.543359,26.979510,177.935723,139.925087,173.567786,139.272746,90.144535,138.472023,-0.000685,0.000655,32.000000,-235.860066,139.646505,-0.596507,21.708360,0.672114,221993.400430,0.942154,38.839645,9.704860,5.200448,0.018635,0.020153,211.790018,32.000000,222.932443,205.521224,209.067513,191.779389,32.000000,186.365366,68.728663,59.629221,95.354357,62.877132,41.478425,34.177215,50.668656,25.822295,34.737570,59.544962,33.614549
26.751685,49.009087,139.069101,181.444855,60.569322,50.671237,29.723489,14.143890,138.745349,0.393429,47.821622,26.917441,177.930611,139.815630,173.511763,139.297353,90.187196,138.427952,-0.000685,0.000651,32.000000,-235.863813,139.430322,-0.596882,21.647830,0.671045,222088.095645,0.937022,38.936702,9.677933,5.189179,0.029066,0.022609,210.879691,32.000000,223.591270,205.681150,205.810204,191.462693,32.000000,186.306879,68.741617,59.654080,95.359706,62.877132,41.461017,34.177215,50.683766,25.822295,34.736793,59.548542,33.703763
26.615765,49.009087,138.957780,181.444855,60.398253,50.664906,29.737829,14.138182,138.699271,0.393299,48.160494,26.667264,177.836309,139.829660,173.577488,139.287081,90.159535,138.382086,-0.000683,0.000654,32.000000,-235.869030,139.477640,-0.596582,21.614523,0.672027,221971.366219,0.938404,38.903388,9.674556,5.193006,0.017972,0.026114,210.457501,32.000000,223.947537,205.464775,203.942479,191.697047,32.000000,185.970329,68.749907,59.650278,95.369675,62.877132,41.417619,34.177215,50.742938,25.822295,34.672535,59.549329,33.699508
26.580821,49.087533,138.917660,181.442609,60.006708,50.649676,29.698654,14.145888,138.545011,0.393278,48.334709,26.839519,177.869886,139.725298,173.633129,139.087967,90.167151,138.370367,-0.000683,0.000624,32.000000,-235.861160,139.339482,-0.597240,21.568942,0.674111,221826.485372,0.938797,38.802332,9.610864,5.198517,0.028164,0.029753,210.455991,32.000000,223.968095,204.619967,205.224582,192.591827,32.000000,185.066341,68.767282,59.654820,95.343400,62.877132,41.445819,34.177215,50.766777,25.822295,34.698859,59.544579,33.751085
26.636285,49.316020,138.797733,181.463380,59.522478,50.621695,29.705882,14.140180,138.483244,0.393134,48.525474,26.728064,177.951557,139.733130,173.629748,139.037277,90.146895,138.299362,-0.000683,0.000650,32.000000,-235.864901,139.363306,-0.597674,21.559553,0.677171,221887.666449,0.943264,39.030172,9.616632,5.220882,0.027436,0.022440,211.155818,32.000000,223.182655,204.438527,208.257642,192.886975,32.000000,185.302584,68.770979,59.643433,95.396593,62.877132,41.371342,34.177215,50.735662,25.822295,34.777354,59.550263,33.723279
26.793028,49.508306,138.894142,181.497904,59.158675,50.592426,29.653832,14.144747,138.528670,0.392940,48.419424,27.020795,177.932626,139.674729,173.630414,138.960517,90.063920,138.367430,-0.000682,0.000636,32.000000,-235.863449,139.369178,-0.596806,21.694434,0.679040,221878.783986,0.945703,39.167340,9.603422,5.226237,0.032320,0.024357,211.666332,32.000000,222.759898,204.802115,209.963293,192.652679,32.000000,185.672551,68.767569,59.601335,95.408785,62.877132,41.391209,34.177215,50.757488,25.822295,34.776697,59.550352,33.679699
26.945800,49.508306,138.934901,181.497904,58.906662,50.570795,29.733985,14.136327,138.694311,0.392651,47.845300,27.107564,178.005846,139.697467,173.608521,139.140338,90.060326,138.351827,-0.000682,0.000625,32.000000,-235.868918,139.326168,-0.597286,21.727977,0.677968,221888.878946,0.943387,39.302649,9.589773,5.210852,0.023151,0.023456,211.782923,32.000000,222.895425,205.636874,208.902799,191.753751,32.000000,186.270623,68.775901,59.644629,95.451949,62.877132,41.411400,34.177215,50.598731,25.822295,34.842959,59.552791,33.616456
26.847914,49.534914,139.057128,181.530744,58.719259,50.563611,29.684473,14.148885,138.755573,0.392638,47.584735,26.927471,177.990326,139.763857,173.519757,139.280182,90.037834,138.419724,-0.000683,0.000637,32.000000,-235.861605,139.394690,-0.597142,21.640906,0.671163,221880.429612,0.939112,39.232429,9.705250,5.183966,0.027082,0.026016,210.923272,32.000000,223.448563,205.778475,206.068620,191.573321,32.000000,186.522951,68.774662,59.639595,95.441274,62.877132,41.449138,34.177215,50.607704,25.822295,34.851738,59.552574,33.813448
26.758516,49.172289,138.982655,181.529621,58.483084,50.563612,29.713974,14.146459,138.662930,0.392375,47.774297,26.949086,177.925965,139.889159,173.607382,139.268629,90.059216,138.335025,-0.000684,0.000627,32.000000,-235.864851,139.496686,-0.597751,21.611717,0.667255,221716.936033,0.930601,38.977720,9.701395,5.156087,0.034836,0.029176,210.471307,32.000000,223.835840,205.588531,204.234988,191.821618,32.000000,186.217754,68.809947,59.654263,95.464946,62.877132,41.425619,34.177215,50.672482,25.822295,34.725322,59.549555,33.724967
26.693861,49.095762,138.881478,181.506886,58.210995,50.557155,29.633234,14.144747,138.547301,0.392477,47.872813,26.782012,177.935284,139.837203,173.643856,139.055208,90.066811,138.354370,-0.000683,0.000609,32.000000,-235.863285,139.377009,-0.597639,21.566424,0.671999,221768.499563,0.935652,39.167399,9.756300,5.179439,0.021593,0.022846,210.543728,32.000000,224.122565,204.639219,204.930379,192.694090,32.000000,185.519650,68.791750,59.677455,95.488611,62.877132,41.441720,34.177215,50.687474,25.822295,34.724526,59.544746,33.683000
26.628533,49.095762,138.848462,181.506886,57.971513,50.540517,29.694254,14.141607,138.559689,0.392488,48.159870,26.707400,177.982378,139.759352,173.651796,138.968949,90.028846,138.235330,-0.000683,0.000591,32.000000,-235.868719,139.358370,-0.598057,21.560419,0.673685,221566.977679,0.937210,38.954109,9.694482,5.193960,0.015641,0.033415,211.151412,32.000000,223.408550,204.321317,208.082192,192.995736,32.000000,185.376856,68.790245,59.648208,95.476656,62.877132,41.389297,34.177215,50.721886,25.822295,34.697098,59.548336,33.595840
26.759067,49.228793,138.864513,181.508009,57.830251,50.516596,29.704767,14.140323,138.556443,0.392230,48.119790,26.889345,177.977266,139.694611,173.659289,139.078979,89.936948,138.196990,-0.000682,0.000586,32.000000,-235.869020,139.379764,-0.598530,21.750085,0.675742,221515.557758,0.941867,38.985827,9.696124,5.202750,0.020833,0.024683,211.709269,32.000000,222.733378,204.867538,209.919239,192.642590,32.000000,185.583831,68.808601,59.622654,95.508191,62.877132,41.399861,34.177215,50.717894,25.822295,34.742484,59.546438,33.686375
26.965488,49.437261,138.906287,181.527376,57.816387,50.502245,29.615453,14.149884,138.687929,0.392091,47.252863,27.144512,177.961311,139.826191,173.610949,139.254779,89.964211,138.444556,-0.000683,0.000589,32.000000,-235.860279,139.486405,-0.598335,21.869440,0.676786,221506.815454,0.942045,39.095405,9.677233,5.214274,0.028583,0.024161,211.831997,32.000000,222.726293,205.633565,209.227301,191.736893,32.000000,186.344304,68.804381,59.646535,95.543344,62.877132,41.402256,34.177215,50.577633,25.822295,34.814161,59.537055,33.902809
26.932923,49.157203,139.064993,181.538884,57.931515,50.505853,29.646895,14.149741,138.833572,0.392211,46.761450,27.045120,177.970146,139.911527,173.583426,139.335147,89.979298,138.511342,-0.000685,0.000582,32.000000,-235.855832,139.655132,-0.598658,21.780219,0.668506,221504.591959,0.936732,39.009690,9.750812,5.189438,0.016643,0.024091,211.157782,32.000000,223.519630,205.742859,206.722237,191.698623,32.000000,186.746031,68.798936,59.659095,95.563576,62.877132,41.457973,34.177215,50.536378,25.822295,34.813620,59.547637,33.870087
26.877065,49.157203,139.019375,181.538884,58.022288,50.517107,29.707836,14.150598,138.852733,0.392429,46.753623,27.020798,177.875677,139.959527,173.655658,139.305201,89.986810,138.433353,-0.000684,0.000558,32.000000,-235.856615,139.607530,-0.598558,21.743529,0.661490,221450.490965,0.932188,38.873933,9.841775,5.151262,0.027670,0.028064,210.527077,32.000000,224.052085,205.566685,204.112037,191.964851,32.000000,186.685268,68.811188,59.673581,95.559762,62.877132,41.438600,34.177215,50.600749,25.822295,34.715612,59.549752,33.729882
26.732029,48.710947,139.089925,181.494536,57.980814,50.518362,29.652769,14.146887,138.713043,0.392331,46.920338,26.852376,177.896503,139.880452,173.698861,139.234832,89.990611,138.291378,-0.000685,0.000581,32.000000,-235.859505,139.465461,-0.598313,21.678593,0.664846,221296.168803,0.931837,38.648042,9.858555,5.163383,0.021643,0.014008,210.499930,32.000000,224.146199,204.747327,204.786654,192.820874,32.000000,185.650211,68.810077,59.685902,95.570791,62.877132,41.461339,34.177215,50.638412,25.822295,34.559638,59.543487,33.728415
26.695133,48.684617,138.972437,181.449627,57.881672,50.509445,29.671994,14.141036,138.606188,0.392231,47.263290,26.845388,177.936535,139.861388,173.697107,139.173242,89.958380,138.317359,-0.000686,0.000563,32.000000,-235.872077,139.513289,-0.598369,21.656301,0.666965,221364.171188,0.932166,38.741075,9.813828,5.172416,0.024198,0.024813,211.188059,32.000000,223.297457,204.484120,207.910971,192.931586,32.000000,185.050015,68.832215,59.665433,95.585487,62.877132,41.430776,34.177215,50.668797,25.822295,34.549252,59.543399,33.660550
26.731090,48.882095,138.949079,181.436154,57.881562,50.494287,29.714905,14.144604,138.572655,0.392262,47.414311,26.880956,177.989875,139.627932,173.716150,139.167683,89.932670,138.203556,-0.000687,0.000576,32.000000,-235.862936,139.540025,-0.598665,21.688454,0.671045,221158.733817,0.938266,38.537085,9.742242,5.203119,0.022354,0.022457,211.888714,32.000000,222.732886,204.783337,209.834335,192.655580,32.000000,185.560926,68.843964,59.657568,95.607469,62.877132,41.440949,34.177215,50.674683,25.822295,34.547988,59.541068,33.722619
26.819366,48.882095,138.926958,181.436154,57.893315,50.484134,29.718150,14.142891,138.683224,0.392419,47.162070,26.956401,177.981723,139.654930,173.668965,139.122619,89.885032,138.269262,-0.000686,0.000575,32.000000,-235.862354,139.436176,-0.598673,21.769047,0.671879,221150.117903,0.938797,38.572549,9.786881,5.205909,0.028998,0.031596,211.835463,32.000000,222.892873,205.521434,209.453686,191.933643,32.000000,186.679215,68.792834,59.649984,95.598398,62.877132,41.417233,34.177215,50.612900,25.822295,34.615450,59.545788,33.879331
26.960826,49.026916,139.178414,181.455521,57.969606,50.482895,29.665198,14.141322,138.771708,0.392474,46.454009,27.133838,178.029184,139.919583,173.605226,139.167987,89.958128,138.441871,-0.000686,0.000572,32.000000,-235.868021,139.548654,-0.598026,21.734271,0.670295,221210.696864,0.936268,38.709804,9.758228,5.198033,0.024174,0.018925,211.281469,32.000000,223.433171,205.755276,206.676294,191.751720,32.000000,186.593982,68.813352,59.697194,95.614240,62.877132,41.438920,34.177215,50.533973,25.822295,34.664731,59.545985,33.758936
26.848917,48.769093,139.065599,181.458608,58.040945,50.489196,29.740506,14.143462,138.774666,0.392521,46.425760,27.073602,177.942438,139.953696,173.649557,139.246238,89.927070,138.257753,-0.000687,0.000572,32.000000,-235.863750,139.585058,-0.596954,21.668732,0.666043,221167.868462,0.932739,38.562225,9.837257,5.180099,0.018213,0.034236,210.503605,32.000000,223.969587,205.681150,204.124490,191.892762,32.000000,186.345402,68.811010,59.700287,95.596265,62.877132,41.459864,34.177215,50.588823,25.822295,34.574232,59.544608,33.592832
26.748311,48.507990,139.180059,181.421839,58.025370,50.486748,29.693014,14.144319,138.662097,0.392317,46.539571,26.829015,177.928065,139.881472,173.723507,139.341785,89.918326,138.388060,-0.000688,0.000598,32.000000,-235.859615,139.581672,-0.597314,21.603796,0.665585,221120.692627,0.929542,38.471338,9.846576,5.162246,0.022603,0.019773,210.541810,32.000000,223.992039,204.941247,204.585498,192.570845,32.000000,185.525570,68.836822,59.701598,95.582339,62.877132,41.445929,34.177215,50.595629,25.822295,34.573049,59.544785,33.640814
26.650304,48.507990,138.946267,181.421839,58.000768,50.476902,29.611836,14.137611,138.577267,0.392374,46.827366,26.819222,177.982323,139.833167,173.688880,139.206325,89.879390,138.361274,-0.000689,0.000607,32.000000,-235.869765,139.556201,-0.597107,21.613553,0.668903,221068.927421,0.930805,38.399904,9.789722,5.179561,0.014252,0.023421,211.203893,32.000000,223.504705,204.598799,207.723424,192.903793,32.000000,185.428950,68.812623,59.675452,95.516251,62.877132,41.430436,34.177215,50.663822,25.822295,34.480996,59.538098,33.674343
26.669382,48.586429,139.087310,181.392648,57.989532,50.470907,29.642616,14.149313,138.650257,0.392505,46.889311,26.882579,178.009177,139.762980,173.702487,139.208411,89.869325,138.305394,-0.000690,0.000603,32.000000,-235.858882,139.441782,-0.597077,21.641142,0.672594,220953.402896,0.935363,38.306881,9.860694,5.203321,0.018937,0.019018,211.789656,32.000000,222.798143,204.628445,209.709948,192.980064,32.000000,185.568533,68.827431,59.662277,95.488522,62.877132,41.436238,34.177215,50.643443,25.822295,34.506836,59.542405,33.714182
26.762822,48.779790,138.911824,181.407524,58.012701,50.469614,29.652877,14.149028,138.644088,0.392479,47.051981,26.985604,178.012154,139.814406,173.682080,139.110827,89.849014,138.194595,-0.000689,0.000570,32.000000,-235.859987,139.448838,-0.596751,21.619847,0.673207,220991.492049,0.941370,38.471091,9.886841,5.213684,0.019694,0.024325,212.009763,32.000000,222.789416,205.554504,209.515384,192.076610,32.000000,186.342363,68.785484,59.682043,95.513055,62.877132,41.415777,34.177215,50.621557,25.822295,34.572647,59.548277,33.692978
26.615576,48.851101,138.898511,181.426330,58.001367,50.473394,29.721342,14.139895,138.539344,0.392256,47.416695,26.761891,178.024220,139.711148,173.576096,139.063557,89.886714,138.201133,-0.000691,0.000593,32.000000,-235.867481,139.344910,-0.596654,21.586592,0.672484,221012.946770,0.939747,38.517528,9.870223,5.215243,0.029556,0.030482,211.376108,32.000000,223.155637,205.910742,206.764286,191.556141,32.000000,186.524399,68.781178,59.687352,95.495731,62.877132,41.426075,34.177215,50.625663,25.822295,34.571474,59.546359,33.692025
26.561761,48.851101,138.751355,181.426330,57.946170,50.474689,29.635147,14.145317,138.484622,0.392148,47.812642,26.693892,177.895428,139.571062,173.619417,138.946094,89.913131,138.230225,-0.000691,0.000616,32.000000,-235.867632,139.272506,-0.596836,21.583681,0.671245,221099.830235,0.936374,38.554406,9.837601,5.190477,0.021781,0.022976,210.641306,32.000000,223.871345,205.795478,204.474303,191.758483,32.000000,186.336651,68.783106,59.698123,95.438188,62.877132,41.370016,34.177215,50.704225,25.822295,34.595120,59.543349,33.685935
26.837074,49.025270,138.823614,181.447662,57.976827,50.465821,29.660642,14.144176,138.350115,0.392319,47.837973,26.962884,177.862738,139.631909,173.623721,138.949353,89.863208,138.192681,-0.000691,0.000655,32.000000,-235.864675,139.417881,-0.596732,21.810012,0.675049,221195.626346,0.939879,38.872503,9.803024,5.218693,0.013449,0.028318,210.555103,32.000000,223.940585,204.889296,204.725499,192.648174,32.000000,185.653700,68.801218,59.668543,95.427247,62.877132,41.344820,34.177215,50.725480,25.822295,34.654574,59.549122,33.694446
27.195164,49.308888,138.892150,181.490326,58.132348,50.456995,29.706286,14.145460,138.619601,0.392333,46.029225,27.559177,177.955093,139.784738,173.670440,139.193312,89.937221,138.278524,-0.000691,0.000657,32.000000,-235.861260,139.485734,-0.596937,22.010510,0.675679,221203.295651,0.944644,38.962964,9.790508,5.223726,0.021004,0.028661,211.203773,32.000000,223.653534,204.548022,207.104046,192.929425,32.000000,185.476056,68.814429,59.686940,95.427079,62.877132,41.410387,34.177215,50.424672,25.822295,34.752161,59.551965,33.949837
27.177880,48.896632,139.381884,181.518955,58.582923,50.467807,29.674869,14.151026,138.922132,0.392380,44.751871,27.365107,178.029542,140.083768,173.727030,139.531354,89.886294,138.578413,-0.000691,0.000651,32.000000,-235.856514,139.812233,-0.597006,21.870096,0.664158,221186.406378,0.933874,38.675841,9.822492,5.172830,0.007469,0.013311,211.772753,32.000000,222.859868,204.718574,209.553595,193.035411,32.000000,185.395880,68.802536,59.649291,95.416347,62.877132,41.479460,34.177215,50.367487,25.822295,34.751497,59.544864,34.030028
27.059138,48.896632,139.314144,181.518955,59.005958,50.495809,29.681513,14.150169,138.923564,0.392415,44.650203,27.117995,178.026024,140.062031,173.694529,139.557552,89.868352,138.780138,-0.000691,0.000644,32.000000,-235.860321,139.867830,-0.597181,21.830573,0.652434,221089.257009,0.919981,38.364957,9.789492,5.107237,0.021057,0.025430,211.903534,32.000000,222.674583,205.557647,209.923003,192.064464,32.000000,186.223382,68.788193,59.647814,95.404558,62.877132,41.541367,34.177215,50.457593,25.822295,34.607358,59.548414,33.859522
26.890028,47.971557,139.386429,181.400227,59.361395,50.523747,29.653671,14.143890,138.943762,0.392539,44.958329,27.034396,178.057900,140.186580,173.660445,139.500587,89.916275,138.658121,-0.000691,0.000619,32.000000,-235.863486,139.745871,-0.597660,21.716385,0.657857,220938.835487,0.920876,37.981254,9.983549,5.128505,0.022453,0.012681,211.484046,32.000000,223.153693,205.926070,207.311428,191.610735,32.000000,186.755299,68.787456,59.657991,95.389740,62.877132,41.545256,34.177215,50.481163,25.822295,34.284647,59.538776,33.872728
26.800171,47.742298,139.208154,181.294411,59.642714,50.541571,29.645094,14.143890,138.932811,0.392820,45.425177,27.008081,177.933606,140.141394,173.697507,139.450226,89.977208,138.618780,-0.000692,0.000641,32.000000,-235.862338,139.713076,-0.598145,21.688507,0.661287,221134.438150,0.925434,38.177808,10.097637,5.148506,0.013766,0.023246,210.620876,32.000000,224.043980,205.663722,204.650950,191.876577,32.000000,186.886662,68.791110,59.679749,95.407600,62.877132,41.516866,34.177215,50.555594,25.822295,34.203057,59.546015,33.804643
26.826946,47.884076,139.294227,181.251187,59.895951,50.548006,29.656405,14.142178,138.938454,0.393158,45.359772,27.209740,177.873016,140.132178,173.715749,139.494963,89.945166,138.732479,-0.000692,0.000618,32.000000,-235.867657,139.694721,-0.597886,21.877177,0.666817,220722.201409,0.930920,37.533825,9.991571,5.183573,0.022963,0.022246,210.497375,32.000000,224.164201,204.933754,204.273757,192.721575,32.000000,185.937901,68.787421,59.663416,95.385418,62.877132,41.522560,34.177215,50.524279,25.822295,34.200887,59.546969,33.817996
27.222435,47.884076,139.352192,181.251187,60.237501,50.554318,29.694351,14.147030,139.170320,0.392967,44.016274,27.489436,177.937635,140.160030,173.748717,139.597113,90.010961,138.708437,-0.000693,0.000602,32.000000,-235.859363,139.920164,-0.597524,21.893463,0.668595,220646.192301,0.934299,37.454487,9.911883,5.194301,0.015530,0.018455,211.043729,32.000000,223.647566,204.632168,206.854208,193.009352,32.000000,185.123205,68.835113,59.699029,95.387967,62.877132,41.562652,34.177215,50.364982,25.822295,34.248058,59.547096,34.038685
27.080575,47.946327,139.605783,181.247819,60.606096,50.577209,29.688430,14.144889,139.255782,0.393072,43.663744,27.198644,178.009688,140.347932,173.763533,139.764796,89.947024,138.880475,-0.000692,0.000602,32.000000,-235.865765,140.090972,-0.597548,21.778698,0.662930,220778.520679,0.933393,37.551550,9.998118,5.192325,0.012391,0.014454,211.772330,32.000000,222.880602,204.786541,209.657917,192.863794,32.000000,185.477903,68.809723,59.667479,95.398950,62.877132,41.632663,34.177215,50.366488,25.822295,34.267670,59.542504,33.844849
26.994108,47.362780,139.449292,181.191404,60.960660,50.607683,29.725427,14.140608,139.231071,0.393155,43.907736,27.149368,177.943710,140.346914,173.761504,139.728082,89.958596,138.792288,-0.000691,0.000623,32.000000,-235.869390,140.056343,-0.597321,21.730862,0.655780,220561.204014,0.918068,36.895117,9.920867,5.119020,0.028639,0.028729,211.776830,32.000000,222.809475,205.393859,210.015216,192.010725,32.000000,186.414444,68.826982,59.658882,95.409244,62.877132,41.603278,34.177215,50.439000,25.822295,34.062982,59.549063,33.816676
26.812150,47.218821,139.533832,181.116466,61.279753,50.635087,29.675260,14.142035,139.062196,0.393221,44.479351,26.976175,177.954751,140.259274,173.653754,139.633352,89.972930,138.849217,-0.000691,0.000626,32.000000,-235.864521,140.041128,-0.596948,21.718640,0.662874,220824.803951,0.923869,37.191968,10.066750,5.155200,0.021284,0.017461,211.447020,32.000000,223.236314,205.732752,207.658290,191.747163,32.000000,186.820831,68.833573,59.669747,95.428327,62.877132,41.634817,34.177215,50.470612,25.822295,34.060447,59.541176,33.733110
26.827178,47.218821,139.444708,181.116466,61.544583,50.658000,29.699572,14.147458,139.110113,0.393467,44.975399,26.917272,177.850743,140.359310,173.667381,139.618728,90.028626,138.768775,-0.000692,0.000623,32.000000,-235.861721,140.040351,-0.597010,21.707284,0.664831,220627.444415,0.925113,36.751886,10.013182,5.165916,0.010253,0.015721,210.661385,32.000000,223.925189,205.943886,204.594738,191.789780,32.000000,186.588942,68.816824,59.677599,95.446624,62.877132,41.609764,34.177215,50.503001,25.822295,34.007811,59.543487,33.809339
26.795196,47.448608,139.405042,181.087838,61.719412,50.672288,29.630328,14.150455,139.048062,0.393703,45.020006,27.102524,177.836125,140.233926,173.697635,139.652365,90.007151,138.790381,-0.000693,0.000639,32.000000,-235.857577,139.870889,-0.596790,21.829262,0.668806,220731.499780,0.933484,36.911001,10.025962,5.204127,0.016561,0.025440,210.420883,32.000000,224.130893,205.150584,204.292209,192.212693,32.000000,185.558008,68.841948,59.679895,95.447033,62.877132,41.617570,34.177215,50.505142,25.822295,34.085036,59.546192,33.879331
26.936772,47.749977,139.375425,181.099345,61.858077,50.683370,29.661547,14.147886,139.065105,0.393685,44.495934,27.196606,177.856041,140.266430,173.658218,139.663323,90.028059,138.736392,-0.000693,0.000638,32.000000,-235.860801,139.908946,-0.597104,21.848905,0.668924,220773.463027,0.932592,36.885909,9.931951,5.197890,0.012853,0.027346,210.903134,32.000000,223.789854,204.660281,206.677697,192.702614,32.000000,185.113990,68.820700,59.665554,95.431959,62.877132,41.595804,34.177215,50.449164,25.822295,34.187274,59.542405,33.884174
26.863509,47.700068,139.446085,181.109730,62.009449,50.692219,29.720619,14.146745,139.076875,0.393671,44.639831,27.013696,177.935914,140.170838,173.706139,139.709120,90.012489,138.888207,-0.000693,0.000632,32.000000,-235.861615,139.966053,-0.596530,21.783838,0.666198,221012.434387,0.936717,37.169107,9.963718,5.202613,0.030443,0.020432,211.720877,32.000000,223.071971,204.614019,209.579907,193.014349,32.000000,185.476015,68.834010,59.663047,95.473692,62.877132,41.638834,34.177215,50.442351,25.822295,34.185111,59.540261,33.835238
26.792324,47.700068,139.376261,181.109730,62.095210,50.703648,29.740770,14.148600,139.047187,0.393664,45.101313,26.929135,177.909919,140.160458,173.669628,139.601942,89.976926,138.675890,-0.000693,0.000645,32.000000,-235.861071,139.881107,-0.596205,21.746676,0.663651,221160.365497,0.931422,37.234411,9.917090,5.174170,0.024296,0.015935,211.923200,32.000000,222.820614,205.365863,210.148217,192.006842,32.000000,185.804682,68.808119,59.649474,95.489912,62.877132,41.605383,34.177215,50.499394,25.822295,34.165579,59.539248,33.727534
26.660430,47.673468,139.258493,181.105520,62.169237,50.710296,29.720870,14.141607,138.907810,0.393757,45.792905,26.814446,177.917499,140.056732,173.572507,139.509223,89.995192,138.499290,-0.000693,0.000698,32.000000,-235.866589,139.789925,-0.595640,21.679931,0.667174,221217.797268,0.932292,37.306540,10.004966,5.190911,0.024345,0.016278,211.580415,32.000000,223.167283,205.942027,207.944927,191.455654,32.000000,186.366947,68.795862,59.666069,95.499205,62.877132,41.629239,34.177215,50.505810,25.822295,34.154120,59.543399,33.727681
26.599006,47.913419,139.291058,181.120676,62.262728,50.719231,29.703996,14.148600,138.862503,0.394078,46.336111,26.729986,177.824707,140.017723,173.562862,139.388440,90.040797,138.592964,-0.000693,0.000710,32.000000,-235.859596,139.693638,-0.595399,21.636448,0.669519,221332.088376,0.934475,37.425366,9.939391,5.202097,0.027277,0.036503,210.708055,32.000000,223.795044,205.914784,205.146082,191.609161,32.000000,186.383609,68.794213,59.646338,95.494579,62.877132,41.587508,34.177215,50.579540,25.822295,34.235238,59.539180,33.710293
26.753608,48.290778,139.098432,181.161934,62.251515,50.724335,29.605282,14.146174,138.759890,0.394152,46.613628,26.873917,177.771015,140.012850,173.621097,139.432137,90.061683,138.472678,-0.000692,0.000715,32.000000,-235.863169,139.605390,-0.595096,21.724620,0.673629,221389.561279,0.940032,37.619581,9.836909,5.223415,0.023898,0.019693,210.576518,32.000000,223.981144,205.195649,204.256816,192.234203,32.000000,185.791106,68.807840,59.672717,95.499226,62.877132,41.573931,34.177215,50.599431,25.822295,34.233233,59.542740,33.686595
26.847467,48.290778,139.237725,181.161934,62.139477,50.719225,29.768576,14.151454,138.779716,0.393971,46.045845,27.051218,177.807164,140.016009,173.560839,139.433506,90.042676,138.434046,-0.000691,0.000699,32.000000,-235.853300,139.738097,-0.595412,21.783497,0.676708,221565.357978,0.943548,37.962659,9.835984,5.236702,0.012114,0.029273,210.663060,32.000000,223.882233,204.504864,206.749124,192.880342,32.000000,185.223188,68.779899,59.661694,95.439238,62.877132,41.577157,34.177215,50.469206,25.822295,34.362557,59.549457,33.814475
26.889251,48.560374,139.214811,181.223401,62.036680,50.712864,29.734495,14.148457,138.856640,0.393984,45.850549,27.069500,177.894366,140.145634,173.582324,139.485759,90.044577,138.643262,-0.000691,0.000708,32.000000,-235.856788,139.777032,-0.595557,21.696610,0.671301,221727.816656,0.941872,38.080806,9.757722,5.199240,0.026847,0.027432,211.448731,32.000000,223.016499,204.612500,209.316458,192.873149,32.000000,185.037435,68.788977,59.643985,95.464092,62.877132,41.575293,34.177215,50.427659,25.822295,34.454653,59.544431,33.895766
26.745248,48.374426,139.266781,181.250626,61.942122,50.711547,29.696418,14.143748,138.884291,0.393976,46.174649,26.916323,177.928591,140.086278,173.617076,139.444379,90.055505,138.631860,-0.000689,0.000702,32.000000,-235.859858,139.689438,-0.595868,21.649535,0.668168,221677.785595,0.933168,37.924008,9.758293,5.186252,0.031406,0.023594,211.799096,32.000000,222.679695,205.303575,210.059258,192.219337,32.000000,185.842957,68.801679,59.676991,95.505573,62.877132,41.590732,34.177215,50.503488,25.822295,34.388675,59.551148,33.615943
26.680231,48.374700,139.083685,181.250345,61.878737,50.711555,29.732545,14.148885,138.778291,0.394156,46.719426,26.900344,177.921905,139.934487,173.544990,139.416595,90.037603,138.576925,-0.000688,0.000738,32.000000,-235.864392,139.542512,-0.595930,21.630967,0.670390,221796.494225,0.933185,38.123939,9.856186,5.177341,0.037594,0.027705,211.471612,32.000000,222.842096,205.806973,208.410866,191.388576,32.000000,186.386872,68.760090,59.662672,95.512353,62.877132,41.570406,34.177215,50.512745,25.822295,34.387112,59.546870,33.742795
26.634918,48.374700,139.092702,181.250345,61.831051,50.711459,29.720945,14.144747,138.730351,0.394126,47.134398,26.886459,177.873463,139.931327,173.540897,139.313529,90.076621,138.420809,-0.000688,0.000743,32.000000,-235.863449,139.550284,-0.595551,21.640749,0.674259,221734.026215,0.939238,38.178439,9.839822,5.207160,0.020889,0.022101,210.759879,32.000000,223.756697,205.914045,204.980500,191.629223,32.000000,186.651006,68.745122,59.702993,95.527370,62.877132,41.543340,34.177215,50.548131,25.822295,34.385645,59.548523,33.714108
26.922463,48.591366,139.051262,181.265782,61.757653,50.711454,29.827030,14.142035,138.816713,0.394209,46.924022,27.238999,177.815981,139.949170,173.606837,139.328256,90.108833,138.394591,-0.000688,0.000745,32.000000,-235.865505,139.644815,-0.595772,21.818063,0.675451,221781.092012,0.940502,38.287608,9.831531,5.212987,0.014258,0.020325,210.502334,32.000000,224.057731,205.127786,203.934735,192.213712,32.000000,185.742227,68.742851,59.685574,95.534815,62.877132,41.529569,34.177215,50.496684,25.822295,34.459418,59.554866,33.842208
26.956247,48.821205,139.270094,181.309006,61.731518,50.713945,29.665646,14.141036,138.895635,0.394268,46.143151,27.218832,177.901372,140.031855,173.615732,139.459596,90.134022,138.537407,-0.000688,0.000745,32.000000,-235.866340,139.815786,-0.596392,21.774056,0.675985,221765.686955,0.942550,38.363624,9.718030,5.222194,0.012139,0.025679,210.695504,32.000000,223.881321,204.663074,206.282408,192.848407,32.000000,185.083775,68.740336,59.711598,95.550186,62.877132,41.599853,34.177215,50.399857,25.822295,34.537907,59.537822,33.865172
26.892990,48.529657,139.230919,181.316865,61.664207,50.716482,29.672158,14.144033,138.920696,0.394339,46.127903,26.909137,177.944808,140.081669,173.615911,139.431138,90.103649,138.509062,-0.000687,0.000727,32.000000,-235.865146,139.780440,-0.596361,21.721394,0.665614,221734.073538,0.929125,38.099615,9.673304,5.164879,0.012993,0.019502,211.508541,32.000000,222.886700,204.724906,209.098856,192.722348,32.000000,184.794793,68.741368,59.666852,95.554638,62.877132,41.596458,34.177215,50.406620,25.822295,34.536774,59.544805,33.849104
26.795686,48.529657,139.299772,181.316865,61.644805,50.716466,29.699915,14.147601,138.866570,0.394563,46.424661,26.895161,177.969540,139.859143,173.671582,139.361691,90.069095,138.592291,-0.000686,0.000677,32.000000,-235.861251,139.713686,-0.596002,21.706629,0.667428,221849.599355,0.933498,38.273243,9.716263,5.166524,0.012646,0.020143,211.865262,32.000000,222.759508,205.166055,210.154309,192.302783,32.000000,185.832198,68.712651,59.685292,95.585955,62.877132,41.611261,34.177215,50.462205,25.822295,34.434175,59.538589,33.814842
26.656277,48.405142,139.131136,181.290482,61.653375,50.721539,29.504368,14.146174,138.804345,0.394448,46.920215,26.831520,177.978585,139.802906,173.606018,139.323268,90.096681,138.427787,-0.000685,0.000686,32.000000,-235.862022,139.629701,-0.595276,21.653180,0.669606,221737.282895,0.935008,38.086991,9.733115,5.177220,0.021727,0.009686,211.625032,32.000000,223.109441,205.700555,208.564706,191.701051,32.000000,186.658613,68.697052,59.707332,95.580342,62.877132,41.580692,34.177215,50.493891,25.822295,34.389468,59.546447,33.604791
26.622694,48.547209,139.132656,181.285991,61.686158,50.724054,29.652072,14.145603,138.663708,0.394416,47.418979,26.887640,177.931517,139.789774,173.608874,139.291894,90.095612,138.418890,-0.000685,0.000703,32.000000,-235.864724,139.548530,-0.595075,21.674685,0.672003,221815.272764,0.937702,38.249339,9.807366,5.198590,0.036520,0.018749,210.763776,32.000000,223.764468,205.877964,205.335005,191.689060,32.000000,186.489205,68.667832,59.720644,95.568806,62.877132,41.567494,34.177215,50.532551,25.822295,34.437287,59.542818,33.726361
26.801523,48.836290,139.080559,181.320233,61.708231,50.720271,29.610016,14.143177,138.754114,0.394272,47.202630,27.213663,177.775466,139.837591,173.619254,139.309514,90.087996,138.369941,-0.000684,0.000737,32.000000,-235.865019,139.637962,-0.595246,21.920686,0.675515,221800.344437,0.948925,38.358223,9.701302,5.219451,0.016265,0.015403,210.557466,32.000000,223.985255,205.328575,203.912616,192.265068,32.000000,185.681927,68.635809,59.735324,95.549956,62.877132,41.551789,34.177215,50.508457,25.822295,34.435890,59.552801,33.853286
27.101608,48.836290,139.242483,181.320233,61.881525,50.721556,29.719533,14.146745,138.952990,0.394259,45.697009,27.393475,177.848743,140.102488,173.628975,139.497248,90.076264,138.596006,-0.000683,0.000735,32.000000,-235.857517,139.754436,-0.595613,21.923282,0.675726,221916.073270,0.945813,38.556657,9.698124,5.226092,0.011833,0.034767,210.747360,32.000000,223.931729,204.664536,206.097570,192.771472,32.000000,185.226670,68.652505,59.722375,95.569314,62.877132,41.603348,34.177215,50.319152,25.822295,34.535101,59.540222,33.812494
26.975571,48.842050,139.268913,181.355599,62.124220,50.739294,29.596669,14.139609,138.987531,0.394363,45.507952,27.033526,177.937089,140.261415,173.654582,139.592626,90.062722,138.709832,-0.000683,0.000734,32.000000,-235.867931,139.880764,-0.595103,21.766713,0.665231,221999.865728,0.941081,38.546220,9.682373,5.189278,0.023833,0.015826,211.536163,32.000000,223.145947,204.501907,208.886065,192.848180,32.000000,185.326682,68.637522,59.705971,95.572369,62.877132,41.638522,34.177215,50.342288,25.822295,34.535985,59.556095,33.790997
26.899523,48.223587,139.342918,181.316865,62.331388,50.762126,29.640640,14.141322,138.998559,0.394400,45.758749,26.966689,177.969375,140.105710,173.669560,139.492314,90.002290,138.737173,-0.000682,0.000739,32.000000,-235.862776,139.859471,-0.594989,21.731570,0.660377,221876.523455,0.926720,38.047089,9.801968,5.137794,0.014737,0.018422,211.894007,32.000000,222.914353,205.076592,209.957857,192.483003,32.000000,185.801718,68.617709,59.717451,95.611402,62.877132,41.641000,34.177215,50.388301,25.822295,34.320029,59.547205,33.877791
26.886665,48.111694,139.275945,181.264098,62.431202,50.778692,29.663224,14.146887,139.019325,0.394260,45.991006,27.000032,177.952712,140.106056,173.633508,139.555737,89.966369,138.799546,-0.000682,0.000764,32.000000,-235.861636,139.772363,-0.594787,21.794145,0.667678,222029.879882,0.935482,38.261960,9.869772,5.162779,0.019160,0.013328,211.672901,32.000000,222.974446,205.699063,208.685112,191.542545,32.000000,186.152289,68.593158,59.721202,95.619207,62.877132,41.640125,34.177215,50.422767,25.822295,34.318321,59.543615,33.871775
26.954025,48.111694,139.303068,181.264098,62.285930,50.781849,29.684129,14.140323,138.938233,0.394526,45.482670,27.254342,177.894902,140.106017,173.639688,139.484307,89.988326,138.750376,-0.000681,0.000778,32.000000,-235.869348,139.897794,-0.595266,21.772587,0.669614,221837.743676,0.935931,37.770037,9.943232,5.180126,0.029021,0.024260,210.895587,32.000000,223.675745,205.941045,205.460498,191.442608,32.000000,186.473803,68.585526,59.729871,95.613234,62.877132,41.635736,34.177215,50.353681,25.822295,34.277673,59.544972,33.782340
26.946323,48.168463,139.412338,181.249223,62.048152,50.770430,29.677961,14.138325,139.008147,0.394447,45.356894,26.990820,177.829904,140.201405,173.679504,139.674135,89.959848,138.646353,-0.000681,0.000794,32.000000,-235.869215,139.994507,-0.594876,21.696243,0.667752,221880.153353,0.935748,37.679568,10.008867,5.180112,0.015468,0.021741,210.471966,32.000000,224.266199,205.326000,204.016189,192.100804,32.000000,186.352378,68.615953,59.766503,95.638506,62.877132,41.670616,34.177215,50.332152,25.822295,34.295596,59.549683,33.653360
26.829926,47.945779,139.409211,181.220314,61.830759,50.759034,29.680889,14.148600,139.055686,0.394458,45.515804,26.977704,177.828490,140.145614,173.704822,139.638775,89.957947,138.627734,-0.000681,0.000822,32.000000,-235.856318,139.805238,-0.594570,21.679459,0.670098,221855.777250,0.933078,37.637007,9.942389,5.173705,0.032446,0.020564,210.772871,32.000000,224.131613,204.546300,205.579357,192.755549,32.000000,185.295839,68.609375,59.751874,95.590696,62.877132,41.673263,34.177215,50.396440,25.822295,34.216479,59.548847,33.684614
26.729968,47.971283,139.118453,181.191124,61.644397,50.755153,29.623088,14.138039,138.988413,0.394401,45.993397,26.836219,177.835438,140.075839,173.718114,139.554875,89.936227,138.577996,-0.000679,0.000816,32.000000,-235.868681,139.691236,-0.593696,21.645103,0.670098,221855.777250,0.933078,37.637007,9.942389,5.173705,0.038548,0.019076,211.443954,32.000000,223.338411,204.504457,208.717117,192.891602,32.000000,185.137198,68.607211,59.732885,95.606574,62.877132,41.679610,34.177215,50.447123,25.822295,34.214505,59.546978,33.851378
26.776897,48.250737,139.192935,181.194492,61.397960,50.749615,29.584308,14.146745,138.898238,0.394356,46.462306,27.041473,177.902674,139.949475,173.684262,139.422278,89.866748,138.519772,-0.000680,0.000831,32.000000,-235.861943,139.732246,-0.593535,21.730731,0.672165,221724.665370,0.936543,37.608280,9.935412,5.196034,0.021609,0.024796,211.871281,32.000000,222.879387,205.107088,209.981758,192.323767,32.000000,185.516301,68.612965,59.719797,95.643069,62.877132,41.634028,34.177215,50.466016,25.822295,34.220757,59.544008,33.729148
26.816982,48.250737,139.106824,181.194492,61.274194,50.745431,29.683191,14.140180,138.953617,0.394366,46.407609,27.288474,177.869207,140.019906,173.607934,139.477319,89.841209,138.654737,-0.000680,0.000843,32.000000,-235.869491,139.783603,-0.593388,21.890972,0.674133,221790.321717,0.942046,37.800871,9.933417,5.204587,0.015626,0.023777,211.816780,32.000000,222.962156,205.676132,208.928284,191.539767,32.000000,186.472733,68.574096,59.733863,95.614872,62.877132,41.617400,34.177215,50.413356,25.822295,34.316624,59.548552,33.774563
27.056854,48.521429,139.372630,181.232102,61.153645,50.737567,29.668432,14.145460,138.998285,0.394354,45.534912,27.204738,177.924437,140.107239,173.604361,139.576149,89.863911,138.690870,-0.000680,0.000863,32.000000,-235.861424,139.859694,-0.593619,21.828213,0.674836,221869.639902,0.943001,37.918832,10.011084,5.223386,0.017722,0.021526,210.942620,32.000000,223.822575,205.800730,205.826683,191.632009,32.000000,186.659672,68.627455,59.769727,95.628165,62.877132,41.672010,34.177215,50.288150,25.822295,34.408976,59.545503,33.899654
26.921538,48.190128,139.330788,181.230979,61.033526,50.726116,29.702463,14.145175,139.013036,0.394481,45.492044,27.063782,177.789302,140.196184,173.647264,139.586131,89.881753,138.837012,-0.000680,0.000865,32.000000,-235.864004,139.841461,-0.593774,21.785228,0.665311,221965.733437,0.937367,37.934848,10.065024,5.187266,0.013848,0.027128,210.630391,32.000000,224.191862,205.466078,203.986027,192.042579,32.000000,186.150008,68.610629,59.763223,95.622128,62.877132,41.690004,34.177215,50.284295,25.822295,34.407555,59.541953,33.877571
26.751392,47.989657,139.280228,181.195615,60.888928,50.716564,29.600671,14.146745,139.022614,0.394253,45.585629,26.895767,177.806235,140.068720,173.626760,139.505560,89.844647,138.801199,-0.000680,0.000837,32.000000,-235.858829,139.839115,-0.593244,21.713290,0.664125,221965.560395,0.929537,37.806393,10.059545,5.151102,0.029981,0.030442,210.543334,32.000000,224.218733,204.606406,205.440744,192.699220,32.000000,185.163096,68.581034,59.741714,95.564309,62.877132,41.693834,34.177215,50.352074,25.822295,34.290254,59.548208,33.663191
26.697976,47.989657,139.204782,181.195615,60.833598,50.712373,29.651381,14.146174,138.985433,0.394173,45.999845,26.844840,177.864445,140.132585,173.654775,139.529272,89.857668,138.583192,-0.000680,0.000831,32.000000,-235.862022,139.879008,-0.593291,21.694486,0.667009,221758.932297,0.932444,37.699918,10.111326,5.175439,0.017443,0.019431,211.298032,32.000000,223.378318,204.535640,208.457644,192.836682,32.000000,184.975357,68.571653,59.739375,95.568385,62.877132,41.656435,34.177215,50.400292,25.822295,34.219389,59.549113,33.617043
26.804500,48.125132,139.271589,181.169232,60.714667,50.701557,29.665914,14.149171,138.920767,0.393785,46.415452,27.059980,177.867951,140.074409,173.652355,139.425355,89.828032,138.512730,-0.000680,0.000814,32.000000,-235.860828,139.682624,-0.593979,21.771748,0.671639,221707.173302,0.941290,37.783392,10.131375,5.206466,0.020235,0.020302,211.698983,32.000000,222.893119,205.005249,210.026889,192.344808,32.000000,185.563175,68.562710,59.722355,95.538533,62.877132,41.676237,34.177215,50.403275,25.822295,34.263918,59.540989,33.717116
26.852469,48.402674,139.306653,181.180739,60.647555,50.693869,29.709750,14.148457,139.034623,0.393785,46.176317,27.230963,177.883965,140.076795,173.572618,139.556491,89.808216,138.729617,-0.000678,0.000804,32.000000,-235.857936,139.861712,-0.593533,21.901252,0.672898,221700.862154,0.941580,37.872825,10.014453,5.214057,0.016045,0.023616,211.835646,32.000000,223.127821,205.627286,208.895395,191.656789,32.000000,186.500800,68.538731,59.729626,95.535761,62.877132,41.671208,34.177215,50.350249,25.822295,34.358530,59.548060,34.008091
27.048084,48.291327,139.473888,181.204315,60.743443,50.689679,29.561373,14.151311,139.173294,0.393956,45.033158,27.153411,177.903529,140.320424,173.542129,139.696085,89.859995,138.959702,-0.000678,0.000801,32.000000,-235.859999,140.036046,-0.593813,21.789162,0.671627,221755.109583,0.939027,37.939305,10.018696,5.210828,0.011629,0.021243,210.968937,32.000000,223.806750,205.693092,206.102548,191.588709,32.000000,186.516035,68.515834,59.770336,95.538873,62.877132,41.741657,34.177215,50.179742,25.822295,34.356994,59.546526,34.013300
26.968608,48.291327,139.460566,181.204315,60.837612,50.694728,29.619326,14.143890,139.169142,0.394103,45.012930,27.019939,177.824557,140.335515,173.608767,139.773413,89.898253,139.028841,-0.000678,0.000809,32.000000,-235.864305,140.084589,-0.593684,21.727662,0.664544,221847.649496,0.934611,38.027559,10.133704,5.187853,0.016540,0.018444,210.509316,32.000000,224.112775,205.486660,203.966920,191.776519,32.000000,186.018661,68.512264,59.766309,95.558765,62.877132,41.726799,34.177215,50.279448,25.822295,34.316708,59.550362,33.873389
26.898765,47.763140,139.572679,181.166706,60.901343,50.702029,29.724921,14.142891,139.170104,0.394107,45.197299,27.058737,177.850447,140.365673,173.620287,139.813484,89.913699,138.956179,-0.000678,0.000801,32.000000,-235.866615,139.895631,-0.593654,21.721840,0.659925,221609.448359,0.922173,37.415349,10.088390,5.125665,0.020238,0.020121,210.663703,32.000000,224.107361,204.792979,205.083378,192.475274,32.000000,185.246497,68.496476,59.767157,95.510464,62.877132,41.763266,34.177215,50.305604,25.822295,34.132130,59.546654,33.824599
26.709054,47.765334,139.388718,181.122641,60.945454,50.709641,29.693973,14.140894,139.024772,0.394110,45.558476,26.991927,177.876226,140.222570,173.678122,139.607763,89.911951,138.911249,-0.000679,0.000815,32.000000,-235.871564,139.858391,-0.594045,21.709986,0.668083,221648.752598,0.932989,37.722811,10.186131,5.171219,0.017674,0.019287,211.406331,32.000000,223.552513,204.496558,208.240304,192.840221,32.000000,185.319769,68.489710,59.793503,95.505505,62.877132,41.716458,34.177215,50.379113,25.822295,34.130025,59.549201,33.751526
26.927838,48.005837,139.386940,181.130499,61.023216,50.716007,29.467567,14.144033,139.251003,0.394114,45.523564,27.534521,177.865644,140.294223,173.651895,139.766547,89.885098,138.820525,-0.000679,0.000797,32.000000,-235.864982,140.060094,-0.594460,21.994460,0.669067,221372.653129,0.931190,37.310852,10.136111,5.188814,0.030807,0.026749,211.725796,32.000000,223.031054,204.795430,209.845656,192.532109,32.000000,185.546797,68.475319,59.745778,95.501780,62.877132,41.737296,34.177215,50.318043,25.822295,34.127878,59.548129,33.757688
27.324398,48.005837,139.706308,181.130499,61.226296,50.732335,29.625030,14.141893,139.420309,0.394381,43.686656,27.630980,177.881154,140.516055,173.597651,139.943194,89.895485,139.108464,-0.000678,0.000835,32.000000,-235.867450,140.277402,-0.594498,22.064352,0.672362,221498.426393,0.939273,37.629943,10.116473,5.218781,0.023450,0.030687,211.921078,32.000000,222.997377,205.751900,209.127838,191.658858,32.000000,185.935975,68.438300,59.779360,95.498808,62.877132,41.818260,34.177215,50.101643,25.822295,34.209430,59.554207,34.170526
27.178478,47.791111,139.863257,181.142568,61.544611,50.760290,29.623755,14.140608,139.646856,0.394377,42.482306,27.397897,177.854533,140.667621,173.553823,140.109941,89.867283,139.336696,-0.000680,0.000843,32.000000,-235.867424,140.463261,-0.593950,21.910772,0.660286,221594.826221,0.939051,37.505139,10.100130,5.176314,0.013029,0.027850,211.073345,32.000000,223.635098,205.851109,206.612127,191.198827,32.000000,186.544411,68.433312,59.777680,95.494952,62.877132,41.890085,34.177215,50.072734,25.822295,34.132853,59.554728,33.991730
27.079559,46.711839,139.940266,181.044055,61.861909,50.788270,29.679680,14.140037,139.642526,0.394374,42.526729,27.287194,177.782883,140.723981,173.639703,140.127460,89.936705,139.222183,-0.000681,0.000842,32.000000,-235.866847,140.390574,-0.594025,21.870017,0.652483,221472.849573,0.920093,36.848847,10.226770,5.112878,0.022051,0.021274,210.574598,32.000000,224.135944,205.513451,204.266305,191.760202,32.000000,186.352320,68.440472,59.784495,95.504726,62.877132,41.904143,34.177215,50.178540,25.822295,33.755810,59.552938,33.840447
26.939279,46.465356,139.770660,180.923090,62.132337,50.809855,29.725601,14.144033,139.581474,0.394145,42.806590,27.134925,177.765721,140.793391,173.728310,140.177253,89.915200,139.236136,-0.000681,0.000851,32.000000,-235.863507,140.455917,-0.594143,21.874869,0.660072,221557.369202,0.925375,36.874747,10.363434,5.146103,0.008242,0.019797,210.580322,32.000000,224.325703,204.612735,205.055048,192.800811,32.000000,185.466999,68.445289,59.795662,95.514374,62.877132,41.923758,34.177215,50.220373,25.822295,33.752650,59.542740,33.894518
26.921300,46.465356,139.866111,180.923090,62.358250,50.828945,29.732921,14.143462,139.500328,0.394196,43.175703,27.043714,177.779753,140.734584,173.713065,140.090630,89.915122,139.231974,-0.000681,0.000869,32.000000,-235.862439,140.421246,-0.594386,21.869991,0.661853,220994.601265,0.925330,35.959165,10.239609,5.167745,0.014657,0.019175,211.265291,32.000000,223.584719,204.577658,207.904206,192.732533,32.000000,184.791826,68.457739,59.822942,95.513490,62.877132,41.896752,34.177215,50.232978,25.822295,33.663707,59.549083,33.791364
26.800651,46.645488,139.771325,180.874256,62.545312,50.849309,29.685255,14.146174,139.421484,0.394039,43.565579,26.951562,177.768851,140.573679,173.737767,139.984308,89.859181,139.177062,-0.000681,0.000854,32.000000,-235.862678,140.200104,-0.594645,21.765244,0.663539,221021.997348,0.928819,35.945620,10.267745,5.188359,0.017720,0.016194,211.651230,32.000000,222.975877,204.865648,210.101593,192.391882,32.000000,185.406765,68.435505,59.786617,95.556596,62.877132,41.913044,34.177215,50.258634,25.822295,33.722942,59.546723,33.912860
26.746924,46.872237,139.795853,180.875659,62.612206,50.859502,29.733019,14.142178,139.419613,0.393613,44.167384,26.816316,177.769400,140.564953,173.667385,139.912514,89.884230,139.121482,-0.000682,0.000838,32.000000,-235.867657,140.238366,-0.594633,21.736684,0.664543,221113.578677,0.929593,35.975541,10.265845,5.195370,0.018605,0.017170,211.736145,32.000000,222.950496,205.586423,209.411735,191.669077,32.000000,186.144422,68.408685,59.787660,95.535967,62.877132,41.887930,34.177215,50.303544,25.822295,33.798487,59.547893,33.854607
26.665886,47.210321,139.575342,180.906531,62.613350,50.854469,29.703271,14.147030,139.210853,0.393676,44.818633,26.847971,177.736630,140.474212,173.557218,139.844514,89.841756,138.907591,-0.000682,0.000854,32.000000,-235.861985,140.068149,-0.594812,21.688716,0.670167,221421.367523,0.936272,36.356874,10.295688,5.215221,0.027368,0.019703,211.031375,32.000000,223.685716,205.601509,206.529497,191.680338,32.000000,186.441189,68.387640,59.787819,95.521956,62.877132,41.859698,34.177215,50.321039,25.822295,33.795481,59.551148,33.688209
26.657144,47.210321,139.576591,180.906531,62.628764,50.846830,29.682369,14.147173,139.253979,0.393630,45.237594,26.848276,177.660611,140.418239,173.556264,139.829663,89.912843,138.857782,-0.000682,0.000880,32.000000,-235.863646,140.106960,-0.594624,21.676285,0.672586,221608.775795,0.937434,36.673448,10.244214,5.226614,0.020055,0.022646,210.450440,32.000000,224.231223,205.585042,204.064714,191.741790,32.000000,186.060816,68.427729,59.823283,95.546274,62.877132,41.835148,34.177215,50.338970,25.822295,33.910135,59.551306,33.675150
26.753867,47.598057,139.462665,180.957892,62.679276,50.839197,29.725130,14.150169,139.192745,0.393662,45.264938,26.879374,177.639684,140.317977,173.551217,139.766816,89.885032,138.827804,-0.000682,0.000843,32.000000,-235.858354,140.069331,-0.595098,21.656616,0.675362,221871.675611,0.942031,37.147284,10.184928,5.234229,0.023804,0.054922,210.332825,32.000000,224.202017,204.752498,204.822491,192.402235,32.000000,185.154605,68.416261,59.785654,95.495269,62.877132,41.837847,34.177215,50.328277,25.822295,34.042271,59.545159,33.856514
