OSU 80 Ton Compressor Load Stand
26.733860,47.826761,139.553227,181.027215,62.698642,50.839232,29.634435,14.148029,139.164291,0.393502,45.316624,26.803812,177.721010,140.300013,173.565672,139.757994,89.825735,138.877901,-0.000682,0.000811,32.000000,-235.864920,139.927363,-0.595436,21.659946,0.675813,221777.879658,0.942878,37.161945,10.090127,5.235992,0.019513,0.029068,211.039083,32.000000,223.596969,204.534899,207.709362,192.594112,32.000000,184.898926,68.436180,59.799480,95.489518,62.877132,41.835224,34.177215,50.306889,25.822295,34.119410,59.548798,33.760256
26.610373,47.932890,139.289289,181.075770,62.701564,50.845591,29.709519,14.142035,139.071839,0.393864,45.752352,26.800417,177.778288,140.230074,173.542976,139.671815,89.820255,138.752088,-0.000683,0.000804,32.000000,-235.867144,139.834569,-0.595630,21.647987,0.674887,221963.418186,0.938658,37.387652,10.103663,5.212804,0.024466,0.030265,211.712185,32.000000,222.850131,204.672600,209.677749,192.597979,32.000000,185.200722,68.441957,59.762893,95.476014,62.877132,41.824716,34.177215,50.330087,25.822295,34.117321,59.543723,33.904350
26.717605,47.932890,139.440728,181.075770,62.562553,50.844368,29.724302,14.144461,139.053672,0.393844,46.264026,26.944326,177.812466,140.221734,173.483706,139.623228,89.850296,138.760391,-0.000682,0.000795,32.000000,-235.865046,139.904543,-0.595961,21.738677,0.675793,222168.349030,0.942780,37.649835,10.186813,5.220093,0.016995,0.017965,211.737324,32.000000,222.928451,205.265834,209.593511,191.662479,32.000000,186.065497,68.449204,59.801298,95.502243,62.877132,41.811623,34.177215,50.310379,25.822295,34.152168,59.542366,33.839493
27.246004,48.177239,139.534710,181.113379,62.478160,50.829183,29.708790,14.146602,139.244093,0.393975,45.818639,27.367180,177.805154,140.462855,173.419526,139.896076,89.857635,139.084769,-0.000682,0.000810,32.000000,-235.862249,140.217011,-0.596243,22.032776,0.677854,222324.700904,0.945342,37.963030,10.132373,5.234398,0.014757,0.019502,211.284371,32.000000,223.463058,205.809416,206.508142,191.296830,32.000000,186.269385,68.439320,59.813153,95.472875,62.877132,41.817882,34.177215,50.284589,25.822295,34.235142,59.546438,33.994738
27.253916,48.164623,139.773371,181.143129,62.610830,50.824119,29.687534,14.146745,139.430554,0.393995,44.166304,27.294388,177.757046,140.608669,173.482265,140.047789,89.929817,139.094543,-0.000683,0.000802,32.000000,-235.862435,140.280623,-0.596737,21.936553,0.673540,222241.298932,0.940862,37.783178,10.106287,5.219058,0.008578,0.024762,210.507115,32.000000,224.067922,205.713285,204.145840,191.548551,32.000000,186.033923,68.480432,59.845030,95.484182,62.877132,41.922567,34.177215,50.058794,25.822295,34.229008,59.539239,34.019830
26.922886,47.332342,139.754461,181.105520,62.771445,50.839349,29.712662,14.146031,139.542449,0.393997,43.869211,27.124577,177.780322,140.630141,173.570648,140.016598,89.973362,139.228340,-0.000684,0.000808,32.000000,-235.862492,140.310420,-0.596167,21.824987,0.655785,222072.506129,0.922408,37.149397,10.253352,5.121291,0.018512,0.025123,210.562191,32.000000,224.052108,204.860544,204.803180,192.241501,32.000000,185.228234,68.470849,59.835769,95.478312,62.877132,41.949429,34.177215,50.147192,25.822295,34.227244,59.548109,33.843968
26.885992,47.332342,139.881936,181.105520,62.872695,50.852040,29.735255,14.150312,139.493940,0.393748,44.008609,27.013690,177.831681,140.646494,173.604780,140.006537,89.930291,139.163896,-0.000685,0.000820,32.000000,-235.860342,140.347659,-0.595714,21.861126,0.659150,221973.429136,0.922667,37.123733,10.185818,5.128561,0.016824,0.016016,210.955092,32.000000,223.685193,204.321084,207.463753,192.646844,32.000000,185.131291,68.464987,59.843705,95.452826,62.877132,41.966815,34.177215,50.204899,25.822295,33.935826,59.544795,33.739640
26.849925,47.076511,139.806736,181.018234,62.988771,50.854586,29.735769,14.141750,139.536206,0.393837,44.236533,27.131667,177.812549,140.610526,173.608219,140.028778,89.899889,139.230751,-0.000685,0.000807,32.000000,-235.865954,140.353944,-0.595470,21.970568,0.667114,221642.022148,0.932269,36.839889,10.205879,5.190917,0.017446,0.034540,211.681863,32.000000,223.051116,204.514158,209.610902,192.658138,32.000000,185.125033,68.453454,59.794252,95.489085,62.877132,41.954035,34.177215,50.188024,25.822295,33.844309,59.545061,33.864511
27.041481,47.171932,139.907332,180.991571,63.240955,50.859420,29.695650,14.141036,139.672127,0.393846,43.785952,27.249695,177.809043,140.759400,173.610268,140.164152,89.947937,139.257136,-0.000685,0.000768,32.000000,-235.866504,140.437747,-0.595318,21.971145,0.667214,221753.535105,0.933139,36.901337,10.218319,5.202781,0.013083,0.026161,211.755925,32.000000,222.915413,205.461027,209.560921,191.716981,32.000000,185.686446,68.459073,59.832271,95.550938,62.877132,41.988326,34.177215,50.126346,25.822295,33.874647,59.549162,34.048663
27.021199,46.954220,140.011207,180.983993,63.529424,50.869596,29.769519,14.148029,139.656728,0.393782,43.467258,27.192362,177.829264,140.821529,173.544040,140.186790,89.994955,139.334485,-0.000685,0.000779,32.000000,-235.859183,140.470845,-0.596080,21.836684,0.663913,221651.085002,0.933924,36.705640,10.280496,5.206969,0.023824,0.039438,211.189220,32.000000,223.232358,205.657356,207.044483,191.154090,32.000000,186.170750,68.454787,59.833820,95.553758,62.877132,42.031091,34.177215,50.108726,25.822295,33.871929,59.551994,34.008678
26.869832,46.954220,139.910774,180.983993,63.755491,50.884869,29.676860,14.141036,139.498556,0.393838,43.629591,27.040313,177.746246,140.763152,173.567619,140.242707,90.030817,139.410909,-0.000683,0.000794,32.000000,-235.868307,140.570721,-0.595987,21.770122,0.661054,221597.277133,0.928512,36.482395,10.244986,5.173804,0.005218,0.035856,210.543078,32.000000,224.058482,205.548667,204.455675,191.558918,32.000000,186.389989,68.469538,59.828143,95.585373,62.877132,42.009223,34.177215,50.179293,25.822295,33.793442,59.540842,33.876397
26.782655,46.756805,139.752360,180.944701,63.858466,50.897139,29.759314,14.144176,139.503493,0.393968,44.032901,26.767471,177.723498,140.691253,173.543284,140.094440,90.107458,139.276763,-0.000683,0.000774,32.000000,-235.864184,140.346254,-0.596077,21.742244,0.665564,221474.187816,0.926648,36.298339,10.234713,5.181532,0.024745,0.020495,210.417471,32.000000,224.229078,204.737806,204.350592,192.343232,32.000000,185.282517,68.476390,59.851027,95.580178,62.877132,42.026147,34.177215,50.231360,25.822295,33.721872,59.548267,33.778231
26.734290,46.924333,139.832527,180.915512,63.824003,50.901175,29.665743,14.151311,139.530405,0.394100,44.433889,26.907318,177.760151,140.529878,173.597186,140.048607,90.098590,139.235742,-0.000683,0.000772,32.000000,-235.855901,140.355674,-0.595403,21.743975,0.670180,221580.707636,0.935335,36.550150,10.235138,5.206984,0.014963,0.031008,210.949794,32.000000,223.736256,204.409466,206.972285,192.731420,32.000000,184.772701,68.478103,59.870398,95.586268,62.877132,41.997023,34.177215,50.237386,25.822295,33.776952,59.552329,33.853066
26.636667,47.245144,139.676633,180.931510,63.768704,50.892289,29.844654,14.142463,139.338180,0.394100,44.801890,26.880440,177.773170,140.475192,173.577206,139.933334,90.029671,139.176942,-0.000684,0.000758,32.000000,-235.865896,140.228699,-0.595165,21.685150,0.671954,221482.839189,0.935728,36.498262,10.094790,5.218017,0.020862,0.021208,211.613075,32.000000,222.755274,204.654897,209.508155,192.285663,32.000000,184.804337,68.467381,59.831004,95.603569,62.877132,42.018609,34.177215,50.237229,25.822295,33.773995,59.545326,33.874563
26.648945,47.245144,139.692445,180.931510,63.725298,50.880856,29.700172,14.143890,139.257235,0.394303,45.241403,26.699612,177.749364,140.497499,173.544008,139.840234,90.013759,139.118787,-0.000684,0.000783,32.000000,-235.860371,140.126357,-0.594732,21.699233,0.673339,221635.163719,0.940913,36.746687,10.084168,5.230456,0.006225,0.027520,211.799096,32.000000,222.874072,205.258581,209.865043,191.577734,32.000000,185.892595,68.457662,59.848905,95.629245,62.877132,41.971891,34.177215,50.268097,25.822295,33.882689,59.547342,33.607065
26.680092,47.507016,139.644515,180.962663,63.738144,50.871046,29.718602,14.152025,139.401022,0.394420,45.620226,27.509700,177.772373,140.509875,173.467574,139.855702,90.017938,139.222417,-0.000683,0.000816,32.000000,-235.854204,140.187355,-0.594943,21.978908,0.676866,221903.799229,0.939426,37.231133,10.125141,5.243773,0.021183,0.032022,211.298531,32.000000,223.203027,205.482274,207.305646,191.428144,32.000000,186.336740,68.410780,59.835559,95.610438,62.877132,41.978762,34.177215,50.257136,25.822295,33.971095,59.546211,33.844555
27.732979,47.778497,139.914781,181.007849,63.861488,50.873977,29.789880,14.146887,139.750053,0.394524,42.750051,27.991713,177.638877,140.808479,173.469431,140.197546,90.072163,139.310490,-0.000683,0.000847,32.000000,-235.864259,140.583588,-0.594872,22.220423,0.676106,221862.108581,0.943326,37.210526,10.113405,5.241950,0.014215,0.024120,210.628155,32.000000,223.904060,205.701100,204.376205,191.355454,32.000000,186.058217,68.409533,59.852780,95.604312,62.877132,42.050788,34.177215,49.788934,25.822295,34.063006,59.549968,34.357173
27.352651,46.858528,140.442644,180.999710,64.140809,50.908136,29.556299,14.145460,140.087922,0.394530,38.483513,27.439135,177.664840,141.182406,173.537111,140.612366,90.071464,139.683700,-0.000682,0.000859,32.000000,-235.861096,140.925773,-0.595142,22.023544,0.667105,221963.510286,0.941983,37.420156,10.158488,5.234034,0.019444,0.025311,210.395279,32.000000,224.067993,204.811395,204.163240,192.002019,32.000000,185.091518,68.425000,59.851606,95.570585,62.877132,42.192313,34.177215,49.832771,25.822295,34.060871,59.550352,34.143601
27.245283,46.858528,140.419630,180.999710,64.274423,50.950488,29.644861,14.141750,140.067378,0.394520,38.218865,27.338775,177.761611,141.332688,173.588253,140.734475,90.052052,139.843067,-0.000682,0.000874,32.000000,-235.864151,141.003153,-0.595092,22.006969,0.643021,221600.234047,0.902834,35.953028,10.146107,5.045069,0.019837,0.021959,210.848658,32.000000,223.723088,204.369727,206.862413,192.561768,32.000000,185.012195,68.427366,59.890536,95.549679,62.877132,42.224366,34.177215,49.960719,25.822295,33.738565,59.544864,34.048810
26.996835,45.512965,140.480386,180.795954,64.369694,50.969595,29.644433,14.141893,140.118840,0.394498,38.983150,27.119302,177.732475,141.121092,173.636613,140.659647,90.004632,139.850556,-0.000682,0.000846,32.000000,-235.866303,140.888921,-0.594914,21.928501,0.655778,221359.153479,0.921914,35.655064,10.323905,5.134517,0.022746,0.029538,211.602754,32.000000,222.883514,204.412770,209.365526,192.595423,32.000000,185.008249,68.427452,59.867943,95.532356,62.877132,42.261731,34.177215,50.038744,25.822295,33.267690,59.546546,33.899434
26.935846,45.370421,140.390457,180.647772,64.469113,50.978536,29.691398,14.148600,140.043665,0.394474,40.033116,27.027085,177.678096,141.330402,173.641793,140.614690,90.030977,139.798496,-0.000682,0.000843,32.000000,-235.860579,140.873602,-0.595118,21.929996,0.658612,221612.500348,0.923744,35.831876,10.418832,5.153906,0.022279,0.025033,211.790304,32.000000,222.890617,205.214432,209.682057,191.758301,32.000000,185.630345,68.424520,59.897320,95.543636,62.877132,42.237939,34.177215,50.079241,25.822295,33.213860,59.545356,34.059228
26.953628,45.668397,140.404126,180.607640,64.582144,50.987452,29.590856,14.144319,140.069293,0.394147,40.783624,27.099311,177.671165,141.357931,173.548664,140.599979,90.027650,139.796174,-0.000684,0.000827,32.000000,-235.867811,140.853005,-0.595021,21.933353,0.663522,221021.745181,0.930088,34.897541,10.469800,5.203587,0.015540,0.011544,211.296725,32.000000,223.052260,205.629166,207.495134,191.126625,32.000000,185.933607,68.385549,59.883989,95.484734,62.877132,42.280564,34.177215,50.097529,25.822295,33.209410,59.544421,33.964217
26.929251,45.668397,140.332895,180.607640,64.689511,51.001423,29.736419,14.144889,140.120039,0.394130,41.216195,27.126197,177.645144,141.296840,173.571930,140.521016,90.056552,139.785808,-0.000684,0.000846,32.000000,-235.862323,140.799570,-0.594511,21.881557,0.664164,220976.873835,0.930680,34.856396,10.418795,5.212031,0.031232,0.020608,210.631918,32.000000,223.784596,205.719976,204.625707,191.289485,32.000000,186.015046,68.398702,59.906936,95.471564,62.877132,42.244401,34.177215,50.069181,25.822295,33.308663,59.545277,33.868913
26.770819,45.890997,140.247993,180.621110,64.631044,51.009118,29.652128,14.146174,139.961155,0.394093,41.721856,26.822749,177.512742,141.154410,173.599414,140.531753,90.038809,139.732243,-0.000685,0.000825,32.000000,-235.865792,140.985387,-0.594187,21.792283,0.664401,221194.962705,0.934018,35.124789,10.421020,5.209099,0.028851,0.026788,210.325782,32.000000,223.961877,204.727305,204.222056,191.958561,32.000000,185.250528,68.384152,59.887197,95.447078,62.877132,42.275295,34.177215,50.113117,25.822295,33.381899,59.544687,33.812127
26.644342,46.124846,140.268712,180.644684,64.378369,50.996561,29.678786,14.145746,139.908754,0.394007,42.408571,26.817447,177.546105,141.030984,173.574606,140.454073,90.052505,139.554536,-0.000684,0.000821,32.000000,-235.864417,140.716726,-0.594575,21.774449,0.666374,221240.786189,0.930587,35.165347,10.387208,5.211170,0.024600,0.031130,210.747495,32.000000,223.733974,204.360586,206.549660,192.375955,32.000000,184.678479,68.367192,59.920042,95.405898,62.877132,42.246555,34.177215,50.187009,25.822295,33.459184,59.546674,33.824599
26.577192,46.516351,140.065616,180.694359,64.094099,50.966078,29.657313,14.143177,139.758601,0.394019,43.256588,26.690289,177.603156,140.764640,173.562817,140.325522,90.022534,139.410927,-0.000684,0.000795,32.000000,-235.864199,140.620994,-0.594583,21.709173,0.672140,221504.012359,0.939686,35.652241,10.379569,5.238838,0.021365,0.017566,211.464733,32.000000,223.049267,204.338321,208.821621,192.435538,32.000000,184.579009,68.401806,59.920991,95.421230,62.877132,42.227738,34.177215,50.183661,25.822295,33.455460,59.550283,33.754167
26.532401,46.516351,139.973355,180.694359,63.820502,50.938131,29.715178,14.141036,139.693537,0.394024,44.104921,26.736555,177.573958,140.869021,173.502292,140.216631,89.969801,139.386912,-0.000684,0.000790,32.000000,-235.870929,140.478210,-0.594397,21.691680,0.675244,221641.567338,0.943824,36.097954,10.281611,5.264484,0.019984,0.024842,211.699246,32.000000,222.711020,205.006445,209.727091,191.649276,32.000000,185.080379,68.370647,59.892874,95.442139,62.877132,42.176233,34.177215,50.239073,25.822295,33.587988,59.540507,33.860843
26.860803,46.986849,140.018634,180.765363,63.672057,50.913953,29.606109,14.150169,139.768208,0.393880,44.531931,27.358727,177.653376,140.886963,173.403758,140.231468,89.985378,139.408288,-0.000685,0.000757,32.000000,-235.856879,140.533191,-0.593907,21.984887,0.678124,221810.090989,0.947329,36.602261,10.243431,5.270144,0.020136,0.028045,211.382351,32.000000,222.972988,205.543999,207.753453,191.055679,32.000000,185.662260,68.360562,59.921324,95.453996,62.877132,42.204167,34.177215,50.203560,25.822295,33.748233,59.543812,33.860403
27.285318,47.389652,140.204028,180.852926,63.727707,50.898593,29.693193,14.148314,139.990589,0.393756,43.188453,27.425746,177.590627,141.081186,173.400165,140.428447,90.048047,139.660109,-0.000687,0.000757,32.000000,-235.857259,140.794348,-0.593605,21.996768,0.678834,221757.947093,0.946644,36.677626,10.284763,5.275563,0.012975,0.027493,210.586337,32.000000,223.824883,205.360333,204.696617,191.225760,32.000000,186.069917,68.402688,59.940360,95.488491,62.877132,42.263728,34.177215,49.904726,25.822295,33.885264,59.542228,34.148590
27.025670,46.786691,140.339286,180.879869,63.866119,50.906193,29.691724,14.141322,140.107973,0.393968,42.317417,27.190691,177.572033,141.214482,173.456155,140.575306,90.024987,139.853740,-0.000686,0.000772,32.000000,-235.867038,140.941540,-0.593002,21.872036,0.664546,221773.004469,0.938510,36.597834,10.279334,5.212749,0.028037,0.019439,210.316769,32.000000,224.076890,204.673594,203.914876,192.049492,32.000000,185.139662,68.383033,59.934784,95.479670,62.877132,42.354320,34.177215,49.933439,25.822295,33.882755,59.544333,34.039346
26.905735,46.786691,140.471773,180.879869,63.971520,50.924008,29.686649,14.147173,140.100258,0.393975,42.422384,27.051485,177.630173,141.266498,173.523093,140.589957,89.982555,139.766543,-0.000687,0.000777,32.000000,-235.859876,140.875275,-0.593006,21.835110,0.657782,221699.776166,0.921035,36.297007,10.336138,5.138442,0.036071,0.024975,210.545923,32.000000,223.782664,204.265366,206.119173,192.355594,32.000000,184.208474,68.407648,59.951669,95.500745,62.877132,42.365600,34.177215,50.049694,25.822295,33.670402,59.544972,33.815355
26.796598,46.298114,140.282987,180.803531,64.096432,50.941807,29.680648,14.151168,140.019267,0.394014,42.890235,26.899053,177.641146,141.106388,173.539314,140.488669,89.974944,139.690551,-0.000687,0.000788,32.000000,-235.857027,140.799649,-0.593176,21.816647,0.665585,221503.891053,0.929214,36.123389,10.450951,5.192814,0.012727,0.021619,211.457769,32.000000,222.832432,204.313940,208.774327,192.322964,32.000000,184.374097,68.434533,59.931793,95.516949,62.877132,42.367695,34.177215,50.084082,25.822295,33.497434,59.544884,33.884174
26.740189,46.354044,140.250522,180.763398,64.177915,50.954524,29.727760,14.148457,139.908850,0.394164,43.545374,26.841438,177.611095,141.037284,173.516189,140.466074,89.903577,139.632664,-0.000688,0.000809,32.000000,-235.861542,140.842785,-0.593296,21.783078,0.669461,221676.470607,0.934061,36.322795,10.452077,5.220886,0.029675,0.028308,211.695525,32.000000,222.757621,204.705993,209.938723,191.736965,32.000000,185.393725,68.407819,59.936305,95.540691,62.877132,42.323114,34.177215,50.112601,25.822295,33.513305,59.541619,33.874563
26.538921,46.651794,140.055455,180.763117,64.216970,50.959572,29.654565,14.142606,139.727140,0.394220,44.220959,26.734064,177.596984,140.885761,173.452984,140.205977,89.890311,139.533440,-0.000688,0.000792,32.000000,-235.871982,140.566254,-0.593509,21.734796,0.670824,221509.274205,0.937499,36.016272,10.423672,5.235104,0.014640,0.019724,211.435247,32.000000,223.077458,205.262078,207.999985,191.233628,32.000000,185.688390,68.401103,59.921541,95.498098,62.877132,42.324841,34.177215,50.163091,25.822295,33.509800,59.554246,33.850645
26.488852,46.651794,140.039781,180.763117,64.248115,50.955879,29.673716,14.150169,139.733069,0.394379,44.914282,26.743739,177.553948,140.855316,173.405301,140.141993,89.927346,139.436529,-0.000687,0.000766,32.000000,-235.856387,140.508228,-0.593771,21.781845,0.673030,221690.691809,0.938450,36.166525,10.467594,5.244934,0.012695,0.027488,210.616922,32.000000,223.675941,205.467910,204.727768,191.178035,32.000000,185.655274,68.401784,59.952466,95.535710,62.877132,42.277440,34.177215,50.227166,25.822295,33.609920,59.543792,33.686595
27.000040,47.052381,140.013866,180.803812,64.333152,50.953222,29.566626,14.145032,139.779088,0.394250,45.152274,27.471357,177.511625,140.820490,173.433002,140.232035,89.963547,139.320714,-0.000688,0.000763,32.000000,-235.858738,140.666902,-0.593049,22.139516,0.678126,222005.069965,0.949036,36.802092,10.433798,5.277361,0.026933,0.030593,210.293939,32.000000,224.001811,204.894905,203.725442,191.570340,32.000000,185.109323,68.416155,59.950185,95.544295,62.877132,42.272528,34.177215,50.124866,25.822295,33.745987,59.547283,33.943234
27.385764,47.410767,140.342165,180.878746,64.573567,50.958187,29.691997,14.143462,140.077099,0.394278,42.649868,27.561077,177.548165,141.146315,173.470071,140.514537,89.991031,139.591430,-0.000688,0.000738,32.000000,-235.863586,140.927691,-0.593699,22.205343,0.677474,221978.810157,0.950241,36.886438,10.350773,5.286744,0.028489,0.034378,210.562045,32.000000,223.864963,204.148375,205.877667,192.326735,32.000000,184.598407,68.419395,59.968156,95.543815,62.877132,42.388970,34.177215,49.822654,25.822295,33.867651,59.551089,34.198993
27.133672,46.567896,140.507617,180.894744,64.705947,50.981044,29.698985,14.142321,140.277312,0.394647,41.278191,27.191365,177.637582,141.424283,173.475560,140.713044,89.930609,139.927381,-0.000689,0.000694,32.000000,-235.870792,141.096561,-0.593424,21.978226,0.658077,221937.715325,0.935529,36.431633,10.259580,5.185691,0.029347,0.029591,211.444363,32.000000,223.029641,204.139692,208.469512,192.460249,32.000000,184.512026,68.437593,59.942444,95.559096,62.877132,42.456568,34.177215,49.868806,25.822295,33.865162,59.555210,33.943675
26.976142,46.567896,140.628358,180.894744,64.715261,50.993753,29.749833,14.145032,140.234588,0.394633,41.409168,27.054218,177.644429,141.360439,173.502125,140.708421,89.863298,139.856144,-0.000690,0.000677,32.000000,-235.865131,140.948840,-0.593134,21.911480,0.651081,221976.761718,0.918634,36.152883,10.360587,5.124639,0.011477,0.023943,211.690374,32.000000,222.763228,204.787819,209.529135,191.819754,32.000000,185.068617,68.400809,59.933002,95.562701,62.877132,42.498157,34.177215,49.976884,25.822295,33.569335,59.544667,34.048590
26.792671,45.874000,140.411689,180.776589,64.724438,50.996896,29.700134,14.135899,140.072641,0.394945,42.130343,26.888332,177.652081,141.179370,173.495323,140.714608,89.904240,139.867742,-0.000690,0.000627,32.000000,-235.872625,140.903812,-0.593362,21.820397,0.661596,221728.691637,0.925973,35.725620,10.580200,5.178349,0.018745,0.038860,211.580994,32.000000,222.911453,205.460973,208.175739,191.137770,32.000000,185.782203,68.391534,59.961849,95.586468,62.877132,42.488086,34.177215,50.029165,25.822295,33.324767,59.549663,33.885201
26.722582,45.906349,140.454835,180.698849,64.702683,50.997467,29.801049,14.145603,140.065511,0.395044,42.831859,26.844107,177.556333,141.091198,173.462674,140.584476,89.931141,139.765300,-0.000690,0.000601,32.000000,-235.864888,140.895079,-0.593561,21.782947,0.666898,221919.563654,0.930308,35.986857,10.613780,5.213064,0.021403,0.018878,210.634281,32.000000,223.558384,205.425289,205.266980,190.974863,32.000000,185.792128,68.403217,59.994647,95.602728,62.877132,42.472608,34.177215,50.076338,25.822295,33.332039,59.546270,33.807138
26.570891,46.239718,140.188509,180.689026,64.574295,50.991254,29.728964,14.141893,139.886922,0.394909,43.546197,26.656842,177.484656,140.961554,173.469808,140.401327,89.927060,139.590840,-0.000690,0.000624,32.000000,-235.867778,140.694436,-0.593881,21.691811,0.671186,221553.114531,0.937100,35.598719,10.578331,5.240675,0.023119,0.039682,210.427491,32.000000,223.947939,204.910842,203.672057,191.616409,32.000000,185.342236,68.405382,60.008172,95.629287,62.877132,42.425375,34.177215,50.117653,25.822295,33.328104,59.549595,33.840887
26.503479,46.239718,140.152768,180.689026,64.356598,50.977393,29.785728,14.146602,139.681941,0.394891,44.176440,26.666749,177.508264,140.867572,173.468258,140.328784,89.937858,139.475404,-0.000692,0.000647,32.000000,-235.860938,140.634371,-0.593619,21.697659,0.673777,221584.227006,0.936588,35.748304,10.502903,5.256035,0.016409,0.023081,210.577414,32.000000,223.860675,204.112606,205.469181,192.301164,32.000000,184.839785,68.394501,60.003060,95.579593,62.877132,42.403270,34.177215,50.173494,25.822295,33.440190,59.543497,33.709853
26.452919,46.697582,139.939182,180.721020,64.205308,50.950710,29.603175,14.151739,139.646383,0.394823,44.782843,26.764801,177.505834,140.803380,173.465075,140.118627,89.859497,139.340481,-0.000692,0.000629,32.000000,-235.858751,140.469660,-0.593266,21.707389,0.679023,221839.267638,0.945130,36.336221,10.424277,5.276018,0.023440,0.014451,211.283149,32.000000,222.971481,204.193924,208.450534,192.361461,32.000000,184.427212,68.407568,59.986024,95.601623,62.877132,42.343896,34.177215,50.215125,25.822295,33.595776,59.551384,33.802222
26.500833,47.177965,139.913472,180.792866,64.099500,50.926544,29.815197,14.146316,139.452026,0.394810,45.347645,26.611560,177.532266,140.686542,173.425872,139.932135,89.773056,139.239889,-0.000690,0.000593,32.000000,-235.862371,140.502090,-0.593058,21.682160,0.679769,221800.802898,0.945597,36.449709,10.358713,5.288089,0.018149,0.013030,211.597635,32.000000,222.491010,204.705451,209.910528,191.744448,32.000000,184.849566,68.423558,59.978660,95.601534,62.877132,42.346191,34.177215,50.186739,25.822295,33.759478,59.547067,33.745876
26.454963,47.559666,139.804148,180.886324,63.996867,50.904966,29.741624,14.147030,139.352389,0.394806,45.834657,26.630467,177.572222,140.504228,173.327068,139.879718,89.806859,139.155717,-0.000690,0.000616,32.000000,-235.861494,140.298366,-0.593138,21.635609,0.680150,222062.918839,0.953872,36.992837,10.373019,5.290122,0.020000,0.016512,211.675950,32.000000,222.734930,205.362895,208.208115,191.010288,32.000000,185.800192,68.409022,60.003450,95.594838,62.877132,42.328687,34.177215,50.178928,25.822295,33.756766,59.544185,33.873169
26.387531,47.559666,139.738241,180.886324,63.909223,50.885931,29.743260,14.152310,139.287718,0.394721,46.276036,26.587015,177.552914,140.489117,173.280923,139.826977,89.819615,139.128349,-0.000690,0.000601,32.000000,-235.853099,140.141466,-0.592896,21.601593,0.680479,222309.473913,0.945910,37.392414,10.411671,5.279588,0.022572,0.028506,210.754117,32.000000,223.582082,205.302236,205.361378,191.130392,32.000000,186.187306,68.412262,60.040736,95.575287,62.877132,42.306966,34.177215,50.245808,25.822295,33.886894,59.545877,33.699361
26.397998,47.830326,139.516167,180.968276,63.863922,50.866876,29.754328,14.142321,139.165447,0.394756,46.739149,26.501330,177.520889,140.306050,173.337547,139.604301,89.836362,138.880844,-0.000691,0.000584,32.000000,-235.866858,139.922144,-0.593071,21.581740,0.682799,222442.510918,0.950430,37.851472,10.337864,5.284609,0.013493,0.017544,210.423994,32.000000,223.879376,204.794596,203.622140,191.644078,32.000000,185.406052,68.444028,60.019494,95.575816,62.877132,42.278204,34.177215,50.257529,25.822295,33.978658,59.544097,33.690264
26.335067,48.130891,139.483204,181.045739,63.787914,50.847779,29.648609,14.144889,139.038737,0.394516,47.080681,26.406436,177.503614,140.203076,173.332454,139.623168,89.826612,138.817137,-0.000692,0.000553,32.000000,-235.864945,139.940213,-0.593250,21.574633,0.684648,222380.057510,0.952574,37.965380,10.312095,5.295616,0.013384,0.013159,210.496492,32.000000,223.704341,204.163323,205.199976,192.341843,32.000000,184.466623,68.438329,60.025915,95.506504,62.877132,42.244211,34.177215,50.277224,25.822295,34.080984,59.549693,33.411615
26.244954,48.448750,139.294132,181.119273,63.607957,50.822324,29.787220,14.148600,138.942587,0.394362,47.497090,26.430776,177.581423,140.066171,173.321079,139.451513,89.749220,138.665606,-0.000692,0.000511,32.000000,-235.859268,139.728717,-0.592493,21.540172,0.684612,222442.151877,0.952072,38.218345,10.177588,5.285104,0.009691,0.019261,211.208165,32.000000,222.838991,204.099326,208.267454,192.201992,32.000000,184.616462,68.461767,60.011378,95.485597,62.877132,42.193451,34.177215,50.306191,25.822295,34.079187,59.549309,33.636045
26.460258,48.448750,139.303423,181.119273,63.268963,50.778024,29.560222,14.150883,138.856778,0.394785,48.006617,26.722523,177.630203,140.069270,173.336644,139.451841,89.768533,138.668215,-0.000692,0.000482,32.000000,-235.860099,139.856796,-0.591930,21.652997,0.686139,222583.294787,0.958182,38.625385,10.157001,5.296482,0.011207,0.023664,211.621249,32.000000,222.524280,204.460661,209.704221,191.808202,32.000000,185.364400,68.453826,60.013854,95.541448,62.877132,42.194919,34.177215,50.242149,25.822295,34.188013,59.545189,33.575517
27.019582,48.758671,139.441852,181.192808,62.976566,50.711782,29.708588,14.141036,139.196197,0.394797,47.791915,27.169126,177.615269,140.288453,173.257369,139.645228,89.752205,138.914167,-0.000693,0.000467,32.000000,-235.867651,140.006681,-0.592109,21.941640,0.688506,222780.587801,0.957397,39.096058,10.162193,5.307463,0.035282,0.034513,211.670281,32.000000,222.628481,204.988281,208.430869,191.263539,32.000000,186.121453,68.442028,60.025032,95.573968,62.877132,42.201167,34.177215,50.158291,25.822295,34.294282,59.543251,33.799728
27.093534,48.858233,139.738494,181.270273,62.954745,50.664788,29.604454,14.147030,139.314799,0.394826,46.244172,27.242369,177.594304,140.412714,173.291664,139.902535,89.744154,138.937954,-0.000693,0.000481,32.000000,-235.863460,140.216134,-0.592258,21.876888,0.680422,222466.049938,0.955669,38.731621,10.144124,5.264628,0.002400,0.010267,210.830154,32.000000,223.358406,205.267581,205.244500,191.152272,32.000000,186.155713,68.419708,60.023063,95.560329,62.877132,42.331704,34.177215,49.961684,25.822295,34.327675,59.547706,34.040520
26.835431,48.108952,139.770405,181.253433,62.996668,50.648282,29.679289,14.145746,139.472539,0.394854,45.698511,27.009449,177.556203,140.594947,173.365216,139.946721,89.740442,139.198834,-0.000693,0.000458,32.000000,-235.863106,140.347987,-0.592430,21.762280,0.661605,222119.370146,0.929674,38.105474,10.277609,5.160770,0.019024,0.029817,210.312841,32.000000,223.753082,205.053659,203.426777,191.502093,32.000000,185.487248,68.447138,60.066305,95.575574,62.877132,42.338827,34.177215,50.025194,25.822295,34.326578,59.551935,33.820638
26.795697,48.108952,139.870179,181.253433,63.038301,50.639393,29.578591,14.145317,139.428800,0.395193,45.593656,26.899700,177.597804,140.607569,173.447122,139.996164,89.746097,138.982928,-0.000692,0.000428,32.000000,-235.865829,140.267611,-0.592515,21.751161,0.662701,221947.935715,0.929621,38.082405,10.296982,5.157633,0.012190,0.009818,210.448890,32.000000,223.652677,204.221599,204.919866,192.255162,32.000000,185.066051,68.456484,60.042154,95.569510,62.877132,42.389125,34.177215,50.072398,25.822295,34.064714,59.547126,33.901342
26.619788,47.678404,139.714284,181.165864,63.044031,50.626683,29.738834,14.140894,139.435653,0.395158,45.801100,26.764351,177.654674,140.442139,173.491984,139.924593,89.718037,139.065838,-0.000692,0.000447,32.000000,-235.869597,140.112918,-0.591838,21.687720,0.669399,221539.379325,0.934707,37.762264,10.424775,5.208428,0.026731,0.024412,211.226135,32.000000,222.992726,203.936088,207.925295,192.598892,32.000000,184.811892,68.460132,60.058855,95.612127,62.877132,42.351893,34.177215,50.113626,25.822295,33.913193,59.542228,33.795252
26.543693,47.684437,139.624477,181.112817,63.052485,50.608970,29.616753,14.139609,139.306397,0.395179,46.156866,26.571553,177.647220,140.443628,173.505670,139.766361,89.648935,139.083000,-0.000692,0.000473,32.000000,-235.869242,140.113755,-0.591790,21.636894,0.670632,221512.421607,0.939187,37.828614,10.316443,5.219875,0.020029,0.018076,211.567820,32.000000,222.473459,204.424555,209.552959,192.072809,32.000000,185.555321,68.413508,60.002522,95.595841,62.877132,42.327490,34.177215,50.182621,25.822295,33.913058,59.544480,33.700315
26.447064,47.888189,139.468962,181.108327,63.079832,50.589905,29.579956,14.145032,139.135471,0.395161,46.672699,26.500793,177.670084,140.286087,173.421284,139.772925,89.658876,138.822830,-0.000693,0.000485,32.000000,-235.860705,139.915556,-0.591698,21.606786,0.674389,221300.535134,0.939432,37.692733,10.383946,5.248512,0.013149,0.021156,211.646905,32.000000,222.494005,205.135620,208.493974,191.349171,32.000000,186.166396,68.437963,60.038982,95.655666,62.877132,42.320232,34.177215,50.245475,25.822295,33.910832,59.543625,33.673316
26.367950,47.888189,139.566376,181.108327,63.106860,50.570854,29.644479,14.145317,139.091302,0.395164,47.161228,26.591231,177.640518,140.252605,173.392328,139.615284,89.660030,138.780020,-0.000694,0.000530,32.000000,-235.865009,139.955978,-0.591198,21.619506,0.676851,221325.557849,0.945830,37.826701,10.461211,5.260175,0.029834,0.026272,210.837517,32.000000,223.114354,205.475522,205.683913,191.065938,32.000000,186.223100,68.424266,60.062518,95.677354,62.877132,42.318951,34.177215,50.270561,25.822295,33.979517,59.544244,33.689750
26.454770,48.195065,139.337590,181.150707,63.163207,50.553084,29.467502,14.145460,138.970991,0.395320,47.419311,26.714339,177.580210,140.125509,173.408647,139.501179,89.640693,138.738373,-0.000696,0.000570,32.000000,-235.860441,139.764246,-0.590815,21.643188,0.679158,221402.649600,0.950741,38.193327,10.327450,5.273514,0.034366,0.025713,210.323607,32.000000,223.514210,205.026248,203.555009,191.579138,32.000000,186.002644,68.429225,60.062489,95.687549,62.877132,42.252823,34.177215,50.265030,25.822295,34.084189,59.543349,33.667593
26.463093,48.490711,139.293120,181.205157,63.187312,50.540343,29.389904,14.142178,138.975390,0.395476,47.382977,26.654041,177.589788,140.055834,173.386320,139.486162,89.616448,138.628168,-0.000695,0.000582,32.000000,-235.868476,139.752969,-0.591072,21.638205,0.680232,221355.576065,0.951305,38.327022,10.305904,5.293031,0.020738,0.013428,210.318655,32.000000,223.704149,204.169625,204.682115,192.367551,32.000000,185.385214,68.441654,60.088059,95.677160,62.877132,42.246270,34.177215,50.237468,25.822295,34.185156,59.552230,33.612348
26.449349,48.617421,139.227319,181.250065,63.041217,50.523397,29.748738,14.142891,138.822800,0.395536,47.529918,26.496053,177.680878,139.993907,173.398694,139.305806,89.547100,138.543017,-0.000693,0.000569,32.000000,-235.864976,139.743893,-0.590554,21.633694,0.677491,221442.259524,0.954070,38.487197,10.305399,5.267012,0.033854,0.031018,211.111486,32.000000,222.877827,204.061181,207.676822,192.590675,32.000000,185.169128,68.393559,60.054598,95.676349,62.877132,42.222219,34.177215,50.224007,25.822295,34.183706,59.550971,33.676617
26.419924,48.617421,139.202988,181.250065,62.752196,50.493593,29.546867,14.148314,138.814984,0.395461,47.796531,26.495141,177.737514,139.969152,173.416583,139.302591,89.486164,138.440538,-0.000692,0.000589,32.000000,-235.864963,139.696779,-0.590350,21.587851,0.677685,221585.427527,0.956695,38.768800,10.277119,5.263675,0.022030,0.023544,211.603543,32.000000,222.274991,204.482456,209.138794,192.151430,32.000000,185.232704,68.436027,60.065580,95.708064,62.877132,42.222636,34.177215,50.267456,25.822295,34.226353,59.540468,33.690631
26.270532,48.766899,138.967328,181.285710,62.527131,50.450385,29.785838,14.150312,138.657304,0.395698,48.257906,26.374336,177.713375,139.739510,173.356670,139.160679,89.507763,138.378219,-0.000692,0.000597,32.000000,-235.859031,139.589623,-0.591006,21.564877,0.677859,221657.374236,0.945635,38.918701,10.305862,5.263922,0.010435,0.013285,211.553785,32.000000,222.294530,205.249803,208.763145,191.271233,32.000000,186.166980,68.437159,60.067143,95.727501,62.877132,42.188779,34.177215,50.309113,25.822295,34.276998,59.549427,33.679552
26.273461,48.985225,139.027691,181.332583,62.293016,50.404666,29.705956,14.143177,138.530369,0.395663,48.692759,26.434450,177.711138,139.702359,173.324702,139.051356,89.450237,138.265957,-0.000693,0.000579,32.000000,-235.866494,139.405461,-0.590981,21.588480,0.679358,221594.506894,0.952648,38.968389,10.317903,5.268864,0.034369,0.015016,210.908450,32.000000,222.840320,205.205916,206.098913,191.189534,32.000000,186.559288,68.443789,60.096934,95.736022,62.877132,42.173839,34.177215,50.344825,25.822295,34.351655,59.549565,33.440741
26.422828,49.253480,138.896893,181.385351,62.137832,50.364711,29.600927,14.147743,138.556182,0.395670,48.922835,26.621921,177.666225,139.664839,173.352397,139.008333,89.453160,138.249955,-0.000692,0.000588,32.000000,-235.862583,139.311153,-0.590915,21.623492,0.681754,221547.811803,0.950170,39.370789,10.266559,5.289856,0.013407,0.022820,210.364017,32.000000,223.427357,205.080114,203.667453,191.823496,32.000000,186.502506,68.446096,60.102623,95.761077,62.877132,42.120346,34.177215,50.328980,25.822295,34.350680,59.544107,33.712421
26.461099,49.253480,138.926824,181.385351,62.015483,50.332409,29.664875,14.141036,138.489657,0.395761,48.622961,26.663945,177.688420,139.762370,173.409242,138.927797,89.468866,138.202437,-0.000693,0.000615,32.000000,-235.866504,139.367588,-0.591001,21.625748,0.680886,221530.358177,0.952236,39.584147,10.270474,5.291564,0.020149,0.024491,210.289240,32.000000,223.515536,204.242765,204.502992,192.565143,32.000000,185.290328,68.477697,60.131601,95.755730,62.877132,42.145242,34.177215,50.274346,25.822295,34.443064,59.548159,33.677424
26.483100,49.384869,138.876099,181.451030,61.919176,50.311357,29.740133,14.146745,138.556817,0.395639,48.559644,26.686222,177.727631,139.572979,173.448631,139.005542,89.441804,138.191985,-0.000692,0.000637,32.000000,-235.859976,139.395160,-0.590162,21.609278,0.676578,221445.966949,0.949783,39.599540,10.259906,5.256700,0.020927,0.024833,210.944409,32.000000,222.787858,204.105116,207.547152,192.591294,32.000000,184.969929,68.465240,60.100965,95.775173,62.877132,42.092411,34.177215,50.275297,25.822295,34.488031,59.544461,33.702589
26.393200,49.348113,138.815435,181.480221,61.811195,50.295408,29.616584,14.144604,138.392220,0.395888,48.734860,26.497766,177.749155,139.581278,173.437563,138.969990,89.342174,138.325661,-0.000692,0.000628,32.000000,-235.862772,139.303282,-0.590345,21.548197,0.675472,221271.381241,0.945689,39.534933,10.221497,5.250229,0.014536,0.034856,211.512083,32.000000,222.087220,204.409060,209.533223,192.295797,32.000000,185.425732,68.473640,60.071240,95.762431,62.877132,42.109204,34.177215,50.315168,25.822295,34.474671,59.545267,33.719097
26.283450,49.416963,138.636823,181.495097,61.522511,50.270233,29.744123,14.138610,138.301566,0.395838,49.065160,26.416726,177.770519,139.516233,173.383987,138.785861,89.357735,138.143040,-0.000693,0.000637,32.000000,-235.868438,139.127930,-0.590247,21.524463,0.675371,221273.343554,0.942368,39.629212,10.243564,5.243952,0.011194,0.029509,211.674316,32.000000,222.210613,205.099711,209.051396,191.702054,32.000000,186.542979,68.461075,60.097598,95.788756,62.877132,42.059101,34.177215,50.371272,25.822295,34.474044,59.554532,33.501490
26.284098,49.416963,138.682281,181.495097,61.066609,50.227049,29.751477,14.149028,138.234187,0.395481,49.413980,26.433154,177.814246,139.456506,173.330959,138.713649,89.351861,138.049147,-0.000693,0.000675,32.000000,-235.859987,139.041268,-0.590427,21.521158,0.678456,221312.856186,0.949303,39.744242,10.407052,5.259515,0.023174,0.021591,210.965668,32.000000,222.792313,205.218119,206.062816,191.561234,32.000000,186.726481,68.478642,60.119120,95.785742,62.877132,42.064132,34.177215,50.381514,25.822295,34.497379,59.546015,33.421372
26.612192,49.585936,138.672287,181.525131,60.641657,50.163546,29.719677,14.147886,138.401386,0.395343,49.541064,26.974066,177.742709,139.463031,173.353076,138.906614,89.377757,138.136482,-0.000693,0.000664,32.000000,-235.858670,139.253701,-0.590572,21.767552,0.680433,221280.704191,0.949055,39.998940,10.304240,5.274681,0.004954,0.015894,210.355074,32.000000,223.324087,205.229112,203.590204,191.689195,32.000000,186.330490,68.474292,60.121024,95.742988,62.877132,42.020729,34.177215,50.329560,25.822295,34.555571,59.549368,33.721885
27.097262,49.784540,138.918685,181.571163,60.417808,50.112757,29.657385,14.149741,138.561612,0.395162,48.186911,27.511640,177.797951,139.622630,173.416004,138.911403,89.372785,138.290477,-0.000692,0.000659,32.000000,-235.858126,139.471252,-0.590213,21.989608,0.680081,221095.034168,0.947981,39.997840,10.265220,5.276281,0.042839,0.037678,210.319796,32.000000,223.364794,204.467037,204.384028,192.340911,32.000000,185.485453,68.496487,60.116152,95.696163,62.877132,42.130811,34.177215,50.033189,25.822295,34.624165,59.544441,33.928194
27.170056,49.191764,139.308324,181.579584,60.578124,50.099965,29.697101,14.146316,139.004208,0.394858,45.397861,27.317189,177.861861,140.193084,173.472781,139.493071,89.355485,138.696460,-0.000691,0.000679,32.000000,-235.865321,139.856961,-0.590189,21.853652,0.665903,220742.460080,0.935894,39.613022,10.281082,5.210856,0.018573,0.017696,210.891722,32.000000,222.730839,204.094457,207.320196,192.805572,32.000000,185.502634,68.493513,60.128683,95.709595,62.877132,42.202985,34.177215,49.892223,25.822295,34.623958,59.551345,34.047489
26.988705,49.191764,139.395250,181.579584,60.852178,50.108833,29.737485,14.141893,139.039826,0.394778,44.614660,27.169658,177.907739,140.204647,173.533359,139.555794,89.342974,138.693506,-0.000692,0.000681,32.000000,-235.866467,139.929874,-0.589869,21.776233,0.651117,220421.226086,0.919716,39.002537,10.359639,5.126669,0.030506,0.023876,211.570891,32.000000,222.193369,204.320879,209.349141,192.749859,32.000000,185.739524,68.514748,60.113183,95.742684,62.877132,42.279888,34.177215,50.051741,25.822295,34.417451,59.545405,33.853873
26.772782,47.802080,139.474165,181.423523,61.104230,50.118994,29.707272,14.145317,139.071853,0.394749,44.627520,26.837324,177.874693,140.237924,173.559589,139.652280,89.321581,138.785897,-0.000692,0.000681,32.000000,-235.861567,139.943415,-0.589632,21.669047,0.653945,219987.443192,0.914391,38.289317,10.570635,5.127274,0.013969,0.035168,211.720170,32.000000,222.145766,205.135970,209.010249,191.762848,32.000000,186.253715,68.476347,60.125200,95.757690,62.877132,42.316534,34.177215,50.107360,25.822295,33.933477,59.547342,33.767299
26.735155,47.358941,139.393961,181.261292,61.294552,50.129196,29.711849,14.149456,138.985447,0.394820,44.920487,26.877199,177.870766,140.211231,173.524816,139.577048,89.325036,138.707109,-0.000691,0.000671,32.000000,-235.863985,139.907906,-0.589665,21.670856,0.659806,220121.075409,0.919767,38.589847,10.581738,5.164948,0.020775,0.032916,211.063577,32.000000,222.804258,205.472940,206.274930,191.412118,32.000000,186.520943,68.486897,60.114443,95.745817,62.877132,42.287084,34.177215,50.154975,25.822295,33.777426,59.547864,33.735018
26.583571,47.398701,139.337563,181.178213,61.485987,50.143194,29.680454,14.142606,138.993143,0.394510,45.263192,26.705475,177.813429,140.102264,173.559333,139.505170,89.345275,138.688995,-0.000692,0.000711,32.000000,-235.867065,139.854882,-0.589694,21.663172,0.664976,219437.167399,0.925674,37.560043,10.647152,5.209551,0.016171,0.017240,210.336734,32.000000,223.372326,205.383415,204.034680,191.688055,32.000000,186.486728,68.503080,60.151361,95.784842,62.877132,42.286067,34.177215,50.199092,25.822295,33.774887,59.539357,33.717777
26.573057,47.398701,139.277861,181.178213,61.637115,50.152075,29.728985,14.144747,138.943310,0.394527,45.349944,26.713463,177.764499,140.007671,173.627922,139.388173,89.360003,138.707950,-0.000692,0.000718,32.000000,-235.866727,139.793880,-0.589933,21.625459,0.664758,219225.245097,0.926123,37.179846,10.606159,5.213883,0.031201,0.030300,210.370594,32.000000,223.470228,204.504206,204.327360,192.412784,32.000000,185.829809,68.536197,60.169696,95.778120,62.877132,42.258845,34.177215,50.227333,25.822295,33.786186,59.538796,33.605231
26.505085,47.596137,139.228792,181.141165,61.754385,50.159691,29.659760,14.139324,138.871205,0.394561,45.491538,26.728832,177.769229,139.934713,173.582534,139.347873,89.333037,138.513821,-0.000692,0.000731,32.000000,-235.870019,139.631335,-0.589810,21.604347,0.667769,219363.552367,0.933011,37.473885,10.577288,5.241492,0.021734,0.012711,210.837411,32.000000,223.023697,204.090689,206.880052,192.848083,32.000000,185.341274,68.514496,60.139381,95.762622,62.877132,42.260585,34.177215,50.224868,25.822295,33.852335,59.544107,33.691438
26.506659,47.768350,139.062288,181.140603,61.838758,50.169848,29.659736,14.141750,138.749092,0.394548,45.856241,26.681065,177.824260,139.894727,173.585812,139.346550,89.289761,138.647003,-0.000691,0.000749,32.000000,-235.867921,139.526729,-0.590035,21.567421,0.669057,219394.527278,0.932041,37.491563,10.571592,5.241319,0.009266,0.031262,211.572618,32.000000,222.396849,204.407368,209.226825,192.712522,32.000000,185.498182,68.545183,60.138468,95.817117,62.877132,42.202300,34.177215,50.257034,25.822295,33.909849,59.547736,33.679992
26.400135,48.012693,139.002243,181.169512,61.921945,50.177505,29.650115,14.138753,138.656204,0.394400,46.239887,26.752952,177.797051,139.829578,173.542509,139.174382,89.250559,138.521085,-0.000691,0.000773,32.000000,-235.870754,139.454716,-0.589975,21.593463,0.671213,219602.893589,0.937313,37.803421,10.505996,5.252909,0.017957,0.016406,211.587452,32.000000,222.188815,205.202382,209.269431,191.803052,32.000000,186.181846,68.523741,60.119748,95.811222,62.877132,42.233112,34.177215,50.289755,25.822295,33.907704,59.536622,33.689457
26.430226,48.012693,138.985305,181.169512,62.007556,50.185300,29.661269,14.145175,138.659030,0.394759,46.622612,26.655089,177.806779,139.816425,173.450133,139.193679,89.285698,138.348595,-0.000691,0.000765,32.000000,-235.863840,139.487733,-0.590434,21.663854,0.672253,219791.216212,0.937825,37.972983,10.612786,5.246315,0.017031,0.029163,211.087266,32.000000,222.775577,205.584803,206.795559,191.492181,32.000000,186.531674,68.501423,60.146329,95.819527,62.877132,42.180694,34.177215,50.301722,25.822295,33.990596,59.549024,33.727314
26.733445,48.292149,139.127725,181.212455,62.129216,50.198019,29.731560,14.148172,138.758782,0.394754,46.359494,26.870554,177.760437,139.896418,173.458555,139.261215,89.286678,138.508956,-0.000692,0.000802,32.000000,-235.857729,139.673957,-0.590598,21.752551,0.673685,220058.463907,0.942793,38.397099,10.591941,5.265210,0.004912,0.018374,210.401911,32.000000,223.560670,205.387225,204.256175,191.851804,32.000000,186.630358,68.541607,60.164245,95.852717,62.877132,42.200745,34.177215,50.235211,25.822295,34.085853,59.547175,33.815502
26.678081,48.336030,139.099903,181.262414,62.255455,50.215003,29.658109,14.147030,138.774148,0.394397,45.854685,26.805249,177.683673,139.976187,173.482853,139.276208,89.276915,138.485451,-0.000692,0.000817,32.000000,-235.863624,139.576715,-0.590656,21.717670,0.671005,220045.769374,0.941457,38.346259,10.474479,5.258574,0.005804,0.024257,210.316080,32.000000,223.699838,204.492252,204.180403,192.547721,32.000000,185.708259,68.527230,60.166517,95.845844,62.877132,42.217039,34.177215,50.196234,25.822295,34.099455,59.546821,33.637586
26.537640,48.108129,139.153296,181.272238,62.126778,50.220707,29.712589,14.144604,138.771558,0.394410,45.884437,26.742397,177.789348,139.864303,173.544429,139.262048,89.287510,138.527753,-0.000692,0.000825,32.000000,-235.861297,139.564662,-0.590673,21.641746,0.663928,220130.499415,0.928880,38.115918,10.550036,5.204257,0.012920,0.028260,210.896180,32.000000,223.152665,204.358598,206.931976,192.735455,32.000000,185.121718,68.557480,60.154247,95.863208,62.877132,42.327385,34.177215,50.210310,25.822295,34.097856,59.547736,33.659449
26.483819,48.108129,139.073986,181.272238,61.887816,50.203649,29.671188,14.146316,138.727508,0.394086,46.212328,26.652332,177.824259,139.820503,173.562411,139.225949,89.263955,138.447518,-0.000691,0.000812,32.000000,-235.864830,139.443027,-0.590042,21.650217,0.666192,220266.123835,0.933624,38.252544,10.548584,5.214015,0.021242,0.014965,211.555541,32.000000,222.506046,204.477506,209.059464,192.740731,32.000000,185.048426,68.547260,60.134688,95.893787,62.877132,42.213837,34.177215,50.284290,25.822295,34.016942,59.548306,33.617117
26.472594,48.136376,139.032014,181.262414,61.635176,50.178233,29.695461,14.143320,138.623017,0.394074,46.717551,26.623345,177.777815,139.735290,173.486041,139.216759,89.248772,138.369920,-0.000691,0.000851,32.000000,-235.865860,139.434646,-0.590091,21.644211,0.670898,220208.484813,0.936703,38.260581,10.558171,5.243620,0.042469,0.033086,211.672659,32.000000,222.447192,205.016675,209.566637,191.941078,32.000000,186.278030,68.533708,60.116800,95.925828,62.877132,42.214085,34.177215,50.294851,25.822295,34.024945,59.537537,33.722692
26.469891,48.355502,139.003622,181.268870,61.460494,50.155399,29.675071,14.149599,138.595628,0.393974,46.870304,26.675107,177.839054,139.755109,173.449126,139.224179,89.275308,138.226997,-0.000690,0.000868,32.000000,-235.860728,139.358530,-0.590061,21.646335,0.671134,220179.559488,0.939695,38.351260,10.543443,5.251281,0.017806,0.016708,211.262483,32.000000,222.864029,205.374962,207.228029,191.710893,32.000000,186.822168,68.519001,60.134694,95.903848,62.877132,42.193885,34.177215,50.300468,25.822295,34.099274,59.553292,33.611761
