OSU 80 Ton Compressor Load Stand
26.445356,48.483032,139.043600,181.302551,61.298789,50.138845,29.760395,14.141750,138.576502,0.394029,46.852031,26.583115,177.758197,139.642370,173.470421,139.022875,89.367743,138.326071,-0.000689,0.000836,32.000000,-235.863659,139.362755,-0.590210,21.621919,0.671104,220103.431401,0.938932,38.398436,10.521588,5.251923,0.034272,0.027493,210.567350,32.000000,223.628426,205.528892,204.125098,191.808690,32.000000,186.534582,68.559457,60.163802,95.948900,62.877132,42.218067,34.177215,50.303327,25.822295,34.097694,59.547500,33.682340
26.425669,48.483032,138.913135,181.302551,61.138823,50.127395,29.671928,14.145175,138.496901,0.393946,46.993989,26.513443,177.714091,139.749869,173.503006,139.098010,89.417226,138.259792,-0.000688,0.000808,32.000000,-235.861218,139.352474,-0.589907,21.578856,0.671056,220113.696911,0.939733,38.622123,10.426791,5.251386,0.011970,0.025890,210.346210,32.000000,223.735792,204.707430,204.045856,192.481072,32.000000,185.342675,68.568071,60.165785,95.917089,62.877132,42.169420,34.177215,50.327964,25.822295,34.140496,59.539671,33.656295
26.363617,48.545290,138.905477,181.327531,61.031400,50.119764,29.758541,14.144033,138.430547,0.394025,47.198818,26.463733,177.743297,139.561621,173.484798,138.950351,89.413765,138.138016,-0.000687,0.000824,32.000000,-235.863671,139.327675,-0.591335,21.520450,0.672362,220048.502511,0.937923,38.791053,10.381679,5.257770,0.023401,0.018347,210.796509,32.000000,223.354854,204.356599,206.858677,192.722492,32.000000,185.251904,68.551853,60.136388,95.914458,62.877132,42.151217,34.177215,50.345609,25.822295,34.160686,59.550952,33.718584
26.306034,48.726306,138.698538,181.357563,60.904418,50.112141,29.660250,14.147458,138.340650,0.393756,47.620049,26.459198,177.779063,139.535194,173.487667,138.924603,89.429841,138.150419,-0.000686,0.000794,32.000000,-235.864835,139.231083,-0.592557,21.500990,0.673512,219963.027489,0.941241,38.824295,10.300540,5.256750,0.005230,0.009806,211.552303,32.000000,222.693182,204.212859,209.071962,192.917892,32.000000,185.531269,68.542593,60.113179,95.928003,62.877132,42.105677,34.177215,50.391188,25.822295,34.222169,59.547136,33.546610
26.571004,48.992356,138.786918,181.397139,60.825442,50.101460,29.783976,14.147315,138.427946,0.393581,47.961940,26.830225,177.818060,139.537172,173.430263,138.950700,89.413486,138.064738,-0.000686,0.000778,32.000000,-235.858258,139.224904,-0.593152,21.703823,0.676442,219999.055849,0.940817,38.991455,10.245807,5.268832,0.021727,0.023652,211.641127,32.000000,222.600552,204.787836,209.627592,192.218684,32.000000,186.193149,68.535304,60.114634,95.937133,62.877132,42.115136,34.177215,50.377845,25.822295,34.220945,59.548877,33.576544
26.717266,48.992356,138.847674,181.397139,60.863529,50.098261,29.667001,14.139467,138.573401,0.393183,47.278936,27.093647,177.891053,139.557055,173.392526,139.076982,89.483175,138.246412,-0.000686,0.000799,32.000000,-235.871352,139.308750,-0.593972,21.821342,0.677669,220088.957534,0.946362,39.269991,10.235660,5.272499,0.014941,0.027103,211.437710,32.000000,222.982666,205.538320,207.390039,191.619272,32.000000,186.520330,68.526747,60.142518,95.951158,62.877132,42.151620,34.177215,50.215828,25.822295,34.312312,59.547991,33.849398
26.822741,49.070527,139.162343,181.447100,61.117073,50.109673,29.708306,14.142463,138.696688,0.393491,46.055652,26.912440,177.825601,139.831821,173.410350,139.250780,89.523387,138.468804,-0.000685,0.000789,32.000000,-235.868355,139.571169,-0.594471,21.704085,0.667142,220093.843157,0.932941,39.088672,10.211051,5.223247,0.022182,0.023349,210.566906,32.000000,223.576610,205.584782,204.373448,191.522832,32.000000,186.434441,68.537963,60.140411,95.953636,62.877132,42.176153,34.177215,50.123506,25.822295,34.338524,59.540615,33.833550
26.701297,48.432020,139.064369,181.428014,61.382424,50.128773,29.601779,14.143462,138.745901,0.393474,45.753666,26.806717,177.791099,139.890240,173.468184,139.223258,89.530386,138.492983,-0.000685,0.000780,32.000000,-235.866700,139.605942,-0.594746,21.675367,0.661106,219950.584302,0.931172,38.843213,10.228199,5.196927,0.006070,0.012548,210.393250,32.000000,223.849760,204.706757,204.051320,192.450841,32.000000,186.133807,68.555291,60.160014,95.969847,62.877132,42.214379,34.177215,50.220307,25.822295,34.115825,59.544451,33.719024
26.659979,48.043408,139.181060,181.353073,61.626053,50.149104,29.502268,14.140894,138.734180,0.393384,45.716154,26.779458,177.817269,139.829435,173.527161,139.244647,89.581728,138.396061,-0.000683,0.000821,32.000000,-235.867630,139.516410,-0.595104,21.675577,0.664036,219964.970166,0.926414,38.745022,10.294169,5.188222,0.015199,0.035955,210.753501,32.000000,223.606831,204.192661,206.393949,193.106427,32.000000,185.498608,68.548547,60.169996,95.930631,62.877132,42.229408,34.177215,50.255632,25.822295,34.114318,59.549467,33.664659
26.746651,48.043408,139.159636,181.353073,61.826986,50.171984,29.791673,14.146887,138.723666,0.393225,45.718370,26.841168,177.883191,139.877352,173.595240,139.321211,89.600471,138.457720,-0.000684,0.000825,32.000000,-235.860653,139.624704,-0.595269,21.750505,0.665984,219709.368486,0.933151,38.309625,10.298708,5.208150,0.003688,0.030265,211.411255,32.000000,222.754908,204.354992,208.881726,192.888634,32.000000,185.553215,68.560307,60.144088,95.943606,62.877132,42.247439,34.177215,50.198397,25.822295,33.977565,59.552683,33.593419
26.853890,48.028324,139.267518,181.309568,62.033103,50.197281,29.611677,14.143748,138.908643,0.393206,45.210480,27.079411,177.867446,139.991990,173.567166,139.283846,89.556523,138.610476,-0.000682,0.000816,32.000000,-235.865267,139.674265,-0.595972,21.819768,0.666696,219533.943125,0.937349,37.990278,10.201111,5.220599,0.023642,0.032472,211.618066,32.000000,222.679934,205.046661,209.578539,192.154992,32.000000,186.010201,68.543852,60.130826,95.957547,62.877132,42.252724,34.177215,50.224814,25.822295,33.970440,59.548031,33.898334
26.817808,47.836085,139.240490,181.285991,62.361963,50.226375,29.706215,14.143890,138.889010,0.393307,44.522373,27.018802,177.904750,140.061625,173.524784,139.339727,89.598011,138.701380,-0.000680,0.000821,32.000000,-235.863813,139.856003,-0.595930,21.796453,0.663105,219577.319016,0.925502,37.845076,10.211796,5.202881,0.023935,0.035244,211.350610,32.000000,222.863119,205.473561,207.958059,191.679656,32.000000,186.543584,68.556695,60.166890,95.951229,62.877132,42.275294,34.177215,50.163440,25.822295,33.901764,59.545395,33.845436
26.666447,47.386362,139.415506,181.227892,62.639552,50.255613,29.582654,14.147886,138.971946,0.393263,44.571177,26.850938,177.838248,140.144085,173.512578,139.453081,89.653089,138.663097,-0.000681,0.000842,32.000000,-235.860473,139.749214,-0.596143,21.716673,0.659742,219669.237956,0.927652,37.650841,10.328609,5.186121,0.018197,0.020529,210.554289,32.000000,223.521601,205.619765,204.899925,191.778408,32.000000,186.904290,68.541788,60.182901,95.960422,62.877132,42.294113,34.177215,50.188225,25.822295,33.899684,59.540045,33.895986
26.593995,47.386362,139.236132,181.227892,62.853453,50.282272,29.697469,14.142606,138.955879,0.393260,44.833818,26.751769,177.782300,140.014339,173.587491,139.459373,89.630823,138.633820,-0.000682,0.000876,32.000000,-235.863459,139.794839,-0.596363,21.681819,0.661073,219659.310159,0.926126,37.518817,10.330454,5.192091,0.013436,0.015066,210.256702,32.000000,223.846858,204.812047,203.700282,192.432171,32.000000,185.826922,68.568261,60.171435,95.935895,62.877132,42.281853,34.177215,50.255734,25.822295,33.741090,59.551021,33.586155
26.559635,47.383345,139.231620,181.175126,63.052730,50.303814,29.664369,14.139324,138.812531,0.393032,45.009822,26.870315,177.764914,140.006652,173.591570,139.330108,89.656495,138.543367,-0.000681,0.000852,32.000000,-235.868872,139.790741,-0.595864,21.727505,0.666352,219533.344065,0.935101,37.322384,10.257129,5.228125,0.014567,0.014494,210.581354,32.000000,223.627018,204.261200,206.053029,192.934273,32.000000,185.333688,68.542899,60.184023,95.930786,62.877132,42.273912,34.177215,50.248114,25.822295,33.737529,59.539317,33.840080
26.662577,47.590653,139.197436,181.172319,63.263761,50.325436,29.720442,14.140180,138.860784,0.393011,44.851700,26.861100,177.842869,140.004409,173.605991,139.391755,89.616667,138.650820,-0.000681,0.000867,32.000000,-235.867852,139.702350,-0.596011,21.709356,0.668535,219703.554065,0.934651,37.444022,10.265438,5.235623,0.005339,0.030541,211.349536,32.000000,222.658955,204.463943,208.807983,192.922868,32.000000,185.269688,68.590626,60.210819,95.984250,62.877132,42.275834,34.177215,50.227393,25.822295,33.807029,59.549585,33.740374
26.657592,47.562956,139.271358,181.185791,63.330886,50.349569,29.676312,14.142178,138.839084,0.393011,44.785780,26.792276,177.790536,140.039522,173.574222,139.350075,89.618632,138.598948,-0.000682,0.000856,32.000000,-235.868476,139.805506,-0.596346,21.623046,0.668010,219788.716330,0.937361,37.498783,10.196633,5.242226,0.023401,0.030880,211.602345,32.000000,222.508621,204.988142,209.865836,192.335897,32.000000,185.897442,68.583338,60.180786,96.001904,62.877132,42.283247,34.177215,50.223762,25.822295,33.804713,59.541127,33.691658
26.642165,47.562956,139.171727,181.185791,63.120196,50.356049,29.694176,14.142749,138.786210,0.393251,45.141525,26.667770,177.902429,139.965381,173.510937,139.261008,89.613549,138.533570,-0.000683,0.000825,32.000000,-235.866758,139.662171,-0.596382,21.621971,0.667255,219997.810197,0.932650,37.533166,10.287699,5.220705,0.002285,0.024006,211.440399,32.000000,222.696709,205.413884,208.000692,191.627995,32.000000,186.871651,68.601052,60.191542,95.980349,62.877132,42.271796,34.177215,50.237707,25.822295,33.792759,59.548159,33.600095
26.422942,47.561037,139.092772,181.178494,62.684618,50.334552,29.675722,14.139038,138.684111,0.393009,45.535274,26.538170,177.792008,139.869014,173.487299,139.140279,89.621807,138.486601,-0.000682,0.000816,32.000000,-235.867846,139.590097,-0.596058,21.526299,0.670506,220086.650384,0.934608,37.513832,10.261003,5.224454,0.020738,0.023549,210.609156,32.000000,223.559728,205.596838,204.856781,191.706640,32.000000,186.733914,68.590812,60.218563,95.981703,62.877132,42.262257,34.177215,50.307030,25.822295,33.789749,59.542140,33.717777
26.432042,47.763962,138.921271,181.191124,62.250716,50.307881,29.682207,14.140894,138.532335,0.393256,46.017478,26.510462,177.741616,139.722750,173.509854,139.133822,89.652749,138.328317,-0.000682,0.000818,32.000000,-235.867958,139.527015,-0.596493,21.491234,0.670603,220126.308353,0.934734,37.539718,10.234905,5.223739,0.016675,0.018012,210.234826,32.000000,223.733267,205.008270,203.829537,192.186219,32.000000,185.787252,68.590697,60.201234,95.974983,62.877132,42.201310,34.177215,50.334640,25.822295,33.857898,59.550086,33.712567
26.567850,48.091949,138.972457,181.225366,61.917532,50.282479,29.696652,14.141179,138.633134,0.392934,46.351362,26.811906,177.745760,139.732660,173.541132,139.062397,89.690536,138.218741,-0.000682,0.000801,32.000000,-235.863902,139.494342,-0.596558,21.709225,0.677007,220126.989318,0.943070,37.906906,10.204242,5.264091,0.015303,0.022140,210.564467,32.000000,223.476856,204.429022,205.838565,192.720910,32.000000,185.118090,68.592029,60.225670,95.944459,62.877132,42.207416,34.177215,50.349218,25.822295,33.855748,59.545366,33.650425
26.861952,48.091949,139.022916,181.225366,61.730553,50.262122,29.583737,14.143320,138.936980,0.393163,45.586887,27.317766,177.816558,139.858451,173.528676,139.245769,89.631373,138.489576,-0.000681,0.000773,32.000000,-235.862581,139.621136,-0.596552,21.918797,0.677404,220101.494697,0.942472,38.094462,10.097746,5.255790,0.025458,0.021886,211.330262,32.000000,222.702732,204.250720,208.743714,192.874453,32.000000,185.220930,68.573935,60.184723,95.913489,62.877132,42.231281,34.177215,50.155214,25.822295,33.967746,59.544589,33.995912
26.978326,48.261707,139.512228,181.275325,61.876788,50.267101,29.656643,14.135185,139.144093,0.392851,43.571452,27.160514,177.863701,140.277545,173.568604,139.638888,89.689230,138.820656,-0.000682,0.000765,32.000000,-235.875633,139.880909,-0.596597,21.798918,0.668528,220092.457266,0.937201,38.193567,10.007617,5.230851,0.023682,0.028927,211.619599,32.000000,222.546217,204.798680,209.969211,192.376331,32.000000,186.177391,68.590352,60.223976,95.942759,62.877132,42.326179,34.177215,50.030567,25.822295,34.024938,59.551375,33.972948
26.887465,47.336181,139.445077,181.246416,62.022743,50.285807,29.693380,14.147458,139.086088,0.392537,43.337623,27.023344,177.870375,140.235334,173.492850,139.671533,89.707301,138.748696,-0.000683,0.000770,32.000000,-235.863032,139.936745,-0.596521,21.760890,0.656848,219920.174454,0.929573,37.701017,10.196094,5.175458,0.007762,0.013921,211.467018,32.000000,222.798885,205.510754,208.113169,191.686648,32.000000,186.552076,68.554628,60.221898,95.925271,62.877132,42.363176,34.177215,50.130015,25.822295,33.701756,59.541382,33.891364
26.694958,46.806432,139.528780,181.131622,62.155888,50.302349,29.739133,14.148172,139.108211,0.392559,43.563565,26.827508,177.841669,140.261821,173.534215,139.641118,89.787534,138.776671,-0.000683,0.000808,32.000000,-235.856582,139.991790,-0.597097,21.707783,0.660218,219942.228497,0.923541,37.677036,10.296059,5.171271,0.026632,0.021439,210.620193,32.000000,223.566851,205.710065,205.314170,191.438302,32.000000,186.582092,68.575145,60.251437,95.940128,62.877132,42.362221,34.177215,50.187434,25.822295,33.699195,59.541284,33.872948
26.581145,46.806432,139.376907,181.131622,62.248386,50.313864,29.610010,14.142606,139.011448,0.392811,43.929363,26.814145,177.752957,140.204545,173.573989,139.609802,89.808952,138.623699,-0.000683,0.000807,32.000000,-235.863459,139.818824,-0.596931,21.672404,0.661504,219482.663073,0.924005,36.902721,10.243711,5.186249,0.019862,0.019931,210.288421,32.000000,223.786924,205.038999,203.814077,192.168771,32.000000,186.086812,68.590974,60.235940,95.935227,62.877132,42.354677,34.177215,50.254640,25.822295,33.512270,59.542287,33.657762
26.513000,46.835770,139.377941,181.066788,62.358945,50.329026,29.680060,14.144747,138.908335,0.392875,44.321264,26.717362,177.753716,140.127242,173.601122,139.393062,89.799475,138.644612,-0.000683,0.000790,32.000000,-235.865088,139.795185,-0.596531,21.676154,0.666126,219249.612583,0.928728,36.694657,10.176804,5.226784,0.012718,0.013256,210.511949,32.000000,223.768495,204.337223,205.741834,192.916994,32.000000,185.522655,68.599724,60.245617,95.885142,62.877132,42.358652,34.177215,50.288288,25.822295,33.518388,59.540615,33.697454
26.497647,47.117092,139.263861,181.055281,62.407090,50.331573,29.687645,14.137754,138.860973,0.392850,44.789654,26.687953,177.765995,140.082568,173.572971,139.330331,89.797484,138.665044,-0.000681,0.000792,32.000000,-235.865688,139.725213,-0.596386,21.721263,0.668937,219333.314097,0.937195,36.885695,10.082485,5.243450,0.020048,0.033754,211.251232,32.000000,222.958529,204.222271,208.580182,192.990485,32.000000,185.160398,68.610616,60.207081,95.845311,62.877132,42.327614,34.177215,50.295925,25.822295,33.614086,59.555918,33.625847
26.525229,47.428042,139.257667,181.086435,62.401421,50.327490,29.683518,14.142749,138.853220,0.393171,44.867939,26.764257,177.773689,140.057873,173.605955,139.371833,89.748127,138.562463,-0.000681,0.000761,32.000000,-235.860857,139.745545,-0.596941,21.723938,0.670297,219458.135108,0.937858,37.029720,10.101933,5.256966,0.028043,0.039102,211.622206,32.000000,222.561292,204.894080,209.756732,192.312273,32.000000,185.499227,68.614693,60.216236,95.835750,62.877132,42.327832,34.177215,50.289720,25.822295,33.718410,59.541205,33.633404
26.544297,47.518807,139.141306,181.117869,62.386459,50.321156,29.752009,14.145032,138.764632,0.393125,44.974009,26.691170,177.821797,139.980225,173.494193,139.392859,89.756110,138.632981,-0.000682,0.000767,32.000000,-235.860869,139.668207,-0.596996,21.632986,0.669334,219650.777400,0.938860,37.336911,10.113663,5.255707,0.031942,0.024338,211.682342,32.000000,222.752347,205.612780,208.471758,191.709640,32.000000,186.289765,68.587720,60.233492,95.842068,62.877132,42.340058,34.177215,50.255742,25.822295,33.715938,59.543369,33.658349
26.494946,47.518807,139.158964,181.117869,62.380570,50.319763,29.672408,14.142035,138.856756,0.393394,45.339496,26.639442,177.795742,139.882614,173.466533,139.320922,89.844735,138.458745,-0.000683,0.000780,32.000000,-235.868291,139.681036,-0.597799,21.669362,0.669200,219853.581008,0.938574,37.601392,10.114108,5.250008,0.016212,0.016530,210.704934,32.000000,223.412929,205.578618,205.562033,191.570263,32.000000,186.507773,68.600411,60.226160,95.813317,62.877132,42.303320,34.177215,50.307168,25.822295,33.745055,59.547795,33.720344
26.534198,47.641384,139.139804,181.133025,62.418855,50.319763,29.783096,14.142178,138.700162,0.393378,45.639487,26.724539,177.694286,139.939199,173.461197,139.217247,89.864061,138.500351,-0.000683,0.000746,32.000000,-235.863887,139.633210,-0.597577,21.727426,0.671384,219866.036202,0.935789,37.660055,10.139752,5.241853,0.013237,0.014945,210.471858,32.000000,223.749384,205.067215,203.993613,192.146593,32.000000,185.963585,68.608988,60.230625,95.795868,62.877132,42.320256,34.177215,50.293772,25.822295,33.785290,59.548532,33.621885
26.649485,47.847328,139.168737,181.158566,62.502882,50.324845,29.748761,14.142463,138.716137,0.393450,45.375111,26.850714,177.711712,139.954166,173.466071,139.364865,89.887657,138.614088,-0.000683,0.000724,32.000000,-235.865077,139.695007,-0.597981,21.757429,0.671179,219802.794091,0.940111,37.743180,9.968022,5.252283,0.015706,0.041742,210.529010,32.000000,223.784495,204.293218,205.517979,192.754734,32.000000,185.325867,68.609039,60.242850,95.757288,62.877132,42.311052,34.177215,50.244129,25.822295,33.854565,59.543271,33.741914
26.636513,47.737911,139.326619,181.183546,62.635839,50.336253,29.760387,14.147030,138.841484,0.393321,44.831918,26.804600,177.770870,140.145838,173.502467,139.418814,89.864971,138.622410,-0.000683,0.000732,32.000000,-235.858543,139.840706,-0.597285,21.665270,0.668827,219842.008054,0.935430,37.799632,9.968546,5.243792,0.026603,0.021169,211.216603,32.000000,223.009840,204.250240,208.263877,192.898402,32.000000,185.134130,68.629812,60.224791,95.777843,62.877132,42.349275,34.177215,50.205666,25.822295,33.852496,59.551847,33.763338
26.569455,47.737911,139.285537,181.183546,62.695913,50.350207,29.635207,14.150455,138.796368,0.393240,44.842429,26.760918,177.792444,139.978959,173.516338,139.414742,89.791895,138.566415,-0.000684,0.000723,32.000000,-235.851184,139.689946,-0.597268,21.622286,0.666343,219915.589052,0.932796,37.811805,9.999197,5.222192,0.023888,0.027921,211.665941,32.000000,222.544919,204.703552,209.918335,192.432278,32.000000,185.393077,68.617071,60.196387,95.743102,62.877132,42.348304,34.177215,50.283533,25.822295,33.812347,59.549880,33.642061
26.481551,47.544035,139.142167,181.175126,62.759255,50.361595,29.830050,14.145032,138.725243,0.393061,45.284748,26.646174,177.830427,139.941727,173.490234,139.287738,89.888945,138.526059,-0.000684,0.000697,32.000000,-235.861197,139.641775,-0.596012,21.605685,0.669856,219924.832797,0.932880,37.724158,10.025850,5.230663,0.034968,0.020727,211.679712,32.000000,222.750674,205.404120,208.907278,191.771077,32.000000,186.230065,68.622774,60.243291,95.754541,62.877132,42.346003,34.177215,50.298008,25.822295,33.742762,59.542769,33.708826
26.557700,47.681146,139.164545,181.167267,62.806654,50.375568,29.694284,14.148600,138.728648,0.393201,45.814475,26.754514,177.762001,139.942032,173.443039,139.302877,89.880412,138.558520,-0.000683,0.000694,32.000000,-235.860088,139.672427,-0.595228,21.649981,0.672448,220082.821356,0.939568,37.836831,10.072225,5.242318,0.023703,0.026032,210.900529,32.000000,223.529431,205.471961,205.538304,191.680957,32.000000,186.500138,68.629818,60.252085,95.768616,62.877132,42.318117,34.177215,50.292771,25.822295,33.788031,59.548572,33.811100
26.643764,47.935906,139.106933,181.190843,62.857487,50.393752,29.821789,14.150740,138.877555,0.393034,45.816613,26.818381,177.662584,139.892624,173.455727,139.317078,89.906775,138.509403,-0.000683,0.000699,32.000000,-235.857947,139.659068,-0.594529,21.688716,0.673949,219968.059648,0.936473,37.790989,9.955927,5.254306,0.027121,0.020906,210.442194,32.000000,223.991549,205.117860,203.756527,192.184694,32.000000,186.094017,68.637364,60.258867,95.767826,62.877132,42.331494,34.177215,50.272339,25.822295,33.785802,59.546261,33.888356
26.607218,47.935906,139.161924,181.190843,62.817864,50.407096,29.655031,14.140323,138.724620,0.393495,45.325189,26.694257,177.721006,139.974537,173.480608,139.333552,89.956333,138.544366,-0.000683,0.000707,32.000000,-235.865250,139.669045,-0.593995,21.635714,0.671679,220084.833521,0.938482,37.799841,9.979945,5.240083,0.027039,0.018759,210.461314,32.000000,223.900850,204.516218,205.129907,192.762348,32.000000,184.893869,68.656474,60.282367,95.759472,62.877132,42.324265,34.177215,50.268827,25.822295,33.872236,59.550844,33.667593
26.553987,47.831423,139.145932,181.208245,62.529528,50.405863,29.488988,14.142035,138.717507,0.393318,45.438973,26.647563,177.748988,139.916708,173.487172,139.304135,89.884991,138.604682,-0.000683,0.000695,32.000000,-235.862882,139.633068,-0.593658,21.624200,0.669430,220255.788658,0.932190,37.909984,9.930152,5.220994,0.022203,0.026840,211.234679,32.000000,223.017645,204.324228,207.964932,192.835668,32.000000,185.059191,68.645532,60.267117,95.747390,62.877132,42.368465,34.177215,50.290227,25.822295,33.833923,59.547559,33.714255
26.474933,47.820180,139.027608,181.198983,62.235630,50.394411,29.734027,14.143462,138.713867,0.393138,45.798177,26.517741,177.801119,139.871154,173.522824,139.182677,89.893624,138.553709,-0.000683,0.000687,32.000000,-235.864733,139.568742,-0.593736,21.624253,0.672067,220287.310727,0.939035,37.971348,9.897272,5.230232,0.015190,0.037010,211.646555,32.000000,222.660894,204.718873,209.782011,192.632356,32.000000,185.648059,68.666305,60.249478,95.774896,62.877132,42.288059,34.177215,50.331321,25.822295,33.827933,59.539878,33.454168
26.436221,48.040117,138.993793,181.211051,61.987082,50.382999,29.577452,14.144319,138.622218,0.393218,46.329776,26.687857,177.781324,139.770872,173.442020,139.115571,89.883553,138.441113,-0.000683,0.000666,32.000000,-235.859943,139.502540,-0.592852,21.657009,0.673146,220307.406148,0.946057,37.956364,9.997378,5.240114,0.016926,0.024784,211.730166,32.000000,222.760986,205.255917,208.831436,191.834241,32.000000,186.258329,68.634080,60.270663,95.750391,62.877132,42.313947,34.177215,50.332476,25.822295,33.825838,59.549909,33.633844
26.559447,48.040117,139.026837,181.211051,61.749107,50.374119,29.739720,14.145888,138.641929,0.393358,46.441876,26.717204,177.788968,139.804088,173.421838,139.221773,89.920993,138.394200,-0.000684,0.000664,32.000000,-235.864274,139.597763,-0.592569,21.736422,0.674036,220279.789402,0.940967,38.078296,9.964438,5.251292,0.025555,0.029523,210.909540,32.000000,223.336004,205.625243,205.832885,191.500640,32.000000,186.566216,68.665530,60.293613,95.754967,62.877132,42.287793,34.177215,50.305983,25.822295,33.900286,59.557325,33.847563
26.695139,48.247721,139.135644,181.250626,61.582346,50.362664,29.654392,14.142321,138.814384,0.393324,46.045880,26.872500,177.721763,140.006550,173.473940,139.292034,89.923545,138.551425,-0.000685,0.000653,32.000000,-235.868989,139.661417,-0.592014,21.750610,0.673825,220391.576171,0.947679,38.363560,9.920790,5.257703,0.023497,0.016488,210.403196,32.000000,223.811365,205.306208,203.741807,191.881859,32.000000,186.157956,68.644442,60.298759,95.749046,62.877132,42.313515,34.177215,50.261012,25.822295,33.970587,59.545454,33.852039
26.671954,48.095239,139.182160,181.265221,61.314164,50.348828,29.711995,14.138182,138.789979,0.393316,45.466996,26.704462,177.774476,139.927047,173.507203,139.290015,89.897155,138.498640,-0.000687,0.000640,32.000000,-235.868702,139.677836,-0.592126,21.668234,0.669134,220260.163188,0.937747,38.155873,9.860957,5.234553,0.017042,0.016437,210.442290,32.000000,223.820905,204.345769,205.038549,192.709725,32.000000,185.571736,68.656723,60.295632,95.732893,62.877132,42.340465,34.177215,50.252580,25.822295,33.915933,59.548631,33.600609
26.567820,47.834165,139.178142,181.238557,61.083072,50.338667,29.591131,14.146459,138.794007,0.393091,45.368903,26.720374,177.820346,139.902861,173.529137,139.316219,89.867542,138.591639,-0.000686,0.000632,32.000000,-235.862884,139.624276,-0.591627,21.586566,0.666799,220272.333605,0.935664,38.135643,9.933427,5.212022,0.012994,0.025816,211.195918,32.000000,223.086462,204.170740,207.735653,192.905610,32.000000,185.347423,68.653835,60.287678,95.713942,62.877132,42.340365,34.177215,50.292802,25.822295,33.914102,59.550509,33.631423
26.512305,47.834165,139.090434,181.238557,60.910665,50.329306,29.698026,14.143462,138.760447,0.393097,45.663271,26.730209,177.823705,139.973924,173.537712,139.238252,89.853942,138.574114,-0.000686,0.000626,32.000000,-235.866045,139.664190,-0.590902,21.608176,0.669451,220152.624215,0.934112,38.022026,9.934637,5.218296,0.019278,0.018913,211.752024,32.000000,222.675848,204.512142,209.438235,192.710814,32.000000,185.512985,68.663845,60.278898,95.737888,62.877132,42.315911,34.177215,50.326773,25.822295,33.821412,59.553981,33.706405
26.611444,47.870364,139.059201,181.216945,60.770805,50.322979,29.681372,14.144319,138.774869,0.393446,45.998382,26.868488,177.810177,139.958794,173.481777,139.387093,89.870052,138.556524,-0.000685,0.000640,32.000000,-235.861091,139.702246,-0.590324,21.661022,0.673271,220024.429376,0.941025,37.935836,10.008608,5.238599,0.019988,0.019993,211.742967,32.000000,222.547899,205.240463,209.115105,191.776619,32.000000,186.208849,68.655289,60.302999,95.781683,62.877132,42.347842,34.177215,50.305464,25.822295,33.831916,59.537458,33.751966
26.636561,47.992948,139.142000,181.236312,60.640618,50.319132,29.674380,14.145603,138.881243,0.393435,45.793324,26.827213,177.826599,140.031854,173.433641,139.313081,89.860612,138.557972,-0.000685,0.000649,32.000000,-235.861118,139.562235,-0.589814,21.632750,0.673207,220021.943244,0.939528,38.029285,10.013850,5.246260,0.008816,0.022906,211.047706,32.000000,223.202615,205.578123,206.196279,191.527041,32.000000,186.488194,68.643824,60.307790,95.770290,62.877132,42.333254,34.177215,50.278159,25.822295,33.872453,59.548444,33.666126
26.536452,47.870638,139.114945,181.245574,60.489509,50.315305,29.693598,14.142891,138.752358,0.393455,45.676890,26.729476,177.751109,140.005815,173.471473,139.408809,89.918432,138.540569,-0.000684,0.000683,32.000000,-235.866452,139.650566,-0.589455,21.612530,0.669672,219955.063255,0.936335,37.898706,9.989352,5.225541,0.024286,0.013387,210.439235,32.000000,223.815101,205.215878,204.039167,191.917458,32.000000,186.372793,68.691138,60.322417,95.811223,62.877132,42.347626,34.177215,50.284424,25.822295,33.870524,59.553587,33.689897
26.560505,47.870638,139.035101,181.245574,60.351305,50.308935,29.659077,14.140751,138.719001,0.393455,45.828479,26.610380,177.776457,139.933041,173.510308,139.279219,89.895816,138.610091,-0.000684,0.000740,32.000000,-235.866789,139.565541,-0.589679,21.591051,0.670498,220009.951639,0.935825,37.979114,9.999482,5.223722,0.002565,0.020697,210.527620,32.000000,223.874679,204.363645,204.725598,192.625659,32.000000,185.508044,68.713808,60.333981,95.796003,62.877132,42.304860,34.177215,50.314150,25.822295,33.826028,59.546526,33.692832
26.346788,47.896142,138.990873,181.240803,60.216863,50.300040,29.705001,14.146316,138.574858,0.393746,46.071286,26.519296,177.779256,139.810226,173.525005,139.095404,89.919041,138.374550,-0.000683,0.000758,32.000000,-235.859257,139.491974,-0.589653,21.542873,0.672586,219913.464349,0.938588,38.025090,9.933362,5.242409,0.020124,0.023476,211.123821,32.000000,223.285117,204.223254,207.575318,192.961213,32.000000,185.149645,68.704070,60.328763,95.799747,62.877132,42.330688,34.177215,50.360369,25.822295,33.832849,59.547047,33.605378
26.338880,48.110597,138.902851,181.257362,60.111174,50.296211,29.597093,14.144604,138.646365,0.393705,46.569280,26.538050,177.842873,139.799378,173.542482,139.014809,89.859173,138.259548,-0.000683,0.000770,32.000000,-235.863100,139.405583,-0.589214,21.608150,0.672496,219895.228026,0.938667,37.984612,9.989132,5.234656,0.005368,0.032631,211.651940,32.000000,222.541231,204.596246,209.648795,192.583899,32.000000,185.410930,68.695780,60.321649,95.836520,62.877132,42.267946,34.177215,50.420136,25.822295,33.905325,59.539484,33.652773
26.429616,48.416387,138.832191,181.292166,60.024134,50.293631,29.712455,14.145746,138.503519,0.394037,46.973862,26.578827,177.834560,139.593186,173.444982,138.958094,89.855351,138.046355,-0.000684,0.000802,32.000000,-235.864745,139.448330,-0.588731,21.610773,0.677655,219950.545408,0.945098,38.370791,9.853527,5.275439,0.017128,0.019093,211.669358,32.000000,222.596235,205.275828,209.257805,191.931412,32.000000,186.218045,68.685605,60.304655,95.871383,62.877132,42.259892,34.177215,50.401550,25.822295,33.903509,59.550470,33.593566
26.425831,48.416387,138.783768,181.292166,59.830546,50.291064,29.667006,14.142321,138.510881,0.394087,46.963774,26.621047,177.824978,139.550448,173.404152,139.017579,89.840430,138.285179,-0.000685,0.000836,32.000000,-235.865055,139.341788,-0.588635,21.603272,0.675785,220121.493415,0.949248,38.598636,9.858475,5.273681,0.017432,0.032052,211.084022,32.000000,223.173788,205.440322,206.587476,191.539024,32.000000,186.659426,68.695614,60.334494,95.847701,62.877132,42.232704,34.177215,50.392418,25.822295,34.008115,59.546084,33.720931
26.436225,48.538433,138.847481,181.330057,59.321266,50.264482,29.694941,14.145175,138.397857,0.394251,47.077999,26.575007,177.773734,139.678420,173.422508,138.872611,89.881610,138.115651,-0.000684,0.000825,32.000000,-235.862201,139.302221,-0.588768,21.613789,0.674323,220256.382752,0.942779,38.750983,9.760395,5.252902,0.022970,0.026991,210.451500,32.000000,223.942874,205.376019,203.911376,192.048874,32.000000,186.666275,68.723214,60.334668,95.866864,62.877132,42.259991,34.177215,50.397886,25.822295,34.049029,59.540586,33.715942
26.474706,48.589720,138.732929,181.357844,58.855702,50.226713,29.615579,14.146316,138.401124,0.394402,47.115881,26.646159,177.771981,139.580707,173.447121,138.931121,89.869617,138.112058,-0.000683,0.000809,32.000000,-235.861879,139.334689,-0.588656,21.583681,0.674442,220261.803658,0.944317,38.757377,9.889463,5.251822,0.039000,0.031387,210.356511,32.000000,223.813533,204.552647,204.276549,192.636127,32.000000,185.456895,68.724984,60.315887,95.833203,62.877132,42.213352,34.177215,50.385545,25.822295,34.065441,59.542769,33.660917
26.426629,48.663224,138.919432,181.383667,58.468561,50.198658,29.761439,14.140037,138.386183,0.394412,46.951749,26.656124,177.882785,139.479325,173.457771,138.908870,89.850006,138.107902,-0.000683,0.000797,32.000000,-235.867339,139.298552,-0.587961,21.549928,0.673966,220177.300413,0.942810,38.861869,9.767271,5.252168,0.016066,0.013433,211.018584,32.000000,223.323017,204.376928,207.478050,192.779507,32.000000,185.062134,68.771806,60.334638,95.836273,62.877132,42.251467,34.177215,50.392352,25.822295,34.064085,59.550863,33.622472
26.452539,48.663224,138.703030,181.383667,58.163085,50.176452,29.584657,14.142606,138.326482,0.394172,47.023512,26.516397,177.884028,139.646978,173.500995,138.873465,89.813668,138.149648,-0.000682,0.000792,32.000000,-235.867393,139.304058,-0.587743,21.538572,0.673441,220035.859429,0.943297,38.848220,9.777545,5.240207,0.009074,0.017017,211.544618,32.000000,222.664750,204.444929,209.704727,192.715467,32.000000,185.627447,68.745360,60.310444,95.867830,62.877132,42.203778,34.177215,50.403854,25.822295,34.088311,59.540842,33.717630
26.359031,48.648688,138.676085,181.397139,57.876857,50.158605,29.618952,14.142463,138.305582,0.394053,47.306404,26.537047,177.888057,139.480609,173.430750,138.852135,89.808307,138.084862,-0.000681,0.000811,32.000000,-235.868191,139.285968,-0.588086,21.585045,0.675674,219998.084644,0.940105,39.002866,9.795170,5.256797,0.021176,0.021842,211.743573,32.000000,222.677649,205.194025,209.329023,191.934397,32.000000,186.656133,68.731604,60.290671,95.867741,62.877132,42.248984,34.177215,50.433333,25.822295,34.081971,59.541382,33.726067
26.499696,48.760316,138.673137,181.408086,57.598146,50.145874,29.581586,14.146031,138.406722,0.393676,47.662047,26.714585,177.905657,139.553832,173.397912,138.849021,89.881214,138.001259,-0.000681,0.000814,32.000000,-235.859378,139.237651,-0.588294,21.638861,0.674605,219921.267867,0.944331,38.959122,9.851464,5.243468,0.016154,0.017761,211.196538,32.000000,223.311240,205.445416,206.886102,191.774189,32.000000,186.843579,68.731854,60.302677,95.882578,62.877132,42.191852,34.177215,50.395426,25.822295,34.119450,59.546683,33.569428
26.648806,48.836565,138.912432,181.434189,57.450197,50.139467,29.544522,14.154308,138.474981,0.393228,47.189691,26.740730,177.824665,139.700114,173.396779,138.946121,89.828361,138.162656,-0.000683,0.000843,32.000000,-235.853724,139.273991,-0.587566,21.613185,0.674500,219882.305104,0.946385,39.102613,9.825852,5.261046,0.028601,0.035712,210.453885,32.000000,223.712136,205.535328,204.052119,191.740371,32.000000,186.405765,68.728508,60.272851,95.865513,62.877132,42.238281,34.177215,50.340518,25.822295,34.118259,59.551119,33.624013
26.565172,48.836565,138.748743,181.434189,57.356884,50.138167,29.878428,14.143320,138.492430,0.393111,46.625126,26.745336,177.839219,139.603158,173.464521,138.898136,89.845282,138.247163,-0.000682,0.000848,32.000000,-235.867663,139.372482,-0.587632,21.605947,0.670294,219762.981012,0.942303,38.976683,9.712960,5.233009,0.007963,0.018079,210.305518,32.000000,223.957578,204.724016,204.466728,192.498207,32.000000,185.914651,68.732814,60.291893,95.847689,62.877132,42.216457,34.177215,50.364558,25.822295,34.143604,59.540340,33.714842
26.525368,48.532125,138.728983,181.434470,57.292475,50.133031,29.650306,14.144461,138.439801,0.393160,46.597323,26.695634,177.860020,139.619307,173.462760,138.939534,89.835316,138.054865,-0.000682,0.000848,32.000000,-235.863570,139.296124,-0.587157,21.632330,0.669182,219759.704021,0.937986,38.802179,9.842990,5.212707,0.017260,0.034855,210.886088,32.000000,223.455841,204.233683,207.304239,192.970654,32.000000,185.568604,68.736662,60.286964,95.821277,62.877132,42.257702,34.177215,50.397916,25.822295,34.036631,59.540694,33.703323
26.549010,48.463560,138.852109,181.411735,57.231933,50.127918,29.774136,14.145746,138.351849,0.393122,46.718083,26.663782,177.874261,139.528262,173.542813,139.075927,89.802431,138.139075,-0.000682,0.000870,32.000000,-235.861630,139.357124,-0.586893,21.663618,0.670390,219778.707292,0.930548,38.942689,9.866450,5.222957,0.027646,0.028095,211.560141,32.000000,222.859501,204.301383,209.521966,192.971221,32.000000,185.776228,68.714020,60.239745,95.810758,62.877132,42.244224,34.177215,50.379747,25.822295,34.011402,59.544254,33.630103
26.563143,48.498665,138.841564,181.410612,57.144240,50.123997,29.617198,14.144176,138.449976,0.393085,46.681806,26.689339,177.887756,139.566658,173.489139,139.008514,89.838274,138.299440,-0.000682,0.000888,32.000000,-235.869593,139.360938,-0.586828,21.613684,0.669660,219596.461160,0.938421,38.705241,9.784499,5.230049,0.023941,0.022497,211.720594,32.000000,222.616072,205.197509,209.568201,192.005081,32.000000,186.429315,68.748719,60.274377,95.854822,62.877132,42.275862,34.177215,50.372096,25.822295,34.009925,59.546280,33.590484
26.500332,48.498665,138.866678,181.410612,56.974420,50.117570,29.660938,14.141750,138.526000,0.393041,46.530817,26.559562,177.915097,139.470597,173.424856,139.001362,89.845096,138.238411,-0.000682,0.000883,32.000000,-235.866282,139.181975,-0.587759,21.559737,0.668456,219551.106110,0.933398,38.596876,9.857649,5.230030,0.037365,0.032603,211.225204,32.000000,223.169433,205.562097,206.937818,191.580186,32.000000,186.729381,68.729582,60.296184,95.845893,62.877132,42.249209,34.177215,50.404161,25.822295,34.020666,59.533623,33.680286
26.469622,48.371683,138.751746,181.397981,56.854397,50.104867,29.680322,14.141036,138.448307,0.393189,46.656212,26.688636,177.853453,139.590434,173.450591,138.808334,89.863660,138.152649,-0.000683,0.000897,32.000000,-235.869126,139.228251,-0.587635,21.588743,0.669724,219517.713030,0.937823,38.608202,9.898430,5.226850,0.023918,0.018641,210.498426,32.000000,223.834926,205.534241,204.338734,191.764825,32.000000,186.784297,68.733021,60.282867,95.860710,62.877132,42.224255,34.177215,50.387252,25.822295,33.975071,59.547746,33.589677
26.585057,48.421324,138.734870,181.389280,56.740608,50.092196,29.677233,14.135471,138.379164,0.393003,46.860753,26.621831,177.876390,139.467255,173.523408,138.911149,89.869978,138.313916,-0.000682,0.000916,32.000000,-235.870430,139.246996,-0.587477,21.650662,0.672517,219512.680107,0.938652,38.713961,9.862454,5.240186,0.022917,0.022932,210.433659,32.000000,223.882528,204.798163,204.288252,192.567338,32.000000,186.035949,68.743840,60.267349,95.838394,62.877132,42.210990,34.177215,50.369080,25.822295,33.990750,59.541235,33.714622
26.794185,48.525817,138.961666,181.403595,56.826043,50.090855,29.702047,14.139609,138.687787,0.393165,46.262354,26.852570,177.864947,139.796504,173.539027,139.142316,89.898153,138.286549,-0.000683,0.000913,32.000000,-235.871865,139.498157,-0.587210,21.711743,0.671440,219376.869080,0.938666,38.638756,9.802907,5.241924,0.011699,0.014994,210.879631,32.000000,223.507304,204.189994,206.865677,193.003826,32.000000,185.560149,68.764223,60.315226,95.824905,62.877132,42.227389,34.177215,50.340525,25.822295,33.989232,59.548444,33.849251
26.735310,48.525817,139.000790,181.403595,56.969846,50.097256,29.636277,14.142463,138.567573,0.392986,45.283242,26.825211,177.894889,139.820076,173.530849,139.042983,89.849403,138.347353,-0.000684,0.000917,32.000000,-235.866224,139.395447,-0.587426,21.719034,0.667316,219293.030775,0.934352,38.494009,9.873640,5.218528,0.025030,0.026548,211.616041,32.000000,222.818816,204.345220,209.340674,192.918510,32.000000,185.531892,68.735542,60.268203,95.851782,62.877132,42.288334,34.177215,50.303852,25.822295,34.024081,59.541520,33.719831
26.622214,48.043682,139.058079,181.387035,56.996177,50.102283,29.737744,14.143320,138.691334,0.392992,45.215366,26.712523,177.897286,139.739858,173.562600,139.243488,89.851493,138.328784,-0.000685,0.000908,32.000000,-235.861762,139.525036,-0.586863,21.675656,0.662568,219227.778732,0.926115,38.248006,9.832393,5.186262,0.011901,0.012872,211.694275,32.000000,222.593912,205.208193,209.727213,192.040710,32.000000,186.366442,68.754443,60.248675,95.873993,62.877132,42.271520,34.177215,50.339548,25.822295,33.855025,59.543241,33.710807
26.469316,47.774657,139.017752,181.323321,57.043585,50.102224,29.735845,14.143320,138.575783,0.392990,45.483682,26.614411,178.004418,139.749809,173.500115,139.193290,89.889982,138.366656,-0.000685,0.000919,32.000000,-235.868154,139.493709,-0.586674,21.641824,0.663588,219327.108652,0.930438,38.346464,9.910183,5.199146,0.027237,0.028510,211.393348,32.000000,222.887780,205.658676,207.436772,191.530486,32.000000,186.860994,68.738143,60.280065,95.890886,62.877132,42.294940,34.177215,50.420337,25.822295,33.759690,59.541009,33.737659
26.457286,47.843215,138.931871,181.293289,57.106912,50.100917,29.676566,14.143748,138.512798,0.393284,45.777275,26.641154,177.838529,139.694774,173.495401,138.935724,89.829064,138.328069,-0.000686,0.000933,32.000000,-235.861825,139.450737,-0.586324,21.586618,0.666375,219105.905458,0.930445,38.053936,9.899226,5.223385,0.016187,0.014495,210.606711,32.000000,223.809687,205.495979,204.715806,191.821729,32.000000,186.940838,68.699208,60.256687,95.879500,62.877132,42.250386,34.177215,50.415141,25.822295,33.757551,59.548159,33.637072
26.482298,47.843215,138.812921,181.293289,57.158506,50.097081,29.785947,14.143320,138.489979,0.393379,46.148900,26.690757,177.800189,139.625343,173.545661,138.959253,89.874846,138.127018,-0.000687,0.000919,32.000000,-235.866515,139.270019,-0.585975,21.605606,0.669583,218979.527184,0.935563,38.042247,9.878819,5.252034,0.031355,0.033296,210.506178,32.000000,223.967448,204.714930,203.897747,192.637854,32.000000,185.947615,68.731752,60.261435,95.900011,62.877132,42.231263,34.177215,50.426603,25.822295,33.779272,59.546831,33.663631
26.533257,48.102918,139.025939,181.301989,57.234217,50.093226,29.758117,14.149171,138.539304,0.392927,45.993041,26.636668,177.875637,139.813406,173.522280,139.105266,89.859678,138.351122,-0.000686,0.000920,32.000000,-235.859189,139.356470,-0.585943,21.667395,0.671350,219075.160903,0.938006,38.131099,9.921312,5.251176,0.013271,0.027032,210.885405,32.000000,223.595837,204.321174,206.510684,193.027679,32.000000,185.449783,68.721800,60.280347,95.896219,62.877132,42.254862,34.177215,50.457462,25.822295,33.867498,59.545611,33.627388
26.556406,48.192597,138.887496,181.327250,57.266846,50.091947,29.593577,14.150027,138.625802,0.392872,45.671018,26.834886,177.897974,139.808553,173.514262,139.242698,89.842694,138.268072,-0.000685,0.000923,32.000000,-235.849318,139.449674,-0.585514,21.643162,0.669899,219004.500678,0.933563,38.088911,9.779470,5.241725,0.032410,0.038176,211.650631,32.000000,222.655462,204.444876,209.224283,192.909801,32.000000,185.219802,68.716569,60.241480,95.914785,62.877132,42.251547,34.177215,50.405351,25.822295,33.896828,59.548286,33.720711
26.475132,48.026953,138.953563,181.332583,57.215384,50.090634,29.643582,14.141464,138.546471,0.392821,45.619150,26.542708,177.914745,139.678788,173.505853,139.055022,89.827611,138.346354,-0.000686,0.000921,32.000000,-235.866731,139.383354,-0.585315,21.620817,0.668093,219137.136627,0.933046,38.262751,9.901705,5.239686,0.032160,0.021701,211.911242,32.000000,222.603181,205.052049,209.946349,192.103149,32.000000,186.369777,68.721706,60.252127,95.922755,62.877132,42.236943,34.177215,50.392367,25.822295,33.895091,59.547569,33.598995
26.448628,48.026953,138.890778,181.332583,57.159536,50.079291,29.743188,14.145317,138.510609,0.393064,45.971376,26.591881,177.938993,139.701237,173.453696,139.091145,89.858841,138.285237,-0.000687,0.000914,32.000000,-235.866648,139.419512,-0.585490,21.621499,0.668139,219189.822241,0.937548,38.313468,9.879026,5.229906,0.015222,0.018375,211.493484,32.000000,222.914735,205.401203,207.708102,191.754252,32.000000,186.825751,68.689535,60.250694,95.912300,62.877132,42.254809,34.177215,50.454683,25.822295,33.835706,59.551139,33.697160
26.515358,48.058491,139.015768,181.322759,57.148923,50.066210,29.678338,14.146745,138.596533,0.393052,46.346397,26.691745,177.848734,139.552425,173.469252,139.020210,89.861336,138.241610,-0.000686,0.000901,32.000000,-235.862107,139.516387,-0.585315,21.701331,0.670196,219135.465560,0.938597,38.284734,9.931497,5.248456,0.031464,0.032971,210.786388,32.000000,223.726954,205.648446,204.481570,191.864394,32.000000,186.804381,68.694056,60.288004,95.926054,62.877132,42.233459,34.177215,50.461034,25.822295,33.844775,59.548257,33.709706
26.591390,48.257319,138.883043,181.337074,57.169194,50.060084,29.635115,14.139181,138.590277,0.393030,46.207718,26.817543,177.842563,139.692328,173.505398,139.110107,89.918493,138.204663,-0.000688,0.000916,32.000000,-235.869342,139.348275,-0.585499,21.708176,0.670312,219070.054063,0.936227,38.329450,9.871080,5.251341,0.011673,0.022234,210.518266,32.000000,223.876380,204.865871,203.955649,192.406337,32.000000,185.658865,68.725353,60.312481,95.931691,62.877132,42.255603,34.177215,50.395767,25.822295,33.911979,59.547431,33.821885
26.537824,48.158864,139.050555,181.349143,57.166845,50.057601,29.612621,14.144033,138.588591,0.393026,45.510882,26.707714,177.869421,139.770750,173.498577,139.149674,89.860826,138.437399,-0.000688,0.000906,32.000000,-235.867441,139.416596,-0.585873,21.585963,0.666903,218997.940439,0.935616,38.248468,9.847743,5.242840,0.013670,0.027000,210.912976,32.000000,223.520719,204.485887,206.699211,192.783120,32.000000,185.379419,68.721878,60.299736,95.894137,62.877132,42.289384,34.177215,50.374669,25.822295,33.910304,59.552830,33.652553
26.513252,48.158864,138.982916,181.349143,57.174511,50.055029,29.696276,14.147458,138.600515,0.393273,45.549035,26.622610,177.893332,139.745138,173.534857,139.151795,89.868074,138.346308,-0.000689,0.000897,32.000000,-235.859918,139.413495,-0.585532,21.561048,0.665189,219005.423158,0.934486,38.319360,9.772934,5.222858,0.024749,0.025595,211.708226,32.000000,222.800296,204.259264,209.081866,193.098956,32.000000,185.457671,68.694313,60.277350,95.871136,62.877132,42.283762,34.177215,50.437569,25.822295,33.874364,59.541382,33.692538
26.529582,47.971283,138.954208,181.329496,57.214288,50.051227,29.596882,14.143462,138.473124,0.393278,45.849539,26.724849,177.917384,139.757129,173.521504,139.036485,89.870939,138.196048,-0.000689,0.000882,32.000000,-235.863750,139.384372,-0.585192,21.652236,0.670222,219012.895012,0.936918,38.311009,9.941744,5.239712,0.021406,0.026822,211.803634,32.000000,222.651365,204.852790,209.770579,192.333271,32.000000,186.194630,68.695582,60.295003,95.883244,62.877132,42.251639,34.177215,50.457871,25.822295,33.807372,59.539386,33.750352
26.572008,48.077414,138.979221,181.323882,57.330805,50.047426,29.698231,14.144747,138.539620,0.393292,46.225019,26.878337,177.929973,139.717632,173.446861,139.021960,89.885169,138.211045,-0.000690,0.000863,32.000000,-235.862466,139.539679,-0.585236,21.840460,0.671195,219006.124960,0.935140,38.352389,9.891010,5.242017,0.016768,0.023927,211.722990,32.000000,222.907088,205.517838,207.893224,191.649280,32.000000,186.627508,68.679811,60.295024,95.888118,62.877132,42.283647,34.177215,50.417767,25.822295,33.842290,59.543881,33.775076
27.031457,48.054652,139.328854,181.341284,57.710686,50.053725,29.656912,14.142749,139.072880,0.393364,44.749147,27.210798,177.901600,140.095229,173.442871,139.544101,89.935175,138.797367,-0.000691,0.000852,32.000000,-235.867414,139.912783,-0.585477,21.901121,0.667632,218863.838926,0.937190,38.137303,9.816371,5.237708,0.024212,0.024874,210.902000,32.000000,223.603328,205.673930,204.766525,191.637943,32.000000,186.623821,68.703191,60.328295,95.896721,62.877132,42.320274,34.177215,50.203675,25.822295,33.840442,59.554876,34.017409
26.908886,48.054652,139.487696,181.341284,58.173808,50.082928,29.633813,14.148029,139.191749,0.393361,43.087678,27.001986,177.855090,140.252217,173.500524,139.523794,89.972376,138.750410,-0.000691,0.000816,32.000000,-235.857872,139.950532,-0.585749,21.815860,0.661327,218879.487530,0.932585,38.172039,9.809307,5.230287,0.021290,0.025812,210.554139,32.000000,223.868113,204.924568,204.119811,192.404039,32.000000,186.198652,68.705770,60.323764,95.890591,62.877132,42.439989,34.177215,50.258785,25.822295,33.830672,59.538501,33.884247
26.747871,47.009881,139.482119,181.273641,58.573244,50.112226,29.673647,14.148600,139.107496,0.393041,42.795562,26.765073,177.872901,140.202382,173.588989,139.565109,90.000364,138.854149,-0.000692,0.000798,32.000000,-235.856646,139.856633,-0.585625,21.720712,0.652558,218637.873822,0.917263,37.381745,10.039022,5.154323,0.010661,0.014612,210.835190,32.000000,223.742018,204.242795,206.235735,193.011584,32.000000,185.419621,68.712907,60.321318,95.868061,62.877132,42.394837,34.177215,50.305400,25.822295,33.465533,59.540930,33.777057
26.672195,46.638085,139.486688,181.157443,58.935535,50.137003,29.643628,14.140751,139.060095,0.393002,43.102220,26.928758,177.899337,140.227811,173.572832,139.558564,89.973250,138.598827,-0.000691,0.000807,32.000000,-235.868756,139.834590,-0.585561,21.778750,0.658090,218789.086496,0.922916,37.585508,9.979451,5.183704,0.015785,0.046181,211.653168,32.000000,222.855704,204.334341,208.679597,192.937422,32.000000,185.395614,68.696907,60.290464,95.865283,62.877132,42.450169,34.177215,50.352240,25.822295,33.333504,59.552988,33.794299
