OSU 80 Ton Compressor Load Stand
26.594642,47.284356,139.055438,181.128254,61.336720,50.187594,29.590387,14.142891,138.720815,0.394123,44.600851,26.790228,177.734616,139.932082,173.459734,139.308251,89.665587,138.471844,-0.000694,0.000792,32.000000,-235.863173,139.529829,-0.581309,21.669493,0.669455,219168.919665,0.939537,37.336790,10.090020,5.234312,0.031598,0.019345,211.287709,32.000000,223.032140,204.193132,208.011277,193.072994,32.000000,185.466409,68.717069,60.371695,95.112748,62.877132,42.663081,34.177215,50.523162,25.822295,33.318415,59.546674,33.848004
26.547502,47.293131,139.158249,181.122641,61.286335,50.182553,29.664082,14.145746,138.696538,0.394112,44.650440,26.688959,177.799193,139.873927,173.487087,139.260908,89.634645,138.467352,-0.000693,0.000776,32.000000,-235.866876,139.519141,-0.581197,21.588926,0.668863,219127.467615,0.933766,37.300865,10.129424,5.245532,0.017171,0.027027,211.705086,32.000000,222.441409,204.596620,209.660663,192.605434,32.000000,185.649599,68.726893,60.350556,95.138014,62.877132,42.705761,34.177215,50.534678,25.822295,33.315805,59.543694,33.695766
26.429219,47.293131,139.024306,181.122641,61.232074,50.174989,29.606048,14.140037,138.690667,0.393827,45.011525,26.558337,177.754584,139.822870,173.435588,139.242976,89.630953,138.502944,-0.000693,0.000756,32.000000,-235.870125,139.605780,-0.581134,21.575472,0.666931,219195.205618,0.936018,37.340931,10.153420,5.228701,0.021739,0.018050,211.700745,32.000000,222.475591,205.466016,208.919017,191.618348,32.000000,186.245349,68.695875,60.342732,95.160139,62.877132,42.659112,34.177215,50.597328,25.822295,33.316248,59.544107,33.729809
26.351999,47.353731,138.897037,181.120676,61.182764,50.162253,29.647342,14.143462,138.569879,0.393800,45.546349,26.435710,177.761266,139.656643,173.384350,139.128079,89.711047,138.296278,-0.000694,0.000775,32.000000,-235.867848,139.366425,-0.581044,21.546152,0.670524,219228.433771,0.935361,37.428985,10.182218,5.241858,0.029879,0.019851,210.858628,32.000000,223.099445,205.601360,205.796030,191.496169,32.000000,186.589235,68.703800,60.368786,95.189371,62.877132,42.673701,34.177215,50.620556,25.822295,33.334717,59.542848,33.625774
26.404929,47.584071,138.845722,181.128815,61.180296,50.149544,29.700769,14.140465,138.624085,0.394118,46.012294,26.641608,177.677662,139.630645,173.414037,139.099005,89.698883,138.271081,-0.000694,0.000778,32.000000,-235.867075,139.368160,-0.580819,21.611979,0.672564,219254.601231,0.941464,37.628398,10.202893,5.260250,0.016570,0.021575,210.339230,32.000000,223.662725,205.140375,203.849124,191.991427,32.000000,186.344784,68.708336,60.377145,95.207103,62.877132,42.605459,34.177215,50.622130,25.822295,33.412190,59.550893,33.650939
26.992412,47.906014,138.980484,181.169793,61.244696,50.141510,29.524425,14.142321,138.713216,0.394355,45.443662,27.363874,177.688501,139.928249,173.419353,139.330660,89.743524,138.427198,-0.000694,0.000769,32.000000,-235.865547,139.623727,-0.580208,21.981478,0.674417,219199.659346,0.942944,37.819559,10.024147,5.270835,0.020363,0.036297,210.366912,32.000000,223.776579,204.344000,205.058423,192.792188,32.000000,185.380470,68.725919,60.390707,95.224474,62.877132,42.633529,34.177215,50.610703,25.822295,33.409868,59.547903,33.791951
27.124716,47.906014,139.250110,181.169793,61.396156,50.141814,29.758218,14.145888,139.106909,0.394346,42.395438,27.333817,177.737333,140.154158,173.394855,139.533876,89.663413,138.772919,-0.000696,0.000776,32.000000,-235.868044,140.116934,-0.580091,21.939044,0.671464,219270.358803,0.939535,37.960375,10.024276,5.258326,0.021673,0.041972,211.092053,32.000000,222.941060,204.246388,207.593705,192.960880,32.000000,184.842210,68.729265,60.376457,95.225850,62.877132,42.726811,34.177215,50.307349,25.822295,33.519590,59.549250,34.025479
26.915077,47.320551,139.567190,181.186633,61.620259,50.158806,29.668992,14.142321,139.271028,0.394302,41.453374,27.019181,177.742784,140.236395,173.496169,139.711541,89.711921,138.882803,-0.000696,0.000796,32.000000,-235.864400,140.070129,-0.579985,21.785491,0.650721,219117.516911,0.924076,37.297940,10.054178,5.148872,0.004495,0.018725,211.598427,32.000000,222.512993,204.665715,209.558447,192.665066,32.000000,185.384681,68.720430,60.376349,95.278898,62.877132,42.795650,34.177215,50.327550,25.822295,33.314010,59.547824,33.808972
26.772300,46.136361,139.516051,181.061736,61.840914,50.177874,29.758209,14.145032,139.171264,0.394380,41.655291,26.876186,177.767700,140.344323,173.469937,139.693717,89.736785,138.915714,-0.000697,0.000810,32.000000,-235.862180,140.102699,-0.580253,21.751895,0.650491,219131.387372,0.912116,37.078558,10.299139,5.133698,0.022844,0.024830,211.535064,32.000000,222.472998,205.291377,209.234129,191.617145,32.000000,186.319355,68.719342,60.390779,95.315296,62.877132,42.816672,34.177215,50.442795,25.822295,32.900068,59.542415,33.858495
26.675618,45.900318,139.608173,180.937123,62.054385,50.193122,29.544588,14.146174,139.190057,0.394311,42.156877,26.804068,177.740030,140.331762,173.453286,139.609621,89.769751,138.777775,-0.000696,0.000825,32.000000,-235.859235,140.126356,-0.580172,21.808228,0.658939,218902.855979,0.921399,36.841098,10.302962,5.185465,0.018394,0.022277,210.830561,32.000000,223.248007,205.520018,206.129557,191.689822,32.000000,186.338458,68.737699,60.383717,95.342822,62.877132,42.821479,34.177215,50.463392,25.822295,32.896354,59.550548,33.901048
26.693709,45.900318,139.544923,180.937123,62.269530,50.208415,29.814725,14.144889,139.143664,0.394314,42.231045,26.855576,177.616120,140.329010,173.465518,139.686077,89.784751,138.994743,-0.000698,0.000848,32.000000,-235.860684,140.026850,-0.580203,21.836369,0.660629,218307.830707,0.921560,35.895128,10.293765,5.211209,0.027073,0.030014,210.312946,32.000000,223.704348,205.335945,203.912774,191.933493,32.000000,186.074090,68.725202,60.411809,95.380294,62.877132,42.834855,34.177215,50.474849,25.822295,32.810492,59.547844,33.890777
26.826177,46.033005,139.646456,180.884079,62.595432,50.229564,29.646787,14.141179,139.269886,0.394349,41.673278,26.917653,177.610668,140.392834,173.491244,139.822854,89.819154,138.878234,-0.000699,0.000839,32.000000,-235.865705,140.172104,-0.579796,21.771250,0.660710,218245.274848,0.931527,35.820961,10.195114,5.233550,0.022326,0.028460,210.336591,32.000000,223.699324,204.564627,204.750095,192.524575,32.000000,185.072454,68.743179,60.390931,95.397966,62.877132,42.877089,34.177215,50.403950,25.822295,32.852688,59.550893,33.851012
26.681837,45.887434,139.594755,180.852084,62.899459,50.256281,29.749644,14.141607,139.269007,0.394310,41.731234,26.902650,177.688980,140.422951,173.469239,139.802584,89.823160,138.968771,-0.000698,0.000848,32.000000,-235.865933,140.085405,-0.579916,21.761572,0.659555,218291.066906,0.922710,35.790638,10.283410,5.227633,0.018027,0.033492,210.968268,32.000000,222.959722,204.414783,207.809820,192.665304,32.000000,184.642528,68.721470,60.381596,95.374549,62.877132,42.862491,34.177215,50.471388,25.822295,32.798306,59.544520,33.836852
26.579284,45.854536,139.625531,180.807741,63.151124,50.280430,29.703717,14.141893,139.191823,0.394400,42.259154,26.580009,177.668392,140.230094,173.481248,139.794395,89.779460,138.759128,-0.000699,0.000887,32.000000,-235.866303,140.035927,-0.579905,21.676967,0.659989,218370.150626,0.923793,35.701764,10.193553,5.205604,0.021652,0.027175,211.566360,32.000000,222.573362,204.561764,209.553749,192.742729,32.000000,185.152918,68.718282,60.370821,95.409283,62.877132,42.893643,34.177215,50.498767,25.822295,32.794353,59.548926,33.711394
26.577388,45.854536,139.439812,180.807741,63.363456,50.304596,29.770862,14.143177,139.136395,0.394364,42.996151,26.724401,177.636154,140.387491,173.405404,139.679638,89.770925,138.972462,-0.000700,0.000891,32.000000,-235.867805,139.932627,-0.579571,21.696637,0.662791,218462.431452,0.926015,35.797649,10.232643,5.231827,0.019605,0.029919,211.652054,32.000000,222.563954,205.134137,208.974633,191.772674,32.000000,185.958277,68.700340,60.358156,95.426588,62.877132,42.826216,34.177215,50.519925,25.822295,32.778951,59.545700,33.857468
26.456399,46.151165,139.513477,180.790341,63.539566,50.323631,29.684532,14.143320,139.067567,0.394255,43.424331,26.712848,177.665784,140.244408,173.350469,139.516803,89.830436,138.812956,-0.000699,0.000886,32.000000,-235.868974,139.870443,-0.579756,21.640146,0.667555,218633.780281,0.931588,35.936927,10.176522,5.253171,0.020220,0.018161,210.962867,32.000000,223.067552,205.454681,206.356849,191.476154,32.000000,186.117493,68.699559,60.384231,95.460347,62.877132,42.829554,34.177215,50.556815,25.822295,32.878106,59.547421,33.740007
26.491313,46.485370,139.427660,180.813915,63.627782,50.337599,29.713772,14.143320,139.006768,0.393870,43.852488,26.604015,177.559095,140.151100,173.339887,139.454545,89.861762,138.765289,-0.000701,0.000914,32.000000,-235.865368,139.803385,-0.579958,21.641431,0.666753,218748.558236,0.930003,35.940115,10.286634,5.246558,0.023214,0.026868,210.342014,32.000000,223.618723,205.376606,203.878744,191.674954,32.000000,185.525230,68.689800,60.376473,95.481408,62.877132,42.830964,34.177215,50.564855,25.822295,32.990503,59.538235,33.707725
26.498568,46.768047,139.298951,180.854049,63.635068,50.340194,29.719477,14.147886,138.988617,0.393558,44.284413,26.611343,177.592400,140.159419,173.380028,139.466283,89.855954,138.597637,-0.000700,0.000912,32.000000,-235.861457,139.856736,-0.580156,21.715729,0.671623,219016.215944,0.938209,36.440547,10.151187,5.273336,0.026216,0.023715,210.454986,32.000000,223.579135,204.469130,204.695749,192.409794,32.000000,185.075531,68.721406,60.396641,95.483694,62.877132,42.785461,34.177215,50.600606,25.822295,32.987125,59.548041,33.645510
26.580007,46.768047,139.389375,180.854049,63.711221,50.340248,29.688729,14.144747,139.039575,0.393588,44.319214,26.778763,177.620048,140.068843,173.394798,139.417020,89.846979,138.758065,-0.000701,0.000916,32.000000,-235.862302,139.931586,-0.580355,21.793988,0.671444,219236.499674,0.936986,36.715867,10.097156,5.263146,0.002156,0.018522,210.977510,32.000000,223.160605,204.146843,207.390430,192.789929,32.000000,184.891527,68.732111,60.396541,95.494514,62.877132,42.826958,34.177215,50.532860,25.822295,33.082125,59.549634,33.756881
26.606204,47.069107,139.408181,180.911583,63.909407,50.351655,29.766073,14.145603,139.115122,0.393565,43.796579,26.767274,177.644826,140.248649,173.415973,139.603346,89.788211,138.761206,-0.000701,0.000923,32.000000,-235.865051,139.926405,-0.580553,21.719060,0.669135,219421.460737,0.937209,36.986314,10.023056,5.256848,0.019824,0.024944,211.606737,32.000000,222.511790,204.286278,209.250008,192.643405,32.000000,184.895301,68.742500,60.370097,95.534413,62.877132,42.813467,34.177215,50.490737,25.822295,33.183698,59.545021,33.829368
26.570104,46.928446,139.500715,180.957050,64.056117,50.370670,29.657648,14.134615,139.043825,0.393563,43.983316,26.671493,177.652497,140.207483,173.351981,139.567096,89.786595,138.832165,-0.000701,0.000941,32.000000,-235.869483,139.844932,-0.579980,21.682947,0.665551,219392.186800,0.935158,36.849223,10.108495,5.244144,0.013333,0.025926,211.580203,32.000000,222.340026,205.009601,209.136286,191.720740,32.000000,185.412289,68.722445,60.361174,95.555367,62.877132,42.869735,34.177215,50.535881,25.822295,33.132018,59.544598,33.631130
26.444040,46.856334,139.330777,180.955646,64.127414,50.389738,29.743165,14.143320,139.028669,0.393771,44.472759,26.585660,177.681807,140.090417,173.323842,139.491867,89.876250,138.789449,-0.000702,0.000940,32.000000,-235.865532,139.730779,-0.579525,21.642847,0.668080,219666.392522,0.932635,37.106252,10.168761,5.239687,0.008617,0.020527,211.205060,32.000000,222.923295,205.438019,206.744741,191.225920,32.000000,186.133930,68.718812,60.404096,95.584031,62.877132,42.828291,34.177215,50.571757,25.822295,33.129066,59.551325,33.594373
26.448578,46.856334,139.358765,180.955646,64.110625,50.406121,29.695408,14.143890,138.867109,0.393996,44.967134,26.589966,177.649966,140.125734,173.328633,139.429202,89.861846,138.644409,-0.000703,0.000934,32.000000,-235.864633,139.739671,-0.579777,21.632776,0.670135,219682.280730,0.937425,37.026274,10.204175,5.250289,0.013588,0.022440,210.516563,32.000000,223.570021,205.263296,204.068944,191.623035,32.000000,186.037960,68.707964,60.393559,95.584219,62.877132,42.831766,34.177215,50.600456,25.822295,33.101017,59.547293,33.717850
26.350886,47.075414,139.120952,180.963505,63.820194,50.404903,29.693578,14.146316,138.829003,0.394002,45.208939,26.398767,177.536956,139.894073,173.390091,139.352258,89.866437,138.585946,-0.000703,0.000953,32.000000,-235.861879,139.607980,-0.579447,21.594381,0.673272,219700.519595,0.939613,37.166577,10.094176,5.268891,0.020142,0.019379,210.416881,32.000000,223.783411,204.263238,204.134729,192.600424,32.000000,185.150295,68.692767,60.363519,95.583948,62.877132,42.789282,34.177215,50.651444,25.822295,33.174170,59.545602,33.693932
26.355774,47.354553,139.236092,181.003920,63.573426,50.388409,29.628723,14.142321,138.687393,0.394069,45.503504,26.469330,177.575771,139.851090,173.333976,139.344839,89.873644,138.490699,-0.000703,0.001002,32.000000,-235.862597,139.585221,-0.579559,21.598368,0.673806,219781.649271,0.941260,37.158916,10.039464,5.269046,0.019324,0.017737,211.085433,32.000000,223.227290,204.124752,206.793386,192.714361,32.000000,184.446465,68.698148,60.387003,95.613264,62.877132,42.799990,34.177215,50.653835,25.822295,33.268327,59.553961,33.522032
26.268779,47.620268,138.989878,181.049668,63.415816,50.373185,29.678063,14.144461,138.696888,0.394013,45.914572,26.457014,177.670076,139.775745,173.359981,139.187098,89.851996,138.452356,-0.000703,0.001012,32.000000,-235.863407,139.509046,-0.578942,21.564221,0.676402,219952.773076,0.945453,37.543126,10.006998,5.279555,0.033690,0.018491,211.553422,32.000000,222.469082,204.311830,209.192432,192.411316,32.000000,184.760388,68.713940,60.383225,95.621160,62.877132,42.735543,34.177215,50.661228,25.822295,33.265785,59.555663,33.637439
26.323669,47.620268,139.032963,181.049668,63.292101,50.360179,29.605857,14.142178,138.537051,0.394194,46.401880,26.467563,177.673060,139.774115,173.300194,139.182533,89.859245,138.390816,-0.000703,0.001019,32.000000,-235.864215,139.352741,-0.578336,21.588690,0.676776,220042.396646,0.947649,37.813990,9.954360,5.282944,0.030187,0.017632,211.798310,32.000000,222.486136,205.072084,209.289104,191.707679,32.000000,185.525831,68.667424,60.360169,95.643266,62.877132,42.741077,34.177215,50.683868,25.822295,33.355717,59.540448,33.721738
26.335509,47.893125,138.838358,181.098784,63.171560,50.351157,29.635406,14.145888,138.550731,0.394172,46.604140,26.574259,177.714554,139.709312,173.247514,139.075744,89.886021,138.263118,-0.000702,0.001054,32.000000,-235.863127,139.350740,-0.578588,21.570332,0.678923,220199.104182,0.949673,38.227134,9.957712,5.291067,0.017436,0.022314,211.349667,32.000000,222.917110,205.259727,206.931142,191.554431,32.000000,186.037998,68.687043,60.398452,95.672692,62.877132,42.706866,34.177215,50.703436,25.822295,33.448303,59.547746,33.571629
26.360456,48.109226,138.912652,181.158005,63.019910,50.344629,29.681862,14.143462,138.519050,0.394236,46.684220,26.582066,177.617161,139.638862,173.229174,138.999978,89.883553,138.307052,-0.000700,0.001089,32.000000,-235.864733,139.298551,-0.578494,21.563408,0.677112,220109.331640,0.949658,38.134071,9.921090,5.281671,0.019461,0.020609,210.527170,32.000000,223.726663,205.164233,204.115633,191.549401,32.000000,186.071475,68.668191,60.385288,95.669433,62.877132,42.704822,34.177215,50.683774,25.822295,33.521348,59.547283,33.694152
26.346616,48.176416,138.822935,181.206280,62.716998,50.330691,29.635645,14.144604,138.465277,0.394301,46.775971,26.485258,177.630978,139.588293,173.299156,138.926475,89.914955,138.060558,-0.000700,0.001116,32.000000,-235.860477,139.396446,-0.577819,21.529105,0.677214,220206.339425,0.948700,38.386872,9.833334,5.271907,0.006823,0.027578,210.430770,32.000000,223.783093,204.512311,203.932587,192.362237,32.000000,185.012590,68.679562,60.391736,95.665996,62.877132,42.654748,34.177215,50.702877,25.822295,33.519530,59.545415,33.667667
26.150617,48.176416,138.731486,181.206280,62.461292,50.308716,29.679149,14.143890,138.368789,0.394717,46.985588,26.434514,177.686431,139.495902,173.348176,138.910116,89.884811,138.161217,-0.000699,0.001122,32.000000,-235.861847,139.148220,-0.578166,21.518850,0.677475,220300.997753,0.946631,38.560739,9.856787,5.269736,0.012746,0.019694,210.833727,32.000000,223.372764,204.147762,206.711175,192.770799,32.000000,184.706920,68.676216,60.386678,95.636848,62.877132,42.650395,34.177215,50.788723,25.822295,33.541097,59.551089,33.457249
26.273897,48.309153,138.626375,181.242206,62.222447,50.282093,29.615375,14.150169,138.310020,0.394769,47.441854,26.438844,177.784934,139.459279,173.352404,138.854789,89.863368,138.034128,-0.000699,0.001117,32.000000,-235.855240,139.177342,-0.577911,21.516280,0.678457,220257.963936,0.948517,38.651355,9.707582,5.269099,0.010341,0.020713,211.468796,32.000000,222.560467,204.246578,209.175980,192.675509,32.000000,185.093673,68.699647,60.405725,95.713017,62.877132,42.621197,34.177215,50.773325,25.822295,33.585497,59.540124,33.545363
26.400968,48.549129,138.731403,181.284307,62.000686,50.260520,29.643427,14.144176,138.273136,0.395106,47.756866,26.466962,177.712247,139.515926,173.318757,138.874546,89.852828,137.984386,-0.000698,0.001116,32.000000,-235.866479,139.191090,-0.577915,21.615310,0.681790,220282.444300,0.954169,38.984139,9.785851,5.305094,0.029408,0.021023,211.730958,32.000000,222.530343,204.885741,209.413591,191.924668,32.000000,185.683857,68.658682,60.381982,95.720267,62.877132,42.646620,34.177215,50.698869,25.822295,33.667235,59.550676,33.648224
26.624991,48.738923,138.769650,181.341284,61.899334,50.243990,29.617825,14.146031,138.545644,0.394978,47.194903,26.854281,177.798303,139.495432,173.258839,138.988693,89.863752,138.320558,-0.000698,0.001153,32.000000,-235.861345,139.331141,-0.578001,21.735687,0.679155,220206.952827,0.951303,38.907336,9.746529,5.276201,0.029081,0.021379,211.400268,32.000000,223.034499,205.166514,207.067812,191.541121,32.000000,186.354497,68.682256,60.418382,95.751259,62.877132,42.629517,34.177215,50.670419,25.822295,33.665841,59.547028,33.892464
26.666688,48.738923,138.966865,181.341284,61.966965,50.237704,29.691928,14.140751,138.533009,0.395078,46.187855,26.809529,177.755531,139.683457,173.290170,139.144110,89.850053,138.312013,-0.000698,0.001172,32.000000,-235.868264,139.471072,-0.577547,21.698368,0.674166,220208.151441,0.945723,38.932127,9.733275,5.254785,0.025762,0.025246,210.501454,32.000000,223.563527,205.321250,204.366642,191.598464,32.000000,186.079320,68.651223,60.436987,95.761412,62.877132,42.716242,34.177215,50.586565,25.822295,33.730499,59.554099,33.674196
26.537685,48.328899,138.861069,181.362896,62.054930,50.241467,29.574053,14.144747,138.565116,0.395031,45.779820,26.702580,177.756461,139.659395,173.374322,139.225683,89.842441,138.367593,-0.000698,0.001198,32.000000,-235.864924,139.444394,-0.577297,21.600020,0.666630,220138.502757,0.938282,38.744515,9.883037,5.212007,0.025269,0.030748,210.375166,32.000000,223.764956,204.595633,204.044475,192.226464,32.000000,185.209427,68.654762,60.406564,95.743377,62.877132,42.708880,34.177215,50.605393,25.822295,33.586721,59.542563,33.610440
26.484966,47.878591,139.018971,181.308445,62.143389,50.245253,29.643898,14.141464,138.602857,0.395207,45.795339,26.611094,177.784411,139.677156,173.413918,139.156395,89.851591,138.263754,-0.000697,0.001190,32.000000,-235.864764,139.350885,-0.577469,21.592834,0.667549,220103.888575,0.934285,38.674540,9.892655,5.211253,0.026178,0.021264,210.763763,32.000000,223.360265,204.011583,206.538562,192.772912,32.000000,185.259704,68.679111,60.442486,95.749648,62.877132,42.728852,34.177215,50.673661,25.822295,33.428685,59.547392,33.610954
26.396737,47.822373,138.831636,181.257643,62.197777,50.249076,29.662120,14.146174,138.562457,0.394970,46.149571,26.555864,177.793209,139.515966,173.433158,139.043434,89.800895,138.221450,-0.000698,0.001185,32.000000,-235.860711,139.392142,-0.576554,21.559763,0.671956,219937.283987,0.941966,38.481278,9.926806,5.232599,0.029471,0.026377,211.602178,32.000000,222.688041,204.148433,209.022909,192.922825,32.000000,185.564874,68.708947,60.433166,95.793929,62.877132,42.714215,34.177215,50.687420,25.822295,33.426646,59.546792,33.680946
26.375984,47.822373,138.741087,181.257643,62.175367,50.250736,29.655544,14.145746,138.347599,0.394989,46.415792,26.532857,177.768575,139.570185,173.429213,138.945544,89.765925,138.244692,-0.000698,0.001215,32.000000,-235.864745,139.321555,-0.576716,21.531911,0.672910,219694.574862,0.940789,38.119787,9.868067,5.248977,0.023545,0.031685,211.683851,32.000000,222.601940,204.704817,209.544208,192.142747,32.000000,185.869061,68.681677,60.403526,95.781340,62.877132,42.646195,34.177215,50.730621,25.822295,33.405042,59.545434,33.716309
26.302244,48.002820,138.686544,181.244451,61.898214,50.241698,29.730853,14.140751,138.364505,0.395010,46.872985,26.416917,177.809205,139.383304,173.363043,138.820435,89.774249,138.096535,-0.000697,0.001197,32.000000,-235.871706,139.178202,-0.576886,21.484101,0.674928,219763.583068,0.943462,38.212523,9.898552,5.259424,0.021950,0.038441,211.415772,32.000000,222.758018,205.308441,207.428372,191.443822,32.000000,186.211966,68.685366,60.400536,95.794442,62.877132,42.653070,34.177215,50.738770,25.822295,33.465691,59.546320,33.475297
26.231760,48.216730,138.582316,181.261853,61.476140,50.209825,29.639015,14.142749,138.291322,0.394794,47.262349,26.453027,177.741467,139.358713,173.368917,138.714867,89.753572,137.967451,-0.000697,0.001200,32.000000,-235.863972,139.166821,-0.576906,21.463172,0.675926,219812.080120,0.944483,38.247616,9.944627,5.260129,0.011195,0.026138,210.695292,32.000000,223.447938,205.454809,204.538927,191.510607,32.000000,186.375933,68.679054,60.435294,95.806524,62.877132,42.596633,34.177215,50.807041,25.822295,33.538080,59.545159,33.556515
26.471314,48.473707,138.548123,181.296095,61.080153,50.165348,29.621153,14.145317,138.293073,0.394516,47.472956,26.643536,177.715620,139.300435,173.422821,138.709286,89.764225,137.737728,-0.000696,0.001198,32.000000,-235.863534,139.052568,-0.576573,21.609278,0.678784,219909.352407,0.945096,38.552929,9.865492,5.272803,0.021168,0.026514,210.369805,32.000000,223.855891,204.510915,203.824310,192.358637,32.000000,185.885450,68.691980,60.444990,95.782471,62.877132,42.578944,34.177215,50.816427,25.822295,33.536366,59.545336,33.714402
26.556176,48.473707,138.529538,181.296095,60.778940,50.128503,29.594328,14.145175,138.234910,0.394504,47.012470,26.852288,177.760657,139.450858,173.365164,138.742391,89.742695,137.919109,-0.000696,0.001203,32.000000,-235.862201,139.082283,-0.576490,21.699784,0.680340,219951.466569,0.950574,38.886447,9.824427,5.282997,0.027533,0.024804,210.735551,32.000000,223.612705,203.970472,206.086427,192.948011,32.000000,185.330264,68.682752,60.429374,95.754639,62.877132,42.575096,34.177215,50.680084,25.822295,33.624086,59.552476,33.628415
26.569472,48.625101,138.868147,181.341284,60.585776,50.110686,29.702022,14.147030,138.404943,0.394298,46.145138,26.657106,177.808223,139.562171,173.391034,138.902499,89.698543,138.039967,-0.000696,0.001192,32.000000,-235.861166,139.219234,-0.576265,21.602931,0.671134,219789.162500,0.941838,38.737927,9.703791,5.233897,0.026410,0.020439,211.439185,32.000000,222.706181,204.168673,208.853981,192.885653,32.000000,185.107699,68.701303,60.403200,95.738571,62.877132,42.640231,34.177215,50.656675,25.822295,33.675259,59.543153,33.659009
26.539740,48.252657,138.714006,181.342407,60.272236,50.097999,29.509965,14.140180,138.403813,0.394250,46.109237,26.676734,177.814223,139.494312,173.397061,138.908198,89.604215,138.099719,-0.000695,0.001216,32.000000,-235.871949,139.186442,-0.576386,21.562464,0.666269,219608.403085,0.938836,38.594966,9.812173,5.216472,0.014345,0.020492,211.615057,32.000000,222.452007,204.796814,209.788125,192.033255,32.000000,185.853636,68.699318,60.395320,95.717773,62.877132,42.630651,34.177215,50.686548,25.822295,33.544557,59.544844,33.615356
26.497742,48.031615,138.769852,181.303674,59.942284,50.077639,29.761128,14.146602,138.256277,0.394084,46.329606,26.507073,177.785400,139.467130,173.362903,138.828893,89.643379,137.907477,-0.000694,0.001224,32.000000,-235.860446,139.179321,-0.576346,21.541641,0.670051,219656.576173,0.934939,38.723991,9.914146,5.226605,0.023795,0.035044,211.351285,32.000000,222.662959,205.227079,207.849216,191.526489,32.000000,186.514051,68.714300,60.405835,95.736133,62.877132,42.620913,34.177215,50.720166,25.822295,33.542878,59.546713,33.670088
26.480101,48.031615,138.594623,181.303674,59.669745,50.054763,29.541711,14.148172,138.352477,0.394000,46.525663,26.597334,177.778706,139.478324,173.375124,138.706925,89.674753,137.993605,-0.000694,0.001187,32.000000,-235.860024,139.186112,-0.575903,21.614130,0.670597,219472.291326,0.941071,38.401576,10.037049,5.226653,0.023070,0.028391,210.582801,32.000000,223.522611,205.417075,204.767103,191.673212,32.000000,186.737374,68.726725,60.412087,95.716550,62.877132,42.587213,34.177215,50.726636,25.822295,33.464271,59.551443,33.607212
26.902996,48.091949,138.920813,181.283746,59.594907,50.039312,29.612824,14.138468,138.519776,0.393956,45.553282,27.103369,177.709583,139.597980,173.432358,139.069301,89.662932,138.176036,-0.000693,0.001163,32.000000,-235.866286,139.401730,-0.575948,21.757350,0.671533,219231.726804,0.933819,38.251274,9.905921,5.237044,0.020827,0.028155,210.222299,32.000000,223.825626,204.574687,203.668924,192.278262,32.000000,185.818175,68.728000,60.410438,95.715682,62.877132,42.605301,34.177215,50.684616,25.822295,33.483357,59.545415,34.055046
26.808922,47.908483,138.930512,181.280939,59.677710,50.041683,29.612916,14.141036,138.662574,0.393907,44.324445,26.960069,177.772637,139.800215,173.424378,139.179762,89.621272,138.431791,-0.000693,0.001177,32.000000,-235.870765,139.486368,-0.576490,21.700990,0.668760,219112.616171,0.940984,38.281014,9.915760,5.233916,0.032093,0.014170,210.574582,32.000000,223.513571,204.218387,205.992984,192.707571,32.000000,185.115676,68.718657,60.386730,95.675105,62.877132,42.688800,34.177215,50.576812,25.822295,33.417790,59.545080,33.808459
26.560775,47.245967,138.988864,181.210209,59.746582,50.049307,29.572111,14.142463,138.667760,0.394212,44.297639,26.826673,177.813032,139.688759,173.480931,139.126754,89.611114,138.263447,-0.000692,0.001154,32.000000,-235.867863,139.357105,-0.576355,21.606629,0.657764,218895.878222,0.923060,37.632613,10.014813,5.163767,0.020035,0.017184,211.266421,32.000000,222.686752,204.186471,208.798367,192.900715,32.000000,185.231585,68.728316,60.393548,95.704890,62.877132,42.690528,34.177215,50.622191,25.822295,33.415780,59.546526,33.679846
26.563698,47.245967,138.882881,181.210209,59.803766,50.056861,29.736850,14.138896,138.562534,0.394386,44.629831,26.716059,177.776731,139.732008,173.496096,139.135247,89.537932,138.249596,-0.000692,0.001167,32.000000,-235.868808,139.380295,-0.576164,21.561520,0.660889,218877.276281,0.926108,37.606053,10.178620,5.182249,0.016005,0.022521,211.567914,32.000000,222.497517,204.692215,209.760501,192.301142,32.000000,186.108008,68.722426,60.392216,95.719605,62.877132,42.676794,34.177215,50.680935,25.822295,33.183199,59.546575,33.737072
26.478821,47.160416,138.841386,181.138358,59.830198,50.063169,29.778427,14.142891,138.432838,0.394424,45.160530,26.766674,177.812483,139.627035,173.420202,139.051234,89.546539,138.272854,-0.000691,0.001158,32.000000,-235.862845,139.338933,-0.576195,21.637759,0.667370,218630.892832,0.935183,37.359487,10.108398,5.232862,0.022796,0.019804,211.457526,32.000000,222.821000,205.298819,208.017931,191.819991,32.000000,186.571614,68.730193,60.416849,95.750304,62.877132,42.667270,34.177215,50.726946,25.822295,33.150805,59.547775,33.679992
26.552641,47.370457,138.849323,181.120395,59.744857,50.064439,29.753823,14.141607,138.555929,0.394132,45.133211,26.691481,177.798458,139.688555,173.432859,138.958356,89.618993,138.117470,-0.000690,0.001150,32.000000,-235.865441,139.367996,-0.575934,21.657114,0.668498,218727.475053,0.930035,37.354570,10.174963,5.228296,0.027527,0.027148,210.609536,32.000000,223.512627,205.391427,204.801694,191.628259,32.000000,186.608590,68.755572,60.439543,95.762256,62.877132,42.662445,34.177215,50.697885,25.822295,33.221041,59.546683,33.627755
26.525148,47.453544,138.909989,181.129377,59.673915,50.056876,29.671422,14.139324,138.464736,0.393886,44.935262,26.708690,177.728201,139.687250,173.456632,139.040658,89.613706,138.243494,-0.000689,0.001134,32.000000,-235.872150,139.283481,-0.575763,21.596217,0.667474,218735.462849,0.931797,37.411974,10.177466,5.243488,0.013412,0.023926,210.264525,32.000000,223.772311,204.867946,203.681842,192.283652,32.000000,186.021792,68.755156,60.431569,95.747339,62.877132,42.654188,34.177215,50.714452,25.822295,33.218513,59.545995,33.677278
26.454224,47.453544,138.854737,181.129377,59.665872,50.049272,29.845220,14.140751,138.501466,0.393778,44.957131,26.594624,177.699956,139.650180,173.433460,139.110047,89.594437,138.108452,-0.000688,0.001132,32.000000,-235.868264,139.342177,-0.575503,21.580770,0.665947,218768.567793,0.930325,37.497663,10.030758,5.229209,0.023423,0.022803,210.487289,32.000000,223.516458,204.324195,205.854267,192.693394,32.000000,185.235459,68.723000,60.391956,95.717728,62.877132,42.667184,34.177215,50.741402,25.822295,33.244902,59.543654,33.706771
26.369080,47.431058,138.823082,181.122079,59.655496,50.042933,29.745563,14.143890,138.381700,0.393824,45.383530,26.491204,177.766174,139.479589,173.469147,138.945156,89.574588,138.118611,-0.000687,0.001144,32.000000,-235.864305,139.174815,-0.576087,21.526036,0.668539,218804.771951,0.933967,37.627031,10.096273,5.236917,0.015429,0.018303,211.247023,32.000000,222.749972,204.151085,208.667847,192.981662,32.000000,185.285196,68.740898,60.413391,95.752387,62.877132,42.632721,34.177215,50.749345,25.822295,33.234636,59.547598,33.723426
26.295589,47.612316,138.583760,181.121799,59.632072,50.034033,29.645678,14.140751,138.251406,0.393629,45.892606,26.605832,177.753372,139.503202,173.411339,138.846185,89.545160,138.070254,-0.000687,0.001126,32.000000,-235.865314,139.126154,-0.576163,21.613920,0.670020,218821.057693,0.931005,37.746596,10.051001,5.248868,0.018468,0.019473,211.623438,32.000000,222.524137,204.611361,209.703717,192.482443,32.000000,186.064311,68.737316,60.403897,95.749338,62.877132,42.613191,34.177215,50.806268,25.822295,33.294368,59.550214,33.703250
26.456953,47.923840,138.668151,181.158566,59.632847,50.028927,29.508164,14.147315,138.302426,0.393576,46.344043,26.763464,177.765594,139.531626,173.343747,138.826836,89.552159,138.151093,-0.000687,0.001084,32.000000,-235.859241,139.171224,-0.576171,21.673243,0.673040,218837.619077,0.937127,37.867979,10.075708,5.264616,0.032751,0.028521,211.522753,32.000000,222.610654,205.353214,208.298092,191.661859,32.000000,186.440596,68.693287,60.385451,95.720040,62.877132,42.604522,34.177215,50.764293,25.822295,33.400291,59.546870,33.810733
26.699787,47.923840,138.770063,181.158566,59.731849,50.028880,29.608081,14.145460,138.479208,0.393356,45.789187,26.928594,177.740398,139.506607,173.317690,138.922768,89.567575,138.174866,-0.000688,0.001082,32.000000,-235.863391,139.315070,-0.576216,21.767159,0.671087,218969.578261,0.943280,38.173707,10.082014,5.270228,0.023786,0.034075,210.575867,32.000000,223.227715,205.531141,205.120395,191.509037,32.000000,186.397469,68.725229,60.432402,95.713602,62.877132,42.633771,34.177215,50.660497,25.822295,33.398961,59.547932,33.846903
26.635429,48.070832,138.886218,181.206841,59.948116,50.043006,29.591739,14.151454,138.527532,0.393271,44.934022,26.760617,177.667236,139.728580,173.392791,139.067130,89.622660,138.276192,-0.000687,0.001082,32.000000,-235.853136,139.363648,-0.576312,21.657009,0.667052,219055.082957,0.942195,38.212288,10.113664,5.241274,0.024788,0.026798,210.321642,32.000000,223.640279,204.968953,203.764900,192.054844,32.000000,185.990594,68.745241,60.416938,95.747774,62.877132,42.641604,34.177215,50.629170,25.822295,33.448075,59.547155,33.711247
26.514126,47.610122,138.879441,181.200105,60.170603,50.068734,29.703585,14.142463,138.436659,0.392944,44.881653,26.590326,177.684132,139.790550,173.427223,139.080631,89.619710,138.268834,-0.000686,0.001082,32.000000,-235.867044,139.382068,-0.576045,21.603823,0.660176,218927.320886,0.930037,37.803974,10.109612,5.197422,0.020407,0.020798,210.488124,32.000000,223.566579,204.152085,205.637687,192.833885,32.000000,185.577400,68.745112,60.456260,95.714234,62.877132,42.685409,34.177215,50.734154,25.822295,33.285412,59.547244,33.648958
26.454675,47.442849,138.826066,181.148462,60.292262,50.077808,29.620590,14.141464,138.400358,0.392981,45.151337,26.604434,177.741743,139.629034,173.435690,139.055511,89.568175,138.292485,-0.000688,0.001057,32.000000,-235.868206,139.281869,-0.576517,21.641273,0.665451,219060.647758,0.933502,38.058897,10.102940,5.214341,0.014542,0.018304,211.312738,32.000000,222.731503,204.129428,208.216875,193.045841,32.000000,185.345425,68.748351,60.405388,95.728296,62.877132,42.648780,34.177215,50.771434,25.822295,33.225008,59.538422,33.683147
26.446181,47.587362,138.841406,181.142007,60.410435,50.083535,29.652537,14.143034,138.437230,0.393079,45.451580,26.590572,177.744179,139.623589,173.431451,139.037198,89.563757,137.933292,-0.000689,0.001061,32.000000,-235.862867,139.352944,-0.576491,21.642585,0.668819,218951.789193,0.933929,37.802175,10.102376,5.237942,0.013487,0.019212,211.541977,32.000000,222.363318,204.813912,209.562304,192.390275,32.000000,185.611498,68.727401,60.365760,95.741226,62.877132,42.644468,34.177215,50.777686,25.822295,33.222550,59.544067,33.738466
26.428750,47.587362,138.724656,181.142007,60.517716,50.090259,29.628592,14.145175,138.550181,0.393060,45.593141,26.630398,177.750019,139.659987,173.370822,138.989793,89.564763,138.150421,-0.000689,0.001059,32.000000,-235.859415,139.323432,-0.576060,21.599705,0.668413,218963.662506,0.938559,37.735140,10.165207,5.247695,0.028427,0.025053,211.562592,32.000000,222.351298,205.371968,208.531499,191.412841,32.000000,186.371261,68.706536,60.368192,95.761557,62.877132,42.617644,34.177215,50.791414,25.822295,33.270386,59.541953,33.421666
26.375548,47.694309,138.814403,181.160250,60.614671,50.099103,29.717342,14.146031,138.456734,0.392840,45.786537,26.621508,177.712792,139.541108,173.338624,138.970277,89.619785,138.111447,-0.000690,0.001072,32.000000,-235.861181,139.193272,-0.576461,21.575551,0.668885,219082.438368,0.938291,37.893990,9.997899,5.249961,0.013244,0.008623,210.717557,32.000000,223.203018,205.444765,205.461351,191.467208,32.000000,186.679716,68.724127,60.413241,95.766668,62.877132,42.652660,34.177215,50.815438,25.822295,33.305253,59.546202,33.573096
26.361355,47.807016,138.603673,181.178774,60.683354,50.108024,29.673608,14.141607,138.258146,0.392850,46.136327,26.436779,177.648408,139.536684,173.377221,138.793259,89.642682,138.087271,-0.000691,0.001086,32.000000,-235.870850,139.137453,-0.576494,21.533012,0.670264,219120.401164,0.939826,37.923420,10.100740,5.249006,0.029071,0.020340,210.334344,32.000000,223.671676,204.974169,203.590992,192.226893,32.000000,186.279924,68.735304,60.418234,95.778938,62.877132,42.580016,34.177215,50.832337,25.822295,33.342189,59.543763,33.710440
26.398839,48.060685,138.632981,181.215823,60.634884,50.109336,29.704909,14.144604,138.372117,0.393193,46.482024,26.640386,177.650321,139.437400,173.388430,138.822332,89.647617,137.992323,-0.000690,0.001091,32.000000,-235.861625,139.087749,-0.576349,21.681898,0.672541,219200.218861,0.939408,38.120289,10.027086,5.262996,0.017511,0.026404,210.414825,32.000000,223.714590,204.177718,205.146193,192.696387,32.000000,185.398955,68.716260,60.378433,95.737523,62.877132,42.613400,34.177215,50.845069,25.822295,33.340082,59.546211,33.501783
26.566647,48.060685,138.680630,181.215823,60.513236,50.102962,29.601401,14.143320,138.444870,0.393138,46.443286,26.977946,177.695380,139.509686,173.383172,138.934644,89.641387,138.118040,-0.000689,0.001086,32.000000,-235.864384,139.235103,-0.575815,21.845994,0.673792,219294.112884,0.941742,38.257009,9.992630,5.257836,0.020842,0.025970,211.163695,32.000000,222.789975,204.199682,208.275006,192.733169,32.000000,184.965138,68.748194,60.349405,95.772417,62.877132,42.601802,34.177215,50.751298,25.822295,33.426256,59.553165,33.762311
27.103574,48.273775,139.264890,181.269993,60.654827,50.100001,29.747258,14.148742,138.879970,0.393381,44.594926,27.253503,177.731639,139.951636,173.417367,139.387442,89.603571,138.579394,-0.000690,0.001073,32.000000,-235.863059,139.792002,-0.576694,21.925066,0.669013,219431.760380,0.939930,38.447281,9.942283,5.251480,0.007814,0.025178,211.615923,32.000000,222.424111,204.699572,209.718613,192.472398,32.000000,185.612267,68.738658,60.355303,95.784797,62.877132,42.684708,34.177215,50.518195,25.822295,33.498484,59.548660,33.989896
27.011796,47.369909,139.260519,181.262134,60.977776,50.120207,29.663490,14.142035,138.944031,0.393255,42.129636,27.036601,177.779813,140.174774,173.382179,139.516170,89.633962,138.705565,-0.000690,0.001090,32.000000,-235.867800,139.802753,-0.576798,21.822679,0.661073,219331.309814,0.936836,38.164327,10.008636,5.220103,0.016133,0.023120,211.487149,32.000000,222.471384,205.231315,208.778869,191.830511,32.000000,186.495250,68.722150,60.379345,95.806121,62.877132,42.775471,34.177215,50.545200,25.822295,33.182838,59.535511,33.874856
26.756776,46.186806,139.319260,181.099065,61.282337,50.149527,29.694992,14.143605,138.954917,0.393639,41.797805,26.801012,177.791008,140.129853,173.393055,139.620905,89.673188,138.633513,-0.000689,0.001085,32.000000,-235.868197,139.814765,-0.576625,21.730599,0.651361,219234.991892,0.913231,37.481319,10.266739,5.138248,0.018128,0.017852,210.704530,32.000000,223.159083,205.432601,205.661189,191.400844,32.000000,186.507784,68.714785,60.376943,95.809239,62.877132,42.827282,34.177215,50.623193,25.822295,33.180310,59.546261,33.876030
26.673680,46.186806,139.269736,181.099065,61.588723,50.176249,29.676702,14.142891,138.944070,0.393493,42.119345,26.851142,177.674129,140.061279,173.474381,139.566898,89.672831,138.700055,-0.000688,0.001064,32.000000,-235.872680,139.819436,-0.576448,21.671617,0.654802,218787.978433,0.917497,36.729640,10.296497,5.155545,0.020110,0.021606,210.270562,32.000000,223.667658,205.230144,203.650830,191.979711,32.000000,185.947705,68.762961,60.396221,95.797204,62.877132,42.785031,34.177215,50.684390,25.822295,32.766035,59.543625,33.695986
26.548944,45.980643,139.040195,180.974170,61.840132,50.198759,29.655220,14.138468,138.867734,0.393440,42.609138,26.746331,177.655875,139.946418,173.508049,139.355002,89.693636,138.587239,-0.000688,0.001069,32.000000,-235.870712,139.825617,-0.576494,21.663671,0.660677,218277.250930,0.923674,35.971534,10.222927,5.206878,0.027875,0.033452,210.267442,32.000000,223.649073,204.393715,204.943981,192.619572,32.000000,184.999875,68.730812,60.369626,95.791289,62.877132,42.822577,34.177215,50.718265,25.822295,32.690686,59.542661,33.707285
26.600274,46.233138,139.171872,180.920564,62.070420,50.218752,29.595646,14.146459,138.881936,0.393666,43.171553,26.846100,177.705863,139.946906,173.478769,139.444483,89.639134,138.632123,-0.000687,0.001067,32.000000,-235.864031,139.723966,-0.576590,21.744447,0.664151,218433.721634,0.927768,36.110698,10.255002,5.221242,0.020733,0.031767,210.979073,32.000000,222.905128,204.202286,208.234438,192.763520,32.000000,185.066969,68.730884,60.357526,95.805217,62.877132,42.760977,34.177215,50.718323,25.822295,32.774536,59.548650,33.837292
26.773391,46.554187,139.269444,180.911302,62.372169,50.243235,29.691639,14.139895,139.043385,0.394068,43.095050,26.863901,177.667506,140.107546,173.487044,139.492028,89.580058,138.600093,-0.000688,0.001049,32.000000,-235.867645,139.895081,-0.576597,21.757874,0.665884,218445.262965,0.932995,36.114069,10.180417,5.237127,0.021168,0.031824,211.535234,32.000000,222.487369,204.548755,209.583192,192.386678,32.000000,185.337632,68.749284,60.343790,95.847628,62.877132,42.790501,34.177215,50.684146,25.822295,32.770915,59.545926,33.808092
26.762967,46.554187,139.289320,180.911302,62.612274,50.270211,29.707151,14.152025,138.973633,0.394134,42.617416,26.875706,177.674570,140.175628,173.400159,139.555333,89.594062,138.725675,-0.000689,0.001063,32.000000,-235.858138,139.917164,-0.576550,21.683969,0.663573,218711.111317,0.933904,36.280248,10.256318,5.231971,0.025723,0.031343,211.670630,32.000000,222.694108,205.230932,208.780645,191.878673,32.000000,186.172366,68.745172,60.360204,95.862341,62.877132,42.797400,34.177215,50.650948,25.822295,32.879027,59.547037,33.718290
26.568240,46.348286,139.318895,180.902883,62.725517,50.286797,29.663561,14.142749,138.920556,0.394423,42.773090,26.733069,177.657444,140.140905,173.396329,139.469620,89.603974,138.711339,-0.000687,0.001048,32.000000,-235.868561,139.694966,-0.576515,21.595902,0.661242,218985.045039,0.925705,36.311131,10.300123,5.201786,0.018165,0.044112,210.743401,32.000000,223.262031,205.482700,205.948460,191.480428,32.000000,186.060505,68.733407,60.372246,95.844398,62.877132,42.837311,34.177215,50.683274,25.822295,32.804123,59.544815,33.875076
26.500396,46.292083,139.218216,180.868362,62.858249,50.293209,29.692205,14.143748,138.913056,0.394448,43.222895,26.667469,177.597010,140.160500,173.420693,139.460840,89.687223,138.678710,-0.000686,0.001030,32.000000,-235.861006,139.723702,-0.577185,21.577728,0.664095,219096.023359,0.926098,36.328562,10.345981,5.204555,0.029690,0.026057,210.258532,32.000000,223.653288,205.224558,203.860466,191.699919,32.000000,186.004779,68.754429,60.387603,95.864256,62.877132,42.787239,34.177215,50.759459,25.822295,32.781089,59.545680,33.577572
26.392821,46.550349,139.142858,180.860784,62.964294,50.297046,29.690255,14.150027,138.724191,0.394502,43.713608,26.480935,177.582861,139.850477,173.432855,139.317831,89.651563,138.615612,-0.000687,0.001009,32.000000,-235.858825,139.578080,-0.576857,21.534507,0.670247,219125.168712,0.934466,36.449250,10.329238,5.243813,0.028144,0.017556,210.241316,32.000000,223.671002,204.342025,204.775424,192.557481,32.000000,185.032857,68.757230,60.383297,95.803466,62.877132,42.797445,34.177215,50.791745,25.822295,32.777525,59.543733,33.692318
26.269996,46.550349,139.018710,180.860784,63.037424,50.300109,29.673715,14.140465,138.611991,0.394476,44.347379,26.571922,177.574572,139.791651,173.397411,139.256443,89.641525,138.385023,-0.000686,0.001026,32.000000,-235.871500,139.482860,-0.577081,21.569467,0.671719,219076.178245,0.936074,36.507271,10.230436,5.253439,0.015599,0.025533,210.967912,32.000000,223.219864,204.049330,207.768648,192.879606,32.000000,184.996920,68.778667,60.367594,95.779400,62.877132,42.730502,34.177215,50.872684,25.822295,32.863844,59.545120,33.658496
27.064082,46.968752,139.108374,180.895866,63.034026,50.295056,29.695573,14.141607,138.965177,0.394474,44.976312,27.652137,177.682209,139.929167,173.392601,139.343474,89.626940,138.349109,-0.000686,0.001019,32.000000,-235.868883,139.770183,-0.577064,22.022023,0.675260,219333.375914,0.940794,36.947119,10.236018,5.271996,0.012093,0.025497,211.329927,32.000000,222.541289,204.442210,209.598199,192.464304,32.000000,185.199460,68.779935,60.373911,95.774579,62.877132,42.737326,34.177215,50.831915,25.822295,33.006008,59.549142,33.760183
27.762427,47.323293,139.444196,180.965189,63.008774,50.288212,29.713104,14.139324,139.295325,0.394775,42.268053,27.964007,177.619679,140.415611,173.318270,139.755645,89.603037,138.902823,-0.000687,0.001004,32.000000,-235.871822,140.240733,-0.576741,22.174449,0.676062,219412.677318,0.946004,37.155150,10.136044,5.291920,0.023904,0.027340,211.541929,32.000000,222.445815,205.308865,209.089826,191.549412,32.000000,185.845405,68.744578,60.365481,95.753255,62.877132,42.864409,34.177215,50.212755,25.822295,33.126256,59.541864,34.360621
27.267344,45.903608,140.034064,180.933755,63.151811,50.319392,29.702023,14.146174,139.759800,0.394778,34.043139,27.415321,177.624117,140.880683,173.260312,140.166192,89.598297,139.403313,-0.000688,0.001021,32.000000,-235.864808,140.584343,-0.577109,21.985910,0.649144,219284.803654,0.916963,36.241732,10.133482,5.139963,0.013738,0.020270,210.802978,32.000000,223.201087,205.436313,206.423162,191.323897,32.000000,186.348310,68.740838,60.375555,95.730020,62.877132,43.012719,34.177215,50.315444,25.822295,33.123684,59.547372,34.097159
27.088073,45.903608,140.065499,180.933755,63.320734,50.367003,29.590580,14.137897,139.822945,0.394980,33.114072,27.296749,177.569675,140.813844,173.402152,140.252606,89.631875,139.437152,-0.000688,0.001029,32.000000,-235.870791,140.484860,-0.577367,21.920502,0.634358,219174.501434,0.892779,35.449943,10.421377,5.022767,0.021972,0.029485,210.177920,32.000000,223.827489,205.193843,203.884600,191.742207,32.000000,186.440261,68.779398,60.401911,95.775051,62.877132,43.065274,34.177215,50.470903,25.822295,32.627027,59.542513,34.030982
26.876701,44.420395,140.101295,180.655349,63.434614,50.407755,29.684998,14.142463,139.786979,0.394952,34.081857,27.023222,177.537810,140.856745,173.487531,140.387392,89.640026,139.533623,-0.000689,0.001033,32.000000,-235.866880,140.624359,-0.577391,21.873977,0.648029,218676.165079,0.907709,34.840582,10.664054,5.135596,0.020446,0.023681,210.214224,32.000000,223.751878,204.457833,204.683733,192.430480,32.000000,185.144474,68.772270,60.380020,95.720317,62.877132,43.105189,34.177215,50.494029,25.822295,32.107373,59.548011,33.747710
26.726510,44.258691,139.969350,180.469846,63.570746,50.440836,29.711296,14.146745,139.682901,0.395162,35.571252,26.856782,177.527206,140.800506,173.542998,140.183713,89.631127,139.323896,-0.000689,0.001015,32.000000,-235.863418,140.489303,-0.576982,21.848118,0.653760,218937.050673,0.918351,35.136827,10.646541,5.170744,0.032795,0.026508,210.904165,32.000000,223.188744,204.322363,207.453870,192.482523,32.000000,184.568274,68.786535,60.388552,95.729602,62.877132,43.051348,34.177215,50.619843,25.822295,32.045837,59.537547,33.879038
26.587121,44.596081,139.841667,180.409509,63.660935,50.466221,29.746425,14.147173,139.424935,0.395440,37.154409,26.739767,177.520995,140.678916,173.540847,140.048543,89.567106,139.161736,-0.000688,0.001021,32.000000,-235.863154,140.405051,-0.577155,21.755750,0.657036,218297.502762,0.920507,34.004875,10.684170,5.212742,0.027595,0.019946,211.376719,32.000000,222.481318,204.464297,209.647129,192.317344,32.000000,185.010737,68.769168,60.342887,95.739719,62.877132,43.070984,34.177215,50.645602,25.822295,32.040319,59.547687,33.853213
26.534964,44.596081,139.713654,180.409509,63.702499,50.483996,29.716172,14.139895,139.374019,0.395575,38.694944,26.681971,177.483638,140.648148,173.445755,139.975422,89.591394,139.136175,-0.000687,0.001032,32.000000,-235.871579,140.348010,-0.577217,21.722102,0.660221,218419.800898,0.925388,34.094068,10.593512,5.237098,0.021505,0.018817,211.621650,32.000000,222.540336,205.196720,209.274930,191.596894,32.000000,185.987095,68.751299,60.373109,95.753371,62.877132,42.992715,34.177215,50.700601,25.822295,32.152220,59.558052,33.791878
26.685390,45.161545,139.710492,180.434486,63.808348,50.499227,29.674837,14.149028,139.488079,0.395539,40.128612,27.370743,177.464488,140.565277,173.371543,139.957337,89.658606,139.175671,-0.000688,0.001019,32.000000,-235.859823,140.352248,-0.576644,22.010536,0.666012,218859.461877,0.930615,34.665296,10.580479,5.259752,0.024856,0.030368,210.890805,32.000000,223.206387,205.371740,206.423856,191.319487,32.000000,185.929587,68.770923,60.405103,95.794755,62.877132,43.003948,34.177215,50.704528,25.822295,32.343640,59.549585,33.855340
