OSU 80 Ton Compressor Load Stand
27.251332,45.758862,139.876645,180.504925,64.055668,50.522073,29.756487,14.143177,139.753534,0.395676,39.978657,27.495492,177.400000,140.732177,173.378845,140.197910,89.680153,139.307596,-0.000690,0.001020,32.000000,-235.862560,140.562420,-0.576854,22.124960,0.667831,218939.415801,0.933819,34.753040,10.544036,5.265266,0.012754,0.026679,210.328389,32.000000,223.583395,205.422931,203.910327,191.487090,32.000000,185.730627,68.758730,60.416291,95.795215,62.877132,43.055860,34.177215,50.385435,25.822295,32.546486,59.551994,34.097746
26.948822,45.207870,140.132982,180.532708,64.393297,50.570277,29.600710,14.144889,139.854617,0.395757,37.713190,26.956775,177.397117,140.931436,173.424614,140.318271,89.677858,139.481854,-0.000688,0.001032,32.000000,-235.864454,140.695638,-0.576742,21.844971,0.657550,219220.579450,0.931102,35.065806,10.495602,5.235468,0.010470,0.027407,210.249162,32.000000,223.700524,204.486814,204.519655,192.265674,32.000000,184.796701,68.789150,60.412601,95.783270,62.877132,43.158355,34.177215,50.433206,25.822295,32.542410,59.539081,34.038172
26.809844,45.207870,140.266703,180.532708,64.563211,50.618598,29.797197,14.141893,139.806675,0.396016,38.042256,26.968235,177.408042,140.907722,173.421841,140.396600,89.685499,139.424661,-0.000687,0.001010,32.000000,-235.867942,140.486572,-0.576800,21.811848,0.646130,219401.169280,0.909947,34.722234,10.536742,5.132837,0.025294,0.020926,210.879797,32.000000,223.085234,204.148916,207.220062,192.494378,32.000000,184.719117,68.777322,60.383025,95.767903,62.877132,43.190039,34.177215,50.560991,25.822295,32.346576,59.550450,33.827167
26.700088,44.732851,140.081076,180.444027,64.547808,50.643229,29.664877,14.149171,139.688269,0.396137,38.973098,26.919147,177.443826,140.815819,173.460378,140.204718,89.633088,139.450548,-0.000688,0.001004,32.000000,-235.860009,140.446534,-0.576946,21.770148,0.660158,219417.017209,0.925228,34.672256,10.621772,5.199967,0.018111,0.021282,211.527622,32.000000,222.563310,204.200735,209.285950,192.537260,32.000000,184.698741,68.782617,60.393829,95.797601,62.877132,43.162251,34.177215,50.602153,25.822295,32.176804,59.549713,33.765098
26.673541,44.932667,139.874000,180.400248,64.561144,50.655954,29.582783,14.143605,139.658842,0.396522,40.074048,26.812058,177.420249,140.781054,173.387293,140.141296,89.637653,139.190654,-0.000688,0.000995,32.000000,-235.869016,140.459242,-0.577065,21.772718,0.664631,219685.516486,0.925029,34.903901,10.586985,5.231911,0.021649,0.020725,211.672603,32.000000,222.394738,205.130068,209.258830,191.466249,32.000000,185.188999,68.781062,60.400653,95.847643,62.877132,43.090591,34.177215,50.617984,25.822295,32.241155,59.536996,33.911466
26.666864,45.313678,139.907213,180.415403,64.594259,50.676310,29.703413,14.148172,139.566000,0.396383,40.732851,26.852361,177.437972,140.615317,173.303302,140.093709,89.675411,139.304265,-0.000688,0.001024,32.000000,-235.859204,140.357429,-0.577041,21.743293,0.666836,219599.650133,0.932578,34.612481,10.651685,5.246465,0.007963,0.027877,211.034857,32.000000,222.799222,205.392465,206.714727,191.104534,32.000000,185.649316,68.804297,60.392643,95.847691,62.877132,43.126035,34.177215,50.592427,25.822295,32.236284,59.542317,33.890483
26.651379,45.313678,139.851744,180.415403,64.601396,50.697275,29.727732,14.148029,139.479725,0.396130,41.337680,26.764827,177.320322,140.658402,173.325574,139.952264,89.687938,139.274086,-0.000689,0.001030,32.000000,-235.857708,140.381923,-0.577572,21.746309,0.667110,219784.750614,0.936826,34.856791,10.523676,5.243923,0.030849,0.022325,210.307636,32.000000,223.472526,205.237092,204.334389,191.290866,32.000000,185.653045,68.794718,60.408571,95.854092,62.877132,43.098484,34.177215,50.627608,25.822295,32.364015,59.549201,33.762090
26.523710,45.576837,139.680120,180.447395,64.592476,50.717607,29.894030,14.149884,139.453960,0.396157,41.979486,26.611392,177.302591,140.485223,173.301080,139.959497,89.684568,139.108293,-0.000689,0.001030,32.000000,-235.860606,140.311499,-0.577829,21.660471,0.669139,220077.565735,0.934488,35.249002,10.539902,5.246482,0.014103,0.028779,210.312910,32.000000,223.718267,204.334145,204.083988,191.981386,32.000000,184.762161,68.791423,60.402724,95.859605,62.877132,43.091664,34.177215,50.666148,25.822295,32.451011,59.552368,33.656148
26.396733,45.918960,139.570991,180.486403,64.595156,50.730351,29.645915,14.140465,139.352853,0.396428,42.686943,26.520429,177.346867,140.398156,173.294278,139.727450,89.688623,138.950162,-0.000689,0.001017,32.000000,-235.866583,140.197822,-0.577850,21.647122,0.669433,220164.422087,0.934681,35.274978,10.513038,5.247449,0.030800,0.023144,210.734702,32.000000,223.210019,203.894897,206.650165,192.456226,32.000000,184.247375,68.803344,60.410988,95.858397,62.877132,43.029243,34.177215,50.740794,25.822295,32.565608,59.549565,33.596867
26.414499,46.385847,139.558112,180.557685,64.599183,50.741799,29.734410,14.142463,139.284409,0.396312,43.589229,26.858998,177.419000,140.297058,173.308395,139.777690,89.653458,138.961628,-0.000688,0.001027,32.000000,-235.868027,140.077777,-0.577873,21.802197,0.674573,220478.148391,0.935149,35.752747,10.437606,5.266236,0.014610,0.026337,211.386746,32.000000,222.422952,204.264605,209.021049,192.203397,32.000000,184.243724,68.801682,60.374472,95.862132,62.877132,43.007056,34.177215,50.766872,25.822295,32.561685,59.553784,33.587916
26.575849,46.385847,139.540074,180.557685,64.671611,50.753188,29.666294,14.143605,139.252046,0.396273,44.304828,27.072770,177.403917,140.341917,173.249778,139.668332,89.615132,139.028392,-0.000688,0.001011,32.000000,-235.864591,140.039434,-0.577781,21.916752,0.677700,220800.688294,0.948755,36.309117,10.358324,5.287434,0.020187,0.023041,211.546171,32.000000,222.305959,204.877976,209.522990,191.378297,32.000000,184.880495,68.779752,60.389257,95.876420,62.877132,43.029169,34.177215,50.674878,25.822295,32.720250,59.552053,34.030468
27.214992,46.865382,139.915791,180.652262,64.910344,50.777229,29.711487,14.141750,139.730697,0.396463,43.052616,27.358105,177.389529,140.866309,173.163244,140.083050,89.662916,139.382892,-0.000690,0.001021,32.000000,-235.868741,140.568335,-0.577860,21.978672,0.673450,221161.644565,0.946518,36.745978,10.398946,5.283390,0.017096,0.026037,211.101660,32.000000,222.730255,205.121925,207.067586,190.995616,32.000000,185.616949,68.805559,60.398954,95.876357,62.877132,43.077361,34.177215,50.413491,25.822295,32.883512,59.545238,34.094151
27.012332,46.333482,139.995856,180.708672,65.080660,50.814229,29.708640,14.144604,139.854985,0.396544,41.203695,27.069221,177.333366,140.862638,173.183002,140.221828,89.687544,139.464591,-0.000691,0.001015,32.000000,-235.863100,140.646895,-0.577424,21.905160,0.667143,221169.165877,0.942846,36.474012,10.469038,5.250635,0.025699,0.030331,210.367246,32.000000,223.581070,205.103928,203.949486,191.222855,32.000000,185.608910,68.803137,60.391891,95.827122,62.877132,43.180848,34.177215,50.464021,25.822295,32.695726,59.545346,34.037071
26.786842,45.449094,140.140792,180.613252,64.991608,50.831031,29.730015,14.144461,139.699577,0.396737,41.130630,26.869443,177.339635,140.858743,173.238344,140.320450,89.670437,139.336957,-0.000691,0.001017,32.000000,-235.862915,140.663884,-0.577124,21.763828,0.656266,221226.799510,0.919630,35.888711,10.589738,5.141129,0.035694,0.015370,210.174366,32.000000,223.725118,204.322344,203.906823,191.858126,32.000000,184.656081,68.811011,60.391450,95.802881,62.877132,43.187972,34.177215,50.508795,25.822295,32.692202,59.547037,33.829882
26.705473,45.449094,139.925484,180.613252,64.863205,50.829737,29.666775,14.141607,139.709798,0.396530,41.461075,26.729979,177.384217,140.886720,173.327701,140.254524,89.709508,139.507791,-0.000693,0.001001,32.000000,-235.863146,140.515818,-0.577266,21.702983,0.661851,221132.516286,0.926494,35.692321,10.603894,5.182665,0.018563,0.025456,210.626132,32.000000,223.217080,203.956600,206.604019,192.067213,32.000000,183.907984,68.843221,60.409715,95.730130,62.877132,43.176515,34.177215,50.589016,25.822295,32.380891,59.547588,33.799581
26.729719,45.372888,139.905364,180.518677,64.756627,50.825928,29.700010,14.141036,139.565075,0.396748,42.152298,26.836454,177.362711,140.683546,173.303131,140.060497,89.672143,139.225467,-0.000693,0.001001,32.000000,-235.864537,140.391247,-0.577157,21.771669,0.669331,220780.577699,0.932386,35.183554,10.560405,5.231703,0.025339,0.030580,211.369199,32.000000,222.547483,203.979595,208.895419,192.250291,32.000000,184.276628,68.810753,60.363067,95.687373,62.877132,43.191299,34.177215,50.630154,25.822295,32.350020,59.548886,33.806991
26.703956,45.664833,139.789732,180.492577,64.664432,50.822195,29.710804,14.137041,139.504693,0.396763,42.784309,26.838631,177.375391,140.667642,173.277227,140.099365,89.621548,139.256242,-0.000693,0.001015,32.000000,-235.872794,140.411888,-0.577311,21.834481,0.672000,220779.657755,0.937348,35.319700,10.602431,5.239581,0.015918,0.027218,211.376811,32.000000,222.438098,204.583875,209.372399,191.500952,32.000000,185.310208,68.807544,60.382072,95.698338,62.877132,43.152126,34.177215,50.587284,25.822295,32.446989,59.551768,33.743455
26.937486,45.936231,140.038056,180.514467,64.688100,50.829202,29.682121,14.151026,139.598763,0.396874,42.769379,27.108130,177.379982,140.880805,173.180779,140.212767,89.660048,139.378129,-0.000693,0.001016,32.000000,-235.857006,140.593274,-0.576659,21.900046,0.669208,220736.218497,0.935165,35.202894,10.505732,5.234075,0.024651,0.031323,211.141100,32.000000,222.936275,205.190469,207.105408,190.961658,32.000000,185.522975,68.814364,60.383505,95.668108,62.877132,43.195377,34.177215,50.576674,25.822295,32.442822,59.545464,33.946609
26.805624,45.936231,139.934582,180.514467,64.734872,50.845672,29.684262,14.141607,139.604217,0.396764,42.010004,26.965026,177.323685,140.840881,173.169191,140.164233,89.642633,139.459635,-0.000694,0.001036,32.000000,-235.864130,140.577982,-0.576329,21.866083,0.667829,220958.902753,0.936355,35.537983,10.570950,5.234795,0.018426,0.018904,210.320298,32.000000,223.501652,205.227012,204.031178,190.832809,32.000000,185.078733,68.792263,60.391400,95.659670,62.877132,43.209184,34.177215,50.539241,25.822295,32.533109,59.552329,33.779625
26.684070,45.646740,139.930119,180.524570,64.684160,50.860344,29.659280,14.144889,139.629400,0.396719,42.186677,26.862723,177.300513,140.843348,173.272244,140.250472,89.605908,139.394846,-0.000694,0.001022,32.000000,-235.864782,140.510942,-0.576211,21.804163,0.662988,221011.702310,0.929433,35.419478,10.590345,5.198631,0.024833,0.021497,210.155643,32.000000,223.616476,204.443218,203.954810,191.648181,32.000000,184.733210,68.836459,60.361751,95.625202,62.877132,43.223948,34.177215,50.542445,25.822295,32.428546,59.547008,33.878378
26.589385,45.603976,139.858324,180.499874,64.649591,50.865447,29.634809,14.147601,139.560526,0.396661,42.555913,26.727688,177.334062,140.710664,173.265813,140.150018,89.623518,139.244111,-0.000694,0.001018,32.000000,-235.862398,140.297795,-0.576161,21.757061,0.666251,221162.490134,0.934483,35.639310,10.646453,5.220344,0.017661,0.033722,210.483239,32.000000,223.463167,203.851941,206.217499,192.186236,32.000000,184.235258,68.838823,60.386805,95.591941,62.877132,43.203219,34.177215,50.628270,25.822295,32.409506,59.541737,33.814548
26.421594,45.896480,139.742154,180.498471,64.612546,50.865532,29.704811,14.140608,139.420822,0.396616,43.288580,26.563131,177.362183,140.418689,173.300000,139.931642,89.567322,139.052820,-0.000696,0.001002,32.000000,-235.861523,140.218360,-0.576158,21.655357,0.670004,221138.141535,0.939382,35.553214,10.652423,5.243957,0.024950,0.026715,211.224450,32.000000,222.667273,203.830543,208.559323,192.311300,32.000000,184.206489,68.862930,60.371702,95.601776,62.877132,43.202631,34.177215,50.664179,25.822295,32.405281,59.546733,33.657248
26.361928,45.896480,139.561976,180.498471,64.584837,50.865629,29.633058,14.140180,139.358941,0.396650,44.021166,26.496915,177.385628,140.395424,173.237352,139.885417,89.502758,138.890294,-0.000694,0.001016,32.000000,-235.868179,140.154952,-0.576061,21.621499,0.672935,221162.153791,0.943681,35.669385,10.563216,5.259931,0.024316,0.013984,211.437813,32.000000,222.436558,204.600354,209.135093,191.424147,32.000000,184.632686,68.848546,60.369763,95.622236,62.877132,43.129624,34.177215,50.732953,25.822295,32.502854,59.546477,33.742868
26.519766,46.332659,139.478903,180.533270,64.585395,50.866025,29.691565,14.140465,139.113907,0.397000,44.799646,26.734035,177.371807,140.348076,173.139126,139.768358,89.483851,138.746764,-0.000695,0.001038,32.000000,-235.867894,139.967605,-0.575719,21.686540,0.679275,221473.594527,0.948407,36.244627,10.528469,5.288937,0.019715,0.026151,211.172132,32.000000,222.659500,205.090838,207.508153,190.729202,32.000000,185.285676,68.840501,60.371290,95.601039,62.877132,43.144678,34.177215,50.721676,25.822295,32.650571,59.541678,33.701416
26.588278,46.806707,139.517324,180.595853,64.609726,50.871481,29.581476,14.144461,139.225772,0.397056,45.052120,26.914925,177.293963,140.295467,173.133392,139.821899,89.509127,138.931957,-0.000694,0.001038,32.000000,-235.861931,140.148954,-0.575793,21.794670,0.680884,221560.174890,0.952968,36.345504,10.515690,5.294073,0.025340,0.028624,210.366531,32.000000,223.388432,205.112704,204.316384,190.855486,32.000000,185.385791,68.865252,60.403428,95.621714,62.877132,43.121502,34.177215,50.650165,25.822295,32.811722,59.543467,33.734284
26.729708,46.968478,139.651269,180.669101,64.621465,50.877626,29.586644,14.145746,139.306323,0.396993,44.634111,27.024230,177.208198,140.462162,173.155008,139.921460,89.466991,139.042123,-0.000695,0.001034,32.000000,-235.862614,140.252376,-0.575493,21.792362,0.676465,221771.809461,0.946119,36.515211,10.466239,5.259432,0.029583,0.024973,210.141798,32.000000,223.641143,204.305523,203.645519,191.665887,32.000000,184.734862,68.874465,60.372441,95.622561,62.877132,43.172613,34.177215,50.600857,25.822295,32.808652,59.540360,33.946463
26.704841,46.968478,139.614769,180.669101,64.582661,50.862536,29.557471,14.146745,139.412249,0.396952,44.034208,26.965452,177.272143,140.426457,173.155694,139.938267,89.466934,139.050141,-0.000696,0.001026,32.000000,-235.857353,140.186317,-0.574979,21.772561,0.672854,222034.556216,0.948229,36.873978,10.529156,5.247325,0.002438,0.023775,210.565757,32.000000,223.444044,203.781574,205.690253,192.026440,32.000000,184.058474,68.860689,60.409312,95.608406,62.877132,43.163463,34.177215,50.595473,25.822295,32.861883,59.548227,33.786155
26.567230,46.683873,139.580706,180.687062,64.451131,50.819676,29.660845,14.144033,139.321118,0.396931,44.212087,26.701541,177.343522,140.414937,173.173138,139.851948,89.390406,138.951444,-0.000696,0.001000,32.000000,-235.861704,140.076247,-0.574819,21.730521,0.671145,222132.765641,0.943261,36.798502,10.623711,5.224571,0.032625,0.017993,211.224368,32.000000,222.497245,203.833573,208.247655,192.110744,32.000000,184.025016,68.866069,60.353466,95.607726,62.877132,43.196416,34.177215,50.614824,25.822295,32.760012,59.546929,33.596133
26.470075,46.631779,139.532778,180.665733,64.334794,50.779307,29.726054,14.139752,139.233974,0.396965,44.653174,26.533361,177.352929,140.448501,173.224945,139.821753,89.328221,138.996462,-0.000697,0.001003,32.000000,-235.870738,139.943723,-0.574559,21.685989,0.671888,222079.054417,0.944836,36.840145,10.627582,5.228070,0.010547,0.027790,211.431596,32.000000,222.142454,204.535883,209.580796,191.437782,32.000000,184.840043,68.869572,60.354906,95.616059,62.877132,43.149524,34.177215,50.700339,25.822295,32.738728,59.542750,33.695033
26.401735,46.852221,139.399244,180.669942,64.221685,50.743883,29.590511,14.142321,138.977821,0.397203,45.221492,26.480051,177.360290,140.246998,173.095600,139.707303,89.359391,138.888190,-0.000697,0.001028,32.000000,-235.863744,139.867812,-0.574845,21.596978,0.674515,221849.865953,0.945242,36.786535,10.657151,5.253868,0.023866,0.018888,211.335050,32.000000,222.452649,204.931311,207.709965,190.925317,32.000000,185.389512,68.833380,60.354443,95.609149,62.877132,43.178785,34.177215,50.708366,25.822295,32.735491,59.549703,33.654167
26.440941,46.852221,139.361718,180.669942,64.105704,50.715927,29.720933,14.139467,138.968103,0.397108,45.725871,26.560040,177.325383,140.223264,173.111816,139.654904,89.339969,138.763722,-0.000697,0.001037,32.000000,-235.870204,139.892369,-0.574878,21.585648,0.676889,221744.528969,0.945941,36.898089,10.740759,5.271340,0.018525,0.020230,210.391635,32.000000,223.332128,204.941150,204.424809,190.960488,32.000000,185.503442,68.851928,60.395845,95.630546,62.877132,43.109058,34.177215,50.720620,25.822295,32.808972,59.540576,33.711834
26.351555,47.169464,139.231962,180.700533,64.020030,50.690544,29.590024,14.144461,138.869642,0.397104,46.082854,26.575106,177.247077,140.091395,173.125315,139.483067,89.334843,138.682362,-0.000697,0.001059,32.000000,-235.862915,139.672531,-0.574957,21.596479,0.680411,221729.533285,0.952691,37.233922,10.658057,5.279927,0.019201,0.021656,210.156947,32.000000,223.493845,204.357870,202.935628,191.538474,32.000000,184.706212,68.847909,60.381712,95.608537,62.877132,43.116981,34.177215,50.786946,25.822295,32.916253,59.543054,33.706625
26.347752,47.482336,139.137416,180.753575,63.954166,50.670159,29.667652,14.144461,138.843982,0.396954,46.353645,26.625624,177.341060,140.047351,173.170666,139.426839,89.401958,138.569399,-0.000696,0.001081,32.000000,-235.866357,139.706631,-0.575066,21.597266,0.679569,221605.346185,0.946510,37.167694,10.618201,5.270679,0.004130,0.021468,210.469836,32.000000,223.262711,203.866518,205.390360,192.094773,32.000000,184.090547,68.884495,60.413214,95.598655,62.877132,43.048002,34.177215,50.775083,25.822295,33.022219,59.542917,33.706845
26.465046,47.706101,139.108440,180.817283,63.786396,50.649865,29.717458,14.136755,138.791330,0.396900,46.411767,26.605572,177.379902,139.920073,173.160262,139.382300,89.319240,138.522189,-0.000694,0.001106,32.000000,-235.869637,139.703983,-0.574977,21.671460,0.680650,221736.761139,0.954323,37.636044,10.584557,5.283634,0.015858,0.021868,211.090025,32.000000,222.385299,203.762769,208.139357,192.144291,32.000000,184.143006,68.879093,60.365784,95.624462,62.877132,43.068900,34.177215,50.746176,25.822295,33.019799,59.542032,33.637072
26.421418,47.706101,139.154567,180.817283,63.469945,50.616935,29.673740,14.140465,138.769218,0.396746,46.387443,26.703172,177.393455,139.921011,173.136719,139.421051,89.194555,138.567199,-0.000693,0.001144,32.000000,-235.869861,139.637535,-0.574784,21.636107,0.680660,221780.916794,0.952288,37.955353,10.463586,5.280808,0.023516,0.021132,211.541527,32.000000,222.223509,204.233460,209.342246,191.625491,32.000000,185.147909,68.866063,60.357657,95.636803,62.877132,43.057381,34.177215,50.753072,25.822295,33.095254,59.548955,33.605671
26.382328,47.753816,138.997819,180.869765,63.183743,50.572477,29.700089,14.142321,138.734790,0.396668,46.609499,26.543077,177.422192,139.857778,173.061171,139.269543,89.245565,138.463764,-0.000695,0.001145,32.000000,-235.862761,139.627806,-0.574440,21.597502,0.676214,221848.299034,0.946382,37.980894,10.523786,5.256308,0.021749,0.017535,211.360300,32.000000,222.430876,204.705360,207.687192,191.096908,32.000000,185.655970,68.830616,60.360465,95.624614,62.877132,43.080429,34.177215,50.781817,25.822295,33.109640,59.541766,33.702810
26.347552,47.806194,139.043611,180.896989,62.923597,50.534000,29.686413,14.143605,138.693580,0.396692,46.932463,26.481498,177.392791,139.754662,173.034235,139.206125,89.229339,138.439746,-0.000693,0.001139,32.000000,-235.866558,139.568885,-0.574579,21.585255,0.677810,221837.392346,0.948805,38.054542,10.669939,5.266733,0.017020,0.018623,210.498356,32.000000,222.974417,205.018563,204.635054,190.796299,32.000000,185.639140,68.849528,60.382089,95.652005,62.877132,43.027016,34.177215,50.798406,25.822295,33.125676,59.545169,33.509193
26.213432,48.002820,138.900478,180.924213,62.705732,50.500990,29.617411,14.139895,138.489986,0.396724,47.281544,26.342314,177.328490,139.772973,173.135374,139.112940,89.188755,138.238188,-0.000694,0.001147,32.000000,-235.865678,139.347684,-0.574574,21.527662,0.678739,221643.912523,0.948712,38.168329,10.569586,5.268596,0.026548,0.020294,210.266418,32.000000,223.283070,204.489706,203.272856,191.327513,32.000000,184.916843,68.843783,60.376705,95.670116,62.877132,43.009220,34.177215,50.817477,25.822295,33.123568,59.549388,33.572069
26.222529,48.002820,138.849527,180.924213,62.465062,50.467980,29.655828,14.145746,138.470504,0.396882,47.583470,26.347516,177.399418,139.651912,173.176150,139.018233,89.204556,138.257098,-0.000693,0.001136,32.000000,-235.859172,139.259392,-0.574527,21.471486,0.679468,221538.253581,0.949859,38.279550,10.574352,5.277288,0.022510,0.014375,210.384162,32.000000,223.308283,203.674893,205.265713,192.164605,32.000000,184.730575,68.869437,60.409335,95.659622,62.877132,42.970128,34.177215,50.869624,25.822295,33.189890,59.548208,33.529296
26.296411,48.284745,138.582434,180.978380,62.292054,50.431058,29.628126,14.143605,138.314569,0.396956,47.957206,26.505538,177.437696,139.559236,173.126539,138.889458,89.151362,137.992793,-0.000690,0.001127,32.000000,-235.866066,139.244362,-0.574288,21.561337,0.683187,221613.027535,0.957007,38.703679,10.518689,5.298828,0.024490,0.019222,211.163995,32.000000,222.442367,203.506927,208.168715,192.295950,32.000000,184.805143,68.853849,60.385194,95.671658,62.877132,42.936019,34.177215,50.870915,25.822295,33.285996,59.543025,33.667447
26.359344,48.567231,138.775993,181.047984,62.172812,50.396747,29.557690,14.143890,138.354897,0.397085,48.110809,26.654942,177.479340,139.455120,173.167259,138.980522,89.082380,138.010382,-0.000690,0.001124,32.000000,-235.864305,139.365058,-0.573887,21.593122,0.684204,221449.949427,0.954794,38.688220,10.511923,5.295047,0.022418,0.022352,211.365240,32.000000,222.182707,204.072884,209.158673,191.920521,32.000000,184.973499,68.848276,60.356898,95.664399,62.877132,42.945793,34.177215,50.826957,25.822295,33.382478,59.544884,33.569134
26.476759,48.646494,138.673624,181.111133,62.096837,50.373881,29.646642,14.138896,138.462347,0.396977,47.960802,26.573764,177.464583,139.560236,173.097069,138.975039,89.075287,138.239311,-0.000688,0.001113,32.000000,-235.866513,139.389106,-0.573475,21.580560,0.679158,221471.543118,0.952799,38.844742,10.438762,5.270013,0.011227,0.020395,211.389459,32.000000,222.178822,204.867596,207.805462,190.981352,32.000000,185.573610,68.837931,60.354003,95.629161,62.877132,42.947167,34.177215,50.788970,25.822295,33.381101,59.544107,33.722032
26.436620,48.646494,138.839303,181.111133,62.000018,50.361143,29.574193,14.145603,138.366906,0.396986,47.755357,26.638623,177.454539,139.502508,173.093667,139.043841,89.084871,138.222349,-0.000688,0.001119,32.000000,-235.859315,139.249949,-0.573214,21.569834,0.677608,221526.296258,0.952655,39.020627,10.516160,5.264774,0.027486,0.036437,210.462066,32.000000,222.946298,205.021385,204.999741,190.962104,32.000000,185.961362,68.857811,60.383740,95.645524,62.877132,42.959506,34.177215,50.807348,25.822295,33.407309,59.546703,33.648224
26.314719,48.509361,138.605507,181.143129,61.888944,50.353497,29.723967,14.139752,138.263973,0.396776,47.936553,26.501036,177.452026,139.397966,173.135733,138.912822,89.055690,138.079539,-0.000688,0.001109,32.000000,-235.873361,139.178345,-0.573080,21.546938,0.675390,221427.193343,0.945118,38.901530,10.632694,5.237560,0.032841,0.016682,210.021169,32.000000,223.365558,204.407183,203.394723,191.545276,32.000000,185.693312,68.888228,60.390542,95.641932,62.877132,42.944846,34.177215,50.842077,25.822295,33.358327,59.552899,33.559670
26.288960,48.531028,138.648832,181.151549,61.637602,50.340785,29.629613,14.146316,138.160871,0.396552,47.982589,26.360757,177.457116,139.314810,173.144190,138.744185,89.059252,138.095898,-0.000687,0.001116,32.000000,-235.861879,139.039535,-0.573117,21.526246,0.676783,221381.284777,0.948705,38.969262,10.615006,5.251780,0.005440,0.019722,210.224698,32.000000,223.275122,203.661386,204.771746,192.270646,32.000000,184.875923,68.866107,60.396318,95.621299,62.877132,42.899416,34.177215,50.885973,25.822295,33.364421,59.546634,33.560770
26.395298,48.700799,138.439494,181.173161,61.195379,50.301645,29.562115,14.142178,138.180431,0.396479,48.290139,26.673534,177.517584,139.381143,173.152544,138.868474,89.044993,137.900931,-0.000687,0.001112,32.000000,-235.864706,139.176855,-0.572883,21.616254,0.678675,221346.143882,0.948071,39.038327,10.575924,5.267224,0.019262,0.016824,210.895903,32.000000,222.488246,203.609552,207.702117,192.389768,32.000000,184.538786,68.887498,60.386447,95.654272,62.877132,42.872963,34.177215,50.880697,25.822295,33.363009,59.543812,33.637146
26.538537,48.700799,138.666844,181.173161,60.816712,50.254473,29.719007,14.142321,138.317371,0.396198,48.144973,26.740438,177.567903,139.443110,173.163710,138.806521,88.961761,138.023667,-0.000687,0.001098,32.000000,-235.866203,139.171288,-0.573379,21.634612,0.679795,221312.662074,0.951877,39.103660,10.580185,5.274033,0.020829,0.042955,211.294120,32.000000,221.967340,204.227762,209.156527,191.797153,32.000000,185.075261,68.886689,60.373457,95.669128,62.877132,42.903423,34.177215,50.784846,25.822295,33.420682,59.542307,33.575224
26.558423,48.803652,138.516646,181.209648,60.528247,50.222492,29.697231,14.141750,138.288689,0.396225,47.539447,26.574019,177.560022,139.444171,173.146131,138.841969,88.972080,138.015424,-0.000685,0.001112,32.000000,-235.862676,139.070864,-0.573082,21.557901,0.674158,221205.891888,0.949652,39.093381,10.501173,5.244854,0.028910,0.024012,211.175170,32.000000,221.987452,204.740797,208.252121,191.250758,32.000000,186.148611,68.871187,60.394733,95.707566,62.877132,42.923444,34.177215,50.765305,25.822295,33.455195,59.544028,33.576911
26.509829,48.477821,138.634224,181.204035,60.245523,50.202121,29.726173,14.142035,138.262007,0.396269,47.374473,26.583401,177.563510,139.431732,173.153723,138.906468,89.019325,137.940456,-0.000683,0.001108,32.000000,-235.870422,139.115039,-0.573281,21.511402,0.671064,221006.594968,0.938401,38.851743,10.643132,5.225113,0.021522,0.036337,210.498848,32.000000,222.862007,204.976895,205.350191,191.311176,32.000000,186.398267,68.891310,60.443602,95.711364,62.877132,42.887885,34.177215,50.804086,25.822295,33.340857,59.555397,33.684028
26.392807,48.329722,138.501673,181.167548,59.980908,50.188152,29.698501,14.144604,138.264902,0.395945,47.457485,26.552507,177.538105,139.421740,173.148636,138.796418,88.947507,137.964082,-0.000683,0.001083,32.000000,-235.862772,139.035702,-0.573426,21.539254,0.672380,220910.093068,0.937979,38.921130,10.628871,5.215545,0.018823,0.017479,210.055068,32.000000,223.172478,204.672490,203.187781,191.654877,32.000000,185.742939,68.869833,60.418129,95.695661,62.877132,42.880703,34.177215,50.824575,25.822295,33.339394,59.552515,33.656075
26.427163,48.329722,138.526451,181.167548,59.691113,50.171602,29.614127,14.139752,138.224911,0.395842,47.557353,26.645930,177.534101,139.322112,173.246791,138.721160,88.964081,137.844635,-0.000683,0.001071,32.000000,-235.868772,139.014371,-0.573650,21.574502,0.674254,220601.534145,0.937774,38.677113,10.545758,5.229540,0.010269,0.018508,210.102415,32.000000,223.235362,203.857841,204.535765,192.346910,32.000000,184.975485,68.864919,60.402673,95.655723,62.877132,42.851296,34.177215,50.848418,25.822295,33.286389,59.544244,33.739273
26.560492,48.435311,138.540617,181.162776,59.342613,50.144760,29.709886,14.142606,138.254733,0.395765,47.338595,26.792054,177.613693,139.449595,173.248726,138.739986,88.948024,137.834593,-0.000682,0.001069,32.000000,-235.860344,139.066825,-0.573853,21.600964,0.674662,220568.652102,0.942432,38.726515,10.628882,5.247705,0.013554,0.018920,210.853927,32.000000,222.376295,203.809952,207.680853,192.447745,32.000000,184.658920,68.883286,60.415351,95.654687,62.877132,42.863877,34.177215,50.813220,25.822295,33.321498,59.543900,33.638980
26.514255,48.425712,138.506637,181.166986,59.031746,50.114244,29.616461,14.139609,138.256149,0.395680,46.951095,26.650335,177.596235,139.560460,173.229701,138.687443,88.852781,138.170811,-0.000680,0.001060,32.000000,-235.868259,139.111307,-0.574598,21.608753,0.672789,220464.284322,0.943515,38.668462,10.555135,5.241821,0.023123,0.026274,211.324059,32.000000,221.976536,204.172847,209.275797,192.064287,32.000000,185.276486,68.891095,60.389241,95.668105,62.877132,42.840740,34.177215,50.815569,25.822295,33.316659,59.544530,33.602590
26.443487,48.258965,138.533424,181.154075,58.760100,50.087662,29.694666,14.146602,138.196622,0.395467,47.020030,26.577409,177.621836,139.417866,173.213808,138.748056,88.899732,137.919720,-0.000681,0.001081,32.000000,-235.856185,138.979289,-0.574609,21.567762,0.669429,220362.545085,0.935244,38.549308,10.566385,5.216041,0.018481,0.021183,211.232470,32.000000,222.130486,204.779202,208.613350,191.418182,32.000000,186.298847,68.884541,60.397730,95.643006,62.877132,42.877750,34.177215,50.834147,25.822295,33.315146,59.543310,33.701416
26.353620,48.258965,138.412828,181.154075,58.521348,50.066145,29.679622,14.139609,138.117554,0.395385,47.255423,26.503979,177.622168,139.424576,173.157664,138.684999,88.900396,137.793562,-0.000680,0.001086,32.000000,-235.866619,138.894143,-0.574266,21.540303,0.669489,220331.443190,0.939320,38.617546,10.822467,5.223856,0.015572,0.013879,210.575999,32.000000,222.843653,205.032925,205.565213,191.378126,32.000000,186.478727,68.876188,60.417834,95.653735,62.877132,42.807517,34.177215,50.893965,25.822295,33.255601,59.541422,33.482341
26.291546,48.309702,138.432728,181.139481,58.319397,50.050620,29.652620,14.143034,138.122450,0.395335,47.599234,26.417089,177.522374,139.112514,173.184481,138.569123,88.906826,137.720590,-0.000680,0.001080,32.000000,-235.865817,138.818925,-0.574478,21.526430,0.671488,220102.560181,0.938616,38.570141,10.655427,5.238849,0.016184,0.017473,209.983154,32.000000,223.339700,204.804177,203.342040,191.640630,32.000000,186.062251,68.892464,60.408673,95.674215,62.877132,42.799035,34.177215,50.910998,25.822295,33.271569,59.551945,33.532157
26.307573,48.520057,138.297178,181.158005,58.143485,50.035330,29.706086,14.147030,137.926725,0.395171,47.772167,26.406953,177.534305,139.160554,173.209471,138.512980,88.884295,137.775190,-0.000680,0.001079,32.000000,-235.856740,138.738405,-0.574393,21.490841,0.673311,220048.758235,0.942053,38.722049,10.594364,5.252137,0.001914,0.021387,209.996256,32.000000,223.230272,204.084463,204.561988,192.259218,32.000000,185.023852,68.905451,60.444456,95.647019,62.877132,42.761830,34.177215,50.934265,25.822295,33.343018,59.551306,33.550792
26.256794,48.706559,138.241083,181.185791,57.938024,50.022628,29.777876,14.145032,137.854612,0.394899,47.837910,26.412102,177.624329,139.068510,173.200336,138.582693,88.864941,137.633621,-0.000680,0.001068,32.000000,-235.866278,138.716175,-0.574318,21.501489,0.674804,220034.152000,0.945069,38.877949,10.552978,5.265294,0.020400,0.020211,210.744206,32.000000,222.616776,203.851433,207.504097,192.563343,32.000000,185.106714,68.920165,60.435816,95.664062,62.877132,42.760367,34.177215,50.957402,25.822295,33.341596,59.539947,33.496574
26.274061,48.706559,138.208976,181.185791,57.672946,50.004855,29.733604,14.140465,137.922122,0.394739,47.893116,26.500937,177.628812,139.069000,173.226390,138.346371,88.857405,137.535028,-0.000680,0.001095,32.000000,-235.866419,138.682403,-0.574075,21.476259,0.675357,220107.983246,0.942940,39.061133,10.601665,5.256934,0.009952,0.013527,211.056204,32.000000,222.104063,204.046424,209.321366,192.375115,32.000000,185.649476,68.895287,60.411944,95.655776,62.877132,42.728315,34.177215,50.962560,25.822295,33.405080,59.547775,33.544996
26.282330,48.803377,138.137814,181.213858,57.338885,49.977068,29.814864,14.139752,137.785755,0.394697,48.004269,26.376771,177.635335,138.966659,173.150086,138.290734,88.809366,137.475385,-0.000678,0.001102,32.000000,-235.871066,138.531421,-0.573832,21.422653,0.675914,220205.563454,0.942750,39.333765,10.553186,5.264964,0.021184,0.016180,211.213220,32.000000,222.210292,204.919024,208.597012,191.644040,32.000000,186.151549,68.881010,60.413471,95.637504,62.877132,42.712879,34.177215,50.944513,25.822295,33.437501,59.547411,33.529443
26.242792,48.853296,137.976684,181.237154,56.993298,49.946589,29.623263,14.149028,137.695824,0.394634,48.277028,26.331630,177.662064,138.948693,173.143872,138.248345,88.853458,137.415610,-0.000677,0.001100,32.000000,-235.858020,138.539718,-0.573706,21.399863,0.676054,220125.276047,0.943167,39.304463,10.513451,5.260282,0.027787,0.026628,210.565712,32.000000,222.777328,205.237888,205.601723,191.339148,32.000000,186.304195,68.890265,60.446324,95.640177,62.877132,42.645599,34.177215,50.995011,25.822295,33.453692,59.540783,33.460991
26.189491,48.995922,137.954927,181.265221,56.719053,49.917547,29.835239,14.140180,137.561457,0.394624,48.502751,26.405626,177.579791,138.743767,173.160420,138.004320,88.871979,137.345220,-0.000676,0.001093,32.000000,-235.870474,138.419269,-0.573827,21.450295,0.677163,220100.266691,0.939976,39.387254,10.532878,5.255920,0.013397,0.013593,209.880482,32.000000,223.293629,204.954701,203.589198,191.471663,32.000000,186.191508,68.893396,60.441512,95.640837,62.877132,42.630053,34.177215,51.017865,25.822295,33.452590,59.542582,33.504571
26.419961,48.995922,137.827790,181.265221,56.525992,49.895754,29.702650,14.141893,137.628217,0.394087,48.712629,26.686081,177.577030,138.777126,173.183284,138.180256,88.879005,137.351993,-0.000674,0.001075,32.000000,-235.862697,138.633578,-0.573562,21.590919,0.677778,219975.289871,0.947085,39.504274,10.460106,5.257698,0.023039,0.029228,209.933392,32.000000,223.378468,204.087859,204.436547,192.335626,32.000000,185.447089,68.877830,60.457685,95.620419,62.877132,42.585405,34.177215,50.938259,25.822295,33.501125,59.548768,33.665466
27.529261,49.207124,138.462163,181.310410,56.600162,49.884920,29.660941,14.145175,138.270867,0.394100,47.843782,27.690303,177.653661,139.403388,173.198966,138.686001,88.910343,137.948492,-0.000675,0.001047,32.000000,-235.864824,139.108062,-0.573699,21.983969,0.676931,219942.210692,0.942132,39.737487,10.407796,5.267568,0.037698,0.047588,210.631460,32.000000,222.790660,203.790230,207.022958,192.825052,32.000000,185.113513,68.889549,60.455674,95.623731,62.877132,42.653384,34.177215,50.698836,25.822295,33.573595,59.554679,34.045875
27.311733,48.788292,138.773082,181.336232,56.958913,49.904538,29.635382,14.144176,138.498026,0.393858,42.714967,27.443536,177.701576,139.617553,173.234103,138.986838,88.873182,138.064537,-0.000675,0.001021,32.000000,-235.862217,139.317865,-0.573517,21.865480,0.667692,219732.226326,0.937260,39.346826,10.404023,5.216805,0.031851,0.027707,211.107467,32.000000,222.222527,204.060266,209.137127,192.696626,32.000000,185.395156,68.887293,60.416460,95.627932,62.877132,42.858269,34.177215,50.529521,25.822295,33.427338,59.546693,34.037878
26.935162,46.940236,138.982029,181.137797,57.314275,49.952861,29.611809,14.144604,138.755051,0.393900,41.296851,27.081566,177.675225,139.767079,173.262615,139.177299,88.878800,138.296440,-0.000677,0.000993,32.000000,-235.862936,139.356309,-0.573663,21.747856,0.638721,219280.329178,0.899094,37.713995,10.658586,5.029636,0.014144,0.024308,211.284998,32.000000,222.114104,205.026646,209.069884,191.526962,32.000000,185.900651,68.878875,60.447830,95.633106,62.877132,42.914883,34.177215,50.605449,25.822295,33.426174,59.548513,33.875296
26.838955,46.940236,138.894664,181.137797,57.608751,49.993529,29.735812,14.146745,138.576920,0.393936,41.362631,26.970325,177.685407,139.821094,173.305911,139.101373,88.896314,138.335800,-0.000677,0.000977,32.000000,-235.859156,139.409355,-0.573215,21.727111,0.646392,219244.194520,0.906878,37.652148,10.751260,5.081079,0.023323,0.040135,210.742162,32.000000,222.672282,205.231855,206.131319,191.390009,32.000000,186.595574,68.857907,60.440499,95.616653,62.877132,42.894952,34.177215,50.716428,25.822295,32.781843,59.544382,33.802736
26.686325,46.261925,138.934497,180.897550,57.865868,50.021450,29.685352,14.143177,138.526610,0.394152,41.831564,26.805782,177.573160,139.837102,173.380763,139.047445,88.989776,138.229391,-0.000678,0.000939,32.000000,-235.866822,139.453756,-0.573656,21.696899,0.654673,218500.957611,0.917841,36.427351,10.856471,5.159874,0.020097,0.022384,209.973244,32.000000,223.299081,205.002445,203.739927,191.868278,32.000000,186.397103,68.863925,60.433987,95.597846,62.877132,42.894854,34.177215,50.772751,25.822295,32.543051,59.542504,33.702589
26.614059,46.249314,138.712710,180.778273,58.087763,50.039421,29.687747,14.145032,138.449524,0.394214,42.393363,26.700753,177.513990,139.667348,173.418661,139.071302,88.969023,138.182274,-0.000679,0.000931,32.000000,-235.865622,139.265694,-0.573596,21.640093,0.657250,218707.981869,0.918209,36.587668,10.857754,5.175115,0.022453,0.012355,209.964574,32.000000,223.522601,204.296874,203.990747,192.412251,32.000000,185.300208,68.867257,60.417206,95.580870,62.877132,42.841575,34.177215,50.809429,25.822295,32.535077,59.552525,33.669207
26.466408,46.532253,138.789792,180.746840,58.300608,50.054621,29.641698,14.150312,138.351512,0.394240,42.993668,26.660389,177.544319,139.559255,173.377426,138.990693,89.017395,138.133358,-0.000678,0.000909,32.000000,-235.859523,139.120868,-0.573538,21.596611,0.660234,218404.604135,0.924340,36.164620,10.713466,5.206206,0.014938,0.020382,210.386928,32.000000,222.826631,203.983507,206.833640,192.674885,32.000000,184.891004,68.876398,60.439451,95.582968,62.877132,42.875922,34.177215,50.836331,25.822295,32.531473,59.548680,33.682927
26.436252,46.532253,138.576998,180.746840,58.476574,50.069747,29.700902,14.148742,138.263647,0.394181,43.641407,26.512950,177.536456,139.401410,173.375101,138.784259,88.943031,137.977526,-0.000679,0.000902,32.000000,-235.863223,139.106898,-0.573217,21.562097,0.662803,218527.412072,0.927212,36.273264,10.711704,5.212009,0.022026,0.039679,211.145541,32.000000,222.189825,204.176503,209.253921,192.582447,32.000000,185.336025,68.892495,60.398630,95.614687,62.877132,42.796034,34.177215,50.896842,25.822295,32.626337,59.550401,33.653140
26.377781,46.895543,138.573520,180.769572,58.672338,50.084974,29.626129,14.139609,138.214472,0.393991,44.288427,26.632630,177.524972,139.304514,173.310069,138.720854,88.964244,137.851186,-0.000681,0.000875,32.000000,-235.867931,139.077207,-0.573159,21.567709,0.667669,218791.945415,0.935012,36.804750,10.639950,5.243998,0.025186,0.030797,211.237123,32.000000,222.143491,204.959438,209.283253,191.625796,32.000000,186.131377,68.891642,60.424211,95.654272,62.877132,42.796408,34.177215,50.921073,25.822295,32.749321,59.538609,33.546097
26.464798,47.267355,138.411183,180.823738,58.863666,50.100251,29.672477,14.144604,138.109964,0.394051,44.825469,26.727615,177.533574,139.364483,173.210594,138.766104,89.005075,137.820267,-0.000682,0.000852,32.000000,-235.861789,139.089055,-0.573037,21.590421,0.668837,218937.199849,0.934550,36.855645,10.639789,5.241931,0.009525,0.037769,210.656027,32.000000,222.790462,205.194601,206.575092,191.384423,32.000000,186.418653,68.880947,60.402914,95.674663,62.877132,42.742072,34.177215,50.894483,25.822295,32.875498,59.548041,33.582560
26.462325,47.494402,138.553634,180.876220,58.961942,50.116820,29.604617,14.141607,138.092911,0.393928,44.778711,26.631054,177.478643,139.281554,173.194054,138.738009,89.049282,137.874241,-0.000683,0.000861,32.000000,-235.869867,138.965157,-0.573403,21.516385,0.670510,219233.028609,0.940183,37.317747,10.558109,5.253418,0.028048,0.038322,210.012624,32.000000,223.394209,205.249495,203.868101,191.633525,32.000000,186.378374,68.842921,60.399759,95.664975,62.877132,42.788084,34.177215,50.869854,25.822295,32.872872,59.542602,33.641254
26.462910,47.494402,138.391345,180.876220,59.021478,50.133350,29.680294,14.145175,138.154009,0.393884,44.977605,26.573383,177.463146,139.321662,173.243136,138.669866,89.028658,137.911763,-0.000684,0.000848,32.000000,-235.864168,139.031704,-0.573395,21.479013,0.668569,219448.799413,0.936574,37.542568,10.502474,5.230011,0.015321,0.031995,209.843521,32.000000,223.522974,204.374494,203.953938,192.264135,32.000000,185.265338,68.891162,60.416172,95.655779,62.877132,42.731642,34.177215,50.900828,25.822295,32.949263,59.542504,33.574123
26.327753,47.550616,138.358516,180.909899,59.098726,50.138359,29.685980,14.141607,137.951701,0.393980,45.366609,26.507926,177.513494,139.342400,173.245411,138.635495,89.059090,137.802416,-0.000685,0.000862,32.000000,-235.866589,138.903320,-0.573425,21.483183,0.671942,219621.882863,0.939626,37.773785,10.484108,5.235883,0.023833,0.016738,210.455410,32.000000,223.012774,204.126156,206.605691,192.463716,32.000000,184.864963,68.909910,60.419581,95.668266,62.877132,42.745668,34.177215,50.924878,25.822295,32.966400,59.547185,33.703323
26.388100,47.766979,138.356338,180.938526,59.172970,50.138388,29.611672,14.142749,137.967716,0.394088,45.863369,26.495748,177.573837,139.324293,173.293767,138.592633,89.008928,137.831471,-0.000686,0.000866,32.000000,-235.862824,138.893530,-0.573106,21.560760,0.672830,219712.914771,0.937517,37.772799,10.522693,5.229634,0.024321,0.017205,211.090070,32.000000,222.287143,204.134215,209.154320,192.459457,32.000000,185.059782,68.922854,60.383549,95.656737,62.877132,42.713299,34.177215,50.945464,25.822295,33.039207,59.551709,33.667447
26.584203,48.028324,138.406342,180.984554,59.253921,50.142248,29.677005,14.149599,138.092731,0.394257,46.047186,26.790112,177.565745,139.214018,173.255174,138.635990,89.024047,137.778902,-0.000686,0.000854,32.000000,-235.859744,138.951285,-0.573439,21.658504,0.675204,219804.804138,0.942615,38.057500,10.439910,5.255235,0.023301,0.028896,211.321562,32.000000,222.253741,204.716361,209.419529,191.758772,32.000000,186.114217,68.912102,60.394094,95.658855,62.877132,42.726819,34.177215,50.923832,25.822295,33.037061,59.545080,33.703763
26.650476,48.028324,138.430361,180.984554,59.426796,50.148653,29.621120,14.149028,138.061270,0.394210,45.672142,26.727003,177.581470,139.234817,173.130151,138.703707,89.033022,137.887049,-0.000686,0.000845,32.000000,-235.863102,139.007820,-0.573427,21.629629,0.672040,219953.270897,0.943189,38.171732,10.503985,5.243134,0.008663,0.020714,210.812824,32.000000,222.683844,205.137920,206.819239,191.364646,32.000000,186.312202,68.896528,60.382978,95.657695,62.877132,42.725291,34.177215,50.841518,25.822295,33.125869,59.537222,33.663778
26.493428,47.924937,138.526315,181.020198,59.514229,50.162735,29.652978,14.142321,138.105392,0.394154,45.546103,26.661819,177.554025,139.270849,173.165745,138.676628,89.109729,137.883933,-0.000686,0.000823,32.000000,-235.867514,139.011555,-0.573134,21.586854,0.666123,220023.884293,0.934462,38.102444,10.463691,5.206338,0.021781,0.022911,210.151233,32.000000,223.289647,205.321795,204.144473,191.498606,32.000000,185.938213,68.905168,60.413951,95.694370,62.877132,42.746238,34.177215,50.891864,25.822295,33.088025,59.549565,33.614475
26.463662,47.728587,138.388770,181.006726,59.505501,50.170666,29.602827,14.139895,137.958651,0.394096,45.647635,26.580773,177.503476,139.130418,173.239435,138.616344,89.111030,137.749609,-0.000686,0.000812,32.000000,-235.872563,138.922818,-0.572570,21.560471,0.665987,220013.599921,0.933896,37.991138,10.506501,5.194292,0.018995,0.018795,210.057941,32.000000,223.362355,204.500286,203.956663,192.007058,32.000000,185.282433,68.925247,60.398139,95.694050,62.877132,42.710272,34.177215,50.922526,25.822295,33.017822,59.548434,33.572509
26.475782,47.826487,138.357023,180.999429,59.534544,50.165614,29.711509,14.145032,137.981113,0.394083,45.907927,26.683860,177.552507,139.247297,173.261195,138.594590,89.125384,137.804861,-0.000686,0.000827,32.000000,-235.864475,138.871339,-0.572717,21.647804,0.670429,220017.309869,0.938743,38.151868,10.428301,5.228705,0.025486,0.026216,210.376211,32.000000,223.199971,203.953283,206.641773,192.559358,32.000000,185.069643,68.910526,60.398378,95.657549,62.877132,42.709357,34.177215,50.941718,25.822295,33.015639,59.545316,33.623353
26.548123,47.826487,138.437290,180.999429,59.616123,50.160512,29.704869,14.140465,138.046661,0.394297,45.992803,26.856513,177.596442,139.220055,173.277466,138.652118,89.180176,137.771727,-0.000687,0.000846,32.000000,-235.869861,139.024547,-0.572676,21.803901,0.671148,219944.185479,0.941160,38.005716,10.362677,5.229389,0.023686,0.017554,211.199880,32.000000,222.509495,204.007061,208.888615,192.788768,32.000000,185.081745,68.952818,60.373527,95.682945,62.877132,42.716469,34.177215,50.894783,25.822295,33.047528,59.545012,33.802809
26.936482,47.975671,138.672596,181.018514,59.980430,50.165562,29.691116,14.139467,138.459649,0.394571,44.905804,27.020875,177.566096,139.608114,173.271502,138.975447,89.169438,138.197603,-0.000687,0.000838,32.000000,-235.869385,139.167128,-0.572893,21.742952,0.668224,219963.621996,0.937387,38.083172,10.374787,5.225796,0.015139,0.025737,211.311640,32.000000,222.250598,204.840530,209.257879,191.818696,32.000000,185.526973,68.952796,60.381480,95.676313,62.877132,42.768198,34.177215,50.731045,25.822295,33.097310,59.546369,33.914034
26.886256,47.420364,138.809778,181.006726,60.320194,50.187361,29.633978,14.141036,138.468410,0.394588,43.749045,26.930993,177.641293,139.643777,173.222209,139.013687,89.175118,138.244227,-0.000686,0.000857,32.000000,-235.870929,139.296941,-0.572750,21.675551,0.662327,219858.400884,0.934816,37.961296,10.304127,5.214579,0.017495,0.017406,210.915180,32.000000,222.633646,205.339770,207.300897,191.235248,32.000000,186.214489,68.949194,60.405542,95.677118,62.877132,42.824731,34.177215,50.736918,25.822295,32.902461,59.546664,33.869133
26.637465,46.796562,138.721718,180.900357,60.575241,50.206414,29.576804,14.142606,138.410979,0.394603,43.785366,26.694104,177.561410,139.643063,173.241158,138.975815,89.254784,138.158790,-0.000687,0.000865,32.000000,-235.867557,139.286926,-0.572389,21.627872,0.658344,219802.947341,0.921489,37.460588,10.518613,5.148133,0.009892,0.024310,210.070273,32.000000,223.383301,205.245987,204.320913,191.408701,32.000000,186.301428,68.940054,60.392111,95.665992,62.877132,42.844862,34.177215,50.810113,25.822295,32.899981,59.558062,33.609706
26.657478,46.796562,138.770331,180.900357,60.818305,50.217868,29.593706,14.141179,138.409715,0.394750,44.007355,26.780068,177.553177,139.595308,173.331342,138.989382,89.295307,138.170911,-0.000688,0.000876,32.000000,-235.866361,139.238836,-0.571623,21.662726,0.661066,219577.634867,0.924271,36.988918,10.535212,5.162853,0.015433,0.019753,209.902517,32.000000,223.571333,204.473468,203.604825,192.192336,32.000000,185.469231,68.946594,60.388645,95.659909,62.877132,42.810206,34.177215,50.835042,25.822295,32.680404,59.548090,33.872728
26.834045,46.781756,138.889836,180.836929,61.113598,50.234206,29.688329,14.141179,138.566288,0.394762,43.947673,27.115177,177.514362,139.678502,173.325046,139.087821,89.281789,138.298892,-0.000688,0.000879,32.000000,-235.868000,139.342605,-0.571483,21.797109,0.665897,219324.276630,0.934140,36.781211,10.414718,5.207767,0.033525,0.028795,210.164203,32.000000,223.376330,204.009508,206.214757,192.665771,32.000000,184.714652,68.952847,60.373136,95.584854,62.877132,42.836077,34.177215,50.849773,25.822295,32.672177,59.549929,33.774489
26.898270,46.847012,138.882086,180.820090,61.546478,50.258332,29.813144,14.142035,138.666678,0.394600,43.139020,26.988520,177.536713,139.771851,173.352326,139.194125,89.264625,138.325214,-0.000690,0.000879,32.000000,-235.859440,139.450819,-0.570576,21.738153,0.664772,219328.763145,0.933081,36.747628,10.379989,5.205681,0.032804,0.016652,211.126034,32.000000,222.443240,204.130718,208.764412,192.620446,32.000000,184.832867,68.960505,60.372478,95.618566,62.877132,42.841184,34.177215,50.728675,25.822295,32.691753,59.548601,33.889530
