OSU 80 Ton Compressor Load Stand
26.639538,46.408055,138.994498,180.773782,61.936650,50.292662,29.586580,14.146745,138.575613,0.394567,42.868285,26.852396,177.537025,139.767426,173.340009,139.165586,89.275256,138.342493,-0.000690,0.000888,32.000000,-235.862926,139.515571,-0.570806,21.669257,0.658113,219321.068259,0.923937,36.437383,10.454654,5.175882,0.018805,0.033936,211.252393,32.000000,222.255688,204.747564,209.530726,191.988544,32.000000,185.505062,68.952131,60.382907,95.614621,62.877132,42.879487,34.177215,50.789156,25.822295,32.688722,59.540084,33.821591
26.603915,46.408055,138.869824,180.773782,62.248807,50.324423,30.024984,14.139609,138.570929,0.394518,43.274148,26.744712,177.569419,139.819016,173.243260,139.061805,89.315499,138.379759,-0.000689,0.000897,32.000000,-235.868750,139.417883,-0.571260,21.617146,0.659167,219451.832991,0.918339,36.395550,10.484387,5.163235,0.038818,0.015752,211.082051,32.000000,222.586056,205.243134,207.732457,191.349574,32.000000,186.223309,68.934925,60.375178,95.593355,62.877132,42.840914,34.177215,50.849751,25.822295,32.532925,59.545012,33.598334
26.632847,46.344722,138.839810,180.711197,62.542211,50.349874,29.732379,14.138610,138.472358,0.394812,43.810288,26.859043,177.475220,139.549837,173.220711,139.088838,89.315057,138.304975,-0.000689,0.000883,32.000000,-235.869421,139.285052,-0.571029,21.741457,0.665910,219445.469552,0.934500,36.389223,10.482007,5.217602,0.028491,0.033925,210.237459,32.000000,223.425842,205.271892,204.396646,191.460492,32.000000,186.165971,68.954165,60.396295,95.593319,62.877132,42.848631,34.177215,50.865892,25.822295,32.507451,59.545248,33.721005
26.519787,46.624376,138.847973,180.691272,62.817500,50.372747,29.615012,14.145175,138.684527,0.394677,44.036341,27.184473,177.395457,139.657866,173.286607,139.171351,89.334717,138.264690,-0.000688,0.000857,32.000000,-235.862529,139.339585,-0.571033,21.912608,0.668197,219564.999043,0.922735,36.449046,10.459557,5.219902,0.022278,0.019903,209.995952,32.000000,223.658032,204.610332,203.547490,192.105213,32.000000,185.339703,68.957224,60.383435,95.554432,62.877132,42.830533,34.177215,50.893892,25.822295,32.601085,59.543005,34.010512
27.195532,46.581879,139.318065,180.712320,63.266023,50.406587,29.752939,14.144747,139.109036,0.394673,41.716631,27.267375,177.449710,140.069006,173.290572,139.597600,89.377823,138.731130,-0.000688,0.000851,32.000000,-235.862629,139.769733,-0.571020,21.894774,0.664006,219623.247812,0.931082,36.337124,10.424290,5.213104,0.019780,0.022577,210.262141,32.000000,223.332081,204.211082,206.008757,192.724992,32.000000,184.520759,68.977860,60.394630,95.540443,62.877132,42.922373,34.177215,50.610137,25.822295,32.597841,59.547047,34.086521
27.017473,46.581879,139.480192,180.712320,63.733772,50.459170,29.660594,14.140894,139.050104,0.394648,39.772382,27.136333,177.477630,140.089296,173.266974,139.521222,89.292231,138.773311,-0.000689,0.000863,32.000000,-235.870416,139.930180,-0.570816,21.857009,0.661597,219930.218264,0.940013,36.806892,10.385389,5.235637,0.023265,0.023030,211.218615,32.000000,222.484767,204.184824,208.733450,192.590491,32.000000,184.714513,68.956873,60.349501,95.511834,62.877132,43.028529,34.177215,50.653585,25.822295,32.579806,59.546270,33.870674
26.761694,45.358085,139.425118,180.612410,64.109417,50.511276,29.707899,14.143605,139.101520,0.394945,40.123214,26.987166,177.486679,140.128221,173.321760,139.582442,89.331884,138.933060,-0.000689,0.000866,32.000000,-235.864591,139.866812,-0.570820,21.884677,0.652082,219698.682834,0.911720,35.637339,10.564818,5.122829,0.023731,0.021020,211.343725,32.000000,222.317882,204.660254,209.729760,192.008261,32.000000,185.540318,68.975346,60.347597,95.496427,62.877132,43.015903,34.177215,50.705368,25.822295,32.151004,59.537321,33.870674
26.616403,45.139890,139.352581,180.472652,64.332791,50.553213,29.689928,14.139181,139.060323,0.395034,40.748707,27.374216,177.534685,140.246306,173.238090,139.568240,89.368068,138.880480,-0.000688,0.000870,32.000000,-235.867211,140.024568,-0.570076,22.007258,0.659625,219649.595427,0.927928,35.134590,10.706923,5.209876,0.018334,0.017439,211.251247,32.000000,222.599145,205.323139,207.841791,191.368507,32.000000,185.917192,68.955734,60.352967,95.474755,62.877132,42.997047,34.177215,50.821555,25.822295,32.070746,59.545198,34.000608
27.446658,45.134956,139.848268,180.409509,64.266864,50.574860,29.680840,14.142463,139.547707,0.395310,38.186155,27.596952,177.410585,140.727223,173.262419,140.145369,89.446599,139.382952,-0.000688,0.000878,32.000000,-235.870486,140.352047,-0.570168,22.065401,0.659625,219649.595427,0.927928,35.134590,10.706923,5.209876,0.021271,0.034951,210.324820,32.000000,223.292880,205.504292,204.512669,191.312039,32.000000,185.802811,68.957181,60.357787,95.485480,62.877132,43.091920,34.177215,50.469999,25.822295,32.066074,59.546280,34.153799
27.248260,45.134956,140.043479,180.409509,64.172925,50.590115,29.691623,14.140465,139.721731,0.395394,34.769067,27.330506,177.367229,140.736481,173.266429,140.216712,89.431824,139.352714,-0.000687,0.000869,32.000000,-235.868058,140.454797,-0.570259,21.950505,0.658472,219733.944994,0.934118,35.159902,10.645710,5.235590,0.026495,0.032169,209.948335,32.000000,223.558807,204.802450,203.606526,191.816306,32.000000,185.327016,68.967066,60.346367,95.415607,62.877132,43.215114,34.177215,50.520820,25.822295,32.059686,59.542327,34.039052
26.977864,43.824854,139.916050,180.255444,64.083617,50.605418,29.734624,14.139181,139.663570,0.395393,35.026699,26.972833,177.357375,140.771573,173.319320,140.151540,89.474373,139.356163,-0.000687,0.000853,32.000000,-235.866064,140.449597,-0.570609,21.795928,0.644130,219365.741828,0.905022,33.777126,10.806084,5.095275,0.018480,0.021678,210.192501,32.000000,223.520092,204.002276,205.830923,192.579310,32.000000,184.732278,68.948936,60.339803,95.385755,62.877132,43.230284,34.177215,50.614983,25.822295,31.599484,59.539406,33.858568
26.935644,43.601233,139.957011,180.072479,63.995516,50.625730,29.624011,14.147315,139.479339,0.395435,37.566436,27.027587,177.264426,140.744146,173.352288,140.046404,89.411698,139.253947,-0.000686,0.000830,32.000000,-235.862028,140.292615,-0.570799,21.849587,0.651668,219538.158620,0.911915,34.103394,10.806500,5.139538,0.018484,0.032813,211.249658,32.000000,222.302952,204.606483,209.438748,191.861891,32.000000,185.011841,68.931379,60.309472,95.377885,62.877132,43.223227,34.177215,50.691761,25.822295,31.513816,59.550765,33.762090
26.803320,44.020529,139.802732,180.012146,63.967624,50.643302,29.698074,14.139467,139.516272,0.395437,37.975698,27.084063,177.288759,140.674962,173.198020,140.128845,89.450570,139.274665,-0.000685,0.000829,32.000000,-235.868401,140.456409,-0.570816,21.951370,0.658669,218887.217074,0.917622,33.240953,10.765589,5.186328,0.019078,0.033956,211.092821,32.000000,222.434850,205.271409,208.386266,190.798502,32.000000,185.591423,68.902618,60.338761,95.360899,62.877132,43.171374,34.177215,50.689560,25.822295,31.653322,59.547323,34.175515
27.263814,44.335705,140.172556,180.037121,64.096581,50.666128,29.594344,14.143890,139.877970,0.395381,36.896779,27.420672,177.220088,140.870733,173.143541,140.251754,89.514991,139.491955,-0.000685,0.000840,32.000000,-235.861683,140.582060,-0.570835,21.988847,0.657804,218913.436585,0.922447,33.087545,10.779711,5.195978,0.021943,0.032670,210.275860,32.000000,223.259752,205.317756,204.931463,190.998535,32.000000,185.879047,68.884079,60.338920,95.367283,62.877132,43.218091,34.177215,50.600880,25.822295,31.647575,59.539219,34.132229
27.105714,44.335705,140.066569,180.037121,64.292506,50.706649,29.717175,14.141179,139.699073,0.395621,37.199094,27.306204,177.126834,140.912718,173.186996,140.368017,89.541224,139.661299,-0.000683,0.000857,32.000000,-235.870131,140.591259,-0.570451,21.890762,0.657527,219275.799845,0.926184,33.727456,10.750681,5.215874,0.030613,0.033016,209.889345,32.000000,223.692291,204.577323,203.349369,191.724704,32.000000,185.037625,68.921451,60.379194,95.402212,62.877132,43.267937,34.177215,50.538025,25.822295,31.751517,59.545425,34.049837
26.848415,43.753053,140.135103,180.003447,64.441986,50.751115,29.658749,14.138896,139.727189,0.395819,37.966270,26.982781,177.132983,140.980906,173.223266,140.298750,89.534925,139.514548,-0.000682,0.000872,32.000000,-235.869628,140.572333,-0.570476,21.789844,0.650317,219293.351622,0.913989,33.278496,10.789435,5.141341,0.024626,0.023855,210.081294,32.000000,223.614096,203.959611,205.280307,192.226810,32.000000,184.093423,68.907582,60.361825,95.372181,62.877132,43.301447,34.177215,50.592670,25.822295,31.543483,59.542868,33.853213
26.741542,43.750861,140.032686,179.927682,64.508288,50.777766,29.722000,14.143320,139.679803,0.395814,37.966270,26.882108,177.132983,140.877013,173.223266,140.295351,89.534925,139.487303,-0.000682,0.000903,32.000000,-235.864384,140.544452,-0.570459,21.767526,0.656180,219520.962886,0.916543,33.539705,10.843524,5.167419,0.028375,0.033934,210.081294,32.000000,223.614096,203.959611,205.280307,192.226810,32.000000,184.093423,68.907582,60.361825,95.372181,62.877132,43.305279,34.177215,50.636592,25.822295,31.539480,59.542720,33.846316
26.816851,44.203603,139.987432,179.927121,64.651920,50.819663,29.680080,14.145032,139.677593,0.395828,39.576623,27.058279,177.100053,140.781013,173.195029,140.180208,89.493076,139.474161,-0.000680,0.000900,32.000000,-235.866278,140.609307,-0.570014,21.838284,0.663552,219481.268358,0.927149,33.384701,10.780221,5.219493,0.020377,0.021136,211.284331,32.000000,222.341239,204.497410,209.669314,191.767985,32.000000,184.554313,68.902181,60.335381,95.387012,62.877132,43.288110,34.177215,50.690336,25.822295,31.530711,59.554158,33.903029
26.814327,44.203603,139.925745,179.927121,64.797118,50.846325,29.670112,14.142606,139.730409,0.395791,40.045631,26.936786,177.132594,140.786907,173.142619,140.285673,89.470786,139.373627,-0.000680,0.000918,32.000000,-235.863459,140.528564,-0.570200,21.804478,0.666166,219646.382854,0.929556,33.561077,10.767292,5.236522,0.023962,0.028668,211.209008,32.000000,222.529419,204.988337,208.595625,191.042978,32.000000,185.165887,68.882632,60.382790,95.429735,62.877132,43.262243,34.177215,50.645625,25.822295,31.682269,59.547274,33.842354
26.640919,44.556887,139.873545,179.973702,64.905157,50.880742,29.648764,14.140323,139.508139,0.395857,40.834490,26.809750,177.103734,140.708606,173.059754,140.067770,89.513627,139.288744,-0.000680,0.000899,32.000000,-235.867545,140.424796,-0.570370,21.710982,0.663843,220108.729531,0.929885,33.887931,10.802904,5.220129,0.028588,0.019837,210.281115,32.000000,223.288709,205.136910,205.124286,190.817528,32.000000,185.345805,68.903822,60.366421,95.411458,62.877132,43.325880,34.177215,50.685652,25.822295,31.799536,59.543507,33.877937
26.595488,44.780817,139.885280,180.011866,64.987451,50.911066,29.677283,14.141607,139.621541,0.395896,41.636244,26.652983,176.972450,140.677755,173.094761,140.026028,89.565003,139.181800,-0.000680,0.000881,32.000000,-235.865605,140.354780,-0.570588,21.673872,0.665084,220244.921631,0.930777,33.892147,10.777471,5.218320,0.022647,0.025575,209.955659,32.000000,223.600371,204.767849,203.517709,191.176606,32.000000,184.607036,68.874408,60.369446,95.391993,62.877132,43.265550,34.177215,50.740267,25.822295,31.872094,59.544343,33.883880
26.690071,45.245423,139.717053,180.051993,65.044215,50.932578,29.679479,14.140465,139.399432,0.395941,42.238549,26.794624,176.979557,140.618540,173.097068,139.981860,89.576183,139.216897,-0.000680,0.000878,32.000000,-235.866419,140.268796,-0.570660,21.780350,0.671932,220656.298222,0.939260,34.535738,10.694313,5.250327,0.022404,0.022949,210.072582,32.000000,223.646777,203.926420,205.026419,191.922102,32.000000,183.710654,68.890698,60.385902,95.408742,62.877132,43.259420,34.177215,50.717116,25.822295,31.867077,59.550785,33.805304
26.695118,45.245423,139.718804,180.051993,65.038257,50.948977,29.688202,14.142463,139.491484,0.395774,42.227423,27.044664,177.069067,140.614013,173.049836,140.034707,89.514095,139.217100,-0.000678,0.000863,32.000000,-235.864749,140.218257,-0.570742,21.810143,0.674714,220900.944337,0.941107,34.835968,10.592118,5.259737,0.019623,0.033935,210.726663,32.000000,222.827823,203.700537,208.211901,192.123371,32.000000,183.775554,68.876528,60.361934,95.429652,62.877132,43.230894,34.177215,50.694553,25.822295,32.023755,59.533593,33.887255
26.726653,45.694714,139.710172,180.137863,65.110992,50.965502,29.613274,14.139609,139.440253,0.396016,42.363314,26.807900,177.058860,140.543787,173.064854,140.107149,89.496188,139.186005,-0.000677,0.000898,32.000000,-235.868586,140.246240,-0.570707,21.742585,0.670279,221226.510553,0.938959,35.141838,10.597620,5.234795,0.020060,0.029226,211.242242,32.000000,222.429878,204.157573,209.452838,191.601677,32.000000,184.192072,68.881686,60.362107,95.462626,62.877132,43.287966,34.177215,50.675393,25.822295,32.175404,59.540547,33.872288
26.640653,45.743236,139.770609,180.198477,65.196178,50.984512,29.666151,14.141893,139.411319,0.396075,42.963216,26.788741,177.074145,140.641826,172.945306,139.938305,89.479239,139.191716,-0.000677,0.000922,32.000000,-235.861877,140.243302,-0.570837,21.721132,0.669491,221351.525997,0.938798,35.133380,10.659803,5.233871,0.006374,0.030089,211.230836,32.000000,222.577804,204.805503,208.265911,190.848328,32.000000,184.784279,68.847328,60.360558,95.437328,62.877132,43.259057,34.177215,50.716702,25.822295,32.188122,59.537193,33.866932
26.540479,45.889078,139.657425,180.224575,65.240138,51.003568,29.705406,14.144033,139.411989,0.395998,43.679079,26.773176,177.050936,140.498131,172.934631,139.860749,89.551341,139.018210,-0.000678,0.000936,32.000000,-235.863671,140.269590,-0.570531,21.679301,0.671952,221702.754775,0.941312,35.529851,10.662932,5.227373,0.025655,0.034644,210.338920,32.000000,223.111897,205.119250,205.298496,190.549325,32.000000,184.895873,68.849936,60.379982,95.444093,62.877132,43.272845,34.177215,50.734395,25.822295,32.184031,59.540694,33.621152
26.566778,45.889078,139.576706,180.224575,65.240275,51.017516,29.589586,14.140894,139.237731,0.395705,44.248708,26.730889,176.963504,140.353398,172.980240,139.717122,89.565661,139.026660,-0.000678,0.000923,32.000000,-235.867138,140.068376,-0.570595,21.729314,0.674673,221872.178542,0.943288,35.722534,10.682596,5.246516,0.020892,0.032437,209.887642,32.000000,223.546718,204.723414,203.343541,190.929246,32.000000,184.584562,68.842342,60.378607,95.432535,62.877132,43.214153,34.177215,50.751166,25.822295,32.230696,59.547480,33.798554
26.756481,46.241089,139.556672,180.271439,65.001288,51.021337,29.598213,14.143605,139.372990,0.395684,44.050403,26.833987,176.991781,140.520704,173.031678,139.747051,89.575246,138.949221,-0.000677,0.000927,32.000000,-235.859509,140.079898,-0.570245,21.836395,0.677941,222027.137555,0.946464,36.036754,10.527985,5.262054,0.030130,0.022995,210.021116,32.000000,223.588621,203.787456,204.620596,191.769212,32.000000,183.880982,68.868690,60.415297,95.454548,62.877132,43.213382,34.177215,50.745229,25.822295,32.349140,59.546978,33.801048
26.710869,46.543220,139.680124,180.334019,64.805815,51.017475,29.668469,14.141036,139.312564,0.395666,44.018633,26.847662,177.045596,140.431515,173.024778,139.837380,89.544952,138.890171,-0.000678,0.000908,32.000000,-235.865356,140.149282,-0.570219,21.772614,0.675847,222062.167872,0.949438,35.992501,10.517687,5.253806,0.006699,0.030132,210.589583,32.000000,222.892127,203.509134,207.562833,192.075947,32.000000,183.628089,68.848510,60.371406,95.460711,62.877132,43.255184,34.177215,50.688726,25.822295,32.450482,59.546988,33.812787
26.594665,46.476871,139.527015,180.370501,64.634723,51.014919,29.742674,14.140751,139.302146,0.395801,44.381796,26.684452,177.100805,140.381802,173.035260,139.761309,89.491874,139.105037,-0.000679,0.000895,32.000000,-235.864003,140.141165,-0.570220,21.714916,0.669713,222196.983530,0.942937,36.026311,10.471252,5.215808,0.018856,0.026960,211.054373,32.000000,222.220097,204.102926,209.156234,191.421525,32.000000,183.941187,68.836962,60.361000,95.463176,62.877132,43.247342,34.177215,50.713155,25.822295,32.447160,59.548650,33.881386
26.487082,46.476871,139.503951,180.370501,64.481321,51.014890,29.639577,14.142891,139.206387,0.395798,44.972234,26.703973,177.118157,140.327664,172.931164,139.692391,89.512341,138.920919,-0.000678,0.000897,32.000000,-235.867599,139.928589,-0.570821,21.706839,0.673317,222416.615870,0.942997,36.404789,10.473439,5.229337,0.028472,0.026193,211.236082,32.000000,222.329845,204.838010,208.424558,190.542514,32.000000,184.822160,68.831517,60.379845,95.491565,62.877132,43.211507,34.177215,50.789773,25.822295,32.420746,59.550971,33.580946
26.404585,46.617796,139.338883,180.394355,64.252244,51.012299,29.603101,14.137041,139.082861,0.395890,45.620909,26.594487,177.111146,140.179730,172.908141,139.415507,89.485854,138.725872,-0.000678,0.000906,32.000000,-235.872139,139.736737,-0.570842,21.690133,0.676589,222469.687787,0.944774,36.533407,10.628751,5.246429,0.026499,0.028537,210.414500,32.000000,223.092038,204.926293,205.489280,190.477719,32.000000,185.297003,68.816580,60.386582,95.499900,62.877132,43.212739,34.177215,50.788331,25.822295,32.466360,59.540527,33.666126
26.432401,46.937220,139.272621,180.430837,63.869648,50.999566,29.638124,14.147743,138.944509,0.396000,46.011724,26.640439,177.031005,140.046718,172.962184,139.436315,89.485854,138.666545,-0.000677,0.000918,32.000000,-235.858321,139.734061,-0.570859,21.661940,0.678717,222501.324893,0.952111,36.714501,10.520688,5.266868,0.024717,0.021136,209.860778,32.000000,223.668215,204.584960,203.103026,191.003880,32.000000,185.221702,68.820907,60.414457,95.527698,62.877132,43.151666,34.177215,50.820577,25.822295,32.574071,59.540989,33.695840
26.394853,47.286001,139.146367,180.483877,63.518706,50.980465,29.673476,14.145175,138.759708,0.396274,46.253663,26.598073,177.026526,139.971558,172.997450,139.452978,89.471813,138.505306,-0.000678,0.000899,32.000000,-235.864660,139.645671,-0.570584,21.626141,0.680444,222639.758762,0.956686,36.994680,10.454282,5.277071,0.018620,0.021015,209.930952,32.000000,223.524142,203.819720,203.993758,191.562699,32.000000,184.013484,68.842471,60.399724,95.502872,62.877132,43.153953,34.177215,50.837974,25.822295,32.571128,59.550667,33.726654
26.366191,47.286001,139.186709,180.483877,63.225864,50.961367,29.646605,14.138182,138.756638,0.396154,46.588011,26.410125,177.110948,139.968318,172.991934,139.260841,89.453367,138.518719,-0.000678,0.000892,32.000000,-235.870013,139.633783,-0.570245,21.607494,0.680988,222768.542468,0.954979,37.267113,10.426007,5.269011,0.017558,0.020029,210.615130,32.000000,222.805049,203.630430,207.174365,191.733872,32.000000,183.489352,68.842535,60.404825,95.513556,62.877132,43.132172,34.177215,50.859129,25.822295,32.689568,59.540674,33.631790
26.296413,47.541567,138.884822,180.543934,62.981010,50.946116,29.686891,14.144033,138.595292,0.396124,47.031747,26.447976,177.134571,139.804517,173.005998,139.170535,89.340612,138.297502,-0.000677,0.000907,32.000000,-235.864818,139.298795,-0.570542,21.518116,0.682745,222931.036744,0.955694,37.679335,10.363160,5.271723,0.023632,0.028349,211.170998,32.000000,222.192005,203.847281,209.033652,191.546022,32.000000,184.367255,68.865324,60.382934,95.530879,62.877132,43.078642,34.177215,50.872592,25.822295,32.775820,59.546133,33.441255
26.261987,47.830600,138.901826,180.610165,62.709134,50.928314,29.669499,14.140751,138.545267,0.396119,47.590568,26.414806,177.189035,139.624242,172.914651,139.195122,89.328996,138.260102,-0.000678,0.000935,32.000000,-235.865314,139.252766,-0.570602,21.533930,0.683728,222878.072374,0.957295,37.727811,10.388004,5.278984,0.029649,0.022490,211.186196,32.000000,222.151533,204.504323,208.571359,190.686945,32.000000,185.466476,68.838817,60.383021,95.556807,62.877132,43.045897,34.177215,50.923152,25.822295,32.873862,59.547490,33.691364
26.266189,48.147346,138.704829,180.689868,62.287011,50.894578,29.651019,14.139609,138.397685,0.396179,48.091194,26.498781,177.192990,139.547247,172.895581,138.987161,89.324429,138.124450,-0.000680,0.000944,32.000000,-235.870717,139.241508,-0.570439,21.485019,0.687151,223103.856592,0.958951,38.101561,10.395166,5.281512,0.021384,0.023191,210.586092,32.000000,222.984968,204.731290,205.609161,190.671957,32.000000,185.369530,68.857386,60.420247,95.588930,62.877132,43.015511,34.177215,50.928132,25.822295,32.871777,59.549722,33.701782
26.189979,48.147346,138.666240,180.689868,61.854204,50.844320,29.599650,14.144176,138.348645,0.395891,48.424433,26.314920,177.140453,139.330451,172.874396,138.852381,89.305238,138.061925,-0.000680,0.000931,32.000000,-235.863528,139.126969,-0.570324,21.450086,0.687580,223231.711903,0.961151,38.448992,10.388917,5.289083,0.016867,0.015115,209.905563,32.000000,223.473569,204.579416,202.961966,190.816692,32.000000,185.039021,68.843259,60.403877,95.590416,62.877132,42.975127,34.177215,50.970357,25.822295,32.979927,59.546447,33.545803
26.237796,48.446830,138.490658,180.772940,61.486367,50.792209,29.543991,14.138753,138.191879,0.395847,48.658390,26.469823,177.147246,139.303169,172.922475,138.675342,89.248531,137.812294,-0.000680,0.000942,32.000000,-235.873704,138.931140,-0.570145,21.488454,0.688543,223280.977449,0.961665,38.758608,10.328659,5.280737,0.023422,0.015959,209.950533,32.000000,223.383993,203.838211,203.780434,191.455789,32.000000,184.409480,68.865015,60.412004,95.542159,62.877132,42.927135,34.177215,51.006676,25.822295,33.082278,59.542327,33.531203
26.327944,48.710399,138.510670,180.855452,61.119143,50.747726,29.683736,14.140323,138.142783,0.395798,48.609382,26.437119,177.188997,139.323172,172.941743,138.700706,89.252630,137.890424,-0.000682,0.000963,32.000000,-235.867381,138.979373,-0.570307,21.500020,0.690273,223114.092977,0.965325,38.888082,10.317954,5.294630,0.031080,0.013974,210.534043,32.000000,222.777257,203.472863,206.855965,191.888194,32.000000,184.033927,68.869521,60.402285,95.531726,62.877132,42.923168,34.177215,50.930754,25.822295,33.172344,59.545444,33.638687
26.432457,48.888678,138.499139,180.925897,60.742509,50.700732,29.606158,14.143177,138.164105,0.395794,48.515010,26.449719,177.283452,139.326352,172.944088,138.663468,89.149928,137.711428,-0.000682,0.000955,32.000000,-235.863871,139.026769,-0.570211,21.500361,0.687411,223097.018801,0.964979,39.106295,10.255200,5.278289,0.018704,0.023055,211.101735,32.000000,222.124555,203.643320,208.784247,191.888900,32.000000,184.667219,68.863418,60.364639,95.539721,62.877132,42.886919,34.177215,50.920103,25.822295,33.171105,59.548493,33.689897
26.406163,48.888678,138.489982,180.925897,60.322923,50.635926,29.787599,14.142749,138.136710,0.395875,48.574173,26.410631,177.274516,139.277312,172.928793,138.675915,89.136498,137.792620,-0.000683,0.000961,32.000000,-235.866103,138.954551,-0.569904,21.521001,0.685284,223017.983138,0.956734,39.216958,10.288507,5.260976,0.023709,0.023936,211.160538,32.000000,222.026518,204.402999,208.541961,190.945353,32.000000,185.270104,68.862107,60.357439,95.544110,62.877132,42.909095,34.177215,50.910722,25.822295,33.231910,59.553332,33.440301
26.307856,48.856038,138.349477,180.964066,59.986079,50.573628,29.547574,14.142035,137.973867,0.395713,48.841288,26.338282,177.306216,139.146424,172.829814,138.658089,89.105152,137.681719,-0.000682,0.000971,32.000000,-235.868455,138.919738,-0.569088,21.460629,0.682986,222963.168342,0.954770,39.218477,10.305488,5.239738,0.000000,0.036354,210.612468,32.000000,222.653655,204.738942,205.995657,190.552533,32.000000,185.668112,68.843280,60.377456,95.537560,62.877132,42.894180,34.177215,50.918981,25.822295,33.219493,59.537547,33.566713
26.298835,48.872495,138.351110,180.982309,59.682311,50.516440,29.539703,14.143177,138.034990,0.395561,49.100323,26.371749,177.231078,139.158169,172.918605,138.522654,89.143626,137.700164,-0.000683,0.000981,32.000000,-235.860101,138.883679,-0.568358,21.438704,0.681911,222703.552699,0.948733,39.262895,10.357811,5.244608,0.031610,0.027933,209.979413,32.000000,223.163943,204.721548,203.191742,190.933933,32.000000,185.555326,68.877724,60.387067,95.580193,62.877132,42.860016,34.177215,50.971057,25.822295,33.224111,59.550509,33.520345
26.460453,49.025819,138.244482,181.012340,59.409179,50.464391,29.682998,14.145603,138.051635,0.395395,49.101444,26.771335,177.267174,139.079847,172.999462,138.496722,89.101696,137.596157,-0.000684,0.000966,32.000000,-235.867182,138.859347,-0.568910,21.642060,0.684303,222483.200657,0.958940,39.396636,10.336028,5.258866,0.041178,0.021794,210.030286,32.000000,223.124094,203.840378,203.897430,191.645290,32.000000,184.952208,68.858432,60.373034,95.592138,62.877132,42.846773,34.177215,51.014405,25.822295,33.223027,59.546231,33.566346
26.757135,49.025819,138.316562,181.012340,59.138970,50.417415,29.725289,14.143177,138.136648,0.395393,48.015097,27.068119,177.272940,139.192588,172.993734,138.580186,89.013732,137.766277,-0.000684,0.000956,32.000000,-235.865183,138.996259,-0.568932,21.814339,0.684425,222211.731903,0.958493,39.428383,10.306391,5.260732,0.024171,0.027416,210.514720,32.000000,222.740537,203.362912,206.550756,192.114707,32.000000,184.710463,68.856598,60.351874,95.569663,62.877132,42.839976,34.177215,50.784487,25.822295,33.275304,59.544146,33.854827
26.790789,49.139100,138.629754,181.052194,58.944715,50.376810,29.749627,14.142606,138.392347,0.395115,47.008961,26.861577,177.371871,139.440786,173.068217,138.848855,89.009653,137.971716,-0.000683,0.000941,32.000000,-235.867884,139.194089,-0.568775,21.708333,0.674293,222037.633377,0.947110,39.308361,10.298471,5.224570,0.020929,0.019324,211.157803,32.000000,221.973859,203.612621,208.841769,192.072122,32.000000,184.940940,68.861348,60.342820,95.583338,62.877132,42.926537,34.177215,50.712388,25.822295,33.313755,59.545405,33.852332
26.678175,48.531028,138.622871,181.053597,58.796247,50.338789,29.714720,14.146174,138.387743,0.395004,46.855314,26.789124,177.431106,139.502590,173.021445,138.895612,88.934750,138.119751,-0.000683,0.000950,32.000000,-235.858088,139.132556,-0.568626,21.667736,0.663280,221771.957978,0.933875,38.809948,10.467961,5.169334,0.015162,0.017604,211.396511,32.000000,221.874631,204.620497,208.696825,191.121679,32.000000,185.568157,68.836059,60.339520,95.597201,62.877132,42.928756,34.177215,50.807925,25.822295,33.101694,59.540842,33.709853
26.565990,48.105386,138.660989,180.973328,58.667010,50.307022,29.673371,14.145317,138.261530,0.394803,47.043748,26.653607,177.387076,139.447575,173.021061,138.797621,88.955725,138.024379,-0.000683,0.000957,32.000000,-235.860911,139.133005,-0.568544,21.617591,0.666517,221652.295958,0.931375,38.866963,10.570388,5.174530,0.017018,0.020817,210.836693,32.000000,222.366480,204.901543,206.010321,190.681055,32.000000,185.799417,68.841447,60.344962,95.636955,62.877132,42.928937,34.177215,50.839716,25.822295,33.100283,59.547411,33.663265
26.445105,48.105386,138.565476,180.973328,58.571388,50.282896,29.720533,14.141893,138.271997,0.395005,47.267654,26.579684,177.346615,139.394071,173.031325,138.779039,88.939304,137.861794,-0.000683,0.000954,32.000000,-235.865647,139.032501,-0.568206,21.554019,0.668252,221232.679225,0.934567,38.447383,10.716092,5.196115,0.021229,0.039859,210.019078,32.000000,223.131035,204.759551,203.549856,190.926380,32.000000,186.125851,68.842120,60.347321,95.658921,62.877132,42.905990,34.177215,50.914361,25.822295,32.950738,59.541038,33.545217
26.455216,48.076042,138.520859,180.913267,58.465517,50.252394,29.695331,14.147315,138.158274,0.394900,47.302402,26.599564,177.308130,139.272581,173.113808,138.731005,88.914564,137.913251,-0.000683,0.000936,32.000000,-235.861864,139.012960,-0.568386,21.555357,0.670804,220865.567517,0.938493,38.210135,10.649508,5.219493,0.020064,0.015173,210.081578,32.000000,223.196126,203.937819,203.609202,191.850768,32.000000,185.213685,68.868283,60.355283,95.649269,62.877132,42.896842,34.177215,50.915046,25.822295,32.938714,59.543320,33.724746
26.402268,48.241687,138.437940,180.893060,58.365142,50.219330,29.694873,14.141607,138.139981,0.394943,47.284904,26.522221,177.348056,139.153826,173.070677,138.560036,88.934323,137.796865,-0.000682,0.000922,32.000000,-235.866589,138.931546,-0.568438,21.542428,0.674347,220829.922008,0.941055,38.413830,10.588128,5.239740,0.024019,0.021785,210.506575,32.000000,222.789915,203.567367,206.168134,192.320518,32.000000,184.769626,68.874070,60.356512,95.661630,62.877132,42.863871,34.177215,50.939821,25.822295,32.994406,59.552073,33.411761
26.388547,48.322043,138.436201,180.901760,58.280896,50.190704,29.694510,14.145032,138.062505,0.394921,47.491001,26.493483,177.389799,139.135555,173.079167,138.583182,88.815671,137.675901,-0.000682,0.000947,32.000000,-235.863655,138.855513,-0.568338,21.456144,0.673533,220695.900994,0.940839,38.367422,10.637499,5.236051,0.025981,0.019140,211.101474,32.000000,221.935286,203.794448,208.708559,192.143826,32.000000,184.689075,68.838273,60.282149,95.622009,62.877132,42.852336,34.177215,50.930292,25.822295,32.992716,59.549211,33.519098
26.407114,48.322043,138.324764,180.901760,58.189984,50.164890,29.637880,14.150027,138.069951,0.394709,47.723491,26.723454,177.405724,139.030276,173.056518,138.540424,88.801914,137.562872,-0.000683,0.000941,32.000000,-235.863250,138.753802,-0.568114,21.556747,0.674468,220658.229075,0.942583,38.622489,10.562020,5.243411,0.031078,0.021096,211.311743,32.000000,221.681129,204.621468,209.046499,191.104032,32.000000,185.563270,68.832892,60.317012,95.642594,62.877132,42.818510,34.177215,50.954680,25.822295,33.018992,59.544185,33.631423
26.909591,48.463834,138.664521,180.921125,58.167571,50.148300,29.683753,14.139752,138.331473,0.394757,46.864396,27.163618,177.389532,139.312650,172.961838,138.786840,88.778267,137.831903,-0.000683,0.000952,32.000000,-235.866968,139.094971,-0.568153,21.825092,0.677175,220692.862951,0.942749,38.726038,10.622720,5.246071,0.029565,0.022785,210.886842,32.000000,222.420383,204.858866,206.311830,190.978356,32.000000,186.277862,68.832155,60.331798,95.617918,62.877132,42.825422,34.177215,50.878725,25.822295,33.066680,59.546477,33.796867
26.970841,48.486049,138.615452,180.955646,58.312001,50.139408,29.672855,14.142321,138.454495,0.394891,45.498110,27.101699,177.403211,139.483076,173.036900,138.964285,88.776133,138.115572,-0.000683,0.000925,32.000000,-235.866203,139.240956,-0.567972,21.702669,0.672994,220582.447445,0.943367,38.694653,10.582294,5.238163,0.021089,0.027235,210.030192,32.000000,223.127577,204.747377,203.781809,191.354565,32.000000,186.154936,68.857909,60.326753,95.650441,62.877132,42.902393,34.177215,50.701827,25.822295,33.072921,59.547136,33.885788
26.733553,47.716521,138.770711,180.932071,58.473835,50.140663,29.691225,14.143034,138.370711,0.394667,45.182795,26.851772,177.374812,139.456711,173.133226,138.859062,88.786833,138.147301,-0.000683,0.000928,32.000000,-235.863195,139.312154,-0.568397,21.635976,0.656871,220385.124111,0.923429,37.993515,10.734853,5.152978,0.018782,0.020221,209.978966,32.000000,223.222148,204.213382,203.358626,191.815465,32.000000,185.052547,68.841798,60.319292,95.629642,62.877132,42.927466,34.177215,50.741128,25.822295,33.071466,59.546811,33.698334
26.634324,47.716521,138.642628,180.932071,58.607996,50.141918,29.710917,14.141464,138.436314,0.394663,45.206957,26.743481,177.355633,139.532300,173.117678,138.980378,88.787197,138.117001,-0.000681,0.000905,32.000000,-235.867387,139.300143,-0.568310,21.619821,0.659278,220335.042231,0.921446,37.913821,10.872711,5.139456,0.019049,0.030239,210.374996,32.000000,222.680926,203.804701,205.864378,192.096892,32.000000,184.512829,68.841862,60.317678,95.614696,62.877132,42.906599,34.177215,50.841820,25.822295,32.802197,59.547519,33.678892
26.542864,47.370732,138.702835,180.838613,58.746503,50.141934,29.649968,14.144747,138.338592,0.394841,45.516634,26.763819,177.369378,139.420415,173.187591,138.921240,88.737020,137.969449,-0.000683,0.000887,32.000000,-235.860335,139.139940,-0.568055,21.636763,0.664729,219971.082581,0.927818,37.540108,10.877178,5.190882,0.025895,0.023333,211.069980,32.000000,222.049483,203.813330,208.740302,192.218009,32.000000,184.995591,68.846497,60.289618,95.619279,62.877132,42.945638,34.177215,50.861621,25.822295,32.679771,59.550883,33.694666
26.609494,47.411589,138.654901,180.785569,58.864900,50.141950,29.657983,14.145746,138.274216,0.394876,45.586204,26.818909,177.328877,139.397760,173.160287,138.984985,88.696793,137.964408,-0.000683,0.000903,32.000000,-235.862450,139.157581,-0.568111,21.656826,0.666616,220022.502210,0.930860,37.706443,10.862329,5.205412,0.028001,0.022944,211.188341,32.000000,222.010871,204.431142,209.050309,191.620265,32.000000,185.802112,68.828845,60.281859,95.628099,62.877132,42.906262,34.177215,50.857126,25.822295,32.691437,59.550785,33.721738
26.565193,47.514694,138.595407,180.770134,58.858109,50.137005,29.631952,14.143177,138.351568,0.394918,45.643834,26.750553,177.388269,139.380021,173.093608,138.939227,88.730393,138.148913,-0.000682,0.000888,32.000000,-235.864363,139.121565,-0.568055,21.656642,0.667342,219898.155607,0.935392,37.514391,10.841935,5.225617,0.017944,0.022555,210.922386,32.000000,222.334327,204.940688,206.801670,190.984862,32.000000,186.089185,68.824088,60.312316,95.598201,62.877132,42.928340,34.177215,50.850791,25.822295,32.688949,59.545012,33.596133
26.566719,47.514694,138.571138,180.770134,58.848091,50.129409,29.658877,14.144604,138.243655,0.394766,45.832265,26.638112,177.342087,139.402328,173.090321,138.734487,88.743388,138.018605,-0.000681,0.000918,32.000000,-235.867034,139.118423,-0.567560,21.599548,0.665460,219927.735011,0.932767,37.443208,10.879751,5.210730,0.019594,0.018004,209.950940,32.000000,223.140541,204.999375,203.960731,191.002648,32.000000,185.924655,68.829970,60.326233,95.618348,62.877132,42.876439,34.177215,50.879681,25.822295,32.722344,59.548985,33.602370
26.438888,47.529776,138.630961,180.767047,58.832269,50.121811,29.705705,14.146887,138.193312,0.394415,46.121628,26.574121,177.302447,139.349638,173.130395,138.735140,88.745033,137.919842,-0.000679,0.000882,32.000000,-235.861964,139.052017,-0.567449,21.539884,0.666178,219960.998551,0.935358,37.620782,10.934388,5.217180,0.027550,0.015525,209.875893,32.000000,223.151402,204.260941,203.456071,191.633206,32.000000,185.150162,68.819933,60.322810,95.592991,62.877132,42.868980,34.177215,50.920172,25.822295,32.725199,59.543153,33.538100
26.491162,47.690744,138.508582,180.770695,58.868939,50.111649,29.692575,14.143890,138.246701,0.394279,46.309319,26.738597,177.335269,139.231474,173.128063,138.618058,88.801261,137.978387,-0.000679,0.000876,32.000000,-235.861191,139.014267,-0.567035,21.609750,0.667739,219914.488566,0.934311,37.618217,10.859084,5.215967,0.021487,0.034443,210.234486,32.000000,222.944664,203.769504,205.840060,192.272976,32.000000,184.735713,68.849735,60.339064,95.562591,62.877132,42.852875,34.177215,50.920122,25.822295,32.778742,59.544667,33.626654
26.724021,47.963330,138.545741,180.799041,58.989287,50.105285,29.654021,14.142321,138.303969,0.394470,45.712265,26.879972,177.344428,139.348660,173.117569,138.763658,88.696799,138.050276,-0.000679,0.000858,32.000000,-235.869317,139.101456,-0.567456,21.704216,0.671988,219947.852069,0.937472,37.848716,10.810184,5.243449,0.020621,0.016549,210.946873,32.000000,222.151286,203.563217,208.617135,192.293704,32.000000,184.712126,68.825536,60.285653,95.553179,62.877132,42.848406,34.177215,50.893667,25.822295,32.776523,59.547126,33.767813
26.750079,47.963330,138.689159,180.799041,59.252488,50.103999,29.606443,14.146316,138.318261,0.394241,45.218605,26.783094,177.397944,139.378104,173.114103,138.884835,88.705786,138.158092,-0.000678,0.000863,32.000000,-235.862699,139.211178,-0.567788,21.645968,0.668640,219927.388721,0.936106,37.921495,10.781971,5.228483,0.021972,0.018105,211.151085,32.000000,221.881253,204.394812,209.272182,191.593737,32.000000,185.315760,68.835787,60.308603,95.580226,62.877132,42.901228,34.177215,50.808854,25.822295,32.869170,59.554659,33.691144
26.522354,47.743395,138.645930,180.822616,59.516207,50.112920,29.685271,14.144889,138.308826,0.394171,45.470903,26.720266,177.409354,139.415827,173.050874,138.801430,88.725766,138.026562,-0.000677,0.000885,32.000000,-235.863306,139.094398,-0.567860,21.568155,0.662065,220050.776123,0.929214,37.802876,10.920822,5.184315,0.023009,0.016917,210.840064,32.000000,222.189330,204.994424,207.161028,190.939913,32.000000,185.882913,68.834476,60.286709,95.569036,62.877132,42.877681,34.177215,50.844447,25.822295,32.790740,59.550647,33.573243
26.486023,47.498515,138.618611,180.793708,59.719001,50.121822,29.620780,14.145603,138.347293,0.394237,45.771005,26.678908,177.341137,139.361730,173.025451,138.733204,88.771247,138.159011,-0.000678,0.000870,32.000000,-235.863904,139.038822,-0.567741,21.512976,0.663801,220025.608426,0.929730,37.759262,10.963383,5.184626,0.027750,0.028713,209.935366,32.000000,222.963515,204.995225,204.068861,191.116801,32.000000,185.872350,68.851341,60.292832,95.576308,62.877132,42.878043,34.177215,50.922829,25.822295,32.703504,59.545130,33.545070
26.522674,47.596960,138.537991,180.778273,59.869946,50.130668,29.680016,14.143177,138.127986,0.394353,46.104997,26.758513,177.322392,139.338424,173.117358,138.703886,88.782290,137.947637,-0.000678,0.000865,32.000000,-235.862560,139.046348,-0.567496,21.663146,0.669887,220017.853333,0.935318,37.921588,10.880513,5.227512,0.019744,0.023139,209.742916,32.000000,223.152846,204.113323,203.568429,191.727422,32.000000,185.297460,68.853970,60.313959,95.579211,62.877132,42.861307,34.177215,50.948299,25.822295,32.701100,59.551404,33.658422
26.508861,47.596960,138.496169,180.778273,60.081794,50.144486,29.501435,14.143034,138.274610,0.394316,45.177931,27.021519,177.387109,139.244809,173.103219,138.905837,88.817090,138.034828,-0.000678,0.000855,32.000000,-235.867456,139.069701,-0.567332,21.800597,0.671893,219885.179014,0.938332,37.737929,10.898361,5.233651,0.028420,0.025203,210.047758,32.000000,223.046266,203.692618,205.594598,192.341972,32.000000,184.816581,68.864752,60.295048,95.523917,62.877132,42.834203,34.177215,50.923396,25.822295,32.732957,59.549516,33.828048
27.078225,47.801532,138.862434,180.794550,60.504628,50.170341,29.513198,14.142178,138.653255,0.394434,42.603984,27.305416,177.430502,139.804293,173.136405,139.208284,88.757706,138.275079,-0.000677,0.000883,32.000000,-235.861756,139.480657,-0.567394,21.823440,0.666618,219955.409288,0.935481,37.774614,10.786229,5.223379,0.019917,0.019669,210.816984,32.000000,222.229173,203.632985,208.309720,192.446275,32.000000,184.549767,68.867373,60.269991,95.523792,62.877132,42.913341,34.177215,50.651336,25.822295,32.801777,59.543477,33.982779
26.923919,47.059511,139.088816,180.785289,61.008793,50.214844,29.636712,14.135328,138.745939,0.394554,42.255125,27.047438,177.446331,139.797443,173.189091,139.272003,88.771638,138.486318,-0.000677,0.000901,32.000000,-235.869917,139.572681,-0.567596,21.787536,0.662716,219992.167369,0.941919,37.797882,10.793142,5.224524,0.022001,0.023646,211.067213,32.000000,221.857890,204.351600,209.414940,191.610997,32.000000,185.203480,68.853992,60.282078,95.569445,62.877132,43.012854,34.177215,50.723942,25.822295,32.541899,59.547165,33.863851
26.747775,46.236154,139.042796,180.637949,61.466456,50.261876,29.689832,14.146602,138.732860,0.394671,42.604189,26.885878,177.427249,139.764999,173.152459,139.222812,88.787936,138.422012,-0.000677,0.000907,32.000000,-235.862905,139.615282,-0.567687,21.699862,0.653799,220020.457556,0.921647,37.051070,10.967363,5.128196,0.034285,0.025389,210.893596,32.000000,222.172167,204.873467,207.543214,191.015061,32.000000,186.052731,68.847100,60.287708,95.550171,62.877132,43.009395,34.177215,50.764439,25.822295,32.539073,59.544392,33.885568
26.640911,46.236154,139.077804,180.637949,61.864576,50.299443,29.741065,14.141036,138.641000,0.394572,43.161272,26.818423,177.298557,139.863182,173.127230,139.176176,88.824892,138.518961,-0.000676,0.000891,32.000000,-235.868471,139.629132,-0.567513,21.706131,0.657616,219822.093807,0.922545,36.565336,11.054275,5.165994,0.039228,0.028782,210.059688,32.000000,223.005500,204.848481,204.242941,191.064281,32.000000,186.157222,68.842572,60.291110,95.534481,62.877132,43.013033,34.177215,50.839071,25.822295,32.249700,59.541451,33.772215
26.697231,46.177484,138.990912,180.529341,62.221207,50.324867,29.662672,14.138610,138.701988,0.394501,43.231245,27.047471,177.278663,139.776093,173.175618,139.159897,88.868059,138.485683,-0.000675,0.000913,32.000000,-235.868438,139.458326,-0.567694,21.793909,0.662510,219591.677165,0.926341,36.035942,11.007289,5.198294,0.017673,0.023074,209.735848,32.000000,223.337125,204.275770,203.233928,191.796058,32.000000,185.589016,68.873828,60.300020,95.574911,62.877132,42.977102,34.177215,50.828797,25.822295,32.225682,59.548306,33.782413
26.806156,46.389685,139.084390,180.498751,62.594074,50.350261,29.671851,14.143320,138.717484,0.394538,42.806685,26.953093,177.300681,139.741000,173.158718,139.169170,88.894417,138.368288,-0.000675,0.000949,32.000000,-235.863565,139.486367,-0.568288,21.768994,0.664813,219773.519401,0.929343,36.215018,11.016595,5.220460,0.015060,0.027479,210.037535,32.000000,222.973857,203.788355,205.291385,192.216125,32.000000,184.417541,68.866148,60.294360,95.528966,62.877132,43.012979,34.177215,50.770641,25.822295,32.295723,59.549526,33.800828
26.630778,46.329369,139.028809,180.485842,62.932062,50.382023,29.663742,14.145032,138.627835,0.394315,43.093173,26.854907,177.275570,139.773706,173.168053,139.224991,88.861033,138.425339,-0.000675,0.000985,32.000000,-235.860705,139.566233,-0.568368,21.660786,0.661117,219783.269100,0.930072,36.061901,10.957550,5.206192,0.014270,0.030693,210.757978,32.000000,222.162595,203.650195,208.329376,192.198037,32.000000,184.674949,68.882403,60.283077,95.513553,62.877132,43.011061,34.177215,50.810816,25.822295,32.292253,59.550460,33.623499
26.573153,46.329369,139.029604,180.485842,63.239443,50.413792,29.728831,14.141893,138.660488,0.394471,43.719091,26.614608,177.283179,139.765510,173.136309,139.125368,88.862510,138.429056,-0.000673,0.001011,32.000000,-235.867287,139.507130,-0.568045,21.634061,0.660913,219948.606856,0.926740,36.091875,10.875163,5.188524,0.030428,0.029091,211.084398,32.000000,221.990988,204.242393,209.183314,191.691115,32.000000,185.356419,68.879316,60.276179,95.506155,62.877132,42.999711,34.177215,50.869385,25.822295,32.267792,59.542818,33.699508
26.539523,46.428343,138.814285,180.464514,63.436521,50.437889,29.622953,14.145175,138.543317,0.394508,44.464395,26.686764,177.273484,139.612843,173.036645,139.068674,88.849375,138.246407,-0.000673,0.001033,32.000000,-235.859579,139.439927,-0.568143,21.638861,0.667487,220163.363226,0.933875,36.325243,10.935781,5.220606,0.024996,0.021738,210.958683,32.000000,222.244478,204.848387,207.705696,191.108751,32.000000,185.979142,68.875906,60.284068,95.501980,62.877132,42.964138,34.177215,50.906355,25.822295,32.298677,59.540586,33.718363
26.537158,46.771885,138.883935,180.484719,63.501191,50.449353,29.674711,14.149171,138.528190,0.394460,44.455535,26.870091,177.254731,139.637230,172.996253,139.061913,88.960228,138.349979,-0.000673,0.001070,32.000000,-235.863615,139.391060,-0.568306,21.675026,0.669765,220328.028571,0.934546,36.422069,10.936078,5.231957,0.020482,0.022672,210.028259,32.000000,222.837121,204.980839,204.494830,190.897293,32.000000,185.784299,68.883098,60.298471,95.469007,62.877132,42.953667,34.177215,50.894203,25.822295,32.414585,59.545464,33.815649
26.929058,47.018107,139.003277,180.532708,63.589237,50.446702,29.681290,14.140894,138.729931,0.394458,43.352120,27.311604,177.198126,139.738084,173.052739,139.292074,89.012105,138.484048,-0.000674,0.001055,32.000000,-235.868449,139.689032,-0.567935,21.844761,0.670052,220520.455819,0.939805,36.577627,10.861995,5.230474,0.016640,0.018064,209.711408,32.000000,223.197517,204.541328,203.091495,191.472870,32.000000,185.237527,68.882267,60.299730,95.441145,62.877132,42.949121,34.177215,50.852185,25.822295,32.411482,59.547559,33.845289
26.938373,47.018107,139.244062,180.532708,63.884213,50.454323,29.709868,14.146602,138.828144,0.394635,42.256807,27.189149,177.215675,140.009689,173.098606,139.456523,89.022824,138.520446,-0.000674,0.001046,32.000000,-235.863069,139.578081,-0.567918,21.764483,0.669908,220683.432151,0.939228,36.925149,10.800610,5.233565,0.022210,0.020847,209.925277,32.000000,223.068117,203.727119,205.201739,192.154247,32.000000,184.562134,68.869566,60.278083,95.355491,62.877132,43.064804,34.177215,50.711396,25.822295,32.494070,59.547146,33.847857
26.743436,46.522383,139.164864,180.539724,64.157508,50.473377,29.626967,14.146459,138.880465,0.394511,42.436857,26.888496,177.261435,139.997475,173.127474,139.395101,88.983659,138.641264,-0.000675,0.001035,32.000000,-235.863867,139.659029,-0.568258,21.684520,0.658511,220593.235971,0.925136,36.515379,10.812724,5.161832,0.029706,0.028252,210.810437,32.000000,222.220581,203.674093,207.860339,192.334202,32.000000,184.650759,68.885641,60.272076,95.296048,62.877132,43.031900,34.177215,50.741696,25.822295,32.318840,59.545434,33.873902
26.647842,46.015186,139.200830,180.466759,64.368790,50.494908,29.706966,14.141607,138.760717,0.394350,42.854814,26.815908,177.253857,140.009099,173.153677,139.395953,89.003172,138.550221,-0.000673,0.001074,32.000000,-235.871178,139.630355,-0.568036,21.653836,0.661596,220612.693340,0.924049,36.499878,10.819371,5.168986,0.019154,0.020588,211.018242,32.000000,221.813826,204.263185,209.106617,191.724556,32.000000,185.024619,68.903307,60.250043,95.309382,62.877132,43.057795,34.177215,50.828024,25.822295,32.139306,59.545198,33.627608
26.630486,46.080434,139.043321,180.413999,64.541667,50.513533,29.723767,14.136184,138.752188,0.394392,43.342551,26.763866,177.250215,139.888508,173.062696,139.344896,89.039502,138.466606,-0.000674,0.001085,32.000000,-235.873650,139.629175,-0.567953,21.717932,0.666680,220518.971139,0.933004,36.329430,10.916152,5.203702,0.017133,0.025147,210.991522,32.000000,221.981636,204.970477,208.016729,190.819937,32.000000,185.670967,68.856836,60.261863,95.273733,62.877132,43.038808,34.177215,50.852216,25.822295,32.135476,59.547578,33.858568
26.678225,46.080434,139.113818,180.413999,64.725791,50.528817,29.607995,14.142749,138.761858,0.394419,43.267032,26.838004,177.232617,139.845972,173.063971,139.272416,89.096544,138.528836,-0.000675,0.001086,32.000000,-235.864955,139.608655,-0.567856,21.733327,0.668889,220328.629332,0.933282,35.982420,10.853226,5.223719,0.016962,0.019929,210.101141,32.000000,222.724100,205.069866,204.754208,190.794190,32.000000,185.770280,68.863248,60.269180,95.271148,62.877132,43.033528,34.177215,50.817989,25.822295,32.154354,59.539012,33.850131
26.752767,46.304146,139.034921,180.413999,64.983370,50.547823,29.707099,14.143890,138.756789,0.394449,43.038473,26.893887,177.145340,139.897356,173.072556,139.367433,89.163551,138.597722,-0.000674,0.001109,32.000000,-235.864141,139.599681,-0.567731,21.685884,0.667105,220424.899802,0.933883,36.076797,10.777006,5.221209,0.024205,0.023512,209.771850,32.000000,223.085204,204.543025,203.165821,191.505625,32.000000,185.436456,68.853318,60.277620,95.233330,62.877132,43.045310,34.177215,50.813233,25.822295,32.228372,59.537065,33.877571
26.588438,46.254523,139.201968,180.406422,65.178895,50.571983,29.688255,14.143605,138.836261,0.394490,43.226099,26.781520,177.190230,139.837693,173.112810,139.301631,89.163425,138.581113,-0.000674,0.001132,32.000000,-235.859837,139.573779,-0.568086,21.682842,0.666192,220418.010488,0.936052,35.996704,10.749653,5.214508,0.011024,0.019315,209.894221,32.000000,223.151907,203.637541,204.853996,191.992924,32.000000,184.485679,68.826447,60.260546,95.172754,62.877132,43.063298,34.177215,50.854797,25.822295,32.207581,59.541382,33.673022
