OSU 80 Ton Compressor Load Stand
26.531267,46.290164,139.057809,180.391268,65.095579,50.579618,29.727420,14.144033,138.690903,0.394434,43.805363,26.621135,177.239455,139.771402,173.104283,139.239312,89.184200,138.471680,-0.000675,0.001110,32.000000,-235.865638,139.458365,-0.568284,21.641982,0.666710,220543.376138,0.931036,36.095581,10.715500,5.197030,0.023840,0.028909,210.680966,32.000000,222.353144,203.664721,207.589386,192.140460,32.000000,184.399404,68.845582,60.236639,95.187749,62.877132,43.058035,34.177215,50.872982,25.822295,32.203981,59.540183,33.725113
26.476341,46.290164,139.064343,180.391268,64.917624,50.569595,29.654079,14.140608,138.642206,0.394653,44.371260,26.598055,177.264860,139.686740,173.088182,139.214374,89.145147,138.397898,-0.000675,0.001113,32.000000,-235.867096,139.438461,-0.568267,21.631701,0.670476,220696.093626,0.938026,36.321524,10.707706,5.235432,0.004687,0.007551,211.126209,32.000000,221.938222,204.170034,209.122412,191.700442,32.000000,184.733998,68.846692,60.228945,95.178375,62.877132,43.026472,34.177215,50.907441,25.822295,32.212785,59.547224,33.618217
26.408441,46.604910,138.992386,180.404739,64.748417,50.551794,29.734448,14.151026,138.639875,0.394426,44.926878,26.670199,177.273586,139.620651,172.990295,139.121137,89.196055,138.296169,-0.000676,0.001115,32.000000,-235.857006,139.465194,-0.568099,21.665585,0.672492,220759.110384,0.939135,36.453348,10.634730,5.241280,0.025575,0.036186,211.161183,32.000000,221.963219,204.927976,207.991252,190.769217,32.000000,185.260890,68.850260,60.242625,95.200332,62.877132,42.995122,34.177215,50.921538,25.822295,32.318658,59.548119,33.587916
26.507099,46.972317,138.926141,180.446834,64.614483,50.536550,29.726280,14.142321,138.535233,0.394581,45.029411,26.714448,177.254917,139.666920,172.942552,139.227495,89.291540,138.434707,-0.000675,0.001140,32.000000,-235.866858,139.448984,-0.568219,21.729419,0.673692,220776.163813,0.943325,36.545906,10.638569,5.252400,0.000000,0.019633,210.233158,32.000000,222.792120,204.924673,205.154447,190.794737,32.000000,185.867367,68.862532,60.265938,95.203708,62.877132,42.984981,34.177215,50.905561,25.822295,32.443025,59.546143,33.701636
26.692326,47.181803,138.981612,180.504925,64.568887,50.530172,29.765279,14.146031,138.612817,0.394567,44.522924,26.831540,177.169747,139.712391,172.970720,139.092510,89.294764,138.427317,-0.000674,0.001155,32.000000,-235.864623,139.487610,-0.568030,21.695876,0.673931,220877.662599,0.943688,36.975279,10.539086,5.263180,0.027426,0.030793,209.854983,32.000000,223.207230,204.546869,202.929733,191.332406,32.000000,185.026829,68.870340,60.250739,95.191597,62.877132,42.988231,34.177215,50.852894,25.822295,32.440115,59.540055,33.891731
26.603676,47.181803,139.075366,180.504925,64.522886,50.531357,29.658441,14.144747,138.697010,0.394559,44.441830,26.741077,177.198453,139.748626,173.062728,139.283378,89.351230,138.371347,-0.000675,0.001182,32.000000,-235.865744,139.501336,-0.567818,21.660104,0.670382,220905.027879,0.940784,37.176209,10.509746,5.241092,0.013418,0.027069,209.878045,32.000000,223.186562,203.807129,204.558703,191.976719,32.000000,184.282642,68.915041,60.260641,95.192487,62.877132,43.030026,34.177215,50.865770,25.822295,32.510112,59.539347,33.610807
26.458264,47.000833,138.980348,180.539724,64.490666,50.530036,29.776459,14.144889,138.579968,0.394337,44.773354,26.656915,177.262220,139.683355,173.031648,139.203824,89.300569,138.324803,-0.000674,0.001166,32.000000,-235.863962,139.415984,-0.568137,21.602800,0.668529,220915.550111,0.933038,37.074440,10.502994,5.206800,0.023377,0.019842,210.577900,32.000000,222.298212,203.728430,207.831359,191.959954,32.000000,183.941121,68.919346,60.235604,95.189708,62.877132,43.020143,34.177215,50.882543,25.822295,32.444479,59.545110,33.661430
26.460686,47.003849,138.951705,180.549827,64.500612,50.526907,29.690995,14.144033,138.570613,0.394585,45.303065,26.551774,177.282822,139.580381,173.050485,139.076985,89.290476,138.359044,-0.000675,0.001148,32.000000,-235.866949,139.363896,-0.568609,21.557508,0.671521,220911.311822,0.939704,37.223196,10.419810,5.227675,0.027583,0.030571,211.082163,32.000000,221.923340,204.093911,209.178527,191.711808,32.000000,184.583021,68.921295,60.230436,95.238115,62.877132,42.995123,34.177215,50.933429,25.822295,32.442644,59.544697,33.708459
26.367715,47.253096,138.663459,180.573401,64.438455,50.526914,29.888619,14.139181,138.427984,0.394612,45.955176,26.627329,177.230979,139.448780,173.016245,138.935394,89.286993,138.173321,-0.000676,0.001152,32.000000,-235.869178,139.165864,-0.568648,21.591706,0.675320,220908.439232,0.940964,37.287068,10.448249,5.252814,0.020472,0.021836,211.038897,32.000000,222.048980,204.583875,208.274461,191.013010,32.000000,185.582296,68.873457,60.232058,95.222969,62.877132,42.952362,34.177215,50.972649,25.822295,32.439764,59.546969,33.490264
26.466402,47.253096,138.780393,180.573401,64.377008,50.524399,29.647560,14.149028,138.410700,0.394628,45.899734,26.633602,177.221901,139.579014,172.979256,138.926988,89.336207,138.198186,-0.000675,0.001153,32.000000,-235.862610,139.295795,-0.569044,21.631858,0.676573,220904.971105,0.943530,37.285997,10.474691,5.251251,0.026619,0.023297,210.180058,32.000000,222.768609,204.865079,205.280246,190.777859,32.000000,185.645944,68.859108,60.228895,95.224712,62.877132,42.940472,34.177215,50.944747,25.822295,32.523628,59.545139,33.718657
26.579002,47.590378,138.680880,180.625320,64.209794,50.520654,29.777557,14.142463,138.445158,0.394534,45.599322,26.700946,177.180911,139.535583,173.004232,139.013810,89.333004,138.275690,-0.000676,0.001151,32.000000,-235.865241,139.303263,-0.569135,21.583760,0.676722,221104.062095,0.941318,37.692328,10.389455,5.258835,0.024651,0.031738,209.719662,32.000000,223.133513,204.740781,202.886507,191.115965,32.000000,184.910154,68.861271,60.228562,95.260620,62.877132,42.950412,34.177215,50.878845,25.822295,32.638262,59.549624,33.659009
26.501801,47.572554,138.782404,180.666013,63.988236,50.516859,29.649636,14.140465,138.462282,0.394775,45.719527,26.673771,177.205897,139.474533,173.042335,139.009693,89.388258,138.197296,-0.000677,0.001141,32.000000,-235.871828,139.150669,-0.568724,21.575840,0.674002,221002.010738,0.945205,37.525602,10.352123,5.243644,0.019174,0.015561,209.706091,32.000000,223.217795,203.845754,204.439236,191.831432,32.000000,184.319754,68.872297,60.257333,95.241366,62.877132,42.943081,34.177215,50.927489,25.822295,32.629754,59.541982,33.646023
26.410141,47.554456,138.658137,180.674152,63.788869,50.509200,29.728194,14.138039,138.311128,0.394774,46.062273,26.519790,177.273588,139.442907,173.000330,138.976953,89.344368,137.972699,-0.000676,0.001151,32.000000,-235.867370,139.125727,-0.568645,21.531045,0.673680,221142.993840,0.937562,37.673243,10.392356,5.217686,0.026742,0.021550,210.329109,32.000000,222.527090,203.543576,207.548924,192.092134,32.000000,184.544788,68.893057,60.222895,95.223148,62.877132,42.941185,34.177215,50.976680,25.822295,32.627421,59.547873,33.651599
26.364445,47.554456,138.607902,180.674152,63.641669,50.501660,29.764719,14.148172,138.211103,0.394760,46.519368,26.569070,177.284648,139.383874,173.011440,138.924013,89.336186,138.078654,-0.000677,0.001128,32.000000,-235.858549,139.175344,-0.568677,21.509488,0.675552,221102.045085,0.944380,37.785373,10.299648,5.236716,0.024307,0.025183,210.903716,32.000000,221.927163,203.842167,209.033953,191.883290,32.000000,184.569702,68.877226,60.208158,95.263781,62.877132,42.885928,34.177215,51.001048,25.822295,32.618789,59.546005,33.631863
26.585123,47.769721,138.591872,180.692394,63.524256,50.494120,29.677279,14.145175,138.374813,0.394703,46.377150,27.061345,177.294732,139.364891,172.936838,138.835615,89.302756,138.078105,-0.000676,0.001131,32.000000,-235.865152,139.173489,-0.568690,21.825669,0.678106,221138.566316,0.945138,37.921950,10.236143,5.250185,0.016536,0.033211,210.989329,32.000000,222.031441,204.635711,208.262466,191.057814,32.000000,185.307142,68.880242,60.205328,95.265629,62.877132,42.917784,34.177215,50.964827,25.822295,32.691287,59.538560,33.692905
27.272168,48.027776,138.784143,180.737298,63.448742,50.484849,29.683903,14.145032,138.744692,0.394893,42.660699,27.696171,177.318727,139.698342,172.927124,139.117425,89.366382,138.273035,-0.000674,0.001116,32.000000,-235.864475,139.525280,-0.569011,22.043424,0.679367,221135.409351,0.945557,37.999221,10.295005,5.257380,0.020955,0.015417,210.225084,32.000000,222.566530,204.955315,205.498456,190.586794,32.000000,185.644891,68.872706,60.214927,95.287333,62.877132,42.935149,34.177215,50.608617,25.822295,32.778787,59.544412,34.198406
27.176075,47.084737,139.471552,180.740946,63.396450,50.485723,29.548367,14.143320,139.184588,0.394666,39.499731,27.247918,177.206651,140.145064,172.982890,139.769419,89.335793,138.850011,-0.000675,0.001098,32.000000,-235.866023,139.901117,-0.569159,21.898971,0.665780,221159.972133,0.940405,37.842295,10.328172,5.213136,0.020735,0.025365,209.583103,32.000000,223.068517,204.722727,203.256510,191.104993,32.000000,185.541839,68.857354,60.186820,95.297642,62.877132,43.094326,34.177215,50.532120,25.822295,32.776892,59.549565,34.006991
27.028038,47.084737,139.646959,180.740946,63.349945,50.499316,29.552244,14.143034,139.207837,0.394497,39.340092,27.147083,177.195456,140.362227,173.142212,139.699053,89.349088,138.918940,-0.000673,0.001097,32.000000,-235.869751,139.986979,-0.568978,21.841352,0.648119,220900.893323,0.915679,36.956799,10.357711,5.088856,0.033658,0.026213,209.576557,32.000000,223.228739,203.811024,203.981814,192.094889,32.000000,184.658174,68.876775,60.209802,95.284658,62.877132,43.198804,34.177215,50.687796,25.822295,32.446797,59.539406,33.804643
26.839570,45.474039,139.475568,180.511941,63.336682,50.516117,29.533917,14.147458,139.174180,0.394401,39.895990,26.915485,177.256188,140.233702,173.196889,139.772743,89.366920,138.778569,-0.000674,0.001104,32.000000,-235.861393,139.929892,-0.569093,21.764247,0.654586,220400.743177,0.921264,36.172343,10.663477,5.132145,0.025264,0.032656,210.263620,32.000000,222.639001,203.499154,207.101471,192.298680,32.000000,184.428658,68.872269,60.200631,95.299553,62.877132,43.163674,34.177215,50.715124,25.822295,31.883951,59.555210,33.800902
26.763061,45.180184,139.399371,180.327565,63.312884,50.534785,29.444655,14.141464,139.042177,0.394392,40.766664,26.839644,177.208718,140.318081,173.175967,139.696017,89.268709,138.815345,-0.000675,0.001101,32.000000,-235.864436,139.946251,-0.568963,21.769125,0.659588,220517.672596,0.926705,36.417503,10.682997,5.166744,0.022238,0.020650,210.821770,32.000000,221.860942,203.942079,208.981726,191.883911,32.000000,184.515938,68.884190,60.168593,95.318041,62.877132,43.135851,34.177215,50.788903,25.822295,31.777521,59.544736,33.891364
26.694973,45.415377,139.412340,180.257408,63.220040,50.543674,29.681459,14.141893,139.054699,0.394468,41.387145,26.981555,177.200815,140.170879,173.126785,139.747946,89.239760,138.684038,-0.000675,0.001070,32.000000,-235.867450,139.947985,-0.568558,21.746912,0.662308,219672.379172,0.930888,35.120445,10.598322,5.196639,0.025778,0.024618,210.965182,32.000000,221.867885,204.780709,208.657281,190.985433,32.000000,185.448468,68.852046,60.174739,95.330386,62.877132,43.147269,34.177215,50.782501,25.822295,31.772888,59.538983,33.873829
26.646033,45.415377,139.295871,180.257408,63.101960,50.542446,29.602892,14.145175,138.991299,0.394606,42.077580,26.822237,177.193900,140.102060,173.085282,139.626550,89.276612,138.824442,-0.000676,0.001039,32.000000,-235.863185,139.816987,-0.568444,21.708963,0.663041,219697.623036,0.936213,34.954401,10.714051,5.208648,0.027753,0.021534,210.304682,32.000000,222.569696,204.873753,205.976072,190.793221,32.000000,185.718281,68.867964,60.189983,95.348456,62.877132,43.109727,34.177215,50.840405,25.822295,31.850108,59.542386,33.811540
26.535045,45.702938,139.223534,180.253479,63.010692,50.541176,29.754000,14.145746,138.819607,0.394824,42.849536,26.693345,177.116030,139.976044,173.057983,139.512058,89.271597,138.652794,-0.000676,0.000997,32.000000,-235.866056,139.699921,-0.568101,21.664903,0.665466,219938.273820,0.931923,35.303576,10.680439,5.222419,0.011144,0.020018,209.642647,32.000000,223.213845,204.700094,203.371491,190.908556,32.000000,185.648777,68.873588,60.173415,95.372889,62.877132,43.143360,34.177215,50.849609,25.822295,31.945687,59.544569,33.652259
26.464215,46.056308,139.074576,180.271720,62.944241,50.542467,29.651524,14.139038,138.754389,0.394769,43.588097,26.705968,177.097690,139.868035,173.050339,139.323629,89.257357,138.540470,-0.000676,0.000987,32.000000,-235.868502,139.562523,-0.567785,21.677098,0.667139,219924.218675,0.936180,35.385646,10.710481,5.227640,0.033055,0.025163,209.723079,32.000000,223.143429,203.895426,203.718122,191.756073,32.000000,184.457793,68.870859,60.182832,95.365997,62.877132,43.052895,34.177215,50.917746,25.822295,32.064312,59.550332,33.588357
26.537480,46.542398,139.125571,180.321952,62.861841,50.542477,29.562972,14.140608,138.702515,0.394879,43.873361,26.746198,177.107214,139.855576,173.017913,139.267994,89.229576,138.410141,-0.000677,0.000991,32.000000,-235.873488,139.473866,-0.567297,21.742978,0.670726,220151.570995,0.936141,35.859760,10.633711,5.246780,0.025101,0.031021,210.359991,32.000000,222.647942,203.760698,206.810932,191.878323,32.000000,184.035749,68.870751,60.165510,95.365803,62.877132,43.057120,34.177215,50.914981,25.822295,32.060521,59.545926,33.687476
26.667561,46.542398,139.017254,180.321952,62.783064,50.540002,29.616211,14.140608,138.658060,0.394982,43.900099,26.776249,177.194257,139.889180,173.058886,139.248110,89.195036,138.497965,-0.000677,0.000984,32.000000,-235.868735,139.619730,-0.567711,21.691968,0.671781,220419.934377,0.942833,36.332504,10.594390,5.255194,0.021347,0.026782,210.877535,32.000000,221.954372,203.825754,208.822779,191.829101,32.000000,184.454505,68.905344,60.148405,95.387504,62.877132,43.036915,34.177215,50.837760,25.822295,32.225901,59.549998,33.654754
26.545632,46.853592,139.062110,180.393794,62.444791,50.533669,29.798362,14.140465,138.711688,0.395060,44.319201,26.685791,177.172913,139.853150,172.962380,139.343147,89.170926,138.396286,-0.000677,0.000974,32.000000,-235.866255,139.523976,-0.567548,21.681032,0.669389,220707.964496,0.943995,36.695120,10.559984,5.242607,0.020223,0.034510,211.014817,32.000000,221.898432,204.516192,208.723415,190.999656,32.000000,185.355540,68.896748,60.146436,95.433263,62.877132,43.055543,34.177215,50.861881,25.822295,32.330781,59.549427,33.690777
26.517855,46.896092,138.998889,180.436450,62.050083,50.514620,29.715943,14.145603,138.594247,0.395032,44.887915,26.566826,177.201249,139.799888,172.903134,139.182209,89.171828,138.361267,-0.000676,0.000951,32.000000,-235.856856,139.385371,-0.567578,21.649482,0.668276,220667.116239,0.937417,36.476552,10.636434,5.212972,0.016100,0.025316,210.562697,32.000000,222.525551,204.874381,206.076529,190.846106,32.000000,185.592630,68.894499,60.180690,95.473642,62.877132,43.034985,34.177215,50.903989,25.822295,32.342521,59.540812,33.734724
26.662349,47.117092,138.995672,180.464794,61.773981,50.495596,29.733105,14.145460,138.683014,0.395248,45.105243,26.929569,177.123788,139.732700,172.950199,139.268119,89.199267,138.336148,-0.000678,0.000960,32.000000,-235.859621,139.611366,-0.567515,21.802695,0.671360,220909.561106,0.936760,36.992595,10.612020,5.238606,0.010990,0.019248,209.767553,32.000000,223.149913,204.845838,203.304640,190.906711,32.000000,185.384031,68.935481,60.193553,95.488805,62.877132,43.022608,34.177215,50.901030,25.822295,32.339537,59.553066,33.600095
26.752858,47.117092,139.093699,180.464794,61.642426,50.480895,29.657558,14.142178,138.723533,0.395256,44.530351,27.028297,177.095980,139.851600,172.986191,139.355616,89.148507,138.592745,-0.000679,0.000956,32.000000,-235.863723,139.574963,-0.567714,21.778488,0.672467,220864.544807,0.940133,37.081862,10.594400,5.241709,0.023526,0.020412,209.630284,32.000000,223.235453,204.020053,203.716017,191.579067,32.000000,184.387656,68.931261,60.196846,95.466196,62.877132,43.064941,34.177215,50.803812,25.822295,32.413467,59.543153,33.815649
26.593128,47.231434,139.171716,180.509977,61.557752,50.478255,29.601335,14.148885,138.772898,0.395386,44.509195,26.743754,177.155314,139.872173,173.035379,139.257691,89.140889,138.369119,-0.000679,0.000947,32.000000,-235.854557,139.573512,-0.567649,21.679747,0.665268,220824.016816,0.934370,37.059987,10.554966,5.213182,0.029430,0.023443,210.275759,32.000000,222.622481,203.518116,206.536945,192.002541,32.000000,184.281447,68.897758,60.182724,95.455408,62.877132,43.030525,34.177215,50.826040,25.822295,32.450454,59.540822,33.736852
26.508805,47.027978,139.007559,180.524009,61.405273,50.478313,29.573987,14.145175,138.652493,0.395470,44.892053,26.720226,177.232932,139.798155,173.047194,139.320313,89.114923,138.441806,-0.000679,0.000943,32.000000,-235.862857,139.584486,-0.568063,21.628003,0.664504,220764.295108,0.933145,36.908376,10.728170,5.199209,0.022646,0.018156,210.970668,32.000000,222.033897,203.692046,208.804710,192.011508,32.000000,184.670128,68.899334,60.157447,95.462257,62.877132,43.040567,34.177215,50.911803,25.822295,32.377115,59.541923,33.553434
26.470407,47.121753,138.924797,180.526815,61.198257,50.466913,29.698480,14.140608,138.623411,0.395626,45.516977,26.602278,177.231299,139.608113,173.025487,139.114794,89.077832,138.366882,-0.000680,0.000903,32.000000,-235.870210,139.373034,-0.567584,21.594460,0.670768,220903.706865,0.941029,37.290553,10.629088,5.233371,0.039251,0.026136,210.993125,32.000000,221.970746,204.487842,208.789368,191.113059,32.000000,185.181993,68.882959,60.156853,95.491500,62.877132,43.008602,34.177215,50.931545,25.822295,32.374259,59.551109,33.726581
26.420944,47.121753,138.701882,180.526815,61.073180,50.455467,29.696098,14.146745,138.484415,0.395694,46.022635,26.615887,177.219652,139.524693,172.933142,139.128101,89.108900,138.291398,-0.000681,0.000940,32.000000,-235.859320,139.294980,-0.567230,21.584835,0.673061,220842.644475,0.944599,37.228994,10.689751,5.243826,0.036768,0.020962,210.547583,32.000000,222.321417,204.884651,206.161023,190.570757,32.000000,185.383144,68.891483,60.188558,95.459096,62.877132,42.947169,34.177215,50.961264,25.822295,32.404038,59.543881,33.668033
26.317789,47.409395,138.815973,180.550389,60.953477,50.445224,29.683289,14.139609,138.342770,0.395654,46.328657,26.513238,177.173565,139.513317,172.935161,138.910887,89.115187,138.130817,-0.000681,0.000949,32.000000,-235.869406,139.207245,-0.567395,21.545129,0.674549,220901.420061,0.942070,37.387503,10.691077,5.248306,0.014861,0.023404,209.764232,32.000000,222.878021,204.864373,203.643956,190.734393,32.000000,185.560784,68.903296,60.202594,95.480246,62.877132,42.965656,34.177215,50.971659,25.822295,32.501286,59.547047,33.596720
26.333956,47.697325,138.637787,180.603430,60.861916,50.437515,29.665331,14.138468,138.296357,0.395898,46.443032,26.546371,177.103464,139.476287,172.985159,138.942667,89.143071,138.110576,-0.000681,0.000959,32.000000,-235.869072,139.193540,-0.567622,21.558452,0.674920,220846.266407,0.943786,37.470996,10.623963,5.249694,0.013658,0.019783,209.690134,32.000000,223.114935,203.898226,203.680114,191.524147,32.000000,184.768588,68.895624,60.190224,95.486985,62.877132,42.929340,34.177215,51.006888,25.822295,32.598818,59.546831,33.687623
26.367474,47.913145,138.735666,180.658997,60.771117,50.431136,29.693419,14.143890,138.238529,0.395725,46.574106,26.504687,177.158498,139.411565,172.998814,138.815099,89.143945,138.035358,-0.000680,0.000951,32.000000,-235.866928,139.051304,-0.567649,21.516306,0.678726,221020.060328,0.948533,37.933159,10.540945,5.274606,0.021023,0.018923,210.048290,32.000000,222.800487,203.471202,206.167688,192.130318,32.000000,184.345081,68.912551,60.172902,95.483421,62.877132,42.920066,34.177215,51.017391,25.822295,32.596605,59.547903,33.614255
26.336151,47.913145,138.509730,180.658997,60.647814,50.422244,29.705945,14.147743,138.206099,0.395513,46.853462,26.445027,177.182566,139.326678,172.953865,138.723284,89.091634,138.011787,-0.000680,0.000939,32.000000,-235.861436,139.027746,-0.567763,21.478620,0.677844,221130.157611,0.948991,38.193702,10.503385,5.264602,0.018823,0.021415,210.831648,32.000000,221.895335,203.675494,208.572861,191.821768,32.000000,184.272161,68.903017,60.142695,95.501980,62.877132,42.883549,34.177215,51.025384,25.822295,32.669501,59.548001,33.646317
26.270243,48.059314,138.543256,180.717091,60.511659,50.401991,29.694446,14.139467,138.104173,0.395472,47.244589,26.407511,177.212049,139.269952,172.937769,138.624065,89.107920,137.875366,-0.000682,0.000928,32.000000,-235.870040,139.010333,-0.567507,21.474817,0.679136,221217.346550,0.947187,38.352783,10.466541,5.261621,0.018178,0.025347,210.977034,32.000000,221.767417,204.526818,208.829274,190.874509,32.000000,185.025152,68.885022,60.162297,95.532252,62.877132,42.878465,34.177215,51.047134,25.822295,32.718319,59.552506,33.407579
26.371300,48.254028,138.336840,180.767608,60.439451,50.379088,29.711745,14.136898,138.129225,0.395750,47.484756,26.513938,177.209287,139.193487,172.894113,138.604058,89.094152,137.789054,-0.000684,0.000924,32.000000,-235.869495,138.906279,-0.567081,21.522942,0.680089,221239.924545,0.947804,38.405804,10.507577,5.259300,0.010327,0.027409,210.577970,32.000000,222.188593,204.710109,206.537969,190.634060,32.000000,185.587743,68.864885,60.160003,95.525430,62.877132,42.829894,34.177215,51.019763,25.822295,32.784094,59.549172,33.705598
26.733728,48.439699,138.629866,180.811951,60.422010,50.366080,29.638175,14.140751,138.284748,0.395702,46.913551,27.077876,177.229654,139.312671,172.905282,138.812449,89.126442,137.907503,-0.000684,0.000939,32.000000,-235.868756,139.122728,-0.567236,21.785517,0.681485,221256.332833,0.950615,38.663696,10.426008,5.273771,0.023356,0.038476,209.773478,32.000000,222.882985,204.775613,203.770347,190.978446,32.000000,185.995396,68.893991,60.162124,95.574008,62.877132,42.870284,34.177215,50.973124,25.822295,32.782416,59.543822,33.779405
26.918070,48.439699,138.673690,180.811951,60.703954,50.363213,29.708265,14.142035,138.344216,0.395924,45.377831,27.064541,177.201537,139.534828,172.974036,138.945746,89.125805,138.113001,-0.000683,0.000961,32.000000,-235.866488,139.306913,-0.567518,21.746938,0.677506,221239.169123,0.946238,38.687194,10.398450,5.245735,0.025956,0.025768,209.581440,32.000000,223.158298,203.966150,203.062425,191.689584,32.000000,184.858279,68.888174,60.156666,95.576195,62.877132,42.920906,34.177215,50.789765,25.822295,32.845356,59.546910,33.860476
26.760167,48.120744,138.888431,180.838613,61.026694,50.380996,29.694476,14.151454,138.498113,0.395926,44.941945,26.808861,177.219315,139.585355,173.035745,139.013999,89.093599,138.180860,-0.000684,0.000957,32.000000,-235.858217,139.368216,-0.567167,21.624095,0.663884,221097.479923,0.935240,38.262993,10.422869,5.185579,0.024583,0.031349,210.039639,32.000000,222.616844,203.521054,205.750330,192.081421,32.000000,184.391399,68.847892,60.174741,95.570403,62.877132,42.970675,34.177215,50.835786,25.822295,32.732955,59.546349,33.885714
26.672303,47.380877,138.748192,180.760311,61.236890,50.398789,29.707868,14.142891,138.434799,0.396028,45.114511,26.759040,177.315795,139.597673,173.094382,139.079103,89.106288,138.116469,-0.000685,0.000962,32.000000,-235.867107,139.413497,-0.566434,21.579196,0.661900,221000.599316,0.926262,37.955261,10.521809,5.151695,0.031382,0.033705,210.786113,32.000000,221.910944,203.732883,208.532195,192.035626,32.000000,184.451867,68.858610,60.171715,95.613213,62.877132,42.943906,34.177215,50.887064,25.822295,32.474132,59.555112,33.583001
26.474653,47.222111,138.831801,180.680888,61.425444,50.403875,29.649967,14.142035,138.400929,0.395866,45.475095,26.654548,177.294575,139.466478,173.098706,138.904349,89.051191,138.198702,-0.000686,0.000975,32.000000,-235.865669,139.163334,-0.566630,21.526928,0.668823,220986.065631,0.932074,37.899803,10.586451,5.190118,0.016845,0.029211,211.039894,32.000000,221.795677,204.412593,209.033993,191.269201,32.000000,185.380122,68.834776,60.141754,95.617728,62.877132,42.973603,34.177215,50.935799,25.822295,32.471614,59.549821,33.680799
26.466101,47.222111,138.738938,180.680888,61.605669,50.406432,29.681179,14.145317,138.343576,0.395870,45.878491,26.596429,177.269399,139.462746,172.989434,138.807400,89.018520,138.002015,-0.000686,0.000962,32.000000,-235.862386,139.174284,-0.566532,21.555541,0.670381,220639.477142,0.933585,37.307079,10.542984,5.201958,0.018293,0.016799,210.613721,32.000000,222.123507,204.686966,206.911059,190.992076,32.000000,185.921740,68.794448,60.154748,95.630812,62.877132,42.938821,34.177215,50.983142,25.822295,32.413843,59.550135,33.599215
26.387342,47.375119,138.682612,180.654226,61.763581,50.411455,29.721452,14.144319,138.238140,0.395759,46.109082,26.557582,177.231996,139.379042,173.014294,138.824002,89.027663,137.944208,-0.000687,0.000963,32.000000,-235.863221,139.045206,-0.566734,21.480167,0.675626,220707.710714,0.942496,37.480699,10.637386,5.243952,0.025650,0.026037,209.825759,32.000000,222.838557,204.793620,203.859507,190.967088,32.000000,185.887826,68.793990,60.157224,95.606455,62.877132,42.878270,34.177215,51.011953,25.822295,32.464374,59.548483,33.525921
26.296993,47.584071,138.531633,180.663768,61.867071,50.416485,29.723720,14.144319,138.225719,0.395776,46.446305,26.451023,177.186687,139.289649,173.043851,138.700139,89.044768,137.965429,-0.000687,0.000961,32.000000,-235.861910,138.996421,-0.566762,21.464300,0.674637,220750.737469,0.941873,37.495124,10.576016,5.242137,0.021831,0.021115,209.661293,32.000000,222.969947,204.178286,203.156949,191.663517,32.000000,185.124092,68.765124,60.150311,95.599267,62.877132,42.876007,34.177215,51.063420,25.822295,32.534437,59.554954,33.430837
26.339522,47.831697,138.389564,180.690991,61.829699,50.413942,29.662884,14.136755,138.059621,0.395850,46.765629,26.492029,177.218773,139.232658,173.031856,138.622820,89.041628,137.764752,-0.000688,0.000969,32.000000,-235.870785,138.823904,-0.566381,21.534901,0.680693,221073.088972,0.947879,38.143082,10.532264,5.267965,0.019159,0.026987,209.873680,32.000000,222.630459,203.586908,205.577401,192.090299,32.000000,184.416145,68.735089,60.150614,95.536528,62.877132,42.829453,34.177215,51.070281,25.822295,32.532115,59.543576,33.562898
26.399730,47.831697,138.425131,180.690991,61.599560,50.393631,29.708016,14.145888,138.049632,0.395835,46.790729,26.600411,177.267378,139.200031,172.981828,138.551279,88.986938,137.851914,-0.000689,0.000951,32.000000,-235.862799,138.885575,-0.566563,21.558897,0.680693,221073.088972,0.947879,38.143082,10.532264,5.267965,0.020302,0.017329,210.743712,32.000000,221.907566,203.603409,208.350042,192.257683,32.000000,184.567815,68.724442,60.107528,95.500360,62.877132,42.832824,34.177215,51.039455,25.822295,32.615973,59.541451,33.680653
26.721443,48.124858,138.513359,180.738420,61.305668,50.340957,29.689143,14.147315,138.149775,0.395888,46.278986,26.861251,177.283445,139.222990,172.967123,138.697757,88.935787,137.766008,-0.000689,0.000972,32.000000,-235.860389,139.031724,-0.566706,21.680508,0.677631,221194.971945,0.948715,38.318649,10.439334,5.254065,0.007430,0.028198,210.895141,32.000000,221.726120,204.220695,209.154881,191.534078,32.000000,185.471312,68.727530,60.120726,95.496713,62.877132,42.842611,34.177215,51.014181,25.822295,32.715822,59.544953,33.850938
26.705508,48.148443,138.624511,180.783324,61.116084,50.297104,29.723906,14.142035,138.174731,0.396092,45.755732,26.924195,177.298319,139.208412,172.919630,138.662978,88.995676,137.968206,-0.000691,0.000959,32.000000,-235.865341,139.052549,-0.567227,21.624436,0.675622,221127.160731,0.944622,38.216787,10.535763,5.243430,0.024811,0.017531,210.645919,32.000000,221.950183,204.800743,207.114268,191.010101,32.000000,185.801840,68.710578,60.131729,95.461093,62.877132,42.889231,34.177215,50.905749,25.822295,32.722212,59.542022,33.671335
26.577323,47.729958,138.517180,180.778553,60.943490,50.270544,29.638314,14.145603,138.146919,0.396109,45.846586,26.613283,177.250405,139.347864,172.958461,138.766614,88.988009,137.878890,-0.000690,0.000967,32.000000,-235.861773,139.090054,-0.567162,21.546073,0.666122,220969.593416,0.932929,37.968720,10.545776,5.183603,0.009782,0.013839,209.774492,32.000000,222.644919,204.957357,204.063815,190.891778,32.000000,185.857309,68.695818,60.125634,95.439781,62.877132,42.864111,34.177215,50.921806,25.822295,32.720433,59.538235,33.692391
26.483559,47.729958,138.598090,180.778553,60.766980,50.248963,29.724804,14.139467,138.185564,0.396093,46.085334,26.674234,177.215667,139.378921,173.005696,138.727882,88.975324,137.869489,-0.000690,0.000960,32.000000,-235.870696,139.087833,-0.567337,21.538677,0.667921,220746.879836,0.931662,38.018992,10.582685,5.190858,0.029318,0.022589,209.592266,32.000000,222.840638,204.271385,203.198829,191.547015,32.000000,185.287496,68.687134,60.165563,95.429202,62.877132,42.874482,34.177215,51.005939,25.822295,32.573011,59.543448,33.698334
26.461587,47.630140,138.440381,180.744875,60.596185,50.231218,29.676044,14.145032,138.046651,0.395970,46.227069,26.592083,177.267933,139.192812,173.039988,138.662226,88.966865,137.830653,-0.000690,0.000969,32.000000,-235.863164,138.926650,-0.567399,21.586618,0.671284,220440.302267,0.937673,37.815647,10.547608,5.211856,0.031551,0.034241,209.757572,32.000000,222.794488,203.554679,205.583087,192.293836,32.000000,184.839387,68.713015,60.140069,95.390585,62.877132,42.806442,34.177215,51.023918,25.822295,32.536122,59.541412,33.699728
26.483457,47.797967,138.443942,180.734491,60.407213,50.206988,29.697208,14.145888,138.130861,0.395911,46.112928,26.742219,177.319393,139.235103,173.020331,138.685573,88.938823,137.756908,-0.000691,0.001001,32.000000,-235.860668,138.924406,-0.567633,21.559815,0.673157,220401.178260,0.938022,37.973528,10.555791,5.233364,0.030092,0.037472,210.501223,32.000000,221.972887,203.578766,208.155368,192.434557,32.000000,184.777915,68.697266,60.120798,95.377246,62.877132,42.828334,34.177215,51.001560,25.822295,32.591439,59.550735,33.700388
26.472868,47.870364,138.433983,180.753014,60.281089,50.193026,29.726049,14.145888,138.046200,0.395924,46.097123,26.644432,177.299436,139.234287,173.052680,138.630324,88.925732,137.779762,-0.000693,0.001011,32.000000,-235.864110,139.008760,-0.567851,21.533458,0.671179,220279.763351,0.939831,37.910769,10.545657,5.231749,0.026355,0.022154,210.946177,32.000000,221.589863,204.371122,209.213734,191.584741,32.000000,185.264846,68.706430,60.126278,95.390841,62.877132,42.813336,34.177215,51.024726,25.822295,32.614472,59.547283,33.618584
26.402113,47.849248,138.343444,180.752453,60.165950,50.187904,29.653457,14.143748,137.955803,0.395921,46.362981,26.553763,177.290271,139.164775,172.923437,138.527951,88.875346,137.756890,-0.000693,0.001007,32.000000,-235.863628,138.853576,-0.568218,21.468208,0.671580,220290.388962,0.938264,38.041708,10.538380,5.227563,0.007577,0.027081,210.740129,32.000000,221.706313,204.898504,207.543358,190.846788,32.000000,185.692072,68.669120,60.100341,95.324697,62.877132,42.852752,34.177215,51.058874,25.822295,32.612425,59.537075,33.716309
26.382972,47.849248,138.234630,180.752453,60.007816,50.180321,29.687189,14.144604,137.899620,0.395977,46.768235,26.617970,177.276072,139.190590,172.938533,138.489693,88.883833,137.846223,-0.000694,0.001021,32.000000,-235.865886,138.772037,-0.568388,21.496978,0.672500,220290.124484,0.937646,38.131963,10.562419,5.229278,0.021560,0.024161,209.949876,32.000000,222.555946,204.904885,204.383113,190.887594,32.000000,186.056067,68.644442,60.115297,95.333526,62.877132,42.745932,34.177215,51.075382,25.822295,32.603029,59.542710,33.554754
26.462015,47.996787,138.319124,180.764240,59.969257,50.165092,29.672856,14.143034,138.003140,0.395824,46.816083,26.792969,177.232399,139.068306,172.994260,138.509962,88.922344,137.620850,-0.000694,0.001011,32.000000,-235.865489,138.846499,-0.568583,21.638546,0.675443,220332.846653,0.942446,38.230309,10.601849,5.239862,0.013227,0.023757,209.603922,32.000000,222.999697,204.186867,203.081710,191.671100,32.000000,185.663070,68.690967,60.158520,95.337917,62.877132,42.780537,34.177215,51.053395,25.822295,32.652262,59.542061,33.731129
26.708839,48.204115,138.335316,180.803812,60.077924,50.154936,29.680978,14.146316,138.041561,0.395733,45.976314,27.054365,177.258513,139.255922,172.994478,138.603697,88.930692,137.750644,-0.000696,0.001022,32.000000,-235.860240,139.001193,-0.568225,21.659343,0.674452,220301.470979,0.941951,38.262672,10.636143,5.239540,0.019123,0.024788,209.880725,32.000000,222.789336,203.717381,205.045576,192.181264,32.000000,184.802462,68.689133,60.150790,95.308732,62.877132,42.766599,34.177215,50.942502,25.822295,32.722358,59.545444,33.771995
26.654570,47.893948,138.453488,180.819809,60.147426,50.157543,29.641533,14.138468,138.175740,0.395751,45.478913,26.778657,177.334255,139.321643,172.980631,138.564231,88.915250,137.946356,-0.000695,0.001016,32.000000,-235.869072,138.913396,-0.568250,21.582816,0.668913,220251.816657,0.939488,38.276694,10.489661,5.227082,0.008265,0.018348,210.629698,32.000000,221.890372,203.672980,207.820729,192.295496,32.000000,184.385755,68.696922,60.087701,95.294204,62.877132,42.843744,34.177215,50.945877,25.822295,32.720632,59.540173,33.713668
26.534684,47.893948,138.436333,180.819809,60.101265,50.160041,29.593298,14.143320,138.105247,0.395632,45.599853,26.604990,177.396419,139.312466,173.059805,138.517093,88.911967,137.870077,-0.000693,0.001001,32.000000,-235.866515,139.025117,-0.568108,21.523912,0.664122,220212.059997,0.930372,38.069086,10.543511,5.179383,0.008401,0.023595,210.967377,32.000000,221.557517,204.308691,209.143663,191.561019,32.000000,185.391184,68.694866,60.132649,95.343329,62.877132,42.791438,34.177215,51.015942,25.822295,32.610961,59.549162,33.666346
26.392788,47.628495,138.365559,180.773502,60.011910,50.153700,29.695454,14.142749,138.020996,0.395349,45.983687,26.561698,177.379525,139.167691,172.968880,138.526953,88.929628,137.642765,-0.000694,0.000987,32.000000,-235.860857,138.903319,-0.567805,21.511402,0.667328,220074.235655,0.932973,37.849893,10.652657,5.194362,0.026052,0.021852,210.865650,32.000000,221.852171,204.914481,207.754351,191.019696,32.000000,186.080508,68.662170,60.121871,95.322987,62.877132,42.776589,34.177215,51.059781,25.822295,32.516638,59.541756,33.532230
26.440403,47.707746,138.351435,180.754698,59.953840,50.139660,29.650117,14.143748,138.061711,0.395093,46.391251,26.693784,177.332539,139.088595,172.957724,138.637147,88.994925,137.652905,-0.000694,0.000982,32.000000,-235.865759,138.804792,-0.567608,21.565900,0.671287,220143.939036,0.938980,38.051378,10.619430,5.217184,0.019541,0.040746,210.081230,32.000000,222.510384,204.898664,204.605331,191.036557,32.000000,186.037995,68.680033,60.131520,95.342293,62.877132,42.759062,34.177215,51.065204,25.822295,32.541889,59.544736,33.684321
26.752063,47.920823,138.371603,180.769572,60.042929,50.133329,29.694234,14.142891,138.100406,0.394925,45.964046,26.927975,177.271098,139.287406,173.004147,138.572240,89.024462,137.838633,-0.000693,0.001001,32.000000,-235.867435,138.956978,-0.567318,21.617932,0.673497,220003.174908,0.940334,38.025321,10.492882,5.242552,0.029809,0.024237,209.728813,32.000000,222.934675,204.428308,203.125399,191.672163,32.000000,185.406025,68.685816,60.148698,95.350671,62.877132,42.775337,34.177215,51.023426,25.822295,32.539686,59.550657,33.720564
26.631273,47.920823,138.513039,180.769572,60.172802,50.137169,29.672685,14.145888,138.228923,0.394817,45.189684,26.816778,177.318507,139.282246,173.027988,138.739845,88.994303,137.864157,-0.000694,0.000986,32.000000,-235.861324,139.034539,-0.567219,21.584468,0.670839,219909.592114,0.939901,38.024128,10.432445,5.232577,0.000897,0.021862,209.776113,32.000000,222.825889,203.831101,205.011637,191.964815,32.000000,184.786998,68.695024,60.129450,95.339660,62.877132,42.798381,34.177215,50.986202,25.822295,32.611638,59.539278,33.708826
26.498662,47.672919,138.415085,180.771256,60.276191,50.147603,29.677768,14.147030,138.087057,0.394717,45.262189,26.615035,177.378824,139.239344,173.069256,138.747832,88.997444,137.769150,-0.000693,0.000982,32.000000,-235.861821,138.926201,-0.566828,21.508465,0.663990,219840.811912,0.927359,37.713436,10.491880,5.172371,0.024721,0.022889,210.637432,32.000000,221.950449,203.875572,207.749487,192.173990,32.000000,184.737085,68.719980,60.121074,95.357285,62.877132,42.782419,34.177215,51.032296,25.822295,32.523443,59.552024,33.689824
26.461648,47.501806,138.361978,180.730282,60.381927,50.153005,29.618488,14.141750,138.068538,0.394661,45.600152,26.532597,177.375182,139.208453,173.115762,138.614451,88.973530,137.762238,-0.000694,0.000998,32.000000,-235.866446,138.897099,-0.566822,21.441064,0.667645,219940.965774,0.932531,37.915866,10.534260,5.201142,0.033337,0.024712,210.952918,32.000000,221.708420,204.248206,209.200602,192.016391,32.000000,185.239306,68.742485,60.144232,95.398008,62.877132,42.746765,34.177215,51.064726,25.822295,32.461765,59.545316,33.623573
26.417390,47.635899,138.267003,180.718775,60.466902,50.159384,29.704060,14.141322,138.050459,0.394937,46.137996,26.589997,177.375967,139.174910,172.995407,138.589250,88.967674,137.660927,-0.000696,0.001012,32.000000,-235.868349,138.766307,-0.567020,21.511769,0.671823,219894.143213,0.936926,37.891029,10.485624,5.223474,0.018231,0.021289,210.917238,32.000000,221.911373,204.854793,208.117576,191.069211,32.000000,185.953361,68.697654,60.138825,95.411131,62.877132,42.747670,34.177215,51.108464,25.822295,32.459363,59.538501,33.538907
26.438624,47.635899,138.271223,180.718775,60.547796,50.165728,29.677904,14.141607,138.025738,0.395026,46.305129,26.735501,177.313137,139.163777,173.032999,138.530374,89.046016,137.778582,-0.000697,0.001021,32.000000,-235.868228,138.814072,-0.566925,21.635897,0.674232,219852.032882,0.939905,37.782332,10.506228,5.228774,0.023147,0.023019,210.025894,32.000000,222.566454,205.081489,204.808768,191.031743,32.000000,185.884150,68.750080,60.151905,95.427274,62.877132,42.711105,34.177215,51.085131,25.822295,32.503630,59.548650,33.709559
26.869803,47.919178,138.497699,180.741227,60.861670,50.179708,29.627832,14.144319,138.227190,0.394902,45.014328,27.001849,177.259987,139.406937,173.016770,138.734527,89.038580,137.889522,-0.000696,0.001010,32.000000,-235.864205,139.054180,-0.566768,21.676233,0.672830,219987.346191,0.939264,37.991147,10.463541,5.233939,0.015858,0.031737,209.602645,32.000000,222.946650,204.690555,203.196476,191.442397,32.000000,185.423180,68.745645,60.139447,95.455345,62.877132,42.777554,34.177215,50.921938,25.822295,32.599854,59.537065,33.883660
26.801291,47.622188,138.569283,180.761434,61.254662,50.206457,29.683184,14.142749,138.393961,0.394725,44.166015,26.843365,177.290922,139.366216,173.056391,138.836123,89.071810,137.953902,-0.000696,0.001014,32.000000,-235.863972,139.104168,-0.566700,21.638546,0.668688,219936.066307,0.939417,37.955285,10.441569,5.229895,0.023591,0.024230,209.840773,32.000000,222.913547,203.934301,204.694089,192.121314,32.000000,184.630396,68.745072,60.143486,95.423072,62.877132,42.792600,34.177215,50.923770,25.822295,32.494686,59.546202,33.653067
26.541042,47.041414,138.712561,180.690430,61.524097,50.230580,29.702514,14.150169,138.346957,0.394829,44.155186,26.648713,177.381210,139.322742,173.091347,138.841914,89.093936,137.894231,-0.000696,0.001021,32.000000,-235.859993,139.047141,-0.566273,21.554046,0.661110,219976.226316,0.926006,37.515157,10.502125,5.154400,0.018924,0.025675,210.552292,32.000000,222.199565,203.706545,207.725710,192.371731,32.000000,184.793641,68.759230,60.147295,95.464785,62.877132,42.806518,34.177215,50.981998,25.822295,32.492400,59.550460,33.646684
26.493480,47.041414,138.541670,180.690430,61.492308,50.242005,29.660314,14.136898,138.223038,0.394525,44.495981,26.610426,177.370967,139.401473,173.124905,138.850155,89.022376,137.947724,-0.000696,0.001009,32.000000,-235.875887,138.965016,-0.565808,21.521053,0.663561,219914.403121,0.926611,37.332505,10.499708,5.170247,0.031522,0.019007,211.042041,32.000000,221.817478,204.209499,209.222083,192.168124,32.000000,185.219757,68.756865,60.134409,95.479545,62.877132,42.782980,34.177215,51.054706,25.822295,32.287992,59.543290,33.628709
26.436576,46.976430,138.557610,180.632897,61.367921,50.231827,29.721374,14.145460,138.131903,0.394446,45.056941,26.631658,177.377115,139.268768,173.072741,138.725564,89.021670,137.864546,-0.000696,0.001017,32.000000,-235.860113,138.871768,-0.566130,21.483209,0.670603,219766.698919,0.934730,37.188140,10.449023,5.226342,0.002524,0.018160,210.967500,32.000000,221.803988,204.926552,208.444492,191.054567,32.000000,185.690511,68.759616,60.138028,95.480455,62.877132,42.773666,34.177215,51.092160,25.822295,32.262553,59.545238,33.532157
26.472154,47.204288,138.350256,180.619707,61.280388,50.216580,29.709669,14.137897,138.202300,0.394418,45.517342,26.717659,177.367542,139.232494,173.026336,138.598700,89.124435,137.840658,-0.000695,0.001013,32.000000,-235.871610,138.906789,-0.565792,21.554282,0.672127,219903.597382,0.938041,37.268256,10.546184,5.229274,0.021469,0.024951,210.202670,32.000000,222.476127,205.276882,205.223507,190.826701,32.000000,185.862772,68.775042,60.177545,95.497084,62.877132,42.719017,34.177215,51.074438,25.822295,32.338801,59.543556,33.705524
26.665060,47.471916,138.543330,180.649736,61.262824,50.208739,29.688985,14.140894,138.090400,0.394523,45.147163,27.004922,177.241866,139.239733,173.020864,138.681883,89.107863,137.866019,-0.000693,0.000983,32.000000,-235.868122,139.037049,-0.566097,21.618719,0.674141,219846.175896,0.937899,37.299274,10.507079,5.241133,0.030365,0.031318,209.658960,32.000000,222.999723,204.780196,203.351264,191.393991,32.000000,185.712290,68.753133,60.145753,95.475794,62.877132,42.731886,34.177215,51.085352,25.822295,32.336114,59.547175,33.721078
26.626529,47.471916,138.499082,180.649736,61.327077,50.211007,29.663808,14.138325,138.314846,0.394429,44.412047,26.761458,177.316397,139.246951,173.053367,138.827135,89.103337,138.060971,-0.000692,0.000984,32.000000,-235.872166,139.011801,-0.566456,21.589897,0.670821,219810.031415,0.937161,37.467091,10.392877,5.226256,0.035974,0.022834,209.876585,32.000000,223.043483,203.941477,204.468868,192.120903,32.000000,184.969838,68.768702,60.179956,95.449141,62.877132,42.755401,34.177215,51.013605,25.822295,32.426568,59.549221,33.593639
26.500941,47.290388,138.639236,180.672188,61.373965,50.217354,29.630666,14.143605,138.207844,0.394586,44.429746,26.577173,177.335946,139.247012,173.029155,138.776677,89.095075,138.052703,-0.000693,0.000999,32.000000,-235.861804,139.033071,-0.566153,21.528738,0.666295,219863.448844,0.931121,37.410264,10.421592,5.195688,0.019441,0.020813,210.420476,32.000000,222.263701,203.754749,207.573294,192.428822,32.000000,184.617445,68.753677,60.148822,95.437713,62.877132,42.772132,34.177215,51.032702,25.822295,32.361020,59.536918,33.712274
26.450846,47.119834,138.466097,180.648894,61.433584,50.223689,29.720365,14.145175,138.251418,0.394276,44.816063,26.593525,177.359308,139.255922,173.074549,138.744510,89.074404,137.984405,-0.000693,0.001006,32.000000,-235.864496,138.985530,-0.566211,21.489477,0.667768,219896.838136,0.933372,37.474924,10.519398,5.201545,0.035856,0.026218,210.926938,32.000000,221.648744,204.270278,209.294452,191.997101,32.000000,184.730583,68.773273,60.127474,95.464728,62.877132,42.739523,34.177215,51.095960,25.822295,32.299168,59.544412,33.665539
26.505232,47.270371,138.551513,180.643562,61.477884,50.231257,29.701308,14.147601,138.120969,0.394282,45.256307,26.758876,177.339805,139.254922,173.001816,138.725912,89.058775,137.922678,-0.000693,0.001015,32.000000,-235.859775,138.999051,-0.566333,21.658924,0.672129,219880.137848,0.938791,37.504656,10.523705,5.231483,0.032444,0.040353,211.006771,32.000000,221.741794,204.907451,208.614962,191.065545,32.000000,185.741557,68.760921,60.153622,95.492318,62.877132,42.735068,34.177215,51.108218,25.822295,32.296400,59.544215,33.666786
27.013560,47.270371,138.515179,180.643562,61.613440,50.241428,29.647186,14.148029,138.445984,0.394306,44.409371,27.550375,177.331628,139.399228,172.939714,138.863405,89.075221,138.040639,-0.000694,0.001015,32.000000,-235.857380,139.199838,-0.565578,21.943502,0.673535,219845.176160,0.937563,37.418589,10.511708,5.234846,0.016246,0.035434,210.243138,32.000000,222.423996,205.000700,205.553555,190.901699,32.000000,186.227657,68.718906,60.143922,95.469569,62.877132,42.747437,34.177215,50.857168,25.822295,32.346022,59.543733,33.988429
27.124801,47.361134,139.128067,180.658436,61.909025,50.270473,29.596805,14.145317,138.726673,0.394151,40.124728,27.151641,177.267534,139.852456,173.009857,139.271725,89.116284,138.516060,-0.000695,0.000990,32.000000,-235.865829,139.590339,-0.565373,21.789503,0.667898,219958.166249,0.936614,37.477409,10.497799,5.227327,0.014146,0.024714,209.685097,32.000000,223.065836,204.766908,203.365053,191.499950,32.000000,185.696200,68.767420,60.165646,95.496645,62.877132,42.854180,34.177215,50.710928,25.822295,32.374957,59.541864,34.032522
26.910019,46.075499,139.110881,180.590240,62.151490,50.309609,29.746581,14.140180,138.810936,0.394001,39.445489,27.029711,177.284060,140.071291,173.084800,139.319556,89.115179,138.541938,-0.000693,0.001008,32.000000,-235.866213,139.693376,-0.565064,21.720240,0.650377,219751.102399,0.919942,36.627172,10.537790,5.127617,0.004324,0.019013,209.797271,32.000000,223.015778,203.997796,204.329548,191.990972,32.000000,184.539575,68.736948,60.141576,95.441560,62.877132,42.927801,34.177215,50.876688,25.822295,31.925814,59.548818,33.801709
26.715225,45.351781,139.165527,180.405019,62.361937,50.332446,29.574780,14.145032,138.762834,0.393996,39.919372,26.942623,177.304662,139.897356,173.170520,139.370042,89.122992,138.458477,-0.000692,0.001018,32.000000,-235.862344,139.609143,-0.564778,21.656065,0.655390,219848.553315,0.918258,36.533537,10.723818,5.129183,0.025914,0.028941,210.553231,32.000000,222.302807,203.898847,207.348351,192.310264,32.000000,184.506848,68.758843,60.178393,95.455363,62.877132,42.938166,34.177215,50.922600,25.822295,31.922042,59.549604,33.592392
26.707382,45.351781,139.028761,180.405019,62.577699,50.350310,29.726236,14.138468,138.704623,0.394103,40.722919,26.810169,177.286541,139.898785,173.206939,139.268298,89.070953,138.384657,-0.000693,0.001054,32.000000,-235.872187,139.506315,-0.564774,21.682134,0.659601,219333.267830,0.919229,35.604467,10.737269,5.169483,0.006697,0.031746,210.966947,32.000000,221.716073,204.174034,209.325133,191.992494,32.000000,184.774078,68.746384,60.130538,95.480640,62.877132,42.905755,34.177215,50.960238,25.822295,31.666399,59.553764,33.866566
26.788068,45.456221,139.102799,180.302308,62.825483,50.369291,29.703714,14.137754,138.774678,0.393943,41.149841,27.086899,177.249744,139.922867,173.129109,139.312892,89.057564,138.483357,-0.000693,0.001049,32.000000,-235.876015,139.678876,-0.564529,21.848145,0.664267,219073.915578,0.930492,35.206054,10.689635,5.209221,0.020130,0.020923,211.113700,32.000000,221.773157,204.693584,208.739088,191.305960,32.000000,185.699790,68.729153,60.144198,95.473792,62.877132,42.880370,34.177215,50.970199,25.822295,31.698245,59.538983,33.870234
27.004740,45.687586,139.204677,180.274526,63.178741,50.390936,29.731051,14.142749,138.975307,0.394069,40.290442,27.196666,177.266775,140.034872,173.039939,139.458211,89.129595,138.572911,-0.000692,0.001045,32.000000,-235.866266,139.831367,-0.564494,21.862831,0.663433,219201.441718,0.926366,35.219190,10.706441,5.205630,0.007824,0.022868,210.434507,32.000000,222.527066,205.089112,205.856411,190.948500,32.000000,185.818497,68.754932,60.159746,95.462726,62.877132,42.961544,34.177215,50.824119,25.822295,31.774250,59.551089,33.937879
