OSU 80 Ton Compressor Load Stand
26.857255,45.258855,139.352914,180.257408,63.524396,50.423913,29.693930,14.146031,139.016344,0.393999,40.019053,27.021105,177.164919,140.039133,173.062120,139.559444,89.137682,138.767348,-0.000692,0.001023,32.000000,-235.862820,139.760575,-0.564298,21.700203,0.657613,219322.854058,0.924706,35.188631,10.766937,5.192715,0.032838,0.021977,209.789177,32.000000,222.986118,204.989686,203.374994,191.190088,32.000000,185.456277,68.741089,60.150799,95.490498,62.877132,42.992599,34.177215,50.836274,25.822295,31.770106,59.549988,33.757835
26.665751,45.258855,139.277567,180.257408,63.808731,50.454326,29.671439,14.146174,138.890803,0.393765,40.446291,26.896820,177.136219,140.122797,173.089779,139.489995,89.136814,138.556094,-0.000691,0.001027,32.000000,-235.860875,139.788128,-0.563822,21.653469,0.654348,219392.966457,0.916948,35.059033,10.737623,5.154824,0.023391,0.029715,209.752847,32.000000,223.015594,204.120358,204.040573,191.786010,32.000000,184.409281,68.750411,60.180789,95.476340,62.877132,42.988570,34.177215,50.961520,25.822295,31.616752,59.540606,33.730689
26.626699,45.076845,139.280371,180.188655,64.097277,50.479561,29.720584,14.146887,138.885796,0.393758,41.173432,26.844579,177.205700,139.956143,173.104566,139.432525,89.160324,138.630919,-0.000692,0.001022,32.000000,-235.863111,139.702041,-0.563673,21.675210,0.662013,219336.776621,0.923069,34.875757,10.822214,5.188651,0.030023,0.024594,210.409283,32.000000,222.402899,203.808100,207.228000,192.166381,32.000000,184.322226,68.748663,60.171466,95.471082,62.877132,42.949710,34.177215,50.994909,25.822295,31.548910,59.547175,33.692098
26.634008,45.384401,139.258919,180.159751,64.310299,50.502430,29.671490,14.146459,138.843365,0.393728,41.721361,26.797531,177.180152,139.997638,173.082251,139.259992,89.153532,138.515569,-0.000692,0.001062,32.000000,-235.863212,139.713850,-0.563125,21.763775,0.667016,219558.958151,0.931317,35.196043,10.722385,5.223088,0.016279,0.025155,211.109586,32.000000,221.840161,203.926748,209.028649,192.047989,32.000000,184.562442,68.762770,60.147093,95.478841,62.877132,42.985420,34.177215,50.980542,25.822295,31.651018,59.542189,33.758642
27.301175,45.700196,139.548667,180.188936,64.516971,50.527808,29.703870,14.146174,139.227321,0.393878,39.190484,27.423443,177.149966,140.242695,172.980954,139.887825,89.102965,138.833277,-0.000692,0.001037,32.000000,-235.863497,140.145935,-0.563589,21.970699,0.667081,219555.254440,0.931276,35.079568,10.734554,5.230854,0.022554,0.035398,211.152052,32.000000,221.671235,204.828996,208.904574,191.071950,32.000000,185.259655,68.758787,60.152305,95.487045,62.877132,42.986506,34.177215,50.779117,25.822295,31.646581,59.542287,34.154679
27.155680,45.700196,139.718469,180.188936,64.731885,50.563268,29.698077,14.140037,139.389035,0.393898,36.929428,27.241224,177.168931,140.396586,172.928277,139.901083,89.128462,139.075266,-0.000691,0.001018,32.000000,-235.867830,140.236226,-0.563300,21.888847,0.664985,219845.146626,0.933651,35.374853,10.686337,5.228613,0.014300,0.021511,210.545507,32.000000,222.255731,205.212228,206.085039,190.672038,32.000000,185.202147,68.742272,60.182642,95.478925,62.877132,43.135646,34.177215,50.726804,25.822295,31.752049,59.547647,33.993711
26.900844,44.547020,139.756220,180.141791,64.954099,50.601429,29.695331,14.150740,139.366887,0.393861,37.311348,27.005347,177.095672,140.460631,172.960238,139.916350,89.145229,139.127432,-0.000691,0.001009,32.000000,-235.857783,140.176770,-0.563501,21.736789,0.648828,219883.704521,0.909781,34.581435,10.888335,5.111453,0.031703,0.021549,209.866260,32.000000,222.934378,204.886265,203.532960,190.868005,32.000000,185.400210,68.761387,60.215389,95.486711,62.877132,43.137791,34.177215,50.777669,25.822295,31.346954,59.539632,33.857615
26.771463,44.042728,139.670431,179.980717,65.139011,50.634919,29.610631,14.141179,139.302901,0.393808,38.203447,26.895724,177.045273,140.364776,173.081309,139.848442,89.178217,139.120320,-0.000691,0.001002,32.000000,-235.868820,140.128867,-0.563538,21.707547,0.654724,220084.594862,0.915740,34.821515,10.978005,5.145092,0.025234,0.020430,209.748555,32.000000,223.177533,203.914218,203.678774,191.820702,32.000000,184.463323,68.747173,60.198929,95.462663,62.877132,43.132153,34.177215,50.881548,25.822295,31.166531,59.548582,33.875076
26.681600,44.311587,139.632017,179.914493,65.301558,50.662063,29.665618,14.139895,139.255037,0.394120,39.181506,26.676773,177.008052,140.337718,173.069571,139.859544,89.221436,139.069573,-0.000692,0.000977,32.000000,-235.868137,140.018756,-0.563538,21.686776,0.662481,219646.186500,0.923128,34.091268,10.986046,5.195235,0.037186,0.021619,210.407358,32.000000,222.462113,203.705418,206.759043,192.043271,32.000000,183.839365,68.751915,60.206239,95.449985,62.877132,43.111284,34.177215,50.931351,25.822295,31.160805,59.544038,33.767079
26.633352,44.311587,139.468119,179.914493,65.391456,50.686188,29.673165,14.141607,139.222918,0.394135,40.115456,26.747684,176.984274,140.242043,173.071333,139.750105,89.157791,138.954895,-0.000692,0.000960,32.000000,-235.867572,139.887004,-0.563795,21.633799,0.665009,219512.665437,0.929979,33.802895,10.949675,5.217139,0.027332,0.024316,210.954757,32.000000,221.730976,203.819097,209.096534,191.780756,32.000000,183.686298,68.731446,60.185139,95.456077,62.877132,43.083840,34.177215,50.938029,25.822295,31.248648,59.548690,33.779845
26.516459,44.804663,139.400269,179.934978,65.370646,50.697603,29.698437,14.146174,139.011420,0.394422,41.078633,26.550016,177.036590,140.124591,172.970394,139.580774,89.160282,138.841765,-0.000692,0.000982,32.000000,-235.865300,139.877539,-0.563283,21.593647,0.667935,219799.540403,0.932646,34.222200,10.882323,5.233270,0.031313,0.022755,211.163990,32.000000,221.688484,204.660687,209.082690,190.943550,32.000000,184.851381,68.734928,60.210069,95.455327,62.877132,43.085361,34.177215,50.962774,25.822295,31.414625,59.542494,33.706698
26.479166,45.305729,139.314653,179.987452,65.347262,50.698857,29.668650,14.146745,139.009866,0.394493,42.117852,26.659745,177.028908,140.079324,172.898384,139.541415,89.155504,138.680238,-0.000693,0.000965,32.000000,-235.860632,139.731430,-0.563180,21.647751,0.670265,219983.862839,0.934633,34.303141,10.891409,5.236597,0.021095,0.020429,210.572304,32.000000,222.326720,204.771700,206.642326,190.700459,32.000000,185.325463,68.746248,60.191697,95.438898,62.877132,43.042779,34.177215,51.014199,25.822295,31.583693,59.547893,33.740227
26.743118,45.860567,139.391450,180.060412,65.346484,50.703366,29.625589,14.143748,139.012099,0.394614,42.564925,26.956770,176.967290,140.080731,172.882210,139.530595,89.236251,138.741395,-0.000693,0.000945,32.000000,-235.864120,139.857329,-0.562730,21.804845,0.674390,220389.989408,0.939485,34.992786,10.835060,5.257122,0.022735,0.022166,209.878243,32.000000,222.963176,204.628324,203.621481,190.817983,32.000000,184.998075,68.758500,60.235141,95.441331,62.877132,43.032625,34.177215,50.994165,25.822295,31.579181,59.542582,33.867593
26.814053,45.860567,139.394403,180.060412,65.478968,50.713501,29.629651,14.147315,139.003246,0.394447,42.086621,26.914693,176.965012,140.063256,172.915602,139.612881,89.233697,138.794424,-0.000692,0.000904,32.000000,-235.861208,139.862691,-0.562810,21.727374,0.673973,220725.021209,0.942966,35.556706,10.762885,5.261293,0.019627,0.022866,209.810250,32.000000,223.087800,203.929851,203.697661,191.579860,32.000000,184.016425,68.762175,60.218284,95.425901,62.877132,43.075237,34.177215,50.866815,25.822295,31.767766,59.550381,33.887622
26.607247,46.021491,139.413290,180.146843,65.564856,50.736249,29.673039,14.144319,138.979492,0.394455,42.175061,26.769888,176.995280,140.174937,172.907349,139.602224,89.226178,138.723519,-0.000692,0.000896,32.000000,-235.861746,139.979942,-0.562545,21.680272,0.665616,220888.528549,0.935843,35.668147,10.711282,5.212236,0.025998,0.027683,210.320722,32.000000,222.579690,203.585134,206.354489,191.835934,32.000000,183.555412,68.736741,60.218197,95.381366,62.877132,43.055086,34.177215,50.898362,25.822295,31.819741,59.545208,33.858202
26.546627,45.886885,139.349270,180.176308,65.504256,50.756389,29.698222,14.145460,139.028194,0.394513,42.809200,26.642217,177.019237,140.106260,172.927322,139.549420,89.228717,138.784897,-0.000693,0.000862,32.000000,-235.866178,139.837504,-0.562809,21.623702,0.666872,220901.749043,0.933295,35.549568,10.739099,5.198558,0.022529,0.016666,211.053372,32.000000,221.780128,203.629234,208.880235,191.891820,32.000000,183.830559,68.757411,60.183663,95.384693,62.877132,43.066877,34.177215,50.984742,25.822295,31.769157,59.544185,33.730616
26.474912,46.090851,139.246909,180.190620,65.155866,50.754961,29.649439,14.138753,138.837783,0.394800,43.561262,26.574108,177.040985,139.891240,172.904196,139.345835,89.192422,138.469665,-0.000693,0.000880,32.000000,-235.869443,139.659644,-0.562822,21.598918,0.672644,221204.600513,0.940336,36.056884,10.712837,5.239674,0.024066,0.022560,211.245508,32.000000,221.763867,204.322910,209.176869,191.084207,32.000000,184.549721,68.756902,60.218414,95.417947,62.877132,43.034186,34.177215,51.015447,25.822295,31.765204,59.546133,33.683221
26.401203,46.090851,139.098424,180.190620,64.819920,50.740997,29.710435,14.147886,138.701621,0.394698,44.305276,26.563099,177.045254,139.955184,172.833777,139.444280,89.243237,138.423459,-0.000692,0.000882,32.000000,-235.860473,139.562724,-0.563064,21.617749,0.675347,221236.562720,0.941870,36.024212,10.739540,5.249227,0.028232,0.019707,210.739658,32.000000,222.261864,204.680949,206.352501,190.585890,32.000000,185.045772,68.752969,60.204365,95.360837,62.877132,42.997889,34.177215,51.054803,25.822295,31.832236,59.541982,33.584468
26.275100,46.467823,139.052806,180.234116,64.547711,50.729547,29.682141,14.140751,138.664086,0.394910,44.952833,26.445019,176.926762,139.694550,172.811399,139.274656,89.253295,138.310381,-0.000693,0.000879,32.000000,-235.863183,139.401403,-0.562931,21.588848,0.677430,221420.830214,0.946539,36.349003,10.625544,5.259580,0.018239,0.020165,209.853106,32.000000,222.754985,204.728572,203.706652,190.636315,32.000000,184.712548,68.774492,60.229047,95.350277,62.877132,42.967244,34.177215,51.086448,25.822295,31.959553,59.537783,33.706845
26.324083,46.895817,138.782040,180.295293,64.330716,50.718164,29.670276,14.139609,138.484307,0.395111,45.410784,26.486923,176.931088,139.707600,172.852912,139.145087,89.226262,138.317238,-0.000694,0.000869,32.000000,-235.869898,139.356372,-0.562681,21.583445,0.677543,221349.144927,0.947109,36.473452,10.552679,5.268640,0.022102,0.034262,209.830607,32.000000,222.902164,204.012270,203.481053,191.326904,32.000000,183.762061,68.807190,60.235214,95.331888,62.877132,42.907110,34.177215,51.100070,25.822295,32.104835,59.543094,33.594593
26.293237,47.275307,138.790369,180.376114,64.119402,50.710539,29.691143,14.137611,138.471196,0.395248,45.762148,26.420113,177.010253,139.553242,172.826869,138.920460,89.252141,138.106781,-0.000694,0.000857,32.000000,-235.875338,139.100662,-0.562829,21.583366,0.681090,221582.194577,0.953430,37.063965,10.488634,5.292189,0.005144,0.019975,210.193257,32.000000,222.476606,203.391469,205.986876,191.873840,32.000000,183.731168,68.801759,60.237704,95.305613,62.877132,42.917357,34.177215,51.107963,25.822295,32.101852,59.545936,33.575297
26.321958,47.275307,138.778184,180.376114,63.926999,50.700732,29.682749,14.148172,138.305243,0.395361,46.139702,26.370409,177.029968,139.551568,172.797608,138.967039,89.194899,138.120280,-0.000695,0.000848,32.000000,-235.863138,139.159028,-0.562619,21.524987,0.680106,221797.382943,0.952692,37.408918,10.518941,5.272056,0.031092,0.028336,210.923706,32.000000,221.788586,203.383180,208.605837,191.820200,32.000000,184.054048,68.805199,60.218509,95.297915,62.877132,42.901394,34.177215,51.120990,25.822295,32.230939,59.540969,33.694519
26.183249,47.581055,138.532792,180.458340,63.620941,50.683466,29.643453,14.142035,138.209707,0.395494,46.676499,26.208170,177.011000,139.401228,172.755881,138.800858,89.170130,137.970655,-0.000696,0.000843,32.000000,-235.869439,139.012901,-0.561981,21.498237,0.681234,221987.899042,0.953904,37.840687,10.392500,5.278558,0.015660,0.029595,211.209293,32.000000,221.677089,204.193653,208.983825,191.022805,32.000000,184.677570,68.768939,60.203706,95.317236,62.877132,42.854878,34.177215,51.168993,25.822295,32.334630,59.544235,33.523867
26.153415,47.862411,138.505438,180.535795,63.385979,50.660618,29.647414,14.141607,138.055321,0.395500,47.228656,26.378464,177.089522,139.299661,172.677152,138.756588,89.189625,137.917174,-0.000696,0.000842,32.000000,-235.869047,138.821741,-0.561684,21.473873,0.682386,221983.010697,0.952895,37.792006,10.456195,5.272335,0.019065,0.023216,210.799897,32.000000,222.007122,204.691127,206.437241,190.519817,32.000000,184.924256,68.755728,60.207152,95.302347,62.877132,42.817167,34.177215,51.211613,25.822295,32.430043,59.549093,33.508386
26.114541,48.179159,138.375045,180.606798,63.162675,50.636447,29.651162,14.142891,137.881727,0.395654,47.697558,26.213087,177.034721,139.188551,172.700161,138.579737,89.179999,137.755707,-0.000696,0.000822,32.000000,-235.864649,138.772446,-0.561371,21.443896,0.685316,222183.266634,0.959834,38.333238,10.409403,5.290894,0.020040,0.022179,209.967796,32.000000,222.756932,204.640704,203.802523,190.330215,32.000000,185.174500,68.732413,60.231458,95.270623,62.877132,42.748469,34.177215,51.221831,25.822295,32.427989,59.542179,33.439861
26.136652,48.179159,138.291211,180.606798,62.952294,50.609767,29.691370,14.143890,137.908222,0.395523,48.074116,26.289457,177.055927,139.051545,172.763840,138.514241,89.185547,137.694675,-0.000696,0.000782,32.000000,-235.863650,138.731023,-0.561056,21.404636,0.686723,222252.996445,0.961056,38.665369,10.364316,5.295883,0.029695,0.020688,209.848436,32.000000,222.756240,203.854179,203.293264,191.315274,32.000000,184.343034,68.764124,60.232847,95.251149,62.877132,42.744619,34.177215,51.242948,25.822295,32.536169,59.544274,33.564512
26.197537,48.493180,138.152706,180.692394,62.710092,50.586868,29.573379,14.140751,137.816173,0.395745,48.255920,26.399536,177.091251,138.917415,172.765128,138.374851,89.142822,137.558657,-0.000696,0.000783,32.000000,-235.871051,138.588057,-0.561013,21.420162,0.688204,222368.058591,0.962692,39.048348,10.296630,5.298774,0.022265,0.020966,210.192012,32.000000,222.568751,203.228308,205.593372,191.962303,32.000000,184.187617,68.756422,60.226745,95.168408,62.877132,42.686756,34.177215,51.255995,25.822295,32.643605,59.541530,33.539347
26.274790,48.759768,138.153149,180.769572,62.302349,50.556292,29.701082,14.142178,137.823974,0.395429,48.452130,26.377897,177.136997,138.917047,172.771685,138.346616,89.123284,137.462140,-0.000694,0.000779,32.000000,-235.868476,138.566478,-0.561302,21.403089,0.688435,222234.888901,0.960028,39.010668,10.261841,5.291084,0.016100,0.026414,210.897682,32.000000,221.764883,203.335612,208.188049,191.790385,32.000000,183.864066,68.754610,60.212320,95.148597,62.877132,42.692368,34.177215,51.204457,25.822295,32.734765,59.541274,33.484542
26.216153,48.919397,137.983321,180.836929,61.828438,50.502157,29.711126,14.137469,137.728230,0.395461,48.518532,26.412985,177.172280,138.779064,172.763641,138.274923,89.061206,137.393440,-0.000694,0.000780,32.000000,-235.871383,138.531585,-0.561431,21.408150,0.686597,222335.870877,0.961777,39.221063,10.239365,5.273500,0.013654,0.021773,211.079248,32.000000,221.500543,204.071803,208.904190,190.947355,32.000000,184.647977,68.744787,60.208693,95.140536,62.877132,42.645223,34.177215,51.223528,25.822295,32.733573,59.546801,33.505965
26.222415,48.919397,138.158726,180.836929,61.419586,50.450033,29.508963,14.149599,137.650796,0.395491,48.803087,26.276810,177.231266,138.875041,172.723657,138.271244,89.059562,137.403938,-0.000694,0.000767,32.000000,-235.862039,138.377293,-0.561325,21.382973,0.685747,222345.723910,0.954703,39.356435,10.212606,5.258012,0.025325,0.024884,210.765239,32.000000,221.716963,204.500142,206.755577,190.585505,32.000000,185.332598,68.740395,60.238261,95.096987,62.877132,42.677180,34.177215,51.251849,25.822295,32.787936,59.543281,33.461284
26.227431,48.986870,137.923470,180.884921,61.057571,50.405514,29.885317,14.144747,137.556054,0.395276,49.103783,26.259450,177.137916,138.617669,172.744729,137.993240,89.073511,137.190464,-0.000696,0.000726,32.000000,-235.865252,138.278135,-0.561330,21.352997,0.685679,222288.833727,0.955954,39.615631,10.241717,5.263294,0.018737,0.013984,209.969784,32.000000,222.501721,204.546733,204.088696,190.579331,32.000000,185.500080,68.705774,60.243169,95.091496,62.877132,42.577875,34.177215,51.268262,25.822295,32.810358,59.543802,33.395767
26.196056,49.130048,137.874756,180.921125,60.703408,50.363571,29.641783,14.141893,137.411172,0.395123,49.325934,26.322383,177.132156,138.518244,172.794327,137.898303,89.023898,137.198384,-0.000696,0.000713,32.000000,-235.867614,138.227149,-0.560958,21.398053,0.686205,222057.795606,0.961269,39.604991,10.248399,5.268726,0.013990,0.019540,209.798000,32.000000,222.735827,203.870621,202.976215,191.486372,32.000000,184.975996,68.704291,60.250067,95.086952,62.877132,42.581157,34.177215,51.278139,25.822295,32.859122,59.542445,33.489531
26.600436,49.335769,137.814257,180.960418,60.294492,50.322907,29.569360,14.143605,137.532521,0.395090,49.193636,26.857053,177.179999,138.711141,172.832355,138.110258,89.042115,137.181976,-0.000697,0.000717,32.000000,-235.866066,138.346988,-0.561191,21.655934,0.685854,221886.975446,0.948285,39.663942,10.131935,5.258749,0.012000,0.026105,209.992992,32.000000,222.499589,203.232039,205.109548,192.077753,32.000000,184.559338,68.706913,60.280422,95.051038,62.877132,42.521580,34.177215,51.217632,25.822295,32.858285,59.546536,33.493713
26.802637,49.335769,137.996463,180.960418,59.987034,50.284765,29.823525,14.148029,137.727023,0.395014,48.164963,27.042920,177.240087,138.714749,172.815782,138.263481,88.959426,137.249248,-0.000697,0.000700,32.000000,-235.858855,138.491239,-0.561153,21.677597,0.684502,221849.572728,0.956802,39.860450,10.185354,5.263188,0.033857,0.030764,210.873341,32.000000,221.788383,203.354435,207.950294,192.107603,32.000000,184.439820,68.697942,60.247012,95.074505,62.877132,42.599689,34.177215,51.024379,25.822295,32.929045,59.543999,33.677645
26.646968,49.246623,138.113926,180.993535,59.828134,50.254445,29.622265,14.146602,137.762696,0.395011,47.474647,26.819766,177.287907,138.860462,172.869772,138.400423,88.931489,137.559121,-0.000699,0.000673,32.000000,-235.863069,138.618545,-0.561271,21.586487,0.668656,221589.927444,0.943527,39.382605,10.159253,5.180902,0.028402,0.029178,210.934402,32.000000,221.498331,204.071362,208.848030,191.210645,32.000000,184.896640,68.703452,60.253837,95.105200,62.877132,42.618974,34.177215,51.033325,25.822295,32.897410,59.544235,33.724673
26.561506,48.611936,138.243729,180.953401,59.668265,50.234233,29.701315,14.144604,137.806460,0.394695,47.408891,26.746945,177.315008,138.984561,172.836417,138.481055,88.912304,137.566265,-0.000699,0.000674,32.000000,-235.860477,138.670063,-0.561285,21.581347,0.664435,221402.260490,0.927366,39.043838,10.274262,5.148615,0.020467,0.016856,210.830234,32.000000,221.646434,204.552694,207.188276,190.766250,32.000000,185.854533,68.662416,60.226239,95.090983,62.877132,42.659374,34.177215,51.129301,25.822295,32.676207,59.549536,33.678085
26.579631,48.383750,138.153579,180.886324,59.511961,50.215182,29.747667,14.146174,137.778775,0.394682,47.593297,26.800332,177.306499,138.800819,172.863550,138.282813,88.929138,137.457647,-0.000698,0.000675,32.000000,-235.862514,138.553179,-0.560873,21.597397,0.669827,221313.922293,0.938638,39.215322,10.450921,5.183101,0.023882,0.026439,210.052100,32.000000,222.548501,204.551667,204.171970,190.886514,32.000000,186.235890,68.674884,60.268639,95.121406,62.877132,42.603570,34.177215,51.168803,25.822295,32.674873,59.548513,33.433845
26.620254,48.383750,138.215822,180.886324,59.348243,50.196124,29.698996,14.140180,137.834070,0.394414,47.350226,26.794826,177.232841,138.925653,172.919261,138.400846,88.935225,137.471242,-0.000697,0.000655,32.000000,-235.867852,138.650955,-0.560661,21.623833,0.670604,220893.355996,0.937533,38.724227,10.473531,5.204665,0.019103,0.025996,209.838044,32.000000,222.884945,203.938803,202.854002,191.610453,32.000000,185.263165,68.656139,60.264397,95.125839,62.877132,42.643188,34.177215,51.103170,25.822295,32.594125,59.547588,33.619978
26.566094,48.409805,138.099698,180.850120,59.049385,50.164464,29.653198,14.144176,137.796389,0.394387,46.884161,26.801908,177.283837,138.863419,172.981268,138.298906,88.908805,137.471320,-0.000697,0.000659,32.000000,-235.863200,138.671429,-0.560704,21.572981,0.668879,220646.062984,0.934547,38.465558,10.404596,5.197724,0.019636,0.019171,210.174157,32.000000,222.645337,203.565555,205.022352,192.034417,32.000000,184.471599,68.650256,60.264332,95.096778,62.877132,42.614476,34.177215,51.096169,25.822295,32.601631,59.548296,33.703470
26.524998,48.256222,138.207053,180.826825,58.714408,50.119942,29.662683,14.139895,137.798319,0.394280,46.897430,26.677910,177.365534,138.897962,172.985298,138.449943,88.834663,137.521072,-0.000698,0.000662,32.000000,-235.868137,138.603843,-0.561005,21.521420,0.667273,220537.944065,0.934222,38.397295,10.405032,5.192130,0.009520,0.026510,210.775931,32.000000,221.782861,203.600228,207.924197,191.990986,32.000000,184.535546,68.662244,60.238659,95.109801,62.877132,42.628228,34.177215,51.148216,25.822295,32.546750,59.544520,33.530910
26.466606,48.236751,138.042584,180.796515,58.455906,50.079092,29.678235,14.141036,137.738335,0.394424,47.194818,26.757997,177.344819,138.863705,172.999048,138.342215,88.810269,137.400762,-0.000698,0.000683,32.000000,-235.872568,138.508721,-0.560570,21.572692,0.669082,220463.659306,0.937136,38.514379,10.431490,5.198344,0.007022,0.015197,211.037856,32.000000,221.535353,204.080430,209.049015,191.471804,32.000000,185.373436,68.645204,60.209692,95.100489,62.877132,42.590057,34.177215,51.178670,25.822295,32.545074,59.544648,33.543969
26.608192,48.236751,138.248921,180.796515,58.261485,50.045381,29.591808,14.143034,137.693753,0.394117,47.276929,26.949072,177.385280,138.997673,172.900704,138.457646,88.817512,137.608443,-0.000698,0.000688,32.000000,-235.864834,138.574187,-0.560799,21.729839,0.670900,220259.859188,0.937191,38.429963,10.529498,5.210445,0.017018,0.021424,210.918310,32.000000,221.811748,204.649402,207.347396,191.119891,32.000000,185.926106,68.642869,60.230423,95.104860,62.877132,42.627697,34.177215,51.120620,25.822295,32.536622,59.540792,33.812934
27.152936,48.411999,138.564811,180.790060,58.373897,50.030379,29.658963,14.139752,138.394396,0.394087,44.855798,27.312411,177.313043,139.323090,172.938510,138.726049,88.809220,137.907646,-0.000699,0.000682,32.000000,-235.861887,139.080613,-0.560054,21.797240,0.669281,220116.618702,0.938064,38.508912,10.496168,5.215727,0.016975,0.028193,210.135599,32.000000,222.600632,204.830490,204.135055,190.932087,32.000000,186.076172,68.624051,60.232406,95.086952,62.877132,42.641524,34.177215,50.851732,25.822295,32.595861,59.544775,34.018363
27.016319,47.755736,138.704493,180.772660,58.632921,50.040804,29.667507,14.137183,138.330048,0.394017,43.600167,27.193700,177.247276,139.390992,172.991738,138.841477,88.796960,138.091335,-0.000699,0.000665,32.000000,-235.871996,139.143634,-0.560075,21.695771,0.662098,219897.377007,0.934913,38.270556,10.588546,5.195728,0.020774,0.018640,209.589571,32.000000,222.902256,204.244128,202.932332,191.265278,32.000000,185.297958,68.660718,60.226203,95.116291,62.877132,42.759067,34.177215,50.921272,25.822295,32.366361,59.546752,33.889456
26.777321,46.772434,138.718978,180.625320,58.868785,50.059873,29.717436,14.141464,138.247707,0.393858,43.305015,26.915339,177.257387,139.533279,173.048718,138.946316,88.785385,138.031789,-0.000699,0.000675,32.000000,-235.868698,139.280400,-0.560156,21.587431,0.651561,219696.072770,0.913224,37.537855,10.740161,5.103124,0.018608,0.023659,209.888614,32.000000,222.725115,203.734427,204.978915,192.040470,32.000000,184.481737,68.650049,60.224242,95.060461,62.877132,42.782679,34.177215,50.982048,25.822295,32.364204,59.547775,33.696940
26.697403,46.772434,138.669362,180.625320,59.056310,50.076418,29.613594,14.142749,138.321885,0.393407,43.644711,26.854898,177.300134,139.435382,173.084596,138.952326,88.756651,138.126121,-0.000700,0.000671,32.000000,-235.866430,139.209242,-0.560243,21.572247,0.656476,219416.577541,0.916593,37.107955,10.840296,5.134100,0.025427,0.024950,210.559424,32.000000,221.951858,203.559565,207.957447,192.240755,32.000000,184.764261,68.653187,60.204321,95.075458,62.877132,42.745181,34.177215,51.052116,25.822295,32.019835,59.549181,33.647417
26.665716,46.583798,138.627393,180.502119,59.116924,50.081537,29.668623,14.143320,138.342231,0.393094,44.148862,26.892829,177.320423,139.420782,173.112779,138.861466,88.746609,137.982550,-0.000700,0.000651,32.000000,-235.867990,139.259903,-0.560044,21.659474,0.662668,219021.683546,0.921859,36.522807,10.823395,5.180465,0.015277,0.036843,210.987318,32.000000,221.732735,204.118032,208.925778,191.769420,32.000000,185.293437,68.698006,60.218950,95.092894,62.877132,42.740795,34.177215,51.072977,25.822295,31.951143,59.549054,33.777718
26.675321,46.785320,138.693974,180.445430,59.151599,50.076592,29.695332,14.138468,138.354867,0.392883,44.045058,26.871084,177.325487,139.397497,173.037229,138.879757,88.697452,138.073357,-0.000699,0.000625,32.000000,-235.868089,139.235145,-0.559780,21.698158,0.664624,219157.607422,0.928313,36.656562,10.897235,5.194114,0.023362,0.026653,210.859890,32.000000,221.846622,204.681553,207.812786,191.031164,32.000000,185.711045,68.656318,60.203287,95.059398,62.877132,42.747772,34.177215,51.062288,25.822295,32.017865,59.540438,33.712347
26.794326,46.793820,138.786819,180.426628,59.328462,50.074157,29.589059,14.146602,138.455180,0.392894,43.695796,26.968558,177.255785,139.545757,172.996197,138.900115,88.766825,137.938982,-0.000698,0.000620,32.000000,-235.860446,139.156316,-0.559879,21.694040,0.662143,219087.618785,0.927431,36.521046,10.838616,5.198713,0.022288,0.016808,210.146209,32.000000,222.541230,205.046140,204.556551,190.811079,32.000000,185.824321,68.679836,60.243835,95.052106,62.877132,42.732620,34.177215,51.000634,25.822295,32.014775,59.547893,33.850865
26.707433,46.793820,138.837496,180.426628,59.482479,50.081906,29.704037,14.142321,138.380294,0.392609,43.789457,26.795180,177.174603,139.506240,173.035429,138.916043,88.822899,138.291382,-0.000697,0.000610,32.000000,-235.866858,139.290720,-0.559655,21.628213,0.661257,219228.738088,0.926595,36.706462,10.931207,5.199337,0.022844,0.016161,209.693721,32.000000,222.953324,204.518355,203.143650,191.250228,32.000000,185.341583,68.667188,60.239036,95.071920,62.877132,42.787632,34.177215,51.043614,25.822295,32.014644,59.535708,33.624013
26.500521,46.621086,138.669725,180.403335,59.633890,50.093360,29.653587,14.140037,138.274228,0.392638,44.064157,26.773242,177.194970,139.483892,173.039164,138.800001,88.777784,138.106759,-0.000698,0.000583,32.000000,-235.864880,139.073883,-0.559813,21.644945,0.659538,219105.129166,0.925551,36.515774,10.797552,5.179709,0.005108,0.030974,209.803585,32.000000,222.886916,203.694895,204.921750,192.125333,32.000000,184.646937,68.660145,60.226463,95.027116,62.877132,42.755413,34.177215,51.077682,25.822295,31.951502,59.540488,33.663998
26.623105,46.771337,138.631506,180.385094,59.775220,50.102300,29.720310,14.144604,138.216361,0.392792,44.500087,26.800062,177.243066,139.439032,173.030988,138.748340,88.803502,137.967837,-0.000699,0.000543,32.000000,-235.866214,139.095418,-0.559585,21.701226,0.663338,219132.026277,0.925268,36.661145,10.909956,5.198459,0.035764,0.021078,210.679106,32.000000,222.148874,203.641669,207.521424,192.410537,32.000000,184.686117,68.668457,60.229822,95.049028,62.877132,42.721369,34.177215,51.085309,25.822295,32.000449,59.549506,33.858789
26.639673,47.060882,138.565742,180.401652,59.897886,50.114967,29.628429,14.150027,138.203479,0.392590,44.492817,26.841384,177.205585,139.454405,173.013779,138.706336,88.807112,137.975708,-0.000698,0.000530,32.000000,-235.856202,139.237241,-0.560124,21.653547,0.665868,219212.497117,0.934290,36.836063,10.866846,5.232717,0.024664,0.019020,210.977295,32.000000,221.720329,204.206512,208.962121,191.747920,32.000000,184.772597,68.684120,60.227593,95.056242,62.877132,42.685362,34.177215,51.072717,25.822295,31.997346,59.543723,33.697821
26.615582,47.060882,138.707448,180.401652,59.993246,50.130194,29.709061,14.136327,138.234071,0.392554,44.733358,26.731521,177.225723,139.407591,172.981608,138.802809,88.833094,137.898998,-0.000698,0.000512,32.000000,-235.876950,138.967709,-0.559672,21.637340,0.662215,219262.138332,0.928172,36.780095,10.774683,5.207188,0.020237,0.026239,210.992371,32.000000,221.806250,205.004602,208.028457,190.836963,32.000000,185.356157,68.684300,60.252962,95.046574,62.877132,42.741759,34.177215,51.085499,25.822295,32.095011,59.544844,33.593492
26.452226,47.106947,138.600016,180.419331,60.078671,50.148776,29.683662,14.143605,138.074970,0.392231,45.144178,26.599915,177.172817,139.325475,172.941843,138.622010,88.850987,137.766705,-0.000698,0.000522,32.000000,-235.861640,138.941539,-0.559721,21.565979,0.663825,219482.997391,0.931313,37.041823,10.774838,5.201480,0.004007,0.017231,210.135926,32.000000,222.446772,204.989195,204.959254,190.791032,32.000000,185.892274,68.683884,60.229873,95.021619,62.877132,42.668012,34.177215,51.139763,25.822295,32.108203,59.544166,33.619318
26.471441,47.275033,138.487022,180.436450,60.160547,50.162541,29.659085,14.144461,138.017479,0.391925,45.676528,26.612791,177.137878,139.258797,172.942425,138.628408,88.899246,137.830898,-0.000699,0.000525,32.000000,-235.862259,138.972580,-0.559952,21.527400,0.665378,219537.355680,0.929952,37.082274,10.712147,5.211513,0.028057,0.023561,209.733638,32.000000,222.953800,204.552760,203.240964,191.365028,32.000000,185.620764,68.687861,60.244385,95.005862,62.877132,42.668918,34.177215,51.157544,25.822295,32.163812,59.546516,33.547564
26.555154,47.608477,138.461493,180.478826,60.215257,50.172332,29.624141,14.143890,138.064632,0.391746,45.950315,26.741033,177.152276,139.185635,172.959489,138.646905,88.906635,137.741688,-0.000700,0.000512,32.000000,-235.861519,138.984572,-0.559911,21.695378,0.670506,219706.601944,0.937242,37.403370,10.630908,5.239635,0.009758,0.035256,209.767479,32.000000,222.987575,203.743081,204.562180,191.964907,32.000000,184.408952,68.659981,60.242670,94.926936,62.877132,42.638904,34.177215,51.161233,25.822295,32.161193,59.550008,33.710073
27.004674,47.608477,138.547431,180.478826,60.387467,50.187572,29.595093,14.140323,138.388429,0.391683,44.705181,27.288454,177.212500,139.358734,172.972041,138.750252,88.949035,137.975799,-0.000700,0.000503,32.000000,-235.868856,139.217422,-0.559884,21.894879,0.671479,219817.614457,0.937932,37.539038,10.613394,5.231563,0.001008,0.028823,210.565896,32.000000,222.140037,203.667720,207.203978,192.058094,32.000000,184.052493,68.688147,60.248033,94.920277,62.877132,42.681549,34.177215,50.927195,25.822295,32.274621,59.538521,34.048223
27.025526,47.718441,138.998799,180.534954,60.900227,50.228233,29.655134,14.143177,138.688249,0.391640,42.516040,27.226171,177.254465,139.727154,173.058789,139.115081,88.936518,138.385286,-0.000698,0.000530,32.000000,-235.863871,139.394692,-0.559594,21.766346,0.665386,220017.701199,0.936843,37.731454,10.563278,5.214110,0.026182,0.040544,210.986215,32.000000,221.744930,204.215609,209.164913,191.798735,32.000000,184.669053,68.707028,60.244856,94.929208,62.877132,42.745175,34.177215,50.868607,25.822295,32.310557,59.549417,33.829295
26.877809,46.657826,139.033964,180.488929,61.340903,50.283848,29.799729,14.138753,138.641005,0.391645,42.391056,26.989461,177.271483,139.777541,172.958451,139.064697,88.936392,138.283897,-0.000700,0.000529,32.000000,-235.870918,139.570885,-0.559731,21.710799,0.651918,219838.919315,0.921628,36.980034,10.632959,5.130498,0.020126,0.017129,210.885269,32.000000,221.882578,204.786242,208.281958,190.888376,32.000000,185.554336,68.673366,60.205393,94.902073,62.877132,42.827248,34.177215,50.962914,25.822295,31.939925,59.538058,33.694813
26.678010,46.176388,139.016244,180.373588,61.691408,50.328299,29.453162,14.145746,138.513979,0.391693,42.760978,26.781386,177.206530,139.715531,172.955267,139.125636,89.038349,138.238162,-0.000700,0.000524,32.000000,-235.861139,139.450940,-0.559271,21.676574,0.657457,220088.520340,0.919999,37.055378,10.841177,5.143241,0.030278,0.024071,210.085545,32.000000,222.607679,204.834761,205.201250,190.900243,32.000000,185.735137,68.662324,60.216910,94.899758,62.877132,42.789593,34.177215,51.010958,25.822295,31.936712,59.548286,33.722912
26.668637,46.176388,138.856506,180.373588,62.025067,50.365136,29.735521,14.139324,138.536485,0.392176,43.368279,26.812488,177.125255,139.644674,173.004073,139.064127,89.074173,138.328053,-0.000703,0.000512,32.000000,-235.869527,139.420861,-0.558323,21.694407,0.660836,219750.827500,0.919544,36.240458,10.792889,5.172816,0.027574,0.023379,209.591048,32.000000,223.138937,204.626498,203.034772,191.258877,32.000000,185.251859,68.681578,60.248953,94.916404,62.877132,42.774863,34.177215,51.049899,25.822295,31.765949,59.548798,33.712714
26.725862,46.295373,139.042840,180.319146,62.356604,50.398152,29.940551,14.146031,138.602520,0.392198,43.395137,27.026952,177.136565,139.706518,173.069688,139.224686,89.085981,138.359246,-0.000703,0.000500,32.000000,-235.862492,139.422673,-0.558134,21.813684,0.665156,219652.251398,0.937459,36.093020,10.669083,5.210893,0.022981,0.030015,209.707840,32.000000,223.102515,203.932536,204.436111,191.772419,32.000000,184.352593,68.710074,60.248352,94.927330,62.877132,42.793174,34.177215,51.036296,25.822295,31.803645,59.545916,33.852699
26.791213,46.502369,139.012676,180.312692,62.748955,50.431128,29.622818,14.142178,138.680876,0.392535,42.863948,27.051039,177.158497,139.808045,173.030400,139.192312,89.110472,138.345925,-0.000703,0.000520,32.000000,-235.868149,139.469073,-0.558040,21.818194,0.664786,219785.934614,0.929581,36.108736,10.676197,5.206734,0.008765,0.020644,210.382044,32.000000,222.222556,203.756271,207.199370,191.922029,32.000000,184.206241,68.676526,60.248049,94.923042,62.877132,42.821185,34.177215,50.995537,25.822295,31.871991,59.550726,33.765612
26.710200,46.326627,139.051012,180.305676,63.070152,50.474366,29.769850,14.142891,138.709537,0.392893,42.813602,26.872746,177.205522,139.887712,173.062025,139.219428,89.056425,138.411608,-0.000702,0.000504,32.000000,-235.868255,139.633761,-0.558170,21.722050,0.661320,219965.803505,0.921998,36.131835,10.679281,5.202558,0.012494,0.036521,210.923238,32.000000,221.899767,204.022313,208.967428,191.858441,32.000000,184.618917,68.676985,60.210309,94.942308,62.877132,42.845621,34.177215,50.989656,25.822295,31.868629,59.550175,33.862163
26.645844,46.326627,138.940954,180.305676,63.355205,50.515010,29.667565,14.134757,138.625568,0.393075,43.265674,26.752530,177.176237,139.740757,172.991732,139.134205,89.044126,138.376376,-0.000702,0.000516,32.000000,-235.873930,139.501626,-0.557589,21.689084,0.660715,220183.909140,0.930559,36.229523,10.648431,5.188741,0.031127,0.023325,210.837000,32.000000,221.956339,204.573538,208.460889,190.954324,32.000000,185.506425,68.663621,60.225357,94.965564,62.877132,42.805312,34.177215,51.049313,25.822295,31.804106,59.544185,33.704497
26.511484,46.287971,138.934666,180.280981,63.474728,50.543902,29.730113,14.138182,138.535180,0.393146,43.925104,26.636401,177.172403,139.572409,172.911695,139.012136,89.066743,138.274184,-0.000700,0.000492,32.000000,-235.867063,139.376319,-0.557542,21.633825,0.665469,220351.851116,0.929329,36.189318,10.733836,5.205914,0.018123,0.020721,210.186084,32.000000,222.617807,205.032273,205.364802,190.675354,32.000000,185.559840,68.670121,60.252073,94.972715,62.877132,42.806197,34.177215,51.095408,25.822295,31.787134,59.545818,33.726434
26.464331,46.565977,138.826845,180.286874,63.424702,50.552756,29.618415,14.145317,138.366620,0.393475,44.598597,26.610561,177.076969,139.574814,172.941082,139.054475,89.151177,138.109917,-0.000700,0.000521,32.000000,-235.865665,139.384596,-0.557437,21.611795,0.667833,220570.573630,0.935656,36.297213,10.729316,5.214357,0.024479,0.012226,209.682582,32.000000,223.082100,204.815904,203.337526,191.066000,32.000000,185.013828,68.678046,60.270993,94.978804,62.877132,42.767320,34.177215,51.139389,25.822295,31.880140,59.547982,33.712421
26.630434,46.996171,138.779120,180.336545,63.420676,50.550266,29.640604,14.141607,138.411941,0.393702,44.886909,26.820294,177.092369,139.585459,172.966584,138.973350,89.155856,138.340294,-0.000699,0.000508,32.000000,-235.866589,139.445170,-0.557335,21.739464,0.672254,220715.592885,0.939118,36.484474,10.657897,5.240547,0.013774,0.034744,209.655472,32.000000,223.201225,203.943727,204.291377,191.778622,32.000000,184.444846,68.707810,60.276291,94.934273,62.877132,42.759058,34.177215,51.102227,25.822295,31.876840,59.554561,33.663852
26.778342,46.996171,138.855167,180.336545,63.557911,50.554946,29.683533,14.144747,138.560050,0.393645,44.224645,27.107049,177.141197,139.800174,172.930522,139.104753,89.163459,138.272424,-0.000699,0.000478,32.000000,-235.865252,139.289719,-0.557831,21.748407,0.674047,220870.413090,0.945212,36.841976,10.494964,5.245810,0.013133,0.019525,210.278858,32.000000,222.579530,203.634090,206.947571,191.987612,32.000000,184.309051,68.721095,60.280055,94.936184,62.877132,42.773346,34.177215,51.006907,25.822295,32.023257,59.543231,33.837952
26.678320,47.145060,138.958327,180.388181,63.686754,50.571896,29.676734,14.139467,138.564739,0.393837,43.966653,26.784529,177.171536,139.881677,172.952077,139.168087,89.118551,138.280366,-0.000702,0.000471,32.000000,-235.871352,139.519062,-0.557580,21.621079,0.667648,221042.901431,0.939216,36.992623,10.600358,5.211298,0.023037,0.024411,210.866940,32.000000,222.112311,203.925187,208.799544,191.926696,32.000000,184.444718,68.713615,60.249830,94.920990,62.877132,42.829304,34.177215,51.011194,25.822295,32.072139,59.548168,33.758275
26.618249,46.837690,138.898372,180.389865,63.771956,50.587912,29.709471,14.138896,138.534423,0.394003,44.295712,26.637277,177.160635,139.736902,172.902103,139.029311,89.126602,138.297099,-0.000701,0.000484,32.000000,-235.865694,139.339506,-0.557441,21.569414,0.665028,220986.077470,0.932495,36.744839,10.560340,5.185354,0.036061,0.035707,210.906000,32.000000,222.062070,204.661756,208.582965,190.988837,32.000000,184.963417,68.706772,60.270625,94.946325,62.877132,42.789458,34.177215,51.070050,25.822295,31.962620,59.548218,33.619758
26.504634,46.885672,138.829785,180.374991,63.894245,50.598067,29.682384,14.143462,138.429323,0.394050,44.840211,26.674331,177.152769,139.523368,172.828044,138.988569,89.107608,138.244694,-0.000702,0.000460,32.000000,-235.862602,139.165087,-0.556710,21.558163,0.671521,221239.471887,0.937031,37.061173,10.609043,5.208661,0.000000,0.009968,210.163720,32.000000,222.546754,204.961568,205.858363,190.389920,32.000000,185.329241,68.692119,60.275134,94.925034,62.877132,42.789647,34.177215,51.096277,25.822295,31.959580,59.549526,33.576985
26.475843,46.885672,138.712346,180.374991,64.002429,50.603104,29.664112,14.144176,138.425133,0.394190,45.351857,26.758537,177.093027,139.463399,172.868013,138.837224,89.144397,138.091472,-0.000703,0.000444,32.000000,-235.866151,139.222417,-0.556870,21.584179,0.673726,221141.603337,0.937837,36.854602,10.608984,5.218163,0.033168,0.022972,209.631314,32.000000,223.365737,204.761726,203.280748,190.864282,32.000000,185.396100,68.689848,60.284174,94.959571,62.877132,42.732680,34.177215,51.137577,25.822295,31.973240,59.551011,33.731276
26.626757,47.167819,138.736951,180.399968,64.086703,50.608183,29.669485,14.145175,138.357488,0.394257,45.420373,26.886725,177.052134,139.558359,172.913907,138.898688,89.173355,138.094103,-0.000703,0.000452,32.000000,-235.862693,139.347253,-0.557299,21.704688,0.676141,221286.069634,0.943222,37.093718,10.602945,5.237944,0.018153,0.033403,209.603428,32.000000,223.400742,203.809748,203.723080,191.781892,32.000000,184.389330,68.672594,60.276821,94.935133,62.877132,42.748233,34.177215,51.141442,25.822295,32.068350,59.549831,33.693052
26.727126,47.432978,138.775045,180.433644,64.055737,50.612921,29.723558,14.145032,138.448544,0.394348,44.847207,26.788632,177.145045,139.514335,172.910601,138.924459,89.182043,138.108326,-0.000702,0.000465,32.000000,-235.863000,139.354616,-0.557192,21.705554,0.675553,221287.759186,0.944976,37.142253,10.492923,5.239204,0.018505,0.027092,210.104637,32.000000,222.807164,203.670864,206.842352,191.974043,32.000000,184.021499,68.678040,60.284840,94.967953,62.877132,42.748077,34.177215,51.033934,25.822295,32.157739,59.544166,33.565026
26.574426,47.282711,138.723196,180.456936,63.734095,50.597609,29.691864,14.138182,138.407862,0.394442,44.926209,26.710797,177.172603,139.503733,172.882534,138.880939,89.149166,138.097721,-0.000702,0.000469,32.000000,-235.872636,139.270265,-0.556996,21.658609,0.669702,221385.898111,0.939893,37.170445,10.465223,5.210434,0.027205,0.019212,210.803585,32.000000,222.084851,203.961197,208.621834,191.583078,32.000000,183.946496,68.675747,60.258177,94.998171,62.877132,42.785877,34.177215,51.070248,25.822295,32.155272,59.558721,33.704277
26.537648,47.282711,138.720454,180.456936,63.397520,50.574578,29.632929,14.141464,138.298863,0.394426,45.377615,26.644231,177.154824,139.575202,172.863560,138.811695,89.110587,138.089087,-0.000703,0.000453,32.000000,-235.873452,139.214321,-0.556880,21.610720,0.668500,221515.046117,0.935150,37.267325,10.463336,5.192292,0.017755,0.023639,210.876045,32.000000,221.985878,204.546150,208.743195,190.910156,32.000000,185.325800,68.652452,60.266971,95.018693,62.877132,42.731088,34.177215,51.116235,25.822295,32.100508,59.545061,33.583661
26.486033,47.309583,138.512747,180.449079,63.078794,50.551684,29.597294,14.142891,138.186701,0.394847,45.919183,26.547059,177.217357,139.323946,172.831974,138.884344,89.191323,137.931517,-0.000702,0.000485,32.000000,-235.866124,138.991894,-0.556816,21.590605,0.672074,221456.920000,0.941188,37.373270,10.491142,5.220177,0.019156,0.019950,210.298132,32.000000,222.660160,204.859197,205.997571,190.800402,32.000000,185.658314,68.621289,60.286709,95.017081,62.877132,42.730611,34.177215,51.153751,25.822295,32.107240,59.541540,33.686375
26.484070,47.544309,138.513447,180.469004,62.754693,50.529978,29.749841,14.146174,138.289517,0.395127,46.250123,26.866769,177.086343,139.372088,172.843086,138.768326,89.158119,137.937738,-0.000701,0.000526,32.000000,-235.863333,139.051466,-0.556834,21.728134,0.673915,221408.213081,0.944005,37.435150,10.525594,5.227308,0.032432,0.029428,209.643106,32.000000,223.298921,204.681193,203.393750,190.857998,32.000000,185.285124,68.620415,60.306395,95.058661,62.877132,42.685940,34.177215,51.148415,25.822295,32.185407,59.551384,33.658056
26.807660,47.811130,138.646152,180.513064,62.664704,50.518515,29.584372,14.137611,138.282752,0.394983,46.035545,27.011873,177.104965,139.396641,172.858818,138.812243,89.184132,138.022223,-0.000702,0.000554,32.000000,-235.870748,139.381458,-0.556868,21.799390,0.674580,221275.222435,0.946709,37.548981,10.369483,5.229652,0.011430,0.019599,209.593212,32.000000,223.264408,203.967538,203.545746,191.607381,32.000000,184.341545,68.630526,60.302335,95.068382,62.877132,42.702545,34.177215,51.007630,25.822295,32.275736,59.549103,33.956147
26.824536,47.553084,138.955521,180.553476,62.630633,50.514512,29.747029,14.143177,138.511083,0.395005,44.645574,27.043428,177.183716,139.713941,172.892211,138.828402,89.189938,138.167849,-0.000703,0.000561,32.000000,-235.862724,139.250623,-0.556464,21.654701,0.670446,221355.325983,0.942044,37.787017,10.405664,5.230067,0.015792,0.017206,210.001375,32.000000,222.758566,203.633729,206.591374,191.836499,32.000000,184.280747,68.622565,60.298072,95.037068,62.877132,42.755286,34.177215,50.981285,25.822295,32.273632,59.543576,33.587990
26.693282,47.553084,138.720559,180.553476,62.618036,50.513040,29.625565,14.144889,138.429442,0.395296,44.346041,26.891475,177.239218,139.551385,172.917491,138.933443,89.157593,138.216738,-0.000705,0.000573,32.000000,-235.858553,139.230309,-0.556511,21.617041,0.663182,221293.888612,0.935667,37.510807,10.420072,5.171886,0.020937,0.018819,210.801708,32.000000,222.050439,203.766273,208.615785,191.789415,32.000000,184.518925,68.632963,60.261139,95.055317,62.877132,42.719847,34.177215,51.055088,25.822295,32.181722,59.556262,33.701562
26.574393,47.035930,138.764195,180.502961,62.621809,50.509240,29.610180,14.143034,138.379210,0.395230,44.622428,26.719872,177.229854,139.465683,172.926295,138.868515,89.149584,138.058498,-0.000704,0.000586,32.000000,-235.867456,139.150464,-0.556509,21.560471,0.664717,221240.605699,0.929386,37.420103,10.389491,5.168273,0.021808,0.022172,210.832306,32.000000,222.057155,204.369866,208.840819,191.036389,32.000000,185.209213,68.627016,60.274862,95.041314,62.877132,42.751698,34.177215,51.091843,25.822295,31.999554,59.539701,33.698921
26.569580,47.015913,138.684088,180.456656,62.613728,50.505688,29.678729,14.144319,138.322964,0.395188,45.183196,26.718720,177.215196,139.542005,172.866227,138.901091,89.154864,137.955308,-0.000703,0.000604,32.000000,-235.862074,139.187643,-0.556601,21.622915,0.670546,221190.117958,0.937906,37.444117,10.539602,5.196834,0.019252,0.022255,210.493124,32.000000,222.620805,204.849173,206.302150,190.827153,32.000000,185.566243,68.612627,60.308184,95.044141,62.877132,42.708909,34.177215,51.107940,25.822295,31.989752,59.546752,33.641621
26.636329,47.273662,138.710427,180.452727,62.619342,50.499318,29.596483,14.142749,138.400661,0.395295,45.379062,26.745902,177.157754,139.588884,172.854609,139.057936,89.176884,138.126121,-0.000703,0.000618,32.000000,-235.868561,139.233390,-0.556211,21.709645,0.673673,220917.829045,0.941590,37.126545,10.471968,5.221726,0.018113,0.031838,209.656129,32.000000,223.049770,204.930611,203.625034,190.687478,32.000000,185.625624,68.619170,60.279950,95.023694,62.877132,42.715448,34.177215,51.116367,25.822295,31.986884,59.545739,33.579773
26.628128,47.273662,138.657505,180.452727,62.676643,50.497989,29.501846,14.141464,138.414413,0.395457,45.031448,26.785552,177.114312,139.640127,172.928417,138.967014,89.176652,137.950659,-0.000703,0.000604,32.000000,-235.863617,139.236674,-0.556868,21.646545,0.671490,220886.838213,0.939484,37.114623,10.417326,5.219657,0.016280,0.015081,209.520481,32.000000,223.274749,204.047013,203.484388,191.646493,32.000000,184.730776,68.609023,60.278098,94.975496,62.877132,42.698408,34.177215,51.084232,25.822295,32.073718,59.538619,33.716823
26.556162,47.271468,138.676447,180.474897,62.751374,50.499535,29.778010,14.139752,138.317090,0.395512,44.908327,26.679230,177.142024,139.439889,172.908309,139.015499,89.194971,138.048686,-0.000702,0.000595,32.000000,-235.864674,139.184219,-0.557112,21.606865,0.668031,220967.471450,0.940064,37.260217,10.477002,5.207565,0.030611,0.015157,210.091302,32.000000,222.801584,203.635214,206.177450,191.941299,32.000000,184.289610,68.617293,60.278894,94.916300,62.877132,42.751573,34.177215,51.123755,25.822295,32.070335,59.555515,33.702956
26.530563,47.231983,138.643124,180.476862,62.821733,50.503290,29.552683,14.140608,138.390676,0.395852,45.247023,26.690807,177.169894,139.524592,172.970125,138.838383,89.140788,138.291302,-0.000702,0.000599,32.000000,-235.872341,139.037090,-0.556770,21.590290,0.669950,220964.510149,0.943360,37.273985,10.393312,5.207182,0.024609,0.017707,210.690297,32.000000,222.149544,203.738413,208.388099,191.852877,32.000000,184.651165,68.633223,60.269796,94.909625,62.877132,42.691787,34.177215,51.130144,25.822295,32.053996,59.545307,33.583441
26.587975,47.441478,138.617536,180.484158,62.858306,50.511334,29.677829,14.147601,138.299443,0.395927,45.772532,26.775607,177.194492,139.344479,172.915673,138.898343,89.118858,138.081511,-0.000701,0.000590,32.000000,-235.861414,139.085688,-0.556648,21.741693,0.672547,220987.967339,0.937299,37.392748,10.421888,5.222006,0.015450,0.015128,210.910634,32.000000,222.073654,204.368936,208.839173,191.251319,32.000000,185.363611,68.633008,60.254467,94.910814,62.877132,42.727406,34.177215,51.166220,25.822295,32.051336,59.548218,33.619391
26.891584,47.441478,138.637692,180.484158,62.874849,50.514466,29.692687,14.144889,138.441046,0.396004,45.805961,27.354422,177.188828,139.519739,172.831932,138.907855,89.130939,138.172336,-0.000700,0.000601,32.000000,-235.863470,139.236999,-0.556954,21.948197,0.673406,221042.505175,0.945386,37.396351,10.592029,5.225789,0.020283,0.037896,210.519340,32.000000,222.427747,204.994769,206.709799,190.670615,32.000000,185.445661,68.624567,60.254757,94.842994,62.877132,42.685807,34.177215,50.977927,25.822295,32.121585,59.544716,34.036338
26.977000,47.647142,139.070510,180.524289,62.824272,50.514427,29.649686,14.148742,138.678942,0.396206,43.711974,27.173584,177.151619,139.853923,172.851419,139.244021,89.112989,138.470349,-0.000702,0.000577,32.000000,-235.861912,139.397484,-0.557064,21.759422,0.668066,221197.665144,0.939875,37.509257,10.513699,5.213542,0.014311,0.024644,209.761567,32.000000,222.975330,205.021294,203.781547,190.717948,32.000000,185.771507,68.652177,60.259976,94.876762,62.877132,42.795129,34.177215,50.866910,25.822295,32.190635,59.539740,33.873315
26.833256,46.802045,138.996127,180.506048,62.796987,50.514728,29.698377,14.140751,138.691870,0.396364,43.045651,26.957347,177.154777,139.869911,172.909970,139.202619,89.154567,138.353966,-0.000701,0.000580,32.000000,-235.868100,139.513493,-0.556790,21.701410,0.656537,221058.368962,0.928309,37.001155,10.545038,5.155430,0.017518,0.017076,209.692051,32.000000,223.231264,204.069948,203.365733,191.465949,32.000000,185.200817,68.680244,60.284548,94.893485,62.877132,42.792879,34.177215,50.988897,25.822295,31.894802,59.544195,33.584028
26.655733,46.395443,138.957769,180.387339,62.767516,50.514791,29.629104,14.144319,138.608816,0.396398,43.160432,26.870437,177.183151,139.765978,172.960771,139.204231,89.160890,138.404547,-0.000701,0.000593,32.000000,-235.865352,139.508250,-0.556985,21.604164,0.662368,221163.132850,0.927007,37.064676,10.705305,5.155151,0.026316,0.030893,210.109255,32.000000,222.951112,203.586820,205.720800,191.997145,32.000000,184.644643,68.683856,60.293653,94.870338,62.877132,42.836954,34.177215,51.020973,25.822295,31.891729,59.546438,33.703397
26.625949,46.395443,138.959326,180.387339,62.749632,50.514755,29.678616,14.140465,138.668867,0.396377,43.668312,26.838807,177.176243,139.763920,173.002516,139.178213,89.103404,138.372780,-0.000700,0.000576,32.000000,-235.870353,139.363102,-0.557363,21.652236,0.665068,220673.580070,0.928855,36.458988,10.608175,5.179995,0.022117,0.017359,210.731521,32.000000,222.149841,203.728965,208.080502,191.874354,32.000000,184.257848,68.684824,60.201435,94.882155,62.877132,42.786415,34.177215,51.072102,25.822295,31.747148,59.542907,33.796573
26.647477,46.534721,138.904162,180.325601,62.685954,50.512079,29.701869,14.140751,138.540364,0.396276,44.105071,26.865895,177.193026,139.764694,172.992988,139.116729,89.103326,138.191215,-0.000699,0.000587,32.000000,-235.868592,139.420819,-0.557476,21.646519,0.670448,220502.572411,0.936654,36.349436,10.625999,5.213054,0.013740,0.019697,210.967589,32.000000,221.870914,204.568369,209.109346,190.928267,32.000000,185.306547,68.709909,60.230134,94.959076,62.877132,42.801282,34.177215,51.087080,25.822295,31.792111,59.554128,33.784761
26.679969,46.763385,138.939198,180.319427,62.540100,50.509393,29.688155,14.141607,138.465222,0.396010,44.240887,26.892741,177.185072,139.584480,172.859008,139.057773,89.094974,138.273365,-0.000700,0.000576,32.000000,-235.868719,139.461323,-0.557564,21.608360,0.669492,220567.810029,0.936191,36.399426,10.668320,5.218944,0.026017,0.018545,210.674534,32.000000,222.267050,204.834505,206.728077,190.649694,32.000000,185.847568,68.671052,60.214812,94.919334,62.877132,42.779977,34.177215,51.051325,25.822295,31.868214,59.541884,33.667593
26.511565,46.854689,138.757112,180.333178,62.444202,50.499216,29.738706,14.141607,138.407855,0.396088,44.442553,26.678161,177.089262,139.554791,172.892106,138.969275,89.084578,138.127265,-0.000699,0.000586,32.000000,-235.865769,139.288211,-0.557648,21.546755,0.669314,220630.497311,0.934921,36.502565,10.581672,5.212657,0.028831,0.027762,209.935764,32.000000,223.041645,204.854174,204.031676,190.795314,32.000000,186.077877,68.701827,60.231206,94.975923,62.877132,42.774784,34.177215,51.093066,25.822295,31.865103,59.549752,33.719537
26.429020,46.854689,138.817359,180.333178,62.348255,50.489040,29.707452,14.137183,138.364370,0.396050,44.920275,26.591381,177.051215,139.572879,172.901462,138.950346,89.126459,138.139002,-0.000700,0.000560,32.000000,-235.873471,139.226356,-0.557947,21.523020,0.670366,220751.744120,0.934610,36.676735,10.629275,5.207622,0.019185,0.014932,209.671114,32.000000,223.077982,204.235399,203.262165,191.401431,32.000000,185.001118,68.716860,60.237576,94.986091,62.877132,42.745043,34.177215,51.161551,25.822295,31.893768,59.544559,33.592832
26.561595,47.085559,138.544285,180.363205,62.278444,50.479241,29.684693,14.142463,138.242986,0.396112,45.389648,26.712804,177.083330,139.408018,172.919968,138.871204,89.125738,138.019402,-0.000701,0.000563,32.000000,-235.868191,139.083488,-0.558102,21.605816,0.674775,220851.467412,0.939269,37.051056,10.569854,5.233833,0.021839,0.039742,209.994464,32.000000,222.882699,203.697108,205.570237,191.762939,32.000000,184.409209,68.737137,60.253862,95.007544,62.877132,42.721046,34.177215,51.176486,25.822295,31.971019,59.545798,33.530543
26.587998,47.469448,138.667894,180.418490,62.266932,50.474176,29.739302,14.145460,138.386049,0.395827,45.833238,26.854685,177.111183,139.411015,172.923788,138.912826,89.082367,138.094552,-0.000701,0.000543,32.000000,-235.867981,139.179648,-0.557911,21.723964,0.677067,220808.442291,0.943156,37.190292,10.533585,5.252460,0.022169,0.020827,210.752391,32.000000,222.058709,203.672475,208.291500,191.917637,32.000000,184.497707,68.712734,60.218294,95.007183,62.877132,42.692939,34.177215,51.105727,25.822295,32.101574,59.539524,33.868033
26.746498,47.469448,138.750093,180.418490,62.351231,50.474147,29.747010,14.139752,138.421527,0.395923,45.403285,27.038704,177.112957,139.388667,172.892491,138.882345,89.036117,138.076437,-0.000701,0.000562,32.000000,-235.869591,139.208856,-0.557563,21.725171,0.668318,221085.034870,0.937304,37.537189,10.556426,5.215432,0.024833,0.029118,211.068185,32.000000,221.781103,204.371811,209.217294,191.189215,32.000000,185.378287,68.705583,60.191339,94.994693,62.877132,42.717223,34.177215,51.035704,25.822295,32.099953,59.537842,33.896279
26.628164,47.375667,138.759490,180.494822,62.369381,50.479615,29.753338,14.137469,138.374788,0.396230,45.268762,26.699850,177.106093,139.584583,172.878164,138.970026,89.053228,138.019631,-0.000701,0.000571,32.000000,-235.868432,139.239531,-0.557211,21.696610,0.668318,221085.034870,0.937304,37.537189,10.556426,5.215432,0.035548,0.021336,209.940337,32.000000,222.922982,204.945397,204.148959,190.764573,32.000000,185.741259,68.692472,60.230991,94.970576,62.877132,42.750511,34.177215,51.049559,25.822295,32.170386,59.544628,33.669574
26.610369,47.375667,138.743439,180.494822,62.309990,50.474064,29.673716,14.138753,138.447168,0.396190,45.317080,26.774556,177.061883,139.604301,172.853454,138.986468,89.073026,138.141877,-0.000699,0.000585,32.000000,-235.875016,139.227436,-0.557386,21.718955,0.665700,221051.731573,0.931220,37.271372,10.594014,5.187599,0.003872,0.029267,209.689904,32.000000,223.091484,204.381230,203.239774,191.280559,32.000000,185.074593,68.737568,60.221552,94.968880,62.877132,42.714685,34.177215,51.090893,25.822295,32.061843,59.551719,33.821004
26.668136,47.349343,138.860447,180.481632,62.320913,50.466907,29.724131,14.142035,138.461564,0.395858,44.857310,26.723422,177.092945,139.645591,172.931112,138.994639,89.095537,138.036115,-0.000699,0.000567,32.000000,-235.868947,139.305934,-0.557291,21.709828,0.668637,221058.108800,0.935269,37.375930,10.549736,5.211005,0.021083,0.017036,209.922478,32.000000,222.824025,203.717982,205.253204,191.731836,32.000000,184.307688,68.753754,60.243361,94.950127,62.877132,42.736416,34.177215,51.095689,25.822295,32.050168,59.546998,33.729589
26.711251,47.337004,138.652787,180.479387,62.386606,50.466868,29.685494,14.138468,138.342936,0.395853,44.817198,26.790027,177.172482,139.570085,172.910659,138.972166,89.036941,138.114004,-0.000699,0.000580,32.000000,-235.873170,139.311014,-0.557260,21.648538,0.668145,221025.215201,0.938335,37.405815,10.588393,5.213886,0.022795,0.021950,210.623196,32.000000,222.067634,203.659153,208.156294,191.838469,32.000000,184.484885,68.731715,60.189610,94.924563,62.877132,42.686850,34.177215,51.046110,25.822295,32.043334,59.538599,33.726434
26.584496,47.186739,138.698383,180.456656,62.437538,50.471942,29.843830,14.141893,138.457662,0.395727,45.201168,26.607624,177.163641,139.473024,172.948978,138.908607,89.002435,138.107145,-0.000699,0.000578,32.000000,-235.864992,139.278055,-0.556925,21.556852,0.667605,220929.449478,0.934419,37.282532,10.515311,5.206980,0.030316,0.025169,210.874055,32.000000,221.853062,204.222530,209.022644,191.217859,32.000000,185.293245,68.774560,60.199729,94.991466,62.877132,42.766649,34.177215,51.085200,25.822295,32.040774,59.545248,33.653067
26.463391,47.186739,138.626838,180.456656,62.461795,50.475700,29.657867,14.135756,138.233991,0.395791,45.771800,26.723315,177.175742,139.416481,172.828450,138.881935,89.039039,138.147695,-0.000699,0.000572,32.000000,-235.871128,139.050186,-0.556495,21.545548,0.668080,220954.713244,0.934019,37.197934,10.611153,5.190801,0.009717,0.031083,210.770055,32.000000,222.014142,204.784848,207.430687,190.632651,32.000000,185.733175,68.776517,60.190791,94.955672,62.877132,42.676991,34.177215,51.155733,25.822295,31.985919,59.548483,33.482854
