OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 19, 2019
5:39:35 PM
-10
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
33.131696,60.704077,138.505274,174.870992,67.084121,62.387942,29.675883,14.129763,138.095776,0.369737,61.087323,33.365566,171.486399,139.160741,168.137328,138.600671,94.541978,137.521224,-0.000675,0.001219,32.000000,-235.877614,138.869286,-0.394499,22.697370,0.692700,273505.846930,0.949028,40.313043,4.883765,4.184728,0.006645,0.022352,205.462452,32.000000,222.334821,202.529201,201.867426,183.616397,32.000000,179.738811,68.615790,59.153266,95.663139,83.078296,44.625039,45.909701,55.877539,45.208625,24.071421,59.550391,34.611244
33.109821,60.704077,138.475527,174.870992,67.094495,62.385346,29.715462,14.132474,138.027882,0.369725,61.286356,33.434552,171.550088,139.074711,168.225518,138.549599,94.536718,137.478065,-0.000674,0.001231,32.000000,-235.877525,138.834471,-0.394235,22.663302,0.692569,273643.590702,0.952138,40.623341,4.844344,4.193168,0.015956,0.029321,205.231282,32.000000,222.647979,201.641116,201.355253,184.408176,32.000000,178.925032,68.643308,59.193287,95.687288,83.078296,44.642476,45.909701,55.906627,45.208625,24.815290,59.542504,34.707576
33.122477,60.871167,138.443620,174.935759,67.122388,62.382716,29.673894,14.132902,137.963589,0.369669,61.246276,33.370005,171.577987,139.046103,168.231867,138.529166,94.514033,137.456292,-0.000673,0.001230,32.000000,-235.876441,138.853336,-0.394038,22.640617,0.690749,273767.220236,0.949505,40.693099,4.822255,4.180446,0.024337,0.030888,205.688041,32.000000,222.314441,201.431688,203.559650,184.579517,32.000000,178.343817,68.618789,59.174794,95.671073,83.078296,44.630912,45.909701,55.920929,45.208625,25.551147,59.548168,34.686592
33.120564,61.014626,138.363225,174.983142,67.118365,62.385145,29.724652,14.130333,137.947946,0.369394,61.357494,33.488615,171.631334,139.048265,168.266744,138.496121,94.464479,137.511510,-0.000673,0.001215,32.000000,-235.878190,138.830372,-0.393745,22.605343,0.692020,273772.346407,0.948865,40.724104,4.806814,4.182310,0.023456,0.043899,206.339325,32.000000,221.555986,201.554798,205.747113,184.703434,32.000000,178.438524,68.620627,59.165724,95.693675,83.078296,44.592976,45.909701,55.902377,45.208625,26.185892,59.543241,34.703247
33.104587,61.098724,138.370336,175.015666,67.096849,62.382806,29.649410,14.130191,137.882265,0.369430,61.530324,33.426908,171.702159,138.998042,168.260929,138.452789,94.443977,137.393834,-0.000674,0.001232,32.000000,-235.879152,138.751424,-0.393636,22.535267,0.692641,273909.850069,0.950142,40.873255,4.819051,4.179748,0.019553,0.029541,206.486734,32.000000,221.377761,201.843792,207.149539,184.286963,32.000000,179.216567,68.620803,59.157916,95.724350,83.078296,44.577355,45.909701,55.886636,45.208625,26.199599,59.539052,34.715132
33.141944,61.098724,138.329403,175.015666,67.074586,62.372786,29.623979,14.136470,137.912569,0.369443,61.801352,33.483381,171.724495,138.987030,168.260577,138.430546,94.388816,137.406806,-0.000673,0.001231,32.000000,-235.875496,138.742692,-0.393286,22.521157,0.693738,274089.803464,0.948934,41.019425,4.895095,4.177562,0.015988,0.019747,206.590201,32.000000,221.541974,202.418014,205.616824,183.663646,32.000000,179.728275,68.615008,59.173493,95.730883,83.078296,44.567696,45.909701,55.896254,45.208625,26.579264,59.549722,34.603027
33.178211,61.202062,138.380486,175.047349,67.071725,62.354606,29.716589,14.128906,137.920532,0.369815,61.884398,33.605767,171.728861,138.911443,168.192906,138.423146,94.398327,137.528366,-0.000673,0.001249,32.000000,-235.875847,138.738555,-0.393249,22.576206,0.696312,274174.632039,0.951981,41.126171,4.859135,4.179793,0.018236,0.027255,205.802343,32.000000,222.188843,202.569402,203.067084,183.652149,32.000000,179.684987,68.609913,59.195661,95.717424,83.078296,44.568379,45.909701,55.912256,45.208625,27.043322,59.550067,34.685492
33.340398,61.306227,138.221960,175.091929,67.098255,62.331747,29.587423,14.133901,137.951350,0.370184,61.926292,33.780509,171.690280,138.943190,168.229966,138.416732,94.374408,137.329310,-0.000674,0.001280,32.000000,-235.877245,138.806203,-0.393271,22.682867,0.695854,274174.924099,0.951508,41.073230,4.920522,4.173847,0.014882,0.028981,205.367063,32.000000,222.544406,202.405874,201.446611,183.783698,32.000000,179.475894,68.602541,59.185264,95.762408,83.078296,44.515612,45.909701,55.810170,45.208625,27.511899,59.545602,34.845946
33.528747,61.339208,138.519573,175.134548,67.175505,62.315247,29.429137,14.134472,138.047858,0.370293,61.265882,33.765648,171.730057,139.126626,168.304239,138.617278,94.370503,137.641997,-0.000673,0.001283,32.000000,-235.873560,138.966669,-0.393179,22.737496,0.693698,274147.261822,0.947397,41.125214,4.969333,4.170824,0.013278,0.022736,205.411892,32.000000,222.613665,201.649223,201.896668,184.599065,32.000000,178.818038,68.608340,59.175996,95.736760,83.078296,44.630998,45.909701,55.735061,45.208625,27.529546,59.543881,34.848588
33.447345,61.339208,138.516929,175.134548,67.206724,62.308935,29.697711,14.138468,138.149426,0.370416,60.941545,33.840792,171.774687,139.186574,168.362475,138.658106,94.303238,137.578738,-0.000673,0.001324,32.000000,-235.866450,138.950270,-0.393172,22.783628,0.687063,274072.209450,0.946514,41.000258,4.897729,4.145780,0.020711,0.039836,206.010396,32.000000,222.110025,201.492400,204.501510,184.904613,32.000000,178.794607,68.605848,59.172635,95.726377,83.078296,44.618033,45.909701,55.748144,45.208625,27.690712,59.548424,34.735235
33.454967,61.070691,138.584691,175.131463,67.224900,62.311409,29.682422,14.135043,138.224288,0.370417,60.863447,33.728371,171.836636,139.202561,168.381730,138.618826,94.259887,137.477695,-0.000674,0.001331,32.000000,-235.871022,138.897734,-0.392891,22.766843,0.683205,273939.267963,0.945764,40.768239,5.051640,4.131367,0.035252,0.021801,206.622380,32.000000,221.561033,201.659071,206.229049,184.896764,32.000000,178.822923,68.631443,59.193897,95.757197,83.078296,44.682250,45.909701,55.714048,45.208625,26.541555,59.544874,34.777128
33.469204,60.928605,138.509228,175.110435,67.235271,62.324076,29.639200,14.129905,138.186300,0.370694,60.872310,33.627233,171.776726,139.316017,168.361535,138.593480,94.203123,137.708114,-0.000673,0.001351,32.000000,-235.878126,139.021656,-0.392607,22.746859,0.683100,274027.605269,0.939533,40.882628,5.088577,4.141343,0.029493,0.029827,206.623559,32.000000,221.347133,202.145397,207.084325,184.040238,32.000000,179.373479,68.567393,59.131642,95.734350,83.078296,44.611143,45.909701,55.721433,45.208625,25.939007,59.544471,34.714619
33.490035,60.875839,138.635820,175.088004,67.121447,62.327970,29.727898,14.130476,138.263849,0.370959,60.876457,33.844333,171.814542,139.315283,168.322595,138.676192,94.265223,137.661671,-0.000671,0.001339,32.000000,-235.880670,139.103153,-0.392502,22.741036,0.683292,273874.790931,0.939235,40.603390,5.083466,4.142425,0.037650,0.026942,206.459277,32.000000,221.766685,202.544563,204.930545,183.715149,32.000000,180.036494,68.576823,59.162618,95.763733,83.078296,44.663010,45.909701,55.714052,45.208625,25.951552,59.549899,34.762674
33.517973,60.875839,138.622902,175.088004,66.966250,62.313757,29.692909,14.132189,138.262784,0.370979,60.550956,33.806574,171.775181,139.270994,168.329374,138.690779,94.246586,137.721498,-0.000669,0.001314,32.000000,-235.876007,139.087245,-0.392773,22.690761,0.683289,273879.580883,0.940057,40.441286,5.250704,4.138408,0.023184,0.021116,205.630666,32.000000,222.450159,202.555450,202.465792,183.806398,32.000000,179.971211,68.582293,59.197152,95.795468,83.078296,44.646603,45.909701,55.686461,45.208625,25.734484,59.545248,34.872285
33.442358,60.782400,138.605801,175.076508,66.871355,62.292186,29.625195,14.130333,138.298356,0.371118,60.471663,33.736170,171.748347,139.406002,168.363286,138.731299,94.223894,137.680138,-0.000671,0.001308,32.000000,-235.876715,139.119816,-0.392716,22.605422,0.683521,273774.722614,0.936577,40.359243,5.166348,4.139614,0.016641,0.029500,205.429384,32.000000,222.545339,202.308476,201.155496,184.308228,32.000000,179.234978,68.563940,59.174810,95.794156,83.078296,44.702391,45.909701,55.701107,45.208625,25.340134,59.539897,34.838243
33.418891,60.684290,138.647814,175.056882,66.800895,62.273151,29.690526,14.129192,138.202093,0.371524,60.455652,33.651860,171.774049,139.274685,168.427904,138.727060,94.290683,137.668876,-0.000671,0.001283,32.000000,-235.877365,139.081474,-0.392469,22.617486,0.684366,273719.892965,0.936638,40.319998,5.213654,4.135778,0.016464,0.034164,205.603023,32.000000,222.500408,201.594301,203.061968,184.798663,32.000000,178.887573,68.578534,59.174856,95.771435,83.078296,44.654542,45.909701,55.711379,45.208625,24.924661,59.546162,34.718581
33.300552,60.716718,138.661762,175.047910,66.761675,62.251571,29.681777,14.130476,138.230508,0.371802,60.543616,33.636576,171.779059,139.224258,168.435172,138.733397,94.283044,137.667058,-0.000671,0.001303,32.000000,-235.878703,139.030058,-0.392295,22.652655,0.687756,273615.797068,0.940497,40.332834,5.216528,4.144618,0.014929,0.022965,206.243888,32.000000,222.011406,201.428539,205.327819,185.174057,32.000000,179.007234,68.575820,59.178417,95.776292,83.078296,44.644942,45.909701,55.712419,45.208625,24.933906,59.553273,34.662381
33.309428,60.716718,138.536175,175.047910,66.699739,62.235038,29.683971,14.133616,138.215833,0.371829,60.714536,33.599918,171.823863,139.272257,168.480889,138.678842,94.233902,137.678523,-0.000671,0.001317,32.000000,-235.876547,138.914581,-0.392362,22.689371,0.687560,273391.554628,0.938622,40.267744,5.144341,4.148786,0.010762,0.022940,206.531093,32.000000,221.448048,201.863924,207.008270,184.737037,32.000000,179.023626,68.574357,59.147933,95.817841,83.078296,44.605589,45.909701,55.751433,45.208625,25.084263,59.551591,34.626064
33.399015,60.805485,138.661189,175.056321,66.614221,62.219854,29.697627,14.134329,138.181571,0.371794,60.690218,33.652449,171.850620,139.181620,168.369264,138.629847,94.262394,137.486123,-0.000671,0.001334,32.000000,-235.876653,138.960979,-0.392342,22.730887,0.688342,273389.636530,0.942181,40.466960,5.151110,4.163948,0.007629,0.021075,206.698099,32.000000,221.408394,202.588779,206.361911,183.962018,32.000000,179.725818,68.541085,59.167249,95.810446,83.078296,44.612683,45.909701,55.712673,45.208625,25.479815,59.553253,34.869497
33.339428,60.841486,138.575088,175.068658,66.555905,62.202098,29.652178,14.129620,138.169017,0.371989,60.814883,33.675842,171.837782,139.276255,168.345178,138.688048,94.275387,137.513572,-0.000671,0.001339,32.000000,-235.875789,138.862290,-0.392620,22.768521,0.686450,273368.224279,0.941595,40.454434,5.205745,4.159068,0.045422,0.027722,206.039570,32.000000,221.915181,202.603754,204.225690,183.853697,32.000000,180.368863,68.544608,59.172493,95.823821,83.078296,44.613744,45.909701,55.728592,45.208625,25.647035,59.550273,34.595837
33.648085,60.883809,138.622842,175.078191,66.521489,62.180830,29.656356,14.131760,138.294553,0.371798,60.785701,34.046066,171.775758,139.326028,168.343019,138.711375,94.318123,137.663935,-0.000672,0.001341,32.000000,-235.876927,139.093016,-0.392493,22.928395,0.684123,273291.645634,0.938453,40.416919,5.085002,4.151655,0.002503,0.024891,205.569145,32.000000,222.529924,202.656492,201.917027,184.127219,32.000000,180.071047,68.534306,59.149885,95.811722,83.078296,44.621550,45.909701,55.711009,45.208625,25.658404,59.548218,34.826431
33.772308,60.883809,138.678621,175.078191,66.486557,62.167157,29.721137,14.131475,138.350326,0.371366,59.956175,34.087527,171.741993,139.438137,168.371094,138.832346,94.318105,137.774980,-0.000673,0.001338,32.000000,-235.877376,139.221953,-0.392275,22.882814,0.683547,273256.937799,0.941483,40.536885,5.085176,4.156493,0.025074,0.025616,205.424542,32.000000,222.605915,202.003800,201.758549,184.562017,32.000000,179.055656,68.543539,59.159222,95.800024,83.078296,44.648083,45.909701,55.522037,45.208625,25.853941,59.542818,35.016672
33.709940,60.758765,138.955763,175.084920,66.459259,62.169761,29.646215,14.128050,138.521126,0.371742,59.404875,34.064284,171.798777,139.531610,168.419504,138.963052,94.375993,137.898883,-0.000673,0.001334,32.000000,-235.874573,139.318218,-0.392559,22.794459,0.673704,272996.740465,0.931973,40.145532,5.114534,4.119784,0.010547,0.020465,205.774810,32.000000,222.353983,201.700629,203.811109,185.033004,32.000000,178.832111,68.560451,59.172542,95.807084,83.078296,44.706643,45.909701,55.486408,45.208625,25.322314,59.548886,34.808236
33.661692,60.375682,138.898829,175.046227,66.492189,62.177455,29.618765,14.129763,138.557323,0.372160,59.335533,33.969834,171.838745,139.630056,168.499931,139.084065,94.352943,138.032657,-0.000673,0.001339,32.000000,-235.878105,139.344078,-0.392800,22.742951,0.673063,272876.455566,0.926110,39.971863,5.167754,4.106282,0.027545,0.013713,206.453329,32.000000,221.715350,201.632672,205.986172,185.216349,32.000000,179.099639,68.585587,59.152985,95.825952,83.078296,44.728777,45.909701,55.542815,45.208625,23.669014,59.546438,34.860546
33.587195,60.203385,138.974115,174.993236,66.480354,62.185100,29.735085,14.133616,138.484361,0.372099,59.480895,33.901240,171.840392,139.598021,168.531069,139.046196,94.426068,137.944442,-0.000673,0.001297,32.000000,-235.874252,139.498363,-0.392372,22.702353,0.677497,272757.129417,0.930038,39.933950,5.169193,4.122101,0.017499,0.021755,206.660214,32.000000,221.458770,202.137415,207.105543,184.520284,32.000000,179.466140,68.592415,59.136771,95.847021,83.078296,44.788654,45.909701,55.562575,45.208625,23.674090,59.541343,34.869130
33.556404,60.203385,138.895740,174.993236,66.491074,62.192706,29.566103,14.136755,138.540944,0.372246,59.687190,33.902917,171.865659,139.621225,168.445576,139.079160,94.417774,138.016633,-0.000673,0.001272,32.000000,-235.871932,139.411276,-0.392193,22.784047,0.679066,272545.404093,0.931588,39.618358,5.256250,4.126318,0.018533,0.016804,206.522768,32.000000,221.578996,202.760759,205.893358,183.946493,32.000000,179.971940,68.584496,59.122036,95.850014,83.078296,44.726831,45.909701,55.570294,45.208625,22.929408,59.544274,34.807942
33.846800,60.215476,139.185249,174.949777,66.526071,62.200331,29.706625,14.131190,138.792466,0.371989,59.348016,34.283953,171.788389,139.807334,168.446030,139.311869,94.467037,138.137905,-0.000673,0.001283,32.000000,-235.873728,139.664807,-0.392239,23.021944,0.681570,272398.911143,0.929863,39.550417,5.140922,4.137711,0.012772,0.028892,205.794910,32.000000,222.259770,202.816497,203.366091,183.861628,32.000000,180.414450,68.579598,59.137260,95.861757,83.078296,44.824602,45.909701,55.515205,45.208625,22.984715,59.542995,34.972065
33.878956,60.191844,139.227146,174.941086,66.634454,62.216411,29.829513,14.132759,138.893733,0.371731,58.282373,34.208203,171.754177,139.945114,168.500153,139.363962,94.526043,138.446694,-0.000673,0.001255,32.000000,-235.874945,139.764924,-0.392435,22.982578,0.679442,272457.305052,0.936203,39.593601,5.183755,4.139172,0.005299,0.018528,205.539065,32.000000,222.654150,202.417776,201.500137,184.323773,32.000000,179.636476,68.610357,59.154497,95.873567,83.078296,44.856210,45.909701,55.401523,45.208625,22.885003,59.546418,35.041397
33.749854,59.646407,139.398407,174.880525,66.706812,62.246916,29.820278,14.141607,138.943440,0.371495,57.909463,33.990775,171.790290,140.154445,168.544234,139.552249,94.566708,138.451624,-0.000672,0.001237,32.000000,-235.862982,139.844909,-0.392979,22.928710,0.668809,272301.886648,0.923434,39.199625,5.192482,4.112213,0.018833,0.018891,205.551269,32.000000,222.736564,201.830099,202.357760,184.850382,32.000000,178.993886,68.611232,59.140669,95.891627,83.078296,44.943007,45.909701,55.420529,45.208625,22.887595,59.551414,34.932300
33.686121,59.646407,139.420944,174.880525,66.711511,62.277159,29.715354,14.138325,138.969576,0.371258,57.925790,33.976122,171.775729,140.071230,168.591202,139.465685,94.630031,138.369170,-0.000673,0.001209,32.000000,-235.868559,139.831511,-0.393171,22.913368,0.669710,272273.882713,0.918890,39.131194,5.280963,4.109547,0.021516,0.027021,206.035400,32.000000,222.013790,201.623105,204.756709,185.141261,32.000000,178.605866,68.605765,59.134299,95.868695,83.078296,44.936469,45.909701,55.457736,45.208625,20.516698,59.548247,34.848808
33.539866,59.407639,139.328108,174.801180,66.720781,62.298780,29.702269,14.128478,138.965450,0.370961,58.152312,33.774112,171.808476,140.058774,168.576295,139.517444,94.620312,138.191022,-0.000675,0.001195,32.000000,-235.880701,139.828680,-0.392854,22.807178,0.673406,272002.487683,0.922168,38.765815,5.242651,4.130341,0.019783,0.022107,206.536918,32.000000,221.557634,201.764148,206.693220,184.981053,32.000000,179.062481,68.603711,59.109942,95.889995,83.078296,44.967797,45.909701,55.504430,45.208625,19.473989,59.534744,34.873679
33.499812,59.440335,139.291089,174.767817,66.777283,62.320319,29.720202,14.134615,138.885618,0.370972,58.495150,33.760106,171.804327,139.987588,168.553843,139.338111,94.662014,138.339668,-0.000676,0.001183,32.000000,-235.870303,139.850969,-0.392791,22.738781,0.675305,272093.391310,0.927733,38.854902,5.139971,4.138825,0.003477,0.018760,206.753193,32.000000,221.598674,202.329237,206.875251,184.431880,32.000000,179.567111,68.606139,59.119544,95.927619,83.078296,44.897951,45.909701,55.518759,45.208625,19.607970,59.552791,34.849761
33.572903,59.627448,139.295871,174.772302,66.794373,62.343832,29.679557,14.129192,138.880685,0.371003,58.910854,33.940836,171.798026,140.037139,168.447864,139.445143,94.635108,138.406397,-0.000674,0.001189,32.000000,-235.880315,139.787299,-0.392472,22.888899,0.680366,272084.871401,0.932234,38.821063,5.064595,4.154104,0.018938,0.026833,206.304075,32.000000,221.773820,202.758222,205.166834,183.778064,32.000000,180.005519,68.590784,59.087198,95.889874,83.078296,44.924934,45.909701,55.544599,45.208625,19.600409,59.540792,34.894002
33.686468,59.627448,139.504232,174.772302,66.911915,62.366719,29.703955,14.128050,139.058508,0.370725,58.258519,34.160447,171.695695,140.153285,168.424664,139.503652,94.727603,138.434639,-0.000675,0.001195,32.000000,-235.879982,139.938221,-0.392679,22.920527,0.683239,272178.406399,0.933248,38.910002,5.093901,4.157966,0.018712,0.028874,205.683607,32.000000,222.375418,202.896174,202.767147,183.859591,32.000000,179.939708,68.611917,59.118662,95.904541,83.078296,44.987754,45.909701,55.418305,45.208625,20.407076,59.543940,34.984464
33.732271,59.744774,139.585793,174.801180,66.983247,62.402207,29.690476,14.139038,139.236039,0.370894,57.569237,33.987881,171.734297,140.356273,168.472737,139.646164,94.701934,138.410694,-0.000675,0.001188,32.000000,-235.867026,140.052000,-0.392635,22.872665,0.678142,272421.130938,0.933132,38.994520,5.152665,4.149056,0.006385,0.006287,205.501295,32.000000,222.726760,202.179272,201.503179,184.416915,32.000000,179.595645,68.624300,59.100079,95.924404,83.078296,45.009124,45.909701,55.359781,45.208625,20.912064,59.545906,35.054016
33.673721,59.264767,139.579867,174.770620,67.018781,62.447089,29.746378,14.131760,139.150801,0.371273,57.595808,33.975568,171.705347,140.220941,168.523184,139.703099,94.750928,138.656276,-0.000676,0.001187,32.000000,-235.877583,140.028732,-0.392512,22.902536,0.676318,272359.520561,0.929372,38.835457,5.073648,4.141254,0.024778,0.027934,205.668415,32.000000,222.654464,201.595258,203.090386,185.014917,32.000000,178.896309,68.604832,59.119903,95.903679,83.078296,45.029665,45.909701,55.395497,45.208625,18.824173,59.543546,34.989893
33.526553,59.175474,139.536475,174.719313,67.048697,62.483991,29.715767,14.130048,139.079301,0.371311,57.849229,33.814991,171.734750,140.298508,168.513501,139.635870,94.811398,138.682477,-0.000677,0.001206,32.000000,-235.880279,139.964693,-0.392369,22.899914,0.677852,272612.072263,0.929240,38.888747,5.087890,4.138049,0.011543,0.026949,206.231395,32.000000,221.898978,201.624187,205.522428,185.063021,32.000000,178.482425,68.638521,59.080411,95.897239,83.078296,45.045696,45.909701,55.434650,45.208625,18.814240,59.552810,34.806621
33.461593,59.175474,139.452829,174.719313,67.114453,62.515776,29.722685,14.126195,139.068093,0.371324,58.204617,33.709452,171.739761,140.162196,168.518904,139.639188,94.772764,138.532197,-0.000677,0.001201,32.000000,-235.881673,139.971445,-0.392597,22.864430,0.677588,272410.453586,0.928817,38.490610,5.156040,4.145068,0.013004,0.026194,206.684297,32.000000,221.505210,201.994050,207.254451,184.811899,32.000000,179.166116,68.633731,59.046559,95.913410,83.078296,44.997913,45.909701,55.465120,45.208625,18.415745,59.537390,34.927164
33.364709,59.328510,139.392778,174.713426,67.141317,62.542485,29.753994,14.128478,138.955643,0.371306,58.618361,33.653746,171.732911,140.213744,168.436634,139.463335,94.852264,138.426905,-0.000678,0.001197,32.000000,-235.877750,139.852991,-0.392296,22.759368,0.680186,272506.797231,0.934460,38.607586,5.108057,4.161969,0.019426,0.028420,206.678974,32.000000,221.684001,202.498442,206.493090,184.232285,32.000000,179.791569,68.626907,59.048485,95.921553,83.078296,45.040976,45.909701,55.482800,45.208625,19.069855,59.554138,34.877641
33.246509,59.565076,139.342137,174.740901,67.136027,62.566654,29.628364,14.133901,139.009117,0.371328,59.081908,33.594681,171.751135,140.112645,168.382136,139.507384,94.884513,138.408984,-0.000678,0.001183,32.000000,-235.874459,139.827087,-0.392057,22.734926,0.682373,272720.962244,0.936644,38.698857,5.075036,4.167549,0.004293,0.024265,206.137124,32.000000,222.082033,202.818617,204.130907,183.795385,32.000000,179.821743,68.630648,59.066983,95.927596,83.078296,44.960716,45.909701,55.555280,45.208625,20.088080,59.552161,34.841838
33.382871,59.820062,139.416933,174.789405,67.126410,62.586097,29.813561,14.133330,138.898226,0.371400,59.472741,33.875777,171.659176,140.026922,168.381294,139.407070,94.931015,138.365318,-0.000677,0.001158,32.000000,-235.879455,139.762232,-0.391718,22.798550,0.687478,272913.607768,0.939281,38.988271,4.945298,4.177851,0.010926,0.022632,205.508253,32.000000,222.577162,202.848407,201.828028,183.798483,32.000000,179.592646,68.647998,59.085373,95.964791,83.078296,44.975326,45.909701,55.564926,45.208625,20.082204,59.546939,34.880209
33.583523,59.820062,139.376064,174.789405,67.090590,62.601399,29.680930,14.131190,139.067041,0.371465,59.193086,33.982469,171.676462,140.120863,168.375499,139.431006,94.914065,138.440880,-0.000677,0.001150,32.000000,-235.876350,139.980356,-0.391627,22.909460,0.690689,273225.657791,0.947716,39.391640,4.904495,4.191181,0.029707,0.025070,205.585752,32.000000,222.696242,201.898643,201.844383,184.640758,32.000000,179.195749,68.633649,59.032602,95.945845,83.078296,44.987234,45.909701,55.395069,45.208625,21.185907,59.552456,35.094295
33.741300,60.048129,139.646035,174.841554,67.118774,62.620459,29.653183,14.127479,139.280702,0.371542,58.280384,33.938474,171.727535,140.325628,168.412574,139.640472,94.943791,138.635344,-0.000676,0.001125,32.000000,-235.883503,140.114841,-0.391833,22.884440,0.687394,273387.137276,0.938607,39.454234,4.837147,4.176301,0.010173,0.023894,205.821429,32.000000,222.514695,201.546254,203.995737,185.057735,32.000000,178.780504,68.674928,59.097900,95.983594,83.078296,45.077179,45.909701,55.317416,45.208625,22.174893,59.545936,34.940077
33.640334,59.711802,139.581351,174.853609,67.104660,62.642080,29.654689,14.138039,139.308096,0.371586,58.178585,33.977136,171.753176,140.339125,168.458839,139.812381,94.961289,138.587464,-0.000675,0.001123,32.000000,-235.872451,140.163580,-0.391757,22.889974,0.680762,273373.184444,0.937056,39.172242,4.890165,4.150132,0.038116,0.026114,206.460857,32.000000,221.776296,201.732322,206.343437,184.976287,32.000000,178.371867,68.654126,59.044487,95.980138,83.078296,45.073284,45.909701,55.349140,45.208625,20.715030,59.548414,34.836482
33.555236,59.476603,139.646913,174.820526,67.080125,62.658580,29.765161,14.132046,139.237872,0.371925,58.363941,33.861660,171.797941,140.374892,168.492569,139.710719,94.912738,138.764300,-0.000675,0.001129,32.000000,-235.871724,140.014007,-0.391606,22.881529,0.680445,273523.508660,0.934068,39.179488,4.953198,4.138727,0.024044,0.033852,206.739496,32.000000,221.626190,202.287071,207.228620,184.490828,32.000000,179.207575,68.657189,59.047585,95.988006,83.078296,45.128989,45.909701,55.359691,45.208625,20.711136,59.546162,34.865169
33.472377,59.476603,139.553365,174.820526,67.069960,62.670038,29.638955,14.133045,139.197685,0.371942,58.764281,33.770232,171.784046,140.257624,168.443910,139.658098,94.918106,138.591611,-0.000676,0.001132,32.000000,-235.875643,140.052206,-0.391826,22.900753,0.681386,273385.416113,0.936574,38.984379,4.912870,4.149226,0.023841,0.013500,206.625791,32.000000,221.786627,202.559420,205.998605,183.953482,32.000000,179.891481,68.641244,59.046591,95.985718,83.078296,45.078852,45.909701,55.400591,45.208625,19.683768,59.546113,34.761207
33.375560,59.541172,139.504472,174.793050,67.045939,62.676641,29.713708,14.133330,139.101542,0.371937,59.142896,33.573155,171.748599,140.141437,168.398628,139.585858,94.972413,138.533293,-0.000677,0.001127,32.000000,-235.877160,139.895206,-0.392151,22.812502,0.683057,273373.974152,0.935334,38.868459,5.045708,4.161703,0.010873,0.026410,205.924522,32.000000,222.417354,202.912446,203.063861,183.801864,32.000000,179.694245,68.632802,59.050664,95.994875,83.078296,45.099036,45.909701,55.414047,45.208625,19.957379,59.536455,34.877788
33.269495,59.753017,139.385445,174.812115,67.012741,62.680539,29.708475,14.127907,139.006882,0.372151,59.442008,33.557986,171.680580,140.112361,168.420693,139.567234,95.023047,138.544520,-0.000678,0.001146,32.000000,-235.879141,139.886520,-0.392124,22.760575,0.683653,273457.813647,0.941956,38.984824,4.958031,4.169210,0.021566,0.030959,205.461866,32.000000,222.804948,202.550651,201.609964,183.955227,32.000000,179.507077,68.627445,59.052812,96.001171,83.078296,45.030515,45.909701,55.474561,45.208625,20.871125,59.550962,34.868837
33.252252,60.005263,139.315791,174.852208,66.935832,62.676725,29.657000,14.132759,138.983623,0.372192,59.670225,33.475122,171.705030,139.939568,168.405292,139.376349,94.965800,138.381561,-0.000677,0.001180,32.000000,-235.877403,139.799677,-0.391884,22.643239,0.687923,273523.205194,0.942721,39.185644,4.875911,4.179839,0.019849,0.038825,205.583718,32.000000,222.796744,201.851957,202.510126,184.687770,32.000000,178.957100,68.651442,59.030001,95.989074,83.078296,45.039016,45.909701,55.480277,45.208625,20.867788,59.545110,34.854090
33.222720,60.005263,139.222037,174.852208,66.869283,62.672875,29.729610,14.134044,138.860205,0.372206,59.914183,33.449279,171.721121,140.019969,168.426667,139.378122,94.946796,138.325548,-0.000677,0.001160,32.000000,-235.877758,139.732924,-0.391619,22.625458,0.691255,273701.125236,0.946607,39.547107,4.830632,4.189587,0.019018,0.022705,206.128665,32.000000,222.311547,201.574205,204.858035,184.914928,32.000000,178.591398,68.659864,59.038100,95.972102,83.078296,44.976350,45.909701,55.492011,45.208625,21.962108,59.545582,34.813445
33.110264,60.249550,139.132085,174.910245,66.856318,62.667819,29.680660,14.129049,138.783788,0.372218,60.176260,33.542072,171.760720,139.821506,168.405568,139.204770,94.860331,138.286762,-0.000677,0.001133,32.000000,-235.877507,139.537197,-0.391581,22.612267,0.695273,273953.554419,0.949279,39.823712,4.810117,4.189665,0.029210,0.019142,206.497069,32.000000,221.812418,201.761484,206.693450,184.750566,32.000000,178.693627,68.656321,59.011393,95.968670,83.078296,44.983150,45.909701,55.494838,45.208625,23.024104,59.557551,34.713225
33.165389,60.463619,139.052915,174.971366,66.864608,62.660249,29.701005,14.135328,138.700503,0.372215,60.481445,33.518625,171.784053,139.806415,168.394646,139.326112,94.837801,138.186282,-0.000676,0.001099,32.000000,-235.867131,139.514434,-0.391742,22.604215,0.695942,273972.713443,0.947794,39.865450,4.802376,4.190567,0.011448,0.023943,206.820562,32.000000,221.739880,202.562133,207.050319,184.081253,32.000000,179.365191,68.647070,59.016749,95.994885,83.078296,44.918925,45.909701,55.515171,45.208625,23.957074,59.547037,34.702440
33.139784,60.638671,139.072684,175.044265,66.836880,62.652568,29.685617,14.132474,138.656790,0.372040,60.757445,33.546796,171.832086,139.837491,168.324155,139.130781,94.867358,138.165634,-0.000676,0.001099,32.000000,-235.880803,139.495916,-0.391871,22.651947,0.698300,274295.883662,0.953246,40.268948,4.870318,4.202083,0.011554,0.033264,206.373653,32.000000,222.090082,202.704635,205.220120,183.928007,32.000000,179.929762,68.649632,59.043304,96.011928,83.078296,44.930556,45.909701,55.505329,45.208625,23.963338,59.541402,34.681090
33.128008,60.638671,139.323260,175.044265,66.845269,62.642402,29.709476,14.130762,138.554563,0.372051,61.000228,33.419357,171.784623,139.811473,168.375808,139.128905,94.887026,138.146782,-0.000675,0.001084,32.000000,-235.878254,139.404467,-0.391966,22.687955,0.697613,274426.764806,0.951280,40.404921,4.844842,4.192712,0.016385,0.030712,205.854289,32.000000,222.664184,202.942359,202.365801,183.866503,32.000000,180.011234,68.656851,59.068684,96.025535,83.078296,45.023693,45.909701,55.531368,45.208625,24.731350,59.549791,34.671259
33.111015,60.803561,139.041345,175.109593,66.785008,62.627800,29.656739,14.137897,138.580167,0.372430,61.129166,33.435427,171.784584,139.639985,168.379874,138.994901,94.874363,137.884407,-0.000674,0.001098,32.000000,-235.870463,139.401160,-0.391816,22.710431,0.696862,274508.450379,0.952827,40.616237,4.805417,4.196548,0.030183,0.041932,205.517067,32.000000,222.884297,202.239855,201.531233,184.298019,32.000000,179.271626,68.658469,59.051403,96.035031,83.078296,44.937588,45.909701,55.517565,45.208625,25.456758,59.545513,34.882043
33.191132,60.937674,138.890427,175.164268,66.752229,62.603692,29.678017,14.141893,138.567329,0.372537,61.159194,33.509758,171.786405,139.682805,168.415671,139.019106,94.829663,137.891177,-0.000675,0.001095,32.000000,-235.869745,139.424571,-0.391345,22.741115,0.696736,274447.460440,0.952266,40.632921,4.776736,4.205603,0.014261,0.027837,205.777399,32.000000,222.688924,201.808715,203.186862,184.860627,32.000000,178.706397,68.662999,59.045475,96.000849,83.078296,44.859659,45.909701,55.511190,45.208625,26.050006,59.544648,34.676101
33.140168,61.049254,138.893957,175.211934,66.718726,62.569464,29.687450,14.132759,138.372367,0.372477,61.244235,33.484381,171.906070,139.610378,168.418953,138.934188,94.778155,137.903266,-0.000676,0.001084,32.000000,-235.875928,139.303348,-0.391340,22.720633,0.695449,274532.113794,0.954625,40.821894,4.663894,4.199247,0.016602,0.020330,206.392643,32.000000,222.105411,201.568031,205.724249,185.052294,32.000000,178.661589,68.674134,59.037400,96.025499,83.078296,44.877218,45.909701,55.516130,45.208625,26.062674,59.543369,34.684465
33.095852,61.049254,138.767844,175.211934,66.702394,62.540233,29.661788,14.126766,138.442699,0.372456,61.412881,33.447037,171.906580,139.522821,168.443354,138.932432,94.705209,137.837036,-0.000676,0.001081,32.000000,-235.885364,139.191138,-0.391379,22.687273,0.692578,274541.805955,0.951435,40.842541,4.711834,4.184564,0.027335,0.027241,206.722630,32.000000,221.809159,201.986058,207.250456,184.859993,32.000000,179.350743,68.666392,59.024943,96.044041,83.078296,44.822608,45.909701,55.541929,45.208625,26.560887,59.546349,34.599065
33.350148,61.156165,138.813730,175.255394,66.693273,62.514816,29.747006,14.129620,138.420547,0.372567,61.619965,33.864756,171.932943,139.554875,168.431372,138.893075,94.703389,137.692321,-0.000676,0.001099,32.000000,-235.878412,139.312119,-0.391828,22.790971,0.693888,274563.027562,0.952411,41.026276,4.769129,4.191106,0.019535,0.023587,206.860023,32.000000,221.733944,202.726716,206.474169,183.953411,32.000000,179.625250,68.660116,59.032889,96.042626,83.078296,44.844839,45.909701,55.535826,45.208625,27.039805,59.547126,34.697524
33.507709,61.264176,138.912694,175.290163,66.693065,62.494513,29.663048,14.131332,138.545818,0.372980,61.213012,33.845515,171.932748,139.607157,168.401315,139.074715,94.692293,137.927467,-0.000675,0.001082,32.000000,-235.879486,139.346627,-0.391953,22.778120,0.694882,274539.470579,0.954141,41.089087,4.810370,4.192907,0.018350,0.034689,206.314826,32.000000,222.263261,202.857635,203.962290,183.884730,32.000000,180.071230,68.647430,59.053269,96.042416,83.078296,44.872416,45.909701,55.361669,45.208625,27.524467,59.543615,34.858786
33.459898,61.145171,139.006022,175.310351,66.601455,62.477648,29.639286,14.133187,138.583630,0.373104,61.026047,33.736912,171.938231,139.673610,168.487069,139.105581,94.689899,137.954788,-0.000676,0.001084,32.000000,-235.872877,139.445072,-0.391854,22.667446,0.687511,274384.279625,0.943577,40.836449,4.742870,4.162312,0.029206,0.021584,205.716224,32.000000,222.779327,202.726284,201.975652,184.054820,32.000000,180.311666,68.673922,59.061569,96.059753,83.078296,44.868947,45.909701,55.366559,45.208625,27.541546,59.543526,34.779549
33.441332,61.145171,139.017133,175.310351,66.487880,62.453066,29.693179,14.128193,138.624397,0.373479,60.897468,33.651836,171.915586,139.662906,168.534881,139.094556,94.669869,138.106504,-0.000675,0.001076,32.000000,-235.878036,139.427351,-0.391441,22.663853,0.685575,274315.795307,0.941465,40.722751,4.866574,4.145694,0.020471,0.025005,205.638108,32.000000,223.010801,201.996899,201.606567,184.816263,32.000000,179.188970,68.683938,59.074644,96.044582,83.078296,44.912393,45.909701,55.375600,45.208625,27.040772,59.551040,34.837216
33.602641,60.990716,139.152297,175.301378,66.457938,62.427654,29.492983,14.127622,138.706199,0.373807,60.815466,34.039328,171.977352,139.774729,168.563287,139.156080,94.671143,138.066593,-0.000675,0.001081,32.000000,-235.880738,139.560733,-0.391369,22.824593,0.689675,274175.967116,0.943129,40.670937,4.882042,4.154407,0.018161,0.023311,206.054490,32.000000,222.453944,201.773467,204.278765,184.866713,32.000000,178.740601,68.659049,59.084780,96.037801,83.078296,44.856021,45.909701,55.371015,45.208625,26.384821,59.545838,34.849028
33.779786,60.966806,139.242701,175.297733,66.488148,62.412438,29.664217,14.132331,138.830544,0.374171,60.078062,34.157094,172.000406,139.919238,168.581949,139.361578,94.617438,138.181326,-0.000673,0.001076,32.000000,-235.875045,139.635927,-0.391650,22.837915,0.689862,274101.369681,0.941600,40.697049,4.974638,4.157045,0.007424,0.019462,206.686359,32.000000,221.955530,201.631458,206.464927,185.069669,32.000000,179.143095,68.654063,59.066285,96.042953,83.078296,44.997693,45.909701,55.212269,45.208625,26.294376,59.557216,34.988059
33.760578,60.636198,139.401419,175.274461,66.501360,62.414084,29.634169,14.137611,138.970987,0.374061,59.741268,34.054353,172.021424,140.135604,168.620960,139.396521,94.637387,138.269206,-0.000672,0.001077,32.000000,-235.870748,139.751829,-0.392140,22.822835,0.682268,273787.938780,0.942442,40.316096,4.954281,4.141112,0.028890,0.018228,206.922068,32.000000,221.836918,202.198384,207.370004,184.677049,32.000000,179.768365,68.670076,59.092571,96.083810,83.078296,45.015442,45.909701,55.196379,45.208625,26.307438,59.551434,34.916819
33.601496,60.636198,139.378604,175.274461,66.516101,62.420807,29.744237,14.135328,138.938141,0.374157,59.680408,33.914973,172.038000,140.060403,168.595426,139.466437,94.593485,138.182364,-0.000672,0.001087,32.000000,-235.874671,139.823620,-0.392654,22.846491,0.679062,273677.199684,0.931512,40.044420,5.062836,4.122072,0.002621,0.009081,206.881416,32.000000,221.868464,202.800597,206.073643,184.013862,32.000000,180.034025,68.640810,59.094918,96.079830,83.078296,45.058257,45.909701,55.260099,45.208625,24.881848,59.547175,35.039856
33.536445,60.352324,139.822272,175.204924,66.462472,62.424581,29.743243,14.133187,138.900535,0.374096,59.738639,33.893177,171.985067,140.080285,168.568419,139.410024,94.556625,138.365828,-0.000671,0.001067,32.000000,-235.878614,139.891964,-0.393008,22.860627,0.679848,273414.950008,0.932317,39.740630,5.084876,4.129118,0.018578,0.022856,206.092680,32.000000,222.517024,202.934683,203.202801,184.023425,32.000000,180.225920,68.655204,59.108217,96.091338,83.078296,45.037549,45.909701,55.240462,45.208625,23.656433,59.554364,34.952989
33.461931,60.283899,139.341972,175.156137,66.415345,62.420753,29.855344,14.138039,138.938401,0.374080,59.808918,33.737378,171.920742,140.001127,168.618430,139.343981,94.596735,138.173649,-0.000671,0.001064,32.000000,-235.871959,139.720604,-0.393070,22.831752,0.681755,273572.206124,0.933632,39.963184,5.087286,4.147988,0.010566,0.027537,205.741071,32.000000,222.941971,202.467427,201.856622,184.400346,32.000000,180.258508,68.689701,59.125454,96.116088,83.078296,45.053059,45.909701,55.304925,45.208625,23.364058,59.545395,34.850862
33.372640,60.329791,139.328573,175.135949,66.365166,62.398531,29.722189,14.125624,138.908825,0.374074,59.805584,33.660475,171.919784,139.966689,168.632396,139.268982,94.581417,138.277787,-0.000671,0.001048,32.000000,-235.878474,139.651246,-0.393219,22.801042,0.683536,273444.225727,0.935015,39.770548,5.211780,4.169263,0.026337,0.023235,205.790821,32.000000,222.888414,201.975700,202.398444,185.044908,32.000000,179.142575,68.658707,59.116804,96.091533,83.078296,45.027760,45.909701,55.318855,45.208625,23.367893,59.549073,34.858786
33.380985,60.329791,139.181258,175.135949,66.332808,62.378683,29.746510,14.134329,138.762591,0.374074,59.979528,33.737242,171.947965,139.827928,168.653962,139.305067,94.585067,138.093542,-0.000671,0.001018,32.000000,-235.874686,139.680346,-0.393314,22.860365,0.683787,273363.742105,0.933496,39.806806,5.079870,4.164194,0.012537,0.019542,206.217197,32.000000,222.342370,201.760799,205.206032,185.103647,32.000000,179.010670,68.648644,59.122600,96.084710,83.078296,45.000153,45.909701,55.328644,45.208625,23.571425,59.544225,34.804420
33.563718,60.442734,139.393929,175.137351,66.316616,62.364720,29.737372,14.127907,139.026658,0.374067,59.777990,34.016548,171.959180,140.051841,168.645813,139.430169,94.514018,138.211020,-0.000669,0.000995,32.000000,-235.884714,139.811467,-0.393234,22.991128,0.685981,273365.006844,0.940105,39.978375,5.144944,4.174934,0.002370,0.011930,206.789191,32.000000,221.740066,201.918653,207.030343,185.152267,32.000000,179.354675,68.674480,59.112160,96.137770,83.078296,45.021647,45.909701,55.300647,45.208625,24.066848,59.550657,34.918140
33.714478,60.492473,139.401920,175.147726,66.317713,62.360722,29.669296,14.135899,139.071260,0.374110,59.076905,34.078143,171.916929,140.103061,168.598555,139.563491,94.522086,138.388781,-0.000668,0.000993,32.000000,-235.870494,139.869222,-0.393674,22.956116,0.683329,273267.893030,0.938789,39.966620,5.053243,4.169477,0.019094,0.022916,206.954492,32.000000,221.836783,202.410501,207.310471,184.617013,32.000000,180.005930,68.635151,59.101385,96.123281,83.078296,45.091009,45.909701,55.166337,45.208625,24.288825,59.556184,35.014545
33.652035,60.099239,139.572850,175.122491,66.341321,62.367098,29.689632,14.125481,139.056920,0.374144,58.946903,33.877999,171.971805,140.276813,168.568542,139.643852,94.598551,138.540625,-0.000669,0.000984,32.000000,-235.881075,139.934021,-0.393731,22.900832,0.677208,273285.410053,0.933697,39.822688,5.180445,4.153113,0.017295,0.028658,206.756289,32.000000,222.060995,202.838425,204.936668,184.019254,32.000000,180.260846,68.653264,59.137362,96.148900,83.078296,45.138001,45.909701,55.179101,45.208625,24.295478,59.543635,34.920341
33.567074,60.099239,139.488618,175.122491,66.343292,62.382011,29.687962,14.128050,139.144476,0.373922,58.918885,33.852466,171.889610,140.272694,168.568524,139.576829,94.615445,138.481326,-0.000670,0.001008,32.000000,-235.878015,140.005279,-0.394170,22.885096,0.675839,273224.521059,0.931450,39.661315,5.257278,4.134779,0.018344,0.013014,205.969022,32.000000,222.678431,202.942397,202.695182,184.190097,32.000000,180.155937,68.662387,59.150793,96.161340,83.078296,45.141895,45.909701,55.199078,45.208625,22.590961,59.549270,34.844626
33.483822,59.898098,139.565197,175.082396,66.357978,62.402375,29.720468,14.131475,139.106715,0.373755,58.980244,33.737311,171.889376,140.215762,168.595160,139.538532,94.657758,138.540252,-0.000670,0.001011,32.000000,-235.880163,139.963346,-0.394450,22.791286,0.678507,272892.194753,0.931874,39.355433,5.253270,4.147531,0.030136,0.047048,205.776525,32.000000,222.877756,202.267910,201.816539,184.734835,32.000000,179.753328,68.666281,59.148006,96.158903,83.078296,45.146334,45.909701,55.227953,45.208625,21.717935,59.540271,34.881896
33.427077,59.893427,139.436563,175.054919,66.303040,62.410035,29.629765,14.129477,139.027574,0.373711,59.103302,33.694379,171.920574,140.097455,168.685434,139.518769,94.748767,138.490588,-0.000669,0.001043,32.000000,-235.873801,139.863127,-0.394429,22.786303,0.680239,272979.922584,0.934653,39.474489,5.208085,4.155519,0.008443,0.014843,205.941879,32.000000,222.800796,201.734896,203.498968,185.222795,32.000000,179.117572,68.687019,59.181591,96.153164,83.078296,45.128759,45.909701,55.250192,45.208625,21.696273,59.551561,34.828925
33.458211,60.015155,139.513043,175.055480,66.318808,62.401144,29.709283,14.132189,139.035843,0.373663,59.289986,33.853193,171.913489,140.139480,168.600701,139.595799,94.685159,138.395845,-0.000670,0.001027,32.000000,-235.877482,139.963570,-0.394432,22.856011,0.684570,272906.645628,0.935954,39.390233,5.193884,4.168138,0.019950,0.019687,206.553071,32.000000,222.156679,201.739256,205.906736,185.271292,32.000000,178.953576,68.657905,59.139114,96.139968,83.078296,45.125173,45.909701,55.240815,45.208625,21.694833,59.548759,34.792315
33.606365,60.015155,139.446800,175.055480,66.365864,62.389761,29.701526,14.127051,139.112260,0.373641,58.941792,33.945843,171.955863,140.175287,168.625316,139.589520,94.671833,138.583658,-0.000671,0.001035,32.000000,-235.882292,140.007054,-0.394463,22.825222,0.685289,272861.006865,0.940614,39.465361,5.079184,4.171366,0.033745,0.015539,206.900619,32.000000,221.623019,202.173915,207.307849,184.737434,32.000000,179.265959,68.670771,59.151706,96.167321,83.078296,45.145913,45.909701,55.154540,45.208625,22.223097,59.547795,35.051155
33.586479,60.086324,139.635169,175.082957,66.369438,62.387248,29.646288,14.132474,139.207410,0.373473,58.711136,33.930474,171.910146,140.288863,168.572341,139.666002,94.710814,138.690943,-0.000670,0.001042,32.000000,-235.877689,139.999098,-0.394024,22.782474,0.683056,272972.763110,0.937307,39.543293,5.097576,4.169770,0.017960,0.022038,206.955964,32.000000,221.886638,202.464099,206.895418,184.303970,32.000000,180.149579,68.672871,59.133653,96.170820,83.078296,45.195411,45.909701,55.130583,45.208625,22.532678,59.541284,35.038609
33.557646,59.861553,139.558064,175.077630,66.389907,62.389608,29.720679,14.135899,139.248099,0.373353,58.789153,33.881919,171.913064,140.251180,168.549890,139.746679,94.797808,138.618951,-0.000671,0.001097,32.000000,-235.874428,140.026344,-0.393591,22.760680,0.681165,272865.910311,0.932998,39.335317,5.200511,4.149416,0.013035,0.020536,206.361930,32.000000,222.441336,202.890581,204.007118,184.129299,32.000000,180.229966,68.650365,59.170580,96.199722,83.078296,45.197341,45.909701,55.158081,45.208625,21.557767,59.559705,34.871258
33.497826,59.803301,139.663331,175.059685,66.446134,62.397149,29.683626,14.135185,139.135921,0.373268,58.913581,33.705285,171.837773,140.282928,168.565763,139.680937,94.774006,138.677820,-0.000670,0.001109,32.000000,-235.874649,140.044720,-0.393408,22.719977,0.683529,272876.741833,0.935443,39.434360,5.212677,4.157482,0.014125,0.020048,205.809095,32.000000,222.873806,202.859292,202.057393,184.284956,32.000000,179.765834,68.651416,59.156930,96.178771,83.078296,45.241477,45.909701,55.157227,45.208625,21.555896,59.554620,34.795616
33.430070,59.803301,139.502456,175.059685,66.505433,62.404719,29.703988,14.126766,139.144009,0.373172,59.074399,33.698165,171.887427,140.268963,168.631644,139.591028,94.812769,138.494407,-0.000671,0.001084,32.000000,-235.878479,139.950153,-0.393687,22.697160,0.684040,272627.317240,0.933492,39.250027,5.091365,4.158756,0.025044,0.025409,205.888812,32.000000,222.954803,202.178930,202.016907,184.903819,32.000000,179.500405,68.694857,59.203390,96.214662,83.078296,45.194992,45.909701,55.191321,45.208625,21.300539,59.542464,34.894589
33.385216,59.882436,139.544570,175.049872,66.554513,62.415688,29.629428,14.129905,139.115768,0.373108,59.216954,33.662320,171.900208,140.174389,168.588864,139.592049,94.874637,138.580962,-0.000671,0.001102,32.000000,-235.877635,139.927513,-0.394062,22.725720,0.686614,272672.336003,0.936412,39.275757,5.143230,4.169325,0.028356,0.026172,206.142709,32.000000,222.788474,201.739349,204.308973,185.329044,32.000000,178.975837,68.696258,59.180848,96.181446,83.078296,45.223123,45.909701,55.200194,45.208625,21.641886,59.545857,34.846680
33.440219,60.034940,139.469205,175.062770,66.526706,62.424040,29.653359,14.133473,139.075698,0.373363,59.262057,33.766436,171.932403,140.238966,168.627521,139.647769,94.817017,138.554983,-0.000672,0.001126,32.000000,-235.877018,139.927002,-0.394176,22.736866,0.687946,272693.783606,0.937895,39.371024,5.017004,4.172963,0.018254,0.033690,206.782184,32.000000,222.142030,201.895452,206.510583,185.347964,32.000000,178.942412,68.700240,59.170584,96.172611,83.078296,45.192673,45.909701,55.177359,45.208625,22.302548,59.546221,34.840517
33.365053,60.110506,139.572969,175.091649,66.548914,62.435461,29.642530,14.134329,139.134575,0.373386,59.307751,33.715475,171.907901,140.150592,168.595092,139.546927,94.828093,138.618524,-0.000672,0.001147,32.000000,-235.875014,139.992306,-0.394063,22.717485,0.688241,272756.096486,0.941937,39.513305,4.996422,4.179831,0.022468,0.029810,207.021834,32.000000,221.776432,202.500970,207.413865,184.391444,32.000000,179.328932,68.672439,59.172310,96.167167,83.078296,45.229126,45.909701,55.186397,45.208625,22.303020,59.546654,34.814472
33.352612,60.110506,139.454342,175.091649,66.530409,62.446963,29.704549,14.130904,139.053517,0.373384,59.671231,33.694669,171.974677,140.122698,168.548659,139.587995,94.825296,138.606610,-0.000672,0.001171,32.000000,-235.878603,139.832085,-0.393956,22.727058,0.687066,272948.772357,0.939999,39.588382,5.041651,4.170703,0.000339,0.015787,206.959921,32.000000,222.133057,202.780511,205.932158,184.195638,32.000000,180.253748,68.695125,59.191892,96.151492,83.078296,45.200016,45.909701,55.203314,45.208625,22.632322,59.544421,34.848881
33.298538,60.176180,139.494932,175.113238,66.501561,62.455887,29.690874,14.127479,138.983900,0.373398,59.871551,33.546512,171.967378,140.094315,168.501397,139.507644,94.806843,138.238179,-0.000672,0.001166,32.000000,-235.881536,139.822623,-0.393986,22.745547,0.689532,273082.987064,0.942929,39.769783,5.060876,4.183208,0.022517,0.030495,206.172911,32.000000,222.666926,202.950569,203.293107,184.104663,32.000000,180.298961,68.671590,59.210122,96.121790,83.078296,45.217167,45.909701,55.208706,45.208625,22.919305,59.556420,34.765022
33.337696,60.323470,139.332780,175.142679,66.514717,62.467267,29.678206,14.128478,138.920668,0.373432,60.086587,33.518435,171.913600,140.056327,168.572075,139.438237,94.841359,138.314106,-0.000672,0.001153,32.000000,-235.881029,139.733069,-0.394374,22.736866,0.689155,273142.525159,0.941506,39.787316,5.057992,4.181212,0.017405,0.020930,205.852381,32.000000,223.007634,202.682845,201.562816,184.514609,32.000000,179.468192,68.694602,59.211538,96.149418,83.078296,45.167479,45.909701,55.199155,45.208625,23.561295,59.550352,34.658493
33.290547,60.472962,139.349287,175.186699,66.524811,62.477415,29.715450,14.134044,138.906784,0.373572,60.183346,33.432386,171.910314,139.952597,168.555715,139.393442,94.882498,138.422023,-0.000672,0.001154,32.000000,-235.876119,139.816135,-0.394383,22.708988,0.689855,273277.270593,0.943842,39.929264,4.900598,4.189221,0.021745,0.020057,205.822846,32.000000,223.086287,202.044847,202.947585,185.082441,32.000000,179.301457,68.688436,59.212448,96.119249,83.078296,45.195576,45.909701,55.226497,45.208625,23.565665,59.542376,34.843965
