OSU 80 Ton Compressor Load Stand
33.158314,60.472962,139.240507,175.186699,66.518807,62.487532,29.662239,14.124482,138.838222,0.373584,60.272170,33.491373,171.950433,139.948909,168.577695,139.325534,94.857529,138.331331,-0.000673,0.001168,32.000000,-235.879943,139.710473,-0.394121,22.739410,0.689262,273383.292965,0.943569,40.021312,4.902348,4.179436,0.021765,0.025212,206.528427,32.000000,222.466396,201.738754,205.250054,185.449252,32.000000,179.152908,68.701275,59.217867,96.126115,83.078296,45.138942,45.909701,55.274466,45.208625,24.220554,59.540586,34.651523
33.227308,60.594976,139.257533,175.220906,66.517498,62.493245,29.725656,14.140894,138.728950,0.373745,60.512023,33.523378,171.964291,139.949986,168.605786,139.280340,94.813360,138.354925,-0.000672,0.001174,32.000000,-235.868449,139.656237,-0.393871,22.749245,0.691330,273521.584930,0.944287,40.237325,4.912732,4.185851,0.022541,0.021742,207.043601,32.000000,221.999189,202.047401,206.919059,185.324497,32.000000,179.131213,68.723412,59.204530,96.156076,83.078296,45.143792,45.909701,55.234053,45.208625,24.757345,59.545012,34.774780
33.207239,60.736780,139.112958,175.254273,66.540492,62.496458,29.681751,14.134757,138.753050,0.373663,60.777818,33.476308,171.947403,139.825093,168.580625,139.213901,94.795969,138.284961,-0.000673,0.001183,32.000000,-235.873111,139.601153,-0.393483,22.741718,0.692352,273660.117290,0.950133,40.424283,4.894404,4.199264,0.009607,0.030895,207.028426,32.000000,221.784920,202.739146,207.238870,184.310902,32.000000,179.790783,68.701213,59.195527,96.178965,83.078296,45.095740,45.909701,55.252256,45.208625,25.381169,59.546251,34.867810
33.212756,60.884633,139.154475,175.292125,66.505461,62.497718,29.689830,14.134472,138.654538,0.373596,60.988718,33.597038,171.985174,139.763146,168.500599,139.164233,94.775517,138.163388,-0.000674,0.001194,32.000000,-235.873560,139.539030,-0.393467,22.779877,0.691224,273795.609236,0.946378,40.448678,4.949840,4.191057,0.029594,0.033960,206.783643,32.000000,222.317507,202.970988,205.136793,184.155216,32.000000,180.376258,68.721818,59.237804,96.181890,83.078296,45.094264,45.909701,55.255873,45.208625,25.391123,59.548159,34.662895
33.231616,60.884633,139.061610,175.292125,66.510747,62.493900,29.568038,14.134186,138.746432,0.373552,60.970811,33.572225,171.967641,139.818976,168.482252,139.187906,94.759396,138.158858,-0.000672,0.001222,32.000000,-235.877943,139.581819,-0.393456,22.769964,0.691555,273949.331880,0.948750,40.618861,4.933819,4.189236,0.013815,0.019083,205.977332,32.000000,222.849214,202.876553,202.939436,184.341108,32.000000,180.407872,68.730481,59.229753,96.195178,83.078296,45.081239,45.909701,55.238355,45.208625,26.044465,59.549703,34.858786
33.274505,60.978623,139.080504,175.334465,66.501484,62.485031,29.660491,14.133901,138.669657,0.373583,61.061349,33.585584,171.958757,139.773831,168.554699,139.175560,94.855484,137.984069,-0.000673,0.001223,32.000000,-235.875770,139.483475,-0.393438,22.775786,0.690715,274088.963269,0.948673,40.758911,4.896183,4.189790,0.017363,0.039415,205.909706,32.000000,223.060320,202.539826,201.571631,184.761681,32.000000,179.590542,68.757121,59.246190,96.213040,83.078296,45.120091,45.909701,55.217395,45.208625,26.464996,59.544126,34.859593
33.228573,61.019573,138.951143,175.370916,66.502801,62.471096,29.699286,14.125767,138.557414,0.373536,60.981139,33.524820,171.999385,139.714475,168.598465,139.125540,94.795191,138.141950,-0.000673,0.001240,32.000000,-235.883576,139.450377,-0.393645,22.757559,0.690330,274081.238072,0.951950,40.732246,4.910139,4.184618,0.014750,0.032469,205.945181,32.000000,222.964980,202.042462,203.605980,185.224732,32.000000,179.033084,68.719001,59.235796,96.209185,83.078296,45.045808,45.909701,55.231906,45.208625,26.656041,59.545572,34.706769
33.166107,61.074539,138.954931,175.397834,66.470320,62.458417,29.715213,14.134472,138.535719,0.373210,61.073430,33.540023,172.089478,139.652546,168.618736,139.059275,94.772852,138.072626,-0.000674,0.001240,32.000000,-235.869134,139.480946,-0.393249,22.786827,0.689560,273983.196165,0.947761,40.765637,4.730466,4.179792,0.015821,0.026429,206.587121,32.000000,222.237525,201.864965,206.077748,185.409552,32.000000,179.182414,68.750300,59.264930,96.244038,83.078296,45.078962,45.909701,55.243844,45.208625,26.669816,59.547539,34.713005
33.366065,61.074539,138.917752,175.397834,66.427540,62.438076,29.678470,14.135899,138.568199,0.373293,61.182785,33.722568,172.080304,139.722650,168.633784,139.110737,94.738418,138.039120,-0.000674,0.001236,32.000000,-235.875247,139.552694,-0.392735,22.878356,0.690335,274046.874785,0.947789,40.871487,4.866262,4.181677,0.008898,0.022328,207.108446,32.000000,221.956065,202.247632,207.236515,184.990143,32.000000,179.551722,68.730487,59.241528,96.243066,83.078296,45.033643,45.909701,55.170328,45.208625,26.922777,59.553941,34.924083
33.735443,61.156989,139.151436,175.419705,66.428694,62.410001,29.677854,14.127622,138.848716,0.373284,60.552798,34.013826,172.122216,139.918444,168.595620,139.260386,94.743555,138.241587,-0.000674,0.001246,32.000000,-235.878771,139.736292,-0.392333,22.916908,0.690471,274089.694820,0.949102,41.014826,4.855457,4.189667,0.030698,0.042797,207.015816,32.000000,221.990675,202.822939,206.678855,184.304959,32.000000,180.069386,68.731624,59.259490,96.268724,83.078296,45.125025,45.909701,54.995657,45.208625,27.300918,59.538383,35.045285
33.687644,60.980547,139.298569,175.437931,66.440459,62.407517,29.655935,14.134472,138.935487,0.373302,60.033084,34.021812,172.173932,139.996580,168.587077,139.317759,94.767468,138.316018,-0.000673,0.001251,32.000000,-235.870118,139.811995,-0.392055,22.920554,0.684012,273939.602369,0.943936,40.732390,4.873866,4.163444,0.015804,0.026014,206.399665,32.000000,222.476941,203.098445,204.324146,184.084156,32.000000,180.358445,68.727930,59.276349,96.255971,83.078296,45.179874,45.909701,55.010175,45.208625,26.545135,59.546546,34.948441
33.583145,60.603770,139.322261,175.403161,66.430985,62.407530,29.680361,14.129763,138.906753,0.373113,59.927511,33.939945,172.089521,140.013404,168.592282,139.331792,94.779904,138.484507,-0.000672,0.001238,32.000000,-235.877450,139.710206,-0.391679,22.856693,0.677419,273693.294145,0.932763,40.296530,4.965513,4.124785,0.016288,0.028466,205.934036,32.000000,223.081077,202.945897,202.075346,184.362382,32.000000,180.332932,68.733310,59.275906,96.270402,83.078296,45.194645,45.909701,55.040122,45.208625,24.926634,59.548060,34.841178
33.505964,60.468290,139.376887,175.364467,66.450095,62.410097,29.635988,14.134472,138.990239,0.373053,59.893928,33.694176,172.053792,140.005226,168.654941,139.463136,94.738575,138.568388,-0.000673,0.001240,32.000000,-235.874871,139.762558,-0.391709,22.800255,0.678290,273542.264185,0.934432,40.186912,4.977153,4.135005,0.013550,0.022631,205.863563,32.000000,223.234514,202.180265,201.980265,185.104643,32.000000,179.543123,68.732852,59.281328,96.244027,83.078296,45.241734,45.909701,55.041600,45.208625,24.934791,59.550037,34.861500
33.386625,60.468290,139.309035,175.364467,66.448567,62.410042,29.732381,14.127479,138.913295,0.372989,59.899638,33.676138,172.088311,140.015525,168.710114,139.394211,94.771909,138.329267,-0.000674,0.001265,32.000000,-235.880225,139.727012,-0.391809,22.772508,0.681360,273288.886156,0.935913,39.956480,5.045145,4.148577,0.021932,0.029592,206.250146,32.000000,222.763872,202.056846,204.385396,185.375584,32.000000,178.974262,68.713257,59.276640,96.242292,83.078296,45.201148,45.909701,55.105600,45.208625,24.353402,59.547775,34.751669
33.310396,60.500992,139.350532,175.344278,66.435141,62.405004,29.592795,14.135043,138.862348,0.373188,60.030309,33.640005,172.114826,139.963221,168.747548,139.314581,94.673271,138.374866,-0.000674,0.001290,32.000000,-235.869219,139.716791,-0.391622,22.734768,0.684319,273280.896992,0.939343,39.929317,5.126487,4.159764,0.016827,0.026237,206.880296,32.000000,222.195099,201.926679,206.635699,185.428871,32.000000,179.243951,68.716298,59.256179,96.233971,83.078296,45.230285,45.909701,55.122854,45.208625,24.501884,59.544972,34.812271
33.264261,60.585083,139.211461,175.342316,66.426330,62.395068,29.680600,14.130476,138.870366,0.373175,60.101504,33.768150,172.104105,139.948703,168.730070,139.349619,94.690097,138.337651,-0.000674,0.001286,32.000000,-235.877556,139.668988,-0.391284,22.722311,0.686900,273299.808740,0.939845,40.097174,4.979039,4.172600,0.012451,0.033672,207.112097,32.000000,221.977423,202.484855,207.520920,184.881436,32.000000,179.995470,68.752935,59.279364,96.247550,83.078296,45.173170,45.909701,55.150297,45.208625,24.873821,59.552437,34.843745
33.585421,60.630977,139.351937,175.346802,66.411283,62.374755,29.701141,14.132759,138.993429,0.373111,60.298185,34.026598,172.133847,140.031082,168.673722,139.425731,94.710554,138.556228,-0.000672,0.001297,32.000000,-235.877075,139.981436,-0.391223,22.856641,0.689461,273454.010415,0.946566,40.237341,5.099449,4.183395,0.024761,0.022782,207.010826,32.000000,222.210757,203.075275,205.821011,184.319386,32.000000,180.255090,68.738391,59.296595,96.250667,83.078296,45.242364,45.909701,55.080326,45.208625,24.881725,59.549073,34.961280
33.632172,60.630977,139.375359,175.346802,66.452683,62.356922,29.616875,14.128764,139.052357,0.373109,59.592557,34.052490,172.099879,140.094947,168.673213,139.570535,94.718642,138.425884,-0.000671,0.001264,32.000000,-235.878612,139.969772,-0.391090,22.863040,0.690157,273479.083433,0.945189,40.386565,5.064855,4.185016,0.011589,0.019345,206.187760,32.000000,222.710415,203.227508,203.526619,184.125408,32.000000,180.409065,68.734083,59.325441,96.230162,83.078296,45.242244,45.909701,54.976022,45.208625,25.089337,59.548483,34.923936
33.574084,60.462519,139.561126,175.353251,66.486386,62.350531,29.669201,14.134044,139.176783,0.373135,59.059207,33.819637,172.043350,140.185542,168.697078,139.702775,94.746501,138.582978,-0.000670,0.001260,32.000000,-235.874316,139.948946,-0.390955,22.785883,0.681116,273244.727828,0.934760,39.980497,5.148708,4.149179,0.018959,0.032909,205.898404,32.000000,223.077970,202.802146,201.770872,184.604669,32.000000,180.200562,68.717441,59.311131,96.207260,83.078296,45.329400,45.909701,54.957087,45.208625,24.365572,59.550312,35.019240
33.570292,60.087973,139.546425,175.300537,66.528673,62.349282,29.627177,14.131760,139.116970,0.373127,58.944474,33.806958,172.028086,140.204792,168.748927,139.603357,94.774806,138.446348,-0.000670,0.001233,32.000000,-235.879713,139.997895,-0.390949,22.760470,0.680045,273133.119524,0.935770,39.914982,5.078432,4.144108,0.012334,0.021321,205.948580,32.000000,223.256593,202.157550,202.739636,185.434503,32.000000,179.436849,68.737781,59.315732,96.172323,83.078296,45.318082,45.909701,54.981865,45.208625,22.745343,59.544205,34.865462
33.440807,59.999492,139.484056,175.250628,66.558605,62.351841,29.713701,14.130619,139.075296,0.373018,58.946436,33.638343,172.077596,140.179507,168.765407,139.577116,94.762994,138.359015,-0.000670,0.001249,32.000000,-235.876429,139.907669,-0.391392,22.732303,0.683605,272972.722345,0.935366,39.827935,5.125519,4.156811,0.005990,0.018294,206.497620,32.000000,222.518922,202.088116,205.359989,185.416146,32.000000,178.971107,68.724136,59.330510,96.163748,83.078296,45.337014,45.909701,55.005034,45.208625,22.746531,59.551965,34.855117
33.316812,59.999492,139.498421,175.250628,66.554799,62.349482,29.593003,14.130476,139.052925,0.372775,59.206357,33.633652,172.123425,140.110362,168.779687,139.572084,94.762016,138.450287,-0.000668,0.001249,32.000000,-235.878867,139.896431,-0.391775,22.727242,0.683736,272644.969903,0.935959,39.458706,5.032035,4.156843,0.020319,0.028200,207.074074,32.000000,221.960243,202.207404,207.072970,185.317677,32.000000,179.279478,68.727988,59.282292,96.180082,83.078296,45.311612,45.909701,55.078083,45.208625,22.362693,59.539494,34.825477
33.225923,60.079455,139.386367,175.238851,66.587738,62.339274,29.605568,14.131903,139.003687,0.372911,59.456889,33.509677,172.093917,140.040176,168.746339,139.444432,94.751645,138.271660,-0.000668,0.001242,32.000000,-235.874653,139.812689,-0.391972,22.731464,0.686392,272664.872643,0.936909,39.552108,5.002159,4.171073,0.000889,0.028902,207.175345,32.000000,222.079465,202.704319,207.411175,184.785581,32.000000,180.298838,68.724094,59.309454,96.177374,83.078296,45.318992,45.909701,55.094783,45.208625,22.710285,59.546556,34.844626
33.296521,60.230864,139.334870,175.256796,66.593871,62.321448,29.395854,14.128478,138.938483,0.372958,59.788207,33.522821,172.117380,140.005594,168.674359,139.428621,94.769429,138.416457,-0.000668,0.001226,32.000000,-235.881520,139.751669,-0.392010,22.723334,0.688641,272718.206670,0.944408,39.726789,5.046704,4.187028,0.014633,0.025708,206.808096,32.000000,222.335611,203.206201,205.025680,184.192695,32.000000,180.196183,68.707517,59.325051,96.164136,83.078296,45.261940,45.909701,55.080156,45.208625,23.368858,59.546654,34.596424
33.157190,60.403712,139.301955,175.288761,66.580645,62.301194,0.000000,14.129620,138.810672,0.373123,60.002847,33.412368,172.071025,139.925988,168.653580,139.367179,94.813622,138.277865,-0.000667,0.001174,32.000000,-235.880215,139.736821,-0.392001,22.735293,0.689665,272791.320096,0.946768,39.935113,4.971789,4.195109,0.016692,0.030131,206.147980,32.000000,222.945448,203.264260,202.983148,184.154719,32.000000,180.459505,68.691856,59.302910,96.181699,83.078296,45.256994,45.909701,55.144726,45.208625,23.371977,59.547352,34.865902
33.108454,60.403712,139.153880,175.288761,66.575467,62.278357,29.628783,14.134615,138.866006,0.373028,60.154416,33.364408,172.035433,139.890691,168.673459,139.289706,94.824701,138.159287,-0.000667,0.001158,32.000000,-235.871614,139.645389,-0.391695,22.714286,0.688602,272776.549892,0.951447,39.986794,5.023145,4.184667,0.023750,0.020264,206.013734,32.000000,223.149451,202.485959,201.846587,184.985788,32.000000,179.950093,68.698202,59.326979,96.209671,83.078296,45.200063,45.909701,55.162851,45.208625,24.127248,59.551778,34.833547
33.189621,60.561725,139.201959,175.324651,66.567541,62.255995,29.708719,14.129334,138.743050,0.372845,60.295860,33.555677,172.057408,139.866488,168.738802,139.234718,94.868341,138.096709,-0.000666,0.001144,32.000000,-235.880009,139.576314,-0.391345,22.785411,0.690534,NaN,Inf,40.356624,4.912777,4.201259,0.014992,0.021439,206.163026,32.000000,223.160779,202.109144,203.563496,185.517174,32.000000,179.316148,68.706558,59.345094,96.208168,83.078296,45.230103,45.909701,55.168353,45.208625,24.819589,59.545395,34.716526
33.385902,60.726337,139.132816,175.372318,66.614794,62.238757,29.683111,14.134329,138.833033,0.372810,60.456935,33.679901,172.162719,139.905413,168.740020,139.269375,94.865288,138.182508,-0.000665,0.001116,32.000000,-235.875506,139.719341,-0.391426,22.914128,0.691216,272750.882683,0.949380,40.425676,4.845039,4.202971,0.040674,0.035029,206.747520,32.000000,222.303920,202.122794,205.883070,185.406924,32.000000,179.034235,68.700018,59.319149,96.196665,83.078296,45.197473,45.909701,55.041675,45.208625,25.542013,59.549595,34.963334
33.521213,60.749422,139.461194,175.420546,66.633333,62.229857,29.732236,14.133330,138.925683,0.372537,59.894424,33.826558,172.136932,139.983367,168.726450,139.484648,94.839027,138.340342,-0.000665,0.001116,32.000000,-235.875521,139.821459,-0.391289,22.887352,0.687888,272684.659536,0.944384,40.468730,4.771483,4.194141,0.028012,0.034268,207.063647,32.000000,221.964351,202.452036,207.529279,185.158490,32.000000,179.446234,68.704438,59.284533,96.200629,83.078296,45.251203,45.909701,54.979067,45.208625,25.551826,59.545670,35.043818
33.452169,60.749422,139.312252,175.420546,66.686356,62.228529,29.799225,14.127622,138.896930,0.372767,59.672313,33.815164,172.150689,140.069662,168.677567,139.448952,94.852946,138.415112,-0.000665,0.001094,32.000000,-235.880082,139.902551,-0.391218,22.839594,0.680606,272643.029826,0.939414,40.356240,4.815551,4.167412,0.005269,0.012419,207.197415,32.000000,221.987685,202.852065,206.993467,184.543341,32.000000,180.410544,68.690310,59.294622,96.196012,83.078296,45.274812,45.909701,54.994666,45.208625,25.662092,59.553715,34.865976
33.423594,60.468840,139.381761,175.418864,66.740035,62.233642,29.655799,14.135043,138.910562,0.372572,59.743672,33.778727,172.172798,140.090133,168.660950,139.395256,94.887229,138.435918,-0.000663,0.001086,32.000000,-235.874136,139.772592,-0.391064,22.800124,0.680264,272585.924743,0.933766,40.189032,4.917210,4.160386,0.013224,0.020148,206.521108,32.000000,222.558564,203.195548,204.304563,184.243614,32.000000,180.498172,68.681363,59.302385,96.208110,83.078296,45.293474,45.909701,54.990369,45.208625,24.452519,59.544697,34.868544
33.427368,60.379529,139.313742,175.406246,66.775159,62.238721,29.726046,14.128621,138.925550,0.372510,59.792152,33.724711,172.095043,140.001333,168.683285,139.452559,94.922787,138.234097,-0.000662,0.001070,32.000000,-235.878919,139.794233,-0.390626,22.862096,0.682285,272599.414397,0.933686,40.286055,4.938987,4.164521,0.014025,0.019373,206.020706,32.000000,223.099151,203.169895,202.385574,184.338084,32.000000,180.299319,68.670080,59.327539,96.219068,83.078296,45.281810,45.909701,54.994650,45.208625,24.071019,59.552889,34.803100
33.810722,60.401513,139.662268,175.400918,66.827966,62.245048,29.665103,14.134615,139.185689,0.372359,59.612877,34.228901,172.102402,140.300954,168.735824,139.651356,94.903144,138.307183,-0.000661,0.001037,32.000000,-235.873909,140.136987,-0.390750,23.080401,0.683769,272379.731986,0.938509,40.045675,4.914635,4.170161,0.007105,0.012090,206.013233,32.000000,223.073530,202.397089,202.324775,185.084305,32.000000,179.563293,68.654201,59.295511,96.173284,83.078296,45.341413,45.909701,54.935449,45.208625,24.076147,59.545838,35.021881
33.862028,60.401513,139.708901,175.400918,66.962046,62.261589,29.770094,14.127765,139.380521,0.372283,58.338253,34.157725,172.109387,140.456741,168.737611,139.760872,94.945193,138.712352,-0.000660,0.001011,32.000000,-235.880103,140.318585,-0.391111,23.002405,0.681519,272288.970236,0.936058,39.951054,4.782703,4.167655,0.022433,0.025639,206.355319,32.000000,222.939706,201.917618,204.514261,185.511469,32.000000,179.307086,68.679049,59.316015,96.182674,83.078296,45.444328,45.909701,54.779161,45.208625,24.176938,59.546113,35.137948
33.720465,60.022025,139.846545,175.374561,67.055078,62.299138,29.663435,14.130904,139.498067,0.372277,57.585703,34.018082,172.191861,140.563466,168.828226,139.933347,94.926610,138.866326,-0.000660,0.001005,32.000000,-235.874997,140.351420,-0.391446,22.897449,0.670144,272166.155052,0.926847,39.435963,4.837259,4.130709,0.018099,0.026307,206.980934,32.000000,222.338680,201.953827,206.595736,185.610639,32.000000,179.170841,68.700596,59.284850,96.196318,83.078296,45.513008,45.909701,54.785019,45.208625,22.532714,59.549329,34.939636
33.648178,59.377416,139.854723,175.268853,67.094257,62.337938,29.674878,14.130476,139.567917,0.372211,57.479753,33.932375,172.112599,140.600557,168.849043,139.979204,94.950268,138.874876,-0.000659,0.001012,32.000000,-235.877064,140.432081,-0.391483,22.827504,0.671927,272168.975013,0.922339,39.364442,4.988501,4.125828,0.011995,0.018762,207.218821,32.000000,221.988893,202.606420,207.664616,184.934436,32.000000,179.465452,68.691367,59.285604,96.219545,83.078296,45.514453,45.909701,54.846013,45.208625,19.733778,59.548611,35.029952
33.589573,59.204598,139.920731,175.173801,67.162668,62.364562,29.675030,14.137469,139.512640,0.372221,57.783230,33.868382,172.144984,140.520114,168.805056,140.042587,94.955761,139.007075,-0.000659,0.000997,32.000000,-235.872858,140.338568,-0.391180,22.771039,0.677569,272131.516524,0.929506,39.182496,5.080428,4.147231,0.032014,0.030040,207.325247,32.000000,222.252320,203.108503,206.396147,184.392516,32.000000,180.358384,68.700141,59.330200,96.245158,83.078296,45.558374,45.909701,54.854965,45.208625,19.725367,59.549378,34.856218
33.494015,59.204598,139.840663,175.173801,67.176700,62.386281,29.700347,14.131047,139.444112,0.372086,57.902353,33.778467,172.085579,140.582206,168.773419,139.907902,94.920657,138.826475,-0.000660,0.000977,32.000000,-235.874034,140.307346,-0.391035,22.761230,0.680197,271810.137079,0.930425,38.639010,5.060840,4.156383,0.000000,0.025585,206.357525,32.000000,222.899656,203.119400,203.630924,184.294434,32.000000,180.471703,68.662825,59.292884,96.226199,83.078296,45.532470,45.909701,54.887959,45.208625,18.964931,59.542769,34.982263
33.261545,59.265042,139.803876,175.125014,67.174292,62.406621,29.633587,14.136184,139.374885,0.372015,58.198991,33.577471,172.013039,140.443465,168.781588,139.873272,94.951545,138.824593,-0.000660,0.000954,32.000000,-235.868569,140.194030,-0.390870,22.692125,0.683085,271816.206252,0.932160,38.548297,5.118268,4.165600,0.030649,0.035517,206.056151,32.000000,223.186964,203.003788,201.821138,184.724075,32.000000,179.903458,68.678574,59.318897,96.234104,83.078296,45.540650,45.909701,54.933224,45.208625,19.216939,59.551502,34.864875
33.263051,59.431543,139.645861,175.116323,67.181937,62.424412,29.696220,14.133330,139.263508,0.372105,58.468014,33.529622,171.970613,140.412064,168.814385,139.836519,94.925668,138.757912,-0.000660,0.000940,32.000000,-235.878144,140.193297,-0.390690,22.709749,0.684922,271996.846482,0.934510,38.682409,5.067404,4.175094,0.015105,0.034415,206.070493,32.000000,223.209057,202.322487,203.141540,185.154340,32.000000,179.212356,68.682686,59.310867,96.219530,83.078296,45.473298,45.909701,54.983671,45.208625,19.930044,59.548729,34.870671
33.394341,59.688446,139.641137,175.153333,67.175935,62.434529,29.734575,14.127622,139.248321,0.372264,58.654750,33.633559,172.066132,140.372262,168.759125,139.765945,94.911158,138.588636,-0.000659,0.000922,32.000000,-235.879590,140.057225,-0.390987,22.787929,0.691096,272213.929736,0.944003,39.070362,5.035620,4.203168,0.015805,0.031915,206.608055,32.000000,222.819972,201.939638,205.369538,185.505916,32.000000,179.205845,68.670594,59.311247,96.207051,83.078296,45.505743,45.909701,54.946468,45.208625,19.922364,59.553715,34.983584
33.460089,59.688446,139.655377,175.153333,67.188492,62.444704,29.683818,14.131903,139.340858,0.372475,58.449745,33.804501,172.066366,140.357458,168.757494,139.784242,94.847583,138.731835,-0.000659,0.000922,32.000000,-235.873834,140.110617,-0.391148,22.821550,0.690455,272448.765288,0.942606,39.234735,5.029734,4.198228,0.021722,0.017058,207.213146,32.000000,222.277314,202.129349,206.926833,185.572200,32.000000,179.201609,68.649660,59.283353,96.218836,83.078296,45.492031,45.909701,54.887834,45.208625,21.032608,59.544490,34.946240
33.472608,59.743675,139.689438,175.190344,67.200384,62.452403,29.669609,14.131047,139.326110,0.372172,58.446380,33.673533,172.102118,140.428214,168.733300,139.789090,94.822167,138.688047,-0.000658,0.000925,32.000000,-235.879935,140.160503,-0.390965,22.816987,0.686423,272641.544284,0.938187,39.306463,4.963560,4.181581,0.009647,0.018131,207.222848,32.000000,222.097475,202.762034,207.516520,184.575278,32.000000,179.545395,68.656793,59.295190,96.242966,83.078296,45.556887,45.909701,54.903890,45.208625,21.268480,59.547224,34.833034
33.330459,59.662343,139.688057,175.199317,67.192621,62.447409,29.715252,14.132617,139.359713,0.372037,58.676873,33.679488,172.094702,140.473502,168.640027,139.800602,94.855117,138.610771,-0.000658,0.000914,32.000000,-235.873120,140.161257,-0.390970,22.816410,0.684480,272726.901052,0.937986,39.213943,5.095395,4.173790,0.016016,0.036119,206.968196,32.000000,222.534878,203.144360,205.565847,184.319459,32.000000,180.449229,68.638528,59.284705,96.219113,83.078296,45.519574,45.909701,54.931872,45.208625,20.911832,59.548080,34.835675
33.388044,59.756314,139.637635,175.206326,67.169600,62.436034,29.654292,14.127194,139.303788,0.372362,58.962530,33.723284,172.040501,140.396303,168.683397,139.719394,94.911550,138.543807,-0.000658,0.000918,32.000000,-235.876576,140.123366,-0.391018,22.844262,0.684707,272825.522875,0.938301,39.251572,5.099944,4.173246,0.018097,0.029212,206.269757,32.000000,223.184303,203.109485,203.164044,184.596752,32.000000,180.366028,68.664386,59.314215,96.272251,83.078296,45.546180,45.909701,54.909489,45.208625,20.907270,59.551089,34.787546
33.361867,59.756314,139.685657,175.206326,67.171730,62.424530,29.709712,14.133045,139.353114,0.372346,59.018018,33.562474,172.009700,140.287802,168.731594,139.723289,94.911507,138.712246,-0.000658,0.000936,32.000000,-235.872692,140.012722,-0.391218,22.849140,0.686898,272773.500154,0.940842,39.370391,5.030155,4.191003,0.028241,0.024768,206.088824,32.000000,223.273612,202.708888,201.793296,184.920282,32.000000,179.578981,68.683569,59.351265,96.289516,83.078296,45.534474,45.909701,54.907404,45.208625,21.311627,59.550234,34.811097
33.229475,59.866774,139.519048,175.224551,67.158380,62.418219,29.677226,14.132046,139.201425,0.372386,59.042434,33.579343,172.040835,140.302137,168.738587,139.715771,94.919358,138.457244,-0.000657,0.000944,32.000000,-235.875494,140.005033,-0.391480,22.824383,0.684959,272703.133281,0.941089,39.383200,4.941788,4.182265,0.014980,0.020644,206.280340,32.000000,223.268248,202.231621,203.624417,185.319868,32.000000,178.959588,68.668084,59.336868,96.275218,83.078296,45.539709,45.909701,54.920984,45.208625,21.788506,59.546615,34.853356
33.229634,59.948658,139.592294,175.237449,67.159835,62.416915,29.575093,14.138039,139.201045,0.372385,59.216543,33.540991,172.061559,140.267676,168.718713,139.639950,94.935505,138.543879,-0.000658,0.000954,32.000000,-235.872615,139.972358,-0.391904,22.830179,0.685290,272667.719507,0.939942,39.420082,5.022136,4.186986,0.009870,0.012824,206.845556,32.000000,222.605657,202.055981,205.903708,185.555727,32.000000,179.139237,68.667561,59.314484,96.287318,83.078296,45.511409,45.909701,54.960944,45.208625,22.142290,59.559016,34.858712
33.177276,60.087973,139.478145,175.263245,67.080459,62.414388,29.675499,14.132331,139.081421,0.372091,59.514133,33.444643,172.114099,140.321998,168.747564,139.587630,94.937138,138.205812,-0.000658,0.000957,32.000000,-235.874389,140.030119,-0.391814,22.820973,0.687772,272780.751371,0.945097,39.717412,4.892683,4.198653,0.024820,0.032705,207.256774,32.000000,222.291556,202.288130,207.311754,185.202815,32.000000,179.461257,68.671433,59.317560,96.310685,83.078296,45.507664,45.909701,54.943065,45.208625,22.141596,59.551768,34.887105
33.225615,60.087973,139.525678,175.263245,67.098838,62.406722,29.675160,14.133758,139.057188,0.372041,59.935716,33.626538,172.134216,140.222776,168.708797,139.540163,94.916418,138.461732,-0.000657,0.000956,32.000000,-235.874109,139.940340,-0.391989,22.847435,0.687982,272821.381897,0.948519,39.799071,4.917868,4.200838,0.028292,0.028680,207.327186,32.000000,222.195874,202.975944,206.891839,184.621903,32.000000,179.934443,68.680622,59.355010,96.342720,83.078296,45.501708,45.909701,54.955945,45.208625,22.747138,59.546103,34.889747
33.334355,60.287747,139.427164,175.312033,67.071624,62.401645,29.650608,14.136184,139.128585,0.372070,59.808216,33.633837,172.099271,140.321447,168.654689,139.694648,94.936696,138.462199,-0.000657,0.000970,32.000000,-235.875453,139.982740,-0.391743,22.836709,0.688938,272939.638580,0.947164,40.012449,4.754837,4.204026,0.043076,0.034721,206.630879,32.000000,222.703780,203.302771,204.579493,184.184348,32.000000,180.308831,68.629505,59.344085,96.348077,83.078296,45.518348,45.909701,54.912763,45.208625,23.616749,59.555181,34.768764
33.348316,60.300112,139.617434,175.359139,67.004177,62.388935,29.678659,14.130476,139.160958,0.371891,59.672337,33.535864,172.065867,140.241189,168.674898,139.593108,94.960183,138.575983,-0.000656,0.000984,32.000000,-235.879359,140.084227,-0.391463,22.849088,0.687417,272907.573341,0.945598,39.944069,4.897763,4.199341,0.015172,0.017166,206.137391,32.000000,223.360718,203.083785,202.589002,184.407437,32.000000,180.344215,68.652428,59.338686,96.370727,83.078296,45.548832,45.909701,54.894137,45.208625,23.674335,59.547932,34.871845
33.280861,60.263015,139.487678,175.374281,66.904506,62.373644,29.650278,14.135471,139.200764,0.371997,59.708591,33.533549,172.081935,140.186317,168.735059,139.615705,94.921854,138.548003,-0.000656,0.000987,32.000000,-235.870922,139.917742,-0.391353,22.804110,0.685857,272963.244272,0.943476,39.990299,4.877708,4.182687,0.014946,0.028126,206.070326,32.000000,223.531641,202.426850,201.953117,185.184325,32.000000,179.448575,68.663739,59.371977,96.376322,83.078296,45.544973,45.909701,54.895369,45.208625,23.678390,59.543399,34.863114
33.237914,60.263015,139.472406,175.374281,66.807738,62.355855,29.696155,14.132617,139.052778,0.372023,59.733665,33.541254,172.083971,140.243330,168.709115,139.563631,94.903356,138.549066,-0.000656,0.000984,32.000000,-235.875087,139.902161,-0.390975,22.792072,0.685804,272884.529244,0.942001,39.982980,4.908501,4.186641,0.022800,0.027073,206.441137,32.000000,223.016338,202.110317,204.205587,185.407475,32.000000,178.847115,68.634844,59.341499,96.348191,83.078296,45.506176,45.909701,54.935919,45.208625,23.521013,59.549083,34.857979
33.207552,60.331439,139.402271,175.387179,66.727708,62.345564,29.625902,14.131332,139.000664,0.372202,59.954513,33.467522,172.205753,140.159340,168.763813,139.538552,94.910401,138.447389,-0.000657,0.000964,32.000000,-235.875880,139.856008,-0.390783,22.762647,0.687599,272865.910949,0.944615,40.041054,4.933486,4.191228,0.028037,0.037990,206.970053,32.000000,222.376996,202.134967,206.671679,185.373016,32.000000,179.020441,68.654620,59.346366,96.387826,83.078296,45.538572,45.909701,54.945974,45.208625,23.822010,59.552043,34.767443
33.181929,60.440810,139.357909,175.402040,66.667833,62.337849,29.716041,14.127051,138.928393,0.372203,60.137732,33.507099,172.209667,140.105958,168.757667,139.596854,94.842834,138.330472,-0.000657,0.000965,32.000000,-235.881636,139.792500,-0.390461,22.735372,0.688425,272830.591368,0.944178,40.101725,4.952491,4.196184,0.022665,0.049942,207.251387,32.000000,222.189301,202.497927,207.558408,184.871206,32.000000,179.816883,68.622422,59.329778,96.396830,83.078296,45.477273,45.909701,54.953736,45.208625,24.301433,59.547067,34.814545
33.147199,60.566946,139.320880,175.433725,66.626283,62.330181,29.600058,14.131332,138.942808,0.372303,60.409350,33.437796,172.222306,139.927048,168.703186,139.358787,94.818866,138.400865,-0.000657,0.000965,32.000000,-235.874896,139.745060,-0.390734,22.706208,0.689582,272844.843160,0.947330,40.213079,4.896937,4.197909,0.023500,0.029995,207.209819,32.000000,222.370607,203.097983,206.180279,184.383286,32.000000,179.966821,68.603303,59.352892,96.422402,83.078296,45.490714,45.909701,54.968295,45.208625,24.307388,59.552850,34.631127
33.171142,60.566946,139.275286,175.433725,66.602883,62.319948,29.599240,14.131475,138.948671,0.372094,60.582463,33.549858,172.194056,140.024088,168.683783,139.356485,94.801276,138.290168,-0.000658,0.000987,32.000000,-235.877704,139.785014,-0.390903,22.812791,0.690786,272984.532689,0.945356,40.358700,4.908689,4.199813,0.008589,0.023718,206.448973,32.000000,222.892082,203.254773,203.712788,184.190650,32.000000,180.141731,68.622008,59.376428,96.433011,83.078296,45.452503,45.909701,54.960824,45.208625,24.862228,59.546369,34.812271
33.654386,60.691436,139.613610,175.479149,66.637989,62.319739,29.711781,14.133045,139.165324,0.372254,60.304172,33.895146,172.179402,140.297264,168.713853,139.639681,94.825994,138.592427,-0.000658,0.001011,32.000000,-235.873676,140.009622,-0.391145,22.895954,0.692254,273093.974085,0.950279,40.534008,4.966266,4.203097,0.012305,0.017399,206.130933,32.000000,223.333281,202.841198,201.977800,184.580433,32.000000,180.191724,68.615184,59.382976,96.425895,83.078296,45.483196,45.909701,54.846222,45.208625,25.411048,59.549949,35.011537
33.574608,60.577663,139.544807,175.506068,66.711764,62.334974,29.625904,14.131618,139.144775,0.372516,59.308791,33.883973,172.178171,140.266148,168.761500,139.636135,94.826275,138.635401,-0.000657,0.001018,32.000000,-235.876578,140.114248,-0.391472,22.820895,0.688345,273055.993256,0.949422,40.500105,4.931000,4.198688,0.019267,0.017709,206.169382,32.000000,223.472765,202.188976,202.616700,185.335686,32.000000,179.430903,68.636251,59.376121,96.414505,83.078296,45.562279,45.909701,54.772159,45.208625,24.926331,59.548316,34.888426
33.502683,60.114078,139.698033,175.472420,66.754451,62.360394,29.723154,14.129192,139.201186,0.372307,58.965046,33.743312,172.235948,140.319185,168.810539,139.654245,94.784185,138.708392,-0.000657,0.001033,32.000000,-235.877037,140.105132,-0.391588,22.769046,0.679231,272885.693918,0.931705,39.944339,5.050532,4.148452,0.014582,0.027052,206.753210,32.000000,222.886013,202.031848,204.906764,185.445310,32.000000,178.823852,68.597358,59.373357,96.415948,83.078296,45.648537,45.909701,54.766416,45.208625,24.934136,59.538894,35.038682
33.396936,60.114078,139.595980,175.472420,66.753978,62.380744,29.605888,14.126480,139.151078,0.372634,59.052460,33.703078,172.256257,140.295430,168.848088,139.738401,94.741196,138.626509,-0.000658,0.001010,32.000000,-235.879748,140.009420,-0.391737,22.767289,0.682514,272903.684580,0.936738,39.942345,5.070740,4.156260,0.022938,0.041648,207.177535,32.000000,222.334484,202.163303,207.052464,185.433001,32.000000,179.202676,68.613000,59.362277,96.427765,83.078296,45.598669,45.909701,54.829370,45.208625,22.924631,59.547087,34.773166
33.366362,59.979708,139.563631,175.420266,66.722262,62.389632,29.681672,14.129049,139.109355,0.372629,59.252753,33.735860,172.250526,140.285438,168.843081,139.756616,94.729423,138.618794,-0.000657,0.001005,32.000000,-235.882589,140.026347,-0.391847,22.744000,0.685299,272739.339218,0.935158,39.579711,5.147623,4.169757,0.020984,0.036146,207.353142,32.000000,222.204709,202.703023,207.557816,184.769566,32.000000,180.152502,68.619892,59.357899,96.436537,83.078296,45.635360,45.909701,54.815947,45.208625,22.342062,59.547814,34.777568
33.315192,60.026696,139.567954,175.399797,66.702540,62.390828,29.672029,14.137183,139.134814,0.372867,59.501274,33.695263,172.278269,140.293735,168.749662,139.700862,94.751389,138.544328,-0.000659,0.001017,32.000000,-235.868062,140.041986,-0.391741,22.694511,0.686978,272929.130342,0.942322,39.728441,5.151580,4.179904,0.020277,0.019896,207.072143,32.000000,222.539570,203.097824,205.515805,184.475744,32.000000,180.425695,68.604778,59.382120,96.424659,83.078296,45.598030,45.909701,54.858579,45.208625,22.545834,59.550293,34.829439
33.142376,60.149526,139.460208,175.402040,66.668796,62.384461,29.623916,14.137754,139.039447,0.372905,59.701081,33.538919,172.181247,140.157932,168.768319,139.536825,94.730786,138.539512,-0.000659,0.001028,32.000000,-235.868639,139.860635,-0.391966,22.666607,0.687948,272892.277165,0.940665,39.637140,5.159674,4.182764,0.009047,0.019057,206.435694,32.000000,223.098838,203.275798,203.041665,184.321955,32.000000,180.323714,68.579424,59.359847,96.428641,83.078296,45.623286,45.909701,54.873913,45.208625,22.546195,59.548562,34.840591
33.217051,60.149526,139.418075,175.402040,66.625463,62.378131,29.735822,14.134472,139.089118,0.372961,59.893097,33.562277,172.165537,140.067051,168.788372,139.584229,94.744625,138.463261,-0.000660,0.001057,32.000000,-235.871265,139.873506,-0.392048,22.655566,0.690411,272933.841965,0.942626,39.756279,5.102198,4.189319,0.020399,0.035916,206.136031,32.000000,223.295396,202.692390,201.748205,184.910127,32.000000,179.827196,68.597604,59.374447,96.458553,83.078296,45.556349,45.909701,54.895018,45.208625,23.081054,59.549270,34.739417
33.160969,60.305059,139.276219,175.425313,66.517395,62.360338,29.689722,14.129334,138.909103,0.372741,59.974729,33.423616,172.228930,140.073332,168.819912,139.417417,94.748549,138.339285,-0.000659,0.001064,32.000000,-235.880009,139.660994,-0.391813,22.636185,0.693934,273111.458845,0.949554,40.123419,5.120504,4.207912,0.004169,0.034345,206.318984,32.000000,223.401348,201.993977,203.478460,185.573560,32.000000,179.459641,68.609877,59.385595,96.431483,83.078296,45.550407,45.909701,54.929226,45.208625,23.759181,59.545395,34.839343
33.207268,60.453176,139.289614,175.458961,66.433374,62.325953,29.819803,14.126623,138.935156,0.372594,60.114056,33.543220,172.196591,139.996072,168.778870,139.433122,94.703846,138.401380,-0.000660,0.001087,32.000000,-235.885015,139.693035,-0.391666,22.739305,0.692787,273030.026393,0.943631,40.017730,5.070287,4.197184,0.009358,0.019813,206.869074,32.000000,222.619922,201.959104,205.675585,185.564962,32.000000,179.190265,68.601567,59.368367,96.413016,83.078296,45.520888,45.909701,54.893634,45.208625,24.406506,59.555407,34.761427
33.373395,60.564473,139.496946,175.488963,66.401764,62.287728,29.673540,14.130476,139.055704,0.372752,59.960251,33.683195,172.265792,140.015422,168.799451,139.526124,94.687385,138.329816,-0.000659,0.001046,32.000000,-235.875917,139.876526,-0.391840,22.727530,0.693888,273095.313683,0.946867,40.252620,5.007183,4.200004,0.016332,0.030646,207.318125,32.000000,222.166898,202.449104,207.423419,185.321881,32.000000,179.343534,68.592073,59.355406,96.425962,83.078296,45.558761,45.909701,54.836382,45.208625,24.412629,59.545523,34.915205
33.307322,60.564473,139.339647,175.488963,66.380961,62.262326,29.761259,14.131903,138.911018,0.372594,59.832053,33.572703,172.254565,140.148003,168.772137,139.471650,94.691266,138.273782,-0.000660,0.001033,32.000000,-235.878259,139.899000,-0.392015,22.690289,0.689884,273087.348072,0.941152,40.335216,5.081531,4.194552,0.013611,0.029825,207.416983,32.000000,222.222713,203.049491,207.093678,184.597475,32.000000,180.215109,68.609446,59.351959,96.447947,83.078296,45.543814,45.909701,54.848451,45.208625,24.903062,59.542720,34.846240
33.221532,60.431467,139.434688,175.499338,66.350242,62.244443,29.748333,14.127479,138.876848,0.372654,59.899076,33.563731,172.284399,140.061853,168.746860,139.429089,94.671790,138.303312,-0.000660,0.001022,32.000000,-235.879733,139.761928,-0.392225,22.658267,0.687959,272941.242133,0.940471,40.211995,5.063825,4.179885,0.021338,0.031471,206.827114,32.000000,222.720530,203.105917,204.750943,184.426641,32.000000,180.631311,68.599579,59.375602,96.457078,83.078296,45.571793,45.909701,54.840391,45.208625,24.332507,59.539760,34.903980
33.242665,60.398490,139.294721,175.497095,66.373496,62.229077,29.808928,14.129763,138.977848,0.372801,60.063325,33.475536,172.194285,140.039178,168.798571,139.543501,94.709626,138.501321,-0.000660,0.001024,32.000000,-235.876466,139.690953,-0.392252,22.664483,0.689355,272858.127484,0.939288,40.305160,5.033183,4.183454,0.029111,0.024341,206.391565,32.000000,223.321607,203.267271,202.459518,184.564674,32.000000,180.378466,68.620186,59.383411,96.488005,83.078296,45.538145,45.909701,54.868876,45.208625,24.195136,59.544392,34.876100
33.222217,60.479557,139.344506,175.501301,66.383400,62.212598,29.659200,14.131475,138.871692,0.372743,60.140247,33.480985,172.215710,139.916425,168.843209,139.412223,94.704174,138.309593,-0.000659,0.001038,32.000000,-235.879507,139.752382,-0.392160,22.642322,0.691682,272741.768906,0.941703,40.293335,5.066764,4.197118,0.009185,0.025036,206.181314,32.000000,223.273026,202.607078,202.270839,184.937677,32.000000,179.426244,68.619619,59.376114,96.467271,83.078296,45.551589,45.909701,54.874190,45.208625,24.200519,59.553351,34.838316
33.188597,60.479557,139.225697,175.501301,66.378551,62.198646,29.724201,14.127622,138.804425,0.372760,60.187365,33.483954,172.217473,139.954821,168.849082,139.231213,94.727157,138.446943,-0.000659,0.001052,32.000000,-235.880901,139.740208,-0.392028,22.623885,0.690414,272597.313480,0.938851,40.230484,5.123446,4.190239,0.013815,0.043261,206.627699,32.000000,223.164791,202.217743,204.194056,185.513245,32.000000,179.291515,68.636136,59.402480,96.466469,83.078296,45.519427,45.909701,54.889978,45.208625,24.558669,59.547559,34.590114
33.177714,60.602671,139.185673,175.527378,66.367657,62.185969,29.819460,14.132474,138.747661,0.372718,60.373277,33.622167,172.247193,139.918239,168.849064,139.291314,94.702950,138.319081,-0.000660,0.001047,32.000000,-235.875558,139.687791,-0.391973,22.668705,0.691570,272602.347376,0.944136,40.340458,5.037378,4.194317,0.009787,0.019867,207.118175,32.000000,222.502324,202.049520,206.516692,185.774212,32.000000,179.450250,68.623647,59.368420,96.478122,83.078296,45.540162,45.909701,54.916954,45.208625,25.100327,59.543497,34.781310
33.206215,60.726887,139.126458,175.568598,66.359152,62.173228,29.667470,14.135471,138.796584,0.372821,60.364545,33.515844,172.276111,139.952067,168.844137,139.260086,94.713051,138.400107,-0.000661,0.001033,32.000000,-235.873217,139.668761,-0.392118,22.654753,0.692118,272533.631859,0.942871,40.388012,5.079968,4.194986,0.012264,0.031819,207.419155,32.000000,222.218012,202.673540,207.655504,185.180793,32.000000,179.597149,68.597793,59.367913,96.476131,83.078296,45.487418,45.909701,54.882708,45.208625,25.647879,59.550844,34.855411
33.261307,60.729635,139.074412,175.587105,66.325050,62.161833,29.770379,14.127194,138.769511,0.372809,60.369879,33.555811,172.295245,139.887838,168.817450,139.215139,94.714984,138.080366,-0.000661,0.001021,32.000000,-235.878543,139.578416,-0.392009,22.642741,0.690863,272604.817988,0.940266,40.526528,5.043133,4.195156,0.015847,0.030428,207.439599,32.000000,222.226204,203.395548,206.524582,184.515459,32.000000,180.228328,68.601316,59.377779,96.503816,83.078296,45.529316,45.909701,54.854117,45.208625,25.657699,59.546546,34.854604
33.275913,60.729635,139.182638,175.587105,66.324596,62.150390,29.700867,14.140751,138.726519,0.372738,60.472747,33.514789,172.310428,139.830761,168.769631,139.311326,94.732640,138.248676,-0.000661,0.001030,32.000000,-235.869740,139.613346,-0.392389,22.657900,0.690665,272620.158357,0.944306,40.610415,5.071720,4.189772,0.014550,0.025193,206.689869,32.000000,222.976009,203.315941,204.001774,184.660115,32.000000,180.849389,68.606655,59.413014,96.512990,83.078296,45.512253,45.909701,54.848774,45.208625,25.679479,59.546880,34.843232
33.181050,60.731559,139.034456,175.594395,66.321518,62.142750,29.732487,14.130762,138.722250,0.372735,60.506661,33.448596,172.230548,139.815878,168.798776,139.239568,94.745690,138.073813,-0.000660,0.001018,32.000000,-235.876615,139.563546,-0.392315,22.640617,0.689803,272539.757187,0.939224,40.535289,4.917026,4.181267,0.029227,0.026484,206.295171,32.000000,223.240132,203.191950,201.880731,184.845595,32.000000,180.357998,68.592983,59.371875,96.493823,83.078296,45.528279,45.909701,54.895521,45.208625,25.697698,59.542336,34.815939
33.219261,60.753819,139.090654,175.592152,66.327441,62.135110,29.729582,14.132617,138.657750,0.372804,60.554064,33.477416,172.302449,139.813981,168.838486,139.149829,94.757681,138.072240,-0.000659,0.000991,32.000000,-235.875743,139.570459,-0.391907,22.614706,0.689350,272463.955043,0.940811,40.514660,4.979815,4.182684,0.018769,0.038422,206.339036,32.000000,223.219165,202.583329,202.704425,185.351361,32.000000,179.331450,68.629736,59.407355,96.484867,83.078296,45.482846,45.909701,54.870574,45.208625,25.804247,59.551139,34.595617
33.302137,60.793667,138.964569,175.598040,66.351872,62.127483,29.673499,14.133045,138.640853,0.372811,60.481573,33.519590,172.312739,139.850786,168.836502,139.210396,94.725858,138.047366,-0.000658,0.000980,32.000000,-235.879085,139.549840,-0.391737,22.695560,0.690866,272462.536929,0.942546,40.650692,4.883186,4.190177,0.008041,0.014953,206.829676,32.000000,222.639728,202.330061,205.187263,185.636832,32.000000,179.398837,68.617967,59.402179,96.460746,83.078296,45.509029,45.909701,54.881158,45.208625,25.814432,59.542632,34.850128
33.305541,60.793667,139.099969,175.598040,66.407954,62.122356,29.701283,14.134186,138.711129,0.372880,60.429584,33.579372,172.373013,139.794181,168.866039,139.156451,94.689278,138.184324,-0.000656,0.000962,32.000000,-235.873354,139.534992,-0.391680,22.694380,0.691163,272413.978575,0.941423,40.618899,4.870443,4.187048,0.016526,0.030621,207.291737,32.000000,222.227302,202.261800,207.069883,185.725754,32.000000,179.471664,68.623854,59.380816,96.465280,83.078296,45.492157,45.909701,54.825528,45.208625,25.998019,59.550627,34.841985
33.293997,60.830768,139.114236,175.608696,66.454539,62.127436,29.658067,14.133330,138.723021,0.373003,60.271514,33.579166,172.363977,139.797077,168.822642,139.151846,94.625092,138.114907,-0.000656,0.000964,32.000000,-235.873062,139.457941,-0.391678,22.667158,0.686851,272405.550765,0.940688,40.541672,4.890372,4.172842,0.020400,0.020832,207.465527,32.000000,222.093886,202.991492,207.606101,184.975363,32.000000,180.027458,68.629542,59.375642,96.481295,83.078296,45.502740,45.909701,54.822543,45.208625,26.170019,59.546408,34.857759
33.289151,60.706001,139.098676,175.605331,66.446118,62.132543,29.757507,14.134615,138.652883,0.372859,60.319392,33.486723,172.380410,139.811574,168.795109,139.179370,94.665349,137.955236,-0.000656,0.000954,32.000000,-235.873417,139.521878,-0.391566,22.672508,0.687252,272424.071071,0.939629,40.536869,4.992428,4.176481,0.014881,0.026932,207.283689,32.000000,222.260169,203.432963,205.897804,184.563814,32.000000,180.470201,68.613837,59.367326,96.474393,83.078296,45.492073,45.909701,54.830108,45.208625,25.639437,59.544156,34.821001
33.207737,60.679069,139.034203,175.604209,66.424091,62.127886,29.613041,14.136042,138.690757,0.373149,60.410355,33.508942,172.384577,139.828009,168.828396,139.218282,94.656165,138.089051,-0.000657,0.000946,32.000000,-235.868876,139.432099,-0.391777,22.694170,0.688442,272552.924018,0.941503,40.590262,5.023433,4.178358,0.019562,0.032365,206.547698,32.000000,223.070695,203.448745,203.540131,184.755882,32.000000,180.598827,68.628471,59.420364,96.499029,83.078296,45.509041,45.909701,54.840689,45.208625,25.648975,59.555122,34.659006
33.267603,60.679069,139.052029,175.604209,66.463583,62.120673,29.690968,14.132474,138.696342,0.373001,60.450893,33.645721,172.301750,139.750708,168.844501,139.188801,94.653043,138.140822,-0.000659,0.000950,32.000000,-235.875230,139.582391,-0.392215,22.731543,0.688148,272434.298285,0.938303,40.472334,4.906806,4.178499,0.026533,0.029177,206.366220,32.000000,223.284901,202.993609,201.946596,185.124446,32.000000,180.086823,68.612746,59.414550,96.481024,83.078296,45.481639,45.909701,54.830949,45.208625,25.541319,59.551522,34.878301
33.389263,60.720841,139.091367,175.612341,66.480650,62.119414,29.556774,14.133330,138.633621,0.373021,60.055061,33.802030,172.298033,139.911428,168.893005,139.193406,94.665352,138.080136,-0.000660,0.000954,32.000000,-235.877324,139.511783,-0.392304,22.739725,0.688529,272445.083603,0.945200,40.560446,4.979998,4.186802,0.008732,0.030655,206.403160,32.000000,223.317624,202.387491,203.501278,185.773700,32.000000,179.267305,68.595290,59.390176,96.480835,83.078296,45.538771,45.909701,54.781941,45.208625,25.732077,59.545867,34.814692
33.396653,60.627129,139.133315,175.614304,66.547406,62.123290,29.724218,14.129049,138.714490,0.372795,59.790757,33.672347,172.363355,139.829010,168.897013,139.165982,94.687234,138.076835,-0.000661,0.000952,32.000000,-235.877016,139.533934,-0.392171,22.742610,0.686378,272387.510463,0.940812,40.475830,5.007871,4.179803,0.004520,0.013798,207.077135,32.000000,222.425516,202.430955,205.952710,185.790296,32.000000,179.141806,68.613469,59.396791,96.493018,83.078296,45.521000,45.909701,54.759617,45.208625,25.334871,59.545867,34.772726
33.280435,60.485053,139.088254,175.592152,66.579693,62.123274,29.614825,14.133045,138.731071,0.372722,59.715803,33.578393,172.376132,139.789287,168.957965,139.212678,94.650271,138.140740,-0.000661,0.000928,32.000000,-235.876134,139.557345,-0.392335,22.737837,0.684297,272339.350217,0.941507,40.346009,4.966548,4.165751,0.020299,0.020126,207.388660,32.000000,222.139277,202.526573,207.686973,185.726966,32.000000,179.770828,68.611963,59.385182,96.501597,83.078296,45.541317,45.909701,54.778327,45.208625,25.343343,59.551935,34.851302
33.302048,60.485053,139.090125,175.592152,66.594730,62.125851,29.456830,14.127907,138.713185,0.372539,59.852032,33.537357,172.366077,139.811392,168.894894,139.263116,94.626315,138.128746,-0.000661,0.000915,32.000000,-235.879141,139.565424,-0.392202,22.711427,0.684123,272255.451900,0.935836,40.241890,4.943088,4.166086,0.034384,0.025622,207.612385,32.000000,222.164924,203.231736,207.281030,184.954749,32.000000,180.408586,68.604460,59.433906,96.539658,83.078296,45.504087,45.909701,54.798414,45.208625,24.733568,59.553833,34.772652
