OSU 80 Ton Compressor Load Stand
33.211009,60.463069,139.021461,175.577010,66.598727,62.133594,29.558067,14.127479,138.634634,0.372552,60.048072,33.497944,172.409701,139.727117,168.870781,139.138172,94.659401,138.094527,-0.000659,0.000909,32.000000,-235.881536,139.467753,-0.391989,22.690210,0.685806,272245.977488,0.942455,40.263694,5.010604,4.179280,0.031251,0.039139,206.904639,32.000000,222.678770,203.625191,204.996061,184.716017,32.000000,180.370664,68.600042,59.410109,96.518758,83.078296,45.533264,45.909701,54.831162,45.208625,24.644554,59.538629,34.670819
33.116968,60.527099,139.035521,175.569439,66.558605,62.140511,29.308419,14.134900,138.615088,0.372327,60.129756,33.453709,172.307569,139.672713,168.860417,139.079587,94.687177,138.032571,-0.000659,0.000888,32.000000,-235.874771,139.379400,-0.391982,22.723963,0.686272,272273.417299,0.946897,40.233184,5.028827,4.176624,0.015196,0.023412,206.426265,32.000000,223.124665,203.593941,203.056384,184.687165,32.000000,180.666689,68.610109,59.423229,96.538835,83.078296,45.487405,45.909701,54.875448,45.208625,24.928861,59.533475,34.838316
33.275473,60.599648,139.062202,175.575047,66.489813,62.131619,29.425801,14.130476,138.670482,0.372274,60.159012,33.660941,172.306277,139.679871,168.902026,139.114278,94.683616,138.062754,-0.000660,0.000900,32.000000,-235.876572,139.487229,-0.391571,22.809460,0.688246,272298.101000,0.946465,40.339818,4.979381,4.186005,0.021935,0.029638,206.317880,32.000000,223.350391,202.790668,202.265743,185.260141,32.000000,179.906150,68.622795,59.443620,96.546146,83.078296,45.487137,45.909701,54.847824,45.208625,24.935982,59.546074,34.814472
33.342024,60.599648,139.169988,175.575047,66.448393,62.109984,29.761341,14.138182,138.677698,0.372472,59.836389,33.717379,172.259618,139.682846,168.922724,139.131111,94.713599,138.043199,-0.000660,0.000916,32.000000,-235.873128,139.479598,-0.391226,22.804267,0.689041,272392.797053,0.957650,40.536996,4.921975,4.198317,0.029983,0.024848,206.588929,32.000000,223.202355,202.291436,204.335117,185.896425,32.000000,179.323937,68.617174,59.450963,96.542674,83.078296,45.540366,45.909701,54.774688,45.208625,25.258805,59.547814,34.798184
33.242453,60.592778,139.078407,175.585142,66.403341,62.090875,29.637507,14.131190,138.671522,0.372295,59.691422,33.534466,172.343235,139.774708,168.924198,139.071150,94.712179,138.186224,-0.000661,0.000931,32.000000,-235.876678,139.516495,-0.391415,22.783339,0.683925,272335.186580,0.949042,40.385294,4.939972,4.179120,0.019447,0.016518,207.187983,32.000000,222.322918,202.558303,206.507710,185.700084,32.000000,179.018891,68.638767,59.437917,96.591957,83.078296,45.530925,45.909701,54.758229,45.208625,25.237041,59.545700,34.859226
33.244245,60.459771,139.110600,175.576169,66.375725,62.071815,29.687021,14.131047,138.588844,0.372372,59.718431,33.534324,172.336603,139.754175,168.926496,139.123649,94.669341,138.195713,-0.000661,0.000945,32.000000,-235.876985,139.476868,-0.391428,22.776337,0.683120,272173.127341,0.936031,40.291386,4.900636,4.174011,0.021195,0.032379,207.440961,32.000000,222.142844,202.798415,207.812573,185.351743,32.000000,179.840977,68.598102,59.410249,96.584611,83.078296,45.525151,45.909701,54.806851,45.208625,24.667465,59.543841,34.794589
33.233878,60.473237,138.935777,175.562148,66.416891,62.059662,29.736837,14.129334,138.608541,0.372189,59.978068,33.523190,172.360334,139.630444,168.879802,139.024965,94.672759,138.017700,-0.000661,0.000942,32.000000,-235.879517,139.360781,-0.391344,22.752576,0.684855,272136.561899,0.942621,40.425073,4.970436,4.183759,0.020815,0.032111,207.469209,32.000000,222.340128,203.300754,206.796024,184.970559,32.000000,180.538085,68.611338,59.445063,96.595265,83.078296,45.512836,45.909701,54.823385,45.208625,24.673676,59.551512,34.797597
33.196596,60.473237,138.968613,175.562148,66.405462,62.048280,29.691684,14.127622,138.583131,0.372219,60.090158,33.589864,172.342729,139.622206,168.831535,139.061552,94.754112,138.110015,-0.000663,0.000944,32.000000,-235.880246,139.442933,-0.391157,22.811322,0.684716,271997.611469,0.940412,40.289533,5.017809,4.184502,0.021942,0.025506,206.719138,32.000000,222.832140,203.648226,204.168534,184.591367,32.000000,180.353243,68.584586,59.473483,96.585124,83.078296,45.473140,45.909701,54.825689,45.208625,24.738483,59.553145,34.829145
33.355889,60.560076,138.973803,175.570841,66.412228,62.041952,29.719681,14.130476,138.653321,0.372009,59.971642,33.668414,172.263713,139.691453,168.876093,139.255580,94.744355,138.059652,-0.000662,0.000913,32.000000,-235.880670,139.441381,-0.391213,22.777648,0.684875,271954.369714,0.938993,40.317651,4.929281,4.180547,0.013968,0.016647,206.263351,32.000000,223.314621,203.441874,202.319711,184.805842,32.000000,180.238012,68.595568,59.466937,96.598723,83.078296,45.510705,45.909701,54.774153,45.208625,25.122368,59.548641,34.792682
33.373059,60.513358,139.106472,175.574486,66.442426,62.043238,29.582967,14.128764,138.665827,0.371940,59.525688,33.690255,172.280794,139.809801,168.945843,139.154288,94.722568,137.981706,-0.000662,0.000910,32.000000,-235.882219,139.484374,-0.391255,22.724016,0.683724,271832.240532,0.941367,40.370373,4.892075,4.186231,0.009324,0.020935,206.250724,32.000000,223.366550,202.567466,203.082494,185.525088,32.000000,179.777516,68.581417,59.455572,96.595083,83.078296,45.525636,45.909701,54.743065,45.208625,24.927064,59.543448,34.846680
33.324450,60.367438,139.081103,175.553456,66.462748,62.052160,29.687025,14.132902,138.588901,0.372198,59.435598,33.513925,172.301592,139.753257,168.958510,139.202430,94.784289,138.113662,-0.000661,0.000899,32.000000,-235.874474,139.390454,-0.390871,22.648537,0.682175,271803.025856,0.935817,40.232269,4.877750,4.166395,0.019482,0.038423,206.784277,32.000000,222.950246,202.318934,205.098257,185.873685,32.000000,179.144458,68.607166,59.466477,96.610416,83.078296,45.549460,45.909701,54.730191,45.208625,24.933999,59.544657,34.825037
33.233390,60.367438,139.083892,175.553456,66.441563,62.061097,29.723994,14.132617,138.593846,0.372231,59.557270,33.549863,172.375913,139.703055,168.968192,139.036885,94.745422,138.061303,-0.000661,0.000910,32.000000,-235.874104,139.431775,-0.390751,22.625012,0.683909,271787.953359,0.939545,40.161355,4.862254,4.168227,0.018628,0.039767,207.286792,32.000000,222.400954,202.446454,207.186068,185.811539,32.000000,179.133263,68.587196,59.463516,96.627953,83.078296,45.521682,45.909701,54.794351,45.208625,24.305957,59.546280,34.702513
33.338157,60.361118,138.999249,175.539155,66.384068,62.059849,29.668888,14.131332,138.620346,0.372332,59.799088,33.545980,172.359950,139.685458,168.932396,139.059558,94.719475,137.910817,-0.000660,0.000925,32.000000,-235.880142,139.360332,-0.390615,22.683365,0.686756,271669.833846,0.937512,40.083960,4.863640,4.173545,0.007571,0.012822,207.423811,32.000000,222.313884,203.068124,207.830677,185.095872,32.000000,179.969170,68.585555,59.444208,96.655971,83.078296,45.535164,45.909701,54.784720,45.208625,24.283446,59.541294,34.887619
33.269083,60.443558,138.941494,175.530743,66.386288,62.056097,29.714337,14.133330,138.564323,0.372545,59.740186,33.584688,172.379533,139.658745,168.928549,139.013151,94.725036,138.024961,-0.000660,0.000943,32.000000,-235.874538,139.471483,-0.390587,22.675157,0.689110,271797.763622,0.939201,40.212541,4.877473,4.185065,0.022964,0.027950,207.289828,32.000000,222.641758,203.435855,206.054224,184.763713,32.000000,180.536972,68.578360,59.457524,96.657498,83.078296,45.471067,45.909701,54.773017,45.208625,24.646325,59.543664,34.863995
33.244646,60.414154,138.929678,175.533267,66.353210,62.052277,29.714621,14.127907,138.588809,0.372268,59.827149,33.731632,172.361008,139.727219,168.929727,139.032990,94.761511,138.084018,-0.000659,0.000944,32.000000,-235.881108,139.384318,-0.390479,22.870855,0.685259,271763.035622,0.937779,40.058308,4.831424,4.169374,0.012272,0.045626,206.518270,32.000000,223.203764,203.582299,203.636835,184.666868,32.000000,180.450811,68.569697,59.471457,96.678612,83.078296,45.513318,45.909701,54.780157,45.208625,24.652317,59.543477,34.772506
33.494787,60.414154,139.041356,175.533267,66.330010,62.052758,29.703710,14.139752,138.706561,0.372102,59.879574,34.123256,172.322453,139.798115,168.939155,139.183530,94.761789,138.012773,-0.000659,0.000962,32.000000,-235.868608,139.620016,-0.390679,23.130388,0.686558,271839.477165,0.938530,40.238229,4.880476,4.176295,0.024808,0.025765,206.295869,32.000000,223.377622,203.138929,202.239238,185.015779,32.000000,179.877988,68.599735,59.500563,96.687741,83.078296,45.506906,45.909701,54.672294,45.208625,24.530358,59.540547,35.179621
33.779223,60.472138,139.402085,175.541399,66.426180,62.070447,29.740326,14.123769,139.168633,0.372071,58.396622,34.037912,172.366820,140.199899,168.940410,139.498067,94.814875,138.458435,-0.000659,0.000953,32.000000,-235.884591,139.964124,-0.390744,23.004031,0.680954,271771.693005,0.939130,40.243349,4.872245,4.179009,0.015217,0.019322,206.375022,32.000000,223.533319,202.568833,203.513772,185.679573,32.000000,179.364650,68.599887,59.503658,96.664281,83.078296,45.608583,45.909701,54.506580,45.208625,24.788009,59.546516,34.963334
33.630047,59.830503,139.559958,175.513078,66.423296,62.103432,29.510049,14.130048,139.188477,0.372190,57.413724,33.992536,172.322649,140.243698,168.974421,139.711818,94.793133,138.499974,-0.000657,0.000962,32.000000,-235.877820,139.980356,-0.390833,22.944891,0.669618,271648.324049,0.932046,39.890880,4.837893,4.151134,0.022229,0.023841,206.894096,32.000000,222.828030,202.309853,205.898670,185.879516,32.000000,179.202036,68.581251,59.447841,96.635739,83.078296,45.714224,45.909701,54.580481,45.208625,22.008072,59.546457,35.016379
33.559113,59.207620,139.570679,175.408209,66.395050,62.132669,29.798354,14.129334,139.255754,0.372052,57.260291,33.830034,172.396499,140.349832,169.060107,139.714038,94.781952,138.523094,-0.000657,0.000959,32.000000,-235.880664,140.062854,-0.390763,22.818954,0.670204,271574.085016,0.922976,39.550538,4.997732,4.126859,0.014708,0.028216,207.445761,32.000000,222.449213,202.719324,207.548854,185.516313,32.000000,179.475179,68.624763,59.458635,96.655159,83.078296,45.743943,45.909701,54.567365,45.208625,22.005782,59.546733,34.809996
33.511454,59.207620,139.633404,175.408209,66.355328,62.156825,29.767830,14.133045,139.200627,0.372287,57.379050,33.690312,172.355148,140.365614,169.048075,139.706828,94.712553,138.774440,-0.000657,0.000976,32.000000,-235.878101,140.096422,-0.390915,22.747016,0.674205,271321.168698,0.933636,39.117486,5.039297,4.149859,0.016765,0.034597,207.497898,32.000000,222.320274,203.333675,207.344447,184.967667,32.000000,180.008286,68.590575,59.448023,96.648661,83.078296,45.754018,45.909701,54.612656,45.208625,19.292992,59.544412,34.800899
33.289560,59.061181,139.537279,175.321006,66.343764,62.174557,29.552322,14.133187,139.157295,0.372314,57.655669,33.600952,172.361016,140.280931,169.022255,139.615540,94.782423,138.626850,-0.000657,0.000974,32.000000,-235.875828,140.040764,-0.390711,22.726009,0.678399,271015.296184,0.925747,38.594035,5.061506,4.158950,0.023465,0.031001,206.936746,32.000000,222.926176,203.454905,205.303914,184.718790,32.000000,180.345777,68.605035,59.491215,96.653617,83.078296,45.772885,45.909701,54.653304,45.208625,18.645714,59.546093,35.034060
33.236649,59.139208,139.599703,175.285957,66.280860,62.187248,29.541798,14.135613,139.157760,0.372428,57.918025,33.562119,172.257918,140.277973,169.012047,139.668652,94.789044,138.561694,-0.000658,0.000979,32.000000,-235.873730,139.959979,-0.390671,22.758451,0.681814,271225.174074,0.928456,38.660935,5.250724,4.166737,0.025758,0.031033,206.451371,32.000000,223.450920,203.478330,203.060329,184.744455,32.000000,180.532762,68.572048,59.454924,96.627233,83.078296,45.754375,45.909701,54.723063,45.208625,18.971864,59.549122,34.851229
33.412681,59.337576,139.527090,175.290163,66.232653,62.191115,29.965759,14.126195,139.251634,0.372558,58.147612,33.829981,172.221373,140.335437,169.024987,139.646848,94.812110,138.668340,-0.000658,0.000973,32.000000,-235.881673,140.135746,-0.390632,23.096740,0.685745,271219.745719,0.941783,38.826939,5.110515,4.191623,0.012121,0.023917,206.306257,32.000000,223.568829,202.925957,202.305639,185.279727,32.000000,179.536738,68.598519,59.473282,96.634967,83.078296,45.750105,45.909701,54.720298,45.208625,18.960234,59.548837,34.870158
33.677862,59.337576,139.686087,175.290163,66.334242,62.200028,29.741951,14.129049,139.338331,0.372506,57.538657,34.103619,172.243814,140.497502,168.972897,139.881946,94.809121,138.852718,-0.000660,0.001002,32.000000,-235.876032,140.330638,-0.390581,23.166213,0.686142,271353.818602,0.944077,38.979705,5.072826,4.200174,0.004876,0.015585,206.605482,32.000000,223.366598,202.567154,204.378644,185.644460,32.000000,179.121761,68.564590,59.459991,96.608646,83.078296,45.800874,45.909701,54.520247,45.208625,19.811812,59.542838,35.171551
33.669959,59.340874,139.954234,175.317361,66.428073,62.226714,29.636366,14.133473,139.574673,0.372576,56.055134,33.951453,172.255497,140.782341,168.958507,139.969978,94.783896,138.821065,-0.000661,0.001003,32.000000,-235.875214,140.413868,-0.390326,23.001356,0.673323,271410.854650,0.926012,38.929771,5.100606,4.175872,0.027691,0.023177,207.152304,32.000000,222.790151,202.351925,206.322593,185.813210,32.000000,179.322936,68.591785,59.453868,96.596746,83.078296,45.911933,45.909701,54.486532,45.208625,19.817195,59.547067,34.943452
33.600952,58.545516,139.994783,175.265769,66.422554,62.258481,29.712879,14.126195,139.596486,0.372758,55.696255,33.827382,172.318375,140.804426,169.011914,140.143443,94.766858,139.011962,-0.000662,0.001038,32.000000,-235.883312,140.549843,-0.390190,22.920921,0.667643,271322.826403,0.925319,38.557626,5.191437,4.147713,0.031908,0.026327,207.379730,32.000000,222.487601,202.915957,207.818052,185.279113,32.000000,179.569351,68.593929,59.454355,96.646129,83.078296,45.935938,45.909701,54.528823,45.208625,16.354425,59.552024,34.913078
33.443169,58.162298,140.009839,175.169035,66.413302,62.283851,29.681323,14.131047,139.625691,0.372778,55.824246,33.800071,172.257710,140.748595,168.972666,140.097935,94.794003,139.133041,-0.000663,0.001044,32.000000,-235.879280,140.419600,-0.390408,22.791443,0.673784,271473.967514,0.929253,38.571981,5.201589,4.156650,0.011391,0.022363,207.438524,32.000000,222.481322,203.529915,206.836139,184.565433,32.000000,179.700537,68.572646,59.459311,96.645460,83.078296,45.995886,45.909701,54.561348,45.208625,16.334775,59.550322,35.007428
33.357214,58.162298,140.035412,175.169035,66.430687,62.306694,29.729601,14.131047,139.609837,0.372770,56.176099,33.600436,172.216371,140.672088,168.930058,140.023942,94.784581,139.181687,-0.000663,0.001056,32.000000,-235.878132,140.491226,-0.390541,22.768154,0.676427,271051.762459,0.927603,37.873263,5.309496,4.166393,0.033018,0.033230,206.704941,32.000000,223.205921,203.450849,204.559252,184.400088,32.000000,180.581056,68.545958,59.484015,96.655771,83.078296,45.973068,45.909701,54.619637,45.208625,14.647537,59.548768,34.891728
33.231275,58.211194,140.165166,175.110995,66.440350,62.324021,29.654580,14.138468,139.447446,0.372899,56.658434,33.446881,172.161116,140.613932,168.949222,140.006427,94.845685,138.956979,-0.000662,0.001070,32.000000,-235.867925,140.292741,-0.390148,22.755356,0.682551,270914.785177,0.932771,37.711591,5.339938,4.186500,0.014970,0.031077,206.346355,32.000000,223.594323,203.358395,202.379700,184.898025,32.000000,179.887384,68.579362,59.513161,96.641119,83.078296,45.982593,45.909701,54.635265,45.208625,14.835265,59.538973,34.883877
33.201483,58.491671,139.832470,175.099219,66.500011,62.334578,29.687676,14.130476,139.453347,0.373133,57.085619,33.521245,172.103007,140.606267,168.979326,140.001043,94.853133,138.890221,-0.000661,0.001035,32.000000,-235.876900,140.381339,-0.389961,22.856352,0.685018,271068.447811,0.934146,37.832623,5.372485,4.198055,0.010866,0.024590,206.272665,32.000000,223.647379,202.705235,202.782224,185.188023,32.000000,179.097746,68.579234,59.495805,96.601478,83.078296,45.919866,45.909701,54.680876,45.208625,16.029078,59.550440,34.991360
33.402853,58.827107,139.856857,175.139875,66.509714,62.338335,29.703868,14.129905,139.545936,0.373134,57.090623,33.758970,172.142395,140.675514,168.979306,140.000310,94.906321,138.890630,-0.000660,0.001046,32.000000,-235.879766,140.441790,-0.389663,22.986565,0.688233,271173.575284,0.940647,38.059288,5.204507,4.217869,0.018910,0.026290,206.715392,32.000000,223.149078,202.417248,205.282884,185.519761,32.000000,179.147748,68.599578,59.502506,96.603874,83.078296,45.974229,45.909701,54.627485,45.208625,16.008700,59.545670,34.936702
33.388189,58.827107,139.986181,175.139875,66.538234,62.346412,29.707595,14.125339,139.586478,0.373004,56.694606,33.765774,172.184621,140.643705,168.979152,140.063053,94.861562,139.043264,-0.000660,0.001058,32.000000,-235.880562,140.418460,-0.389671,22.955697,0.685122,271442.817554,0.941278,38.381894,5.165281,4.211633,0.008880,0.019730,207.342270,32.000000,222.701718,202.381949,206.900743,185.791567,32.000000,179.163030,68.586106,59.454851,96.592188,83.078296,45.998814,45.909701,54.588655,45.208625,17.447983,59.548877,34.805594
33.310263,58.708150,139.926516,175.160623,66.564663,62.354101,29.705286,14.132189,139.637946,0.373317,56.888906,33.619121,172.134690,140.647782,168.920836,140.129553,94.841854,138.962780,-0.000659,0.001077,32.000000,-235.875024,140.437873,-0.389677,22.871695,0.678602,271557.484569,0.935548,38.433140,5.112288,4.186973,0.010917,0.016690,207.455336,32.000000,222.534083,202.955288,207.846778,184.925702,32.000000,179.543075,68.582236,59.455140,96.582171,83.078296,46.025309,45.909701,54.605864,45.208625,16.915028,59.545130,34.782777
33.190755,58.691117,139.933230,175.144922,66.562727,62.361656,29.776877,14.133616,139.557001,0.373407,57.260017,33.503268,172.199902,140.631755,168.862042,140.055684,94.870369,138.987387,-0.000660,0.001076,32.000000,-235.875236,140.379257,-0.389818,22.808149,0.680297,271652.316397,0.935988,38.453789,5.229684,4.192686,0.013710,0.026070,207.294338,32.000000,222.598049,203.486412,206.254568,184.294395,32.000000,179.921485,68.585319,59.468762,96.584080,83.078296,45.996364,45.909701,54.670623,45.208625,16.823609,59.552270,34.795763
33.144649,58.869690,139.847801,175.166792,66.593514,62.367180,29.639567,14.125767,139.428045,0.373678,57.699480,33.444414,172.158268,140.550988,168.811673,139.957219,94.912523,139.021655,-0.000660,0.001070,32.000000,-235.885215,140.277266,-0.389683,22.722468,0.683763,271654.581559,0.938236,38.444687,5.211097,4.200703,0.017744,0.021098,206.511294,32.000000,223.407671,203.429988,203.977115,184.354235,32.000000,180.301142,68.577008,59.495236,96.591557,83.078296,46.020525,45.909701,54.671260,45.208625,16.805926,59.547392,34.882850
33.142287,58.869690,139.795669,175.166792,66.583031,62.367662,29.711879,14.130191,139.491796,0.373685,58.109738,33.563356,172.085031,140.509900,168.860553,139.906394,94.939235,138.864633,-0.000661,0.001060,32.000000,-235.876694,140.290664,-0.389644,22.782185,0.687738,271702.307153,0.939631,38.596517,5.194293,4.216030,0.010821,0.025073,206.328015,32.000000,223.611597,203.037798,202.090649,184.935006,32.000000,179.555012,68.595299,59.481792,96.619029,83.078296,45.967519,45.909701,54.687086,45.208625,17.565309,59.545415,34.828999
33.510364,59.138109,139.980797,175.213056,66.639967,62.374062,29.555778,14.136184,139.685580,0.373816,57.906463,33.938408,172.088320,140.765967,168.870943,140.095412,94.874639,138.966449,-0.000660,0.001027,32.000000,-235.874798,140.528180,-0.389697,22.974029,0.691177,271840.488688,0.945860,38.840364,5.168443,4.219318,0.006926,0.019540,206.407182,32.000000,223.577472,202.454731,203.534139,185.317682,32.000000,178.766005,68.589000,59.478786,96.556554,83.078296,46.029969,45.909701,54.606306,45.208625,18.716864,59.552860,34.964435
33.497720,59.200751,140.090337,175.259039,66.709938,62.388023,29.573104,14.133473,139.731246,0.373732,56.864308,33.869584,172.142385,140.791802,168.905799,140.251279,94.848399,139.285322,-0.000659,0.001008,32.000000,-235.876854,140.593832,-0.389396,22.927792,0.689228,271812.077767,0.943637,38.843710,5.066997,4.218045,0.021281,0.022668,207.030251,32.000000,222.869496,202.378462,205.900022,185.511584,32.000000,178.831424,68.599567,59.479804,96.533176,83.078296,46.094930,45.909701,54.525514,45.208625,18.977244,59.552801,34.916819
33.433366,58.669964,140.071959,175.241655,66.706552,62.410945,29.554562,14.133045,139.775926,0.373735,56.662113,33.731896,172.179582,140.849284,168.898732,140.263563,94.802871,139.089495,-0.000658,0.001006,32.000000,-235.876790,140.531730,-0.389126,22.955513,0.678549,271937.412683,0.938264,38.592955,5.180060,4.177239,0.021760,0.040437,207.480276,32.000000,222.536247,202.461565,207.433306,185.518138,32.000000,178.993187,68.611229,59.454197,96.556536,83.078296,46.140803,45.909701,54.518932,45.208625,18.966446,59.544097,34.870158
33.376486,58.669964,140.105866,175.241655,66.648723,62.429478,29.700469,14.130191,139.717994,0.373755,56.945853,33.664554,172.177979,140.754100,168.899362,140.212956,94.801158,139.165649,-0.000659,0.001040,32.000000,-235.888331,140.663481,-0.389004,22.936237,0.680768,272085.832905,0.938439,38.673357,5.357915,4.182086,0.010151,0.027975,207.639986,32.000000,222.609748,203.151495,207.306919,184.684675,32.000000,179.500607,68.589486,59.489362,96.567300,83.078296,46.123307,45.909701,54.565024,45.208625,16.645908,59.540861,34.993855
33.252188,58.576833,140.052094,175.206046,66.578916,62.444761,29.637843,14.130762,139.729678,0.373753,57.305464,33.565876,172.226462,140.752224,168.862583,140.176368,94.814589,139.092762,-0.000657,0.001043,32.000000,-235.874156,140.525857,-0.389002,22.877254,0.680295,271856.209004,0.940108,38.233049,5.310364,4.189586,0.020710,0.016037,207.081785,32.000000,222.804804,203.510990,205.345483,184.191851,32.000000,180.032963,68.600884,59.481556,96.524372,83.078296,46.163732,45.909701,54.575951,45.208625,16.223098,59.545769,34.917920
33.201277,58.721062,140.052766,175.186138,66.556099,62.457493,29.635724,14.135613,139.716716,0.373658,57.632452,33.541164,172.127323,140.757403,168.827628,140.168507,94.809224,139.091574,-0.000656,0.001058,32.000000,-235.869796,140.460061,-0.388764,22.838178,0.682126,271968.083386,0.937460,38.313131,5.348285,4.197742,0.017357,0.027593,206.551181,32.000000,223.488736,203.472379,203.284171,184.403986,32.000000,180.161058,68.571090,59.456898,96.490445,83.078296,46.126067,45.909701,54.635192,45.208625,16.830189,59.555928,34.890847
33.087506,58.963649,139.882992,175.192587,66.496610,62.462591,29.727582,14.132189,139.538086,0.373919,57.955943,33.407464,172.073122,140.602922,168.868004,140.080823,94.731678,138.992000,-0.000657,0.001098,32.000000,-235.874532,140.357762,-0.388992,22.752602,0.685772,272009.050484,0.943189,38.395372,5.300199,4.211816,0.022009,0.042562,206.439374,32.000000,223.625362,202.757996,202.258730,184.925742,32.000000,179.419417,68.581154,59.475476,96.467763,83.078296,46.220427,45.909701,54.657767,45.208625,16.812911,59.537655,34.900825
33.074692,58.963649,139.905856,175.192587,66.407223,62.457493,29.692850,14.133045,139.508706,0.374002,58.285860,33.344483,172.112552,140.605247,168.859071,139.935976,94.725760,138.885444,-0.000658,0.001108,32.000000,-235.873184,140.343608,-0.389337,22.673268,0.688189,272208.166064,0.945307,38.611576,5.304999,4.218295,0.021287,0.024700,206.570257,32.000000,223.493581,202.309261,204.102395,185.430294,32.000000,178.796180,68.590737,59.474660,96.456221,83.078296,46.094891,45.909701,54.689567,45.208625,17.851258,59.540556,34.848294
33.055207,59.250206,139.715178,175.215579,66.354515,62.446394,29.672028,14.130476,139.332403,0.373846,58.681625,33.185649,172.165032,140.388330,168.884130,139.826657,94.715389,138.832924,-0.000658,0.001124,32.000000,-235.877228,140.111638,-0.389577,22.628553,0.692563,272563.230421,0.946442,39.015319,5.335178,4.227668,0.015600,0.024474,207.260692,32.000000,222.654782,202.369609,206.373361,185.459267,32.000000,178.575907,68.606184,59.446575,96.422929,83.078296,46.110621,45.909701,54.721055,45.208625,19.082926,59.544264,34.822175
33.014389,59.542271,139.715272,175.259039,66.338355,62.435286,29.686484,14.132046,139.370093,0.373797,59.147310,33.267463,172.184129,140.403765,168.851062,139.892929,94.600973,138.785848,-0.000658,0.001126,32.000000,-235.873527,140.117123,-0.389665,22.645259,0.695230,272553.460863,0.947861,39.033497,5.290381,4.229997,0.009612,0.006698,207.509864,32.000000,222.483566,202.557268,207.746676,185.112239,32.000000,179.266417,68.607585,59.433704,96.447966,83.078296,46.040879,45.909701,54.721727,45.208625,20.341098,59.550273,34.770892
33.014192,59.824733,139.565309,175.325492,66.283413,62.427587,29.639794,14.129620,139.252607,0.373625,59.521399,33.276245,172.182253,140.362841,168.767836,139.677164,94.597473,138.692007,-0.000657,0.001116,32.000000,-235.881362,140.021207,-0.389617,22.648249,0.696628,272748.410815,0.949593,39.347705,5.275743,4.226722,0.023077,0.029099,207.558567,32.000000,222.584149,203.110644,206.794158,184.525902,32.000000,180.119993,68.596759,59.452594,96.421935,83.078296,46.040805,45.909701,54.756274,45.208625,20.334914,59.546811,34.677642
33.007929,59.824733,139.545323,175.325492,66.236745,62.417436,29.667119,14.138896,139.170848,0.373767,59.811593,33.419370,172.188142,140.216984,168.742030,139.654170,94.579564,138.591095,-0.000658,0.001143,32.000000,-235.868480,140.067846,-0.389525,22.705605,0.697186,273076.600277,0.950860,39.697736,5.367736,4.231951,0.019452,0.043621,206.919759,32.000000,223.028602,203.544272,204.303240,184.363937,32.000000,180.078410,68.592952,59.470595,96.443500,83.078296,45.990531,45.909701,54.733228,45.208625,21.557875,59.544953,34.875660
32.996158,60.035764,139.426071,175.388861,66.218023,62.405145,29.718991,14.133616,139.134678,0.373951,60.084064,33.231510,172.153571,140.206973,168.765540,139.546539,94.526068,138.627605,-0.000658,0.001140,32.000000,-235.869663,139.954229,-0.389294,22.760077,0.695122,273243.649142,0.952039,39.989378,5.296326,4.227630,0.016431,0.045838,206.528729,32.000000,223.480101,203.352332,202.742010,184.389532,32.000000,180.104477,68.612904,59.482363,96.437595,83.078296,45.987794,45.909701,54.719511,45.208625,22.472865,59.548808,34.741765
32.956676,60.222620,139.382716,175.453353,66.072766,62.385197,29.655523,14.128621,139.033909,0.373902,60.206497,33.318130,172.150872,140.136401,168.772533,139.501615,94.504953,138.519605,-0.000660,0.001144,32.000000,-235.878263,139.920029,-0.389413,22.768154,0.695122,273243.649142,0.952039,39.989378,5.296326,4.227630,0.019861,0.024685,206.449343,32.000000,223.663077,202.474320,202.931208,185.153949,32.000000,179.594902,68.612381,59.451580,96.381507,83.078296,45.944078,45.909701,54.758404,45.208625,23.284778,59.541707,34.845653
32.988194,60.389147,139.252618,175.508592,66.058450,62.331885,29.667106,14.136470,138.944840,0.373977,60.497527,33.298039,172.267952,140.008692,168.798262,139.430256,94.396945,138.388699,-0.000661,0.001150,32.000000,-235.869923,139.734534,-0.388929,22.750478,0.693465,273420.326388,0.951022,40.217138,5.367230,4.225524,0.012764,0.023991,207.375617,32.000000,222.635707,202.307527,206.960944,185.461581,32.000000,178.764480,68.598230,59.432650,96.363061,83.078296,45.901352,45.909701,54.752449,45.208625,24.011936,59.537291,34.697598
32.978345,60.389147,139.260170,175.508592,66.065982,62.306493,29.735471,14.126195,138.947476,0.374153,60.497527,33.252678,172.267952,140.014240,168.798262,139.381193,94.396945,138.314924,-0.000662,0.001163,32.000000,-235.883640,139.691465,-0.388949,22.731149,0.693831,273520.824956,0.954381,40.460140,5.336840,4.229271,0.018287,0.035387,207.375617,32.000000,222.635707,202.307527,206.960944,185.461581,32.000000,178.764480,68.598230,59.432650,96.363061,83.078296,45.908671,45.909701,54.756748,45.208625,24.015441,59.549457,34.664949
32.961649,60.528198,139.185089,175.558784,66.076121,62.253083,29.643910,14.126480,138.852478,0.373850,60.904640,33.341817,172.318917,139.923501,168.783378,139.335192,94.367529,138.285499,-0.000662,0.001202,32.000000,-235.883191,139.721608,-0.388790,22.689135,0.693067,273521.431121,0.952601,40.581841,5.382379,4.221286,0.009101,0.033212,207.509179,32.000000,222.812924,203.123665,206.248770,184.599782,32.000000,180.424779,68.592873,59.456649,96.381600,83.078296,45.886022,45.909701,54.767693,45.208625,24.627535,59.545602,34.680723
32.910702,60.654061,139.193601,175.606733,66.058130,62.230260,29.659734,14.132902,138.762308,0.374049,60.904640,33.285538,172.318917,139.899581,168.783378,139.309018,94.367529,138.112683,-0.000663,0.001194,32.000000,-235.879555,139.688056,-0.388731,22.640827,0.693566,273414.516184,0.950325,40.595845,5.347153,4.222776,0.013239,0.025281,207.509179,32.000000,222.812924,203.123665,206.248770,184.599782,32.000000,180.424779,68.592873,59.456649,96.381600,83.078296,45.887600,45.909701,54.797150,45.208625,25.178856,59.541923,34.632814
32.945470,60.764811,139.113024,175.651037,66.093801,62.189549,29.650444,14.129905,138.743948,0.373726,61.178222,33.215941,172.239138,139.729380,168.844337,139.110284,94.363439,138.160127,-0.000660,0.001173,32.000000,-235.880257,139.493511,-0.388753,22.604661,0.694509,273329.042762,0.953265,40.758642,5.362516,4.222637,0.015880,0.032100,206.548082,32.000000,223.659764,202.997943,202.138281,184.671832,32.000000,179.841751,68.579313,59.474875,96.399251,83.078296,45.860154,45.909701,54.790006,45.208625,25.671575,59.538422,34.682411
32.993211,60.764811,139.029716,175.651037,66.138880,62.176806,29.617544,14.132046,138.657669,0.373517,61.178222,33.267138,172.239138,139.726627,168.844337,139.197826,94.363439,138.083586,-0.000662,0.001174,32.000000,-235.876642,139.471830,-0.388957,22.583261,0.696843,273350.013091,0.954251,40.957025,5.279932,4.229433,0.017083,0.029308,206.548082,32.000000,223.659764,202.997943,202.138281,184.671832,32.000000,179.841751,68.579313,59.474875,96.399251,83.078296,45.832505,45.909701,54.769382,45.208625,25.678464,59.551984,34.692462
32.919883,60.864846,139.010960,175.687490,66.030645,62.143712,29.748280,14.133330,138.628227,0.373700,61.216931,33.217904,172.379371,139.680115,168.906373,139.046073,94.319863,138.031817,-0.000662,0.001152,32.000000,-235.873718,139.410625,-0.388852,22.548537,0.696816,273244.567634,0.953107,41.018275,5.306702,4.222524,0.026662,0.032429,207.197015,32.000000,223.145791,202.142701,205.498430,185.724527,32.000000,179.146176,68.590231,59.483392,96.386355,83.078296,45.827032,45.909701,54.807925,45.208625,26.127544,59.541973,34.669131
32.919267,60.943720,138.986427,175.726187,65.920258,62.097930,29.634251,14.130191,138.571971,0.373487,61.244417,33.268044,172.392675,139.615803,168.917862,139.011968,94.220239,137.926815,-0.000662,0.001144,32.000000,-235.875710,139.436364,-0.389084,22.554202,0.696219,273163.880103,0.952508,40.950374,5.270110,4.213889,0.007017,0.046103,207.605571,32.000000,222.586228,202.362748,207.128996,185.512149,32.000000,179.149693,68.581833,59.449690,96.377101,83.078296,45.780758,45.909701,54.795705,45.208625,26.482099,59.546565,34.681604
32.965144,61.008580,138.919869,175.756191,65.881252,62.062354,29.742821,14.130762,138.564043,0.373412,61.244417,33.190320,172.392675,139.570046,168.917862,139.014983,94.220239,138.059121,-0.000662,0.001129,32.000000,-235.875631,139.354866,-0.389191,22.552497,0.698277,273181.459978,0.950276,41.154735,5.288929,4.222705,0.017417,0.031410,207.605571,32.000000,222.586228,202.362748,207.128996,185.512149,32.000000,179.149693,68.581833,59.449690,96.377101,83.078296,45.820604,45.909701,54.814292,45.208625,26.490598,59.546388,34.614692
32.882514,61.008580,138.883983,175.756191,65.830334,62.011547,29.667429,14.131760,138.527778,0.373412,61.375377,33.182385,172.413138,139.679034,168.854457,138.999521,94.192620,137.949117,-0.000661,0.001137,32.000000,-235.877583,139.278365,-0.388965,22.561886,0.697643,273152.674348,0.953425,41.234486,5.338316,4.222039,0.015048,0.021788,207.752229,32.000000,222.415153,203.051865,207.381892,184.691389,32.000000,179.977292,68.577701,59.443831,96.395829,83.078296,45.781594,45.909701,54.836143,45.208625,26.785586,59.551099,34.731493
32.954489,61.071791,138.744914,175.785354,65.787551,61.953124,29.522382,14.130762,138.418583,0.373427,61.489385,33.262767,172.419692,139.523228,168.892004,138.905299,94.186512,137.842338,-0.000661,0.001090,32.000000,-235.877926,139.227276,-0.388756,22.615047,0.696387,273024.679579,0.948146,41.234054,5.401612,4.214144,0.013944,0.029939,206.759645,32.000000,223.478149,203.323251,203.202583,184.555102,32.000000,180.536710,68.553857,59.428970,96.377258,83.078296,45.729786,45.909701,54.811897,45.208625,27.078819,59.548700,34.651229
33.086798,61.116039,138.892113,175.811433,65.750189,61.923514,29.821694,14.132759,138.382827,0.373525,61.393721,33.403000,172.405005,139.523432,168.916062,138.880079,94.218865,137.796833,-0.000662,0.001107,32.000000,-235.876748,139.379380,-0.388729,22.707992,0.696803,272872.515005,0.952304,41.351703,5.376608,4.223642,0.026355,0.025312,206.628972,32.000000,223.666317,202.860782,202.174974,185.054823,32.000000,179.656975,68.579827,59.455226,96.324212,83.078296,45.756866,45.909701,54.802903,45.208625,27.285646,59.548178,34.583071
33.136110,61.132804,138.815976,175.834708,65.689245,61.898972,29.589123,14.127194,138.423841,0.373454,60.967805,33.437881,172.421279,139.490787,168.906656,138.965619,94.169338,137.954345,-0.000662,0.001123,32.000000,-235.881657,139.285872,-0.388825,22.733169,0.692904,272634.305778,0.954012,41.312421,5.331605,4.210198,0.020673,0.031080,206.702170,32.000000,223.492166,202.251772,204.093736,185.518057,32.000000,179.277889,68.575998,59.405972,96.259497,83.078296,45.756943,45.909701,54.736006,45.208625,27.373526,59.547539,34.684245
33.062626,61.029192,138.966780,175.848448,65.648796,61.878633,29.776747,14.137469,138.488377,0.373440,60.890720,33.405597,172.476070,139.516722,168.936660,138.956825,94.166493,137.889692,-0.000661,0.001135,32.000000,-235.872366,139.337100,-0.388831,22.737103,0.688106,272435.487428,0.940086,41.168713,5.277461,4.197811,0.021390,0.033851,207.432723,32.000000,222.826426,202.192505,206.285167,185.785360,32.000000,179.466264,68.554145,59.388500,96.198290,83.078296,45.785374,45.909701,54.762417,45.208625,27.388831,59.543713,34.596057
33.066170,61.029192,138.796502,175.848448,65.613744,61.856544,29.723886,14.128621,138.473646,0.373591,60.864855,33.347856,172.486731,139.561543,168.968628,138.901365,94.130151,137.991032,-0.000661,0.001138,32.000000,-235.881378,139.353705,-0.388585,22.723045,0.686006,272373.427107,0.945644,41.115573,5.402390,4.189266,0.021195,0.044955,207.644321,32.000000,222.469995,202.506584,207.504401,185.309024,32.000000,179.870017,68.556925,59.389629,96.158804,83.078296,45.747238,45.909701,54.772054,45.208625,26.953265,59.541432,34.686006
33.097016,60.943171,138.945791,175.849009,65.576134,61.836185,29.616493,14.130619,138.458810,0.373420,60.962508,33.292188,172.524992,139.530100,168.961522,138.913142,94.178730,137.842195,-0.000662,0.001130,32.000000,-235.878888,139.296150,-0.388681,22.742925,0.687250,272243.063444,0.941359,41.116161,5.374293,4.203138,0.022636,0.027835,207.813245,32.000000,222.548965,203.190121,206.983208,184.862838,32.000000,180.371256,68.580181,59.401376,96.156157,83.078296,45.759242,45.909701,54.746579,45.208625,26.593233,59.540104,34.685492
33.006943,60.931078,138.770702,175.844242,65.573611,61.810795,29.733132,14.128764,138.483431,0.373225,60.948655,33.321196,172.524524,139.565764,168.910686,138.939808,94.225419,138.015660,-0.000663,0.001144,32.000000,-235.879760,139.321379,-0.388411,22.703638,0.686768,272185.757339,0.942590,41.111132,5.459131,4.197538,0.021186,0.033227,207.141155,32.000000,222.933095,203.450023,204.637453,184.502524,32.000000,180.507174,68.553472,59.405889,96.155248,83.078296,45.734916,45.909701,54.802725,45.208625,26.553464,59.554492,34.600239
32.991204,60.909092,138.803804,175.859665,65.536102,61.789190,29.659608,14.135185,138.333770,0.373022,60.993379,33.271415,172.477798,139.481487,168.967868,138.852028,94.219518,137.741471,-0.000662,0.001144,32.000000,-235.873830,139.216200,-0.388574,22.644446,0.685811,271959.108744,0.944572,40.981353,5.339318,4.198136,0.015853,0.028456,206.681423,32.000000,223.592519,203.126056,202.747684,184.806880,32.000000,180.734854,68.555662,59.377427,96.121984,83.078296,45.740397,45.909701,54.805476,45.208625,26.566043,59.545946,34.696204
33.037778,60.909092,138.726821,175.859665,65.540099,61.772622,29.647817,14.130619,138.382975,0.372858,60.911062,33.234036,172.485896,139.512972,169.015541,138.804598,94.265252,137.855091,-0.000661,0.001132,32.000000,-235.877905,139.254707,-0.388643,22.624540,0.687589,271831.783376,0.943172,41.097124,5.375646,4.204288,0.028949,0.023775,206.642299,32.000000,223.693883,202.528475,202.552335,185.519266,32.000000,179.773508,68.560978,59.373555,96.110462,83.078296,45.716443,45.909701,54.795804,45.208625,26.482949,59.548670,34.604421
33.125925,60.927506,138.846115,175.860226,65.452246,61.753545,29.603084,14.131760,138.349468,0.372909,60.917443,33.649068,172.501428,139.470722,169.030759,138.786020,94.298858,137.882514,-0.000661,0.001135,32.000000,-235.876271,139.194991,-0.388522,22.730598,0.689490,271731.489441,0.945608,41.097508,5.250290,4.207297,0.021215,0.012112,207.042885,32.000000,223.245926,202.353886,204.732334,185.642666,32.000000,179.210449,68.572115,59.378932,96.100928,83.078296,45.718923,45.909701,54.831137,45.208625,26.575274,59.546860,34.703760
33.337664,60.967905,138.851496,175.867516,65.440097,61.724329,29.699069,14.133330,138.510716,0.372990,60.117584,33.852386,172.572819,139.555486,169.047959,138.968495,94.297965,137.814870,-0.000660,0.001138,32.000000,-235.874374,139.364777,-0.388574,22.759316,0.688852,271585.517041,0.944319,41.031335,5.258971,4.199036,0.026583,0.029946,207.568033,32.000000,222.689406,202.315904,206.890782,185.908415,32.000000,179.640261,68.580471,59.373093,96.106076,83.078296,45.760154,45.909701,54.669337,45.208625,26.763241,59.547932,34.849688
33.437955,60.781026,139.163129,175.861347,65.502514,61.699590,29.655331,14.133045,138.610944,0.372688,59.683039,33.645642,172.549977,139.718327,169.054500,139.107557,94.285912,138.119682,-0.000661,0.001144,32.000000,-235.875970,139.542008,-0.388564,22.668600,0.684400,271434.458979,0.942830,40.924707,5.238494,4.191464,0.019360,0.024924,207.804867,32.000000,222.525191,202.672280,207.764726,185.261046,32.000000,180.165029,68.563236,59.334654,96.079148,83.078296,45.829083,45.909701,54.618798,45.208625,26.776317,59.551916,34.752476
33.330316,60.781026,139.033898,175.861347,65.536081,61.685652,29.674952,14.127622,138.632652,0.372624,59.680252,33.682290,172.564236,139.737373,169.009126,139.104089,94.327583,138.005867,-0.000662,0.001095,32.000000,-235.877951,139.487964,-0.388392,22.653782,0.679786,271233.154379,0.933107,40.665792,5.206999,4.165004,0.017993,0.029065,207.727616,32.000000,222.568106,203.377578,206.384894,184.717665,32.000000,180.577429,68.559234,59.344476,96.056730,83.078296,45.831457,45.909701,54.660253,45.208625,25.976181,59.547962,34.857685
33.424111,60.424047,139.139104,175.806946,65.567080,61.675454,29.617267,14.130904,138.709971,0.372509,59.618728,33.984458,172.548493,139.878335,169.037342,139.297894,94.344334,138.216955,-0.000662,0.001065,32.000000,-235.877291,139.556021,-0.388408,22.865269,0.681352,270948.197407,0.930730,40.337654,5.364896,4.161831,0.021402,0.023743,206.892996,32.000000,223.089629,203.461864,203.979731,184.550954,32.000000,180.803273,68.550353,59.359452,96.042047,83.078296,45.878700,45.909701,54.680927,45.208625,24.434935,59.545375,34.858639
33.695693,60.294342,139.225712,175.755070,65.648423,61.670308,29.685237,14.128621,138.889104,0.372440,58.565506,34.066155,172.461493,140.061526,169.087291,139.344178,94.392820,138.369260,-0.000662,0.001057,32.000000,-235.879739,139.791949,-0.388551,22.932985,0.682979,270891.958618,0.933088,40.489273,5.268796,4.171395,0.010091,0.022464,206.694632,32.000000,223.588182,203.105020,202.144186,185.208671,32.000000,180.859056,68.564444,59.360670,96.030057,83.078296,45.910740,45.909701,54.486407,45.208625,23.877415,59.552329,34.963848
33.621612,59.911837,139.536983,175.698987,65.732335,61.682987,29.689499,14.123055,139.073616,0.372376,57.962384,33.919431,172.483518,140.193640,169.117605,139.626921,94.401610,138.443520,-0.000663,0.001033,32.000000,-235.881370,139.914626,-0.388210,22.871013,0.674778,270510.082395,0.931187,40.000155,5.352966,4.162836,0.015138,0.021162,206.636928,32.000000,223.691842,202.508320,203.228969,185.767534,32.000000,179.786521,68.544187,59.356159,96.029573,83.078296,46.008755,45.909701,54.446153,45.208625,23.881392,59.549467,34.993415
33.594538,59.911837,139.483856,175.698987,65.792081,61.708362,29.575648,14.133616,139.091531,0.372453,57.874587,33.805402,172.554307,140.272876,169.145760,139.594618,94.492345,138.448366,-0.000663,0.001012,32.000000,-235.871794,140.007745,-0.388053,22.856510,0.668393,270201.714545,0.920757,39.489449,5.377225,4.131855,0.015184,0.031286,207.224625,32.000000,223.009977,202.448443,205.392252,185.879995,32.000000,179.372403,68.545634,59.353419,96.041249,83.078296,46.016378,45.909701,54.507404,45.208625,22.220886,59.540232,34.850715
33.337149,59.437038,139.492875,175.604490,65.817678,61.734673,29.657827,14.133045,139.045524,0.372347,58.019637,33.690637,172.460948,140.225162,169.195663,139.568786,94.465310,138.599609,-0.000664,0.000977,32.000000,-235.875151,139.936037,-0.387823,22.863774,0.671998,269990.481483,0.922133,39.210635,5.403881,4.150217,0.012680,0.020532,207.700808,32.000000,222.511103,202.539014,207.447065,185.841279,32.000000,179.868431,68.540142,59.330216,96.045660,83.078296,46.054007,45.909701,54.561784,45.208625,20.155726,59.544205,34.843599
33.268693,59.352688,139.407003,175.528500,65.832820,61.758424,29.703569,14.131760,139.092944,0.372438,58.287709,33.613819,172.447280,140.081468,169.128233,139.533113,94.483610,138.377297,-0.000665,0.000990,32.000000,-235.876107,139.956779,-0.387556,22.858083,0.672956,270012.984042,0.926855,39.248576,5.315458,4.151980,0.026215,0.041283,207.833007,32.000000,222.523054,203.058260,207.637329,185.180609,32.000000,180.499295,68.520283,59.315600,96.068360,83.078296,46.000313,45.909701,54.635572,45.208625,19.781829,59.550401,34.751156
33.132884,59.440884,139.402078,175.488403,65.861860,61.776243,29.708383,14.129049,138.902117,0.372390,58.525937,33.407249,172.419659,140.008612,169.059478,139.485908,94.509075,138.427965,-0.000665,0.001005,32.000000,-235.882425,139.766435,-0.387530,22.840512,0.676484,269922.214281,0.931210,39.135650,5.414642,4.184307,0.013775,0.017534,207.434309,32.000000,222.744353,203.510922,205.666676,184.709634,32.000000,180.642769,68.519319,59.319249,96.067615,83.078296,46.022710,45.909701,54.689401,45.208625,19.773083,59.541176,34.878521
33.144129,59.440884,139.344719,175.488403,65.861257,61.791466,29.706537,14.133901,138.944069,0.372404,58.747245,33.476913,172.408314,140.102042,169.060029,139.339516,94.609397,138.415351,-0.000665,0.000997,32.000000,-235.868066,139.823008,-0.387559,22.862279,0.677599,269972.278455,0.931978,39.147910,5.290271,4.190336,0.017204,0.017224,206.873661,32.000000,223.248325,203.764860,203.326374,184.577756,32.000000,180.784070,68.526584,59.351809,96.092498,83.078296,45.982412,45.909701,54.694348,45.208625,20.148128,59.550952,34.909703
33.703795,59.591728,139.569436,175.482234,65.959364,61.804186,29.681633,14.131903,139.276137,0.372476,57.812432,34.154879,172.356203,140.303626,169.043538,139.671298,94.601758,138.703921,-0.000665,0.001003,32.000000,-235.879407,140.095770,-0.387555,23.196819,0.680695,270157.363717,0.936342,39.428224,5.288993,4.207363,0.011860,0.021407,206.542676,32.000000,223.604617,202.930592,202.342820,185.339891,32.000000,180.300335,68.526498,59.323565,96.084870,83.078296,46.043883,45.909701,54.596041,45.208625,20.796298,59.555417,35.003246
33.887344,59.637889,139.766554,175.503544,66.239781,61.829720,29.599203,14.129477,139.559400,0.372591,55.733352,34.297185,172.335683,140.574763,169.100908,139.946588,94.619099,138.776096,-0.000664,0.001005,32.000000,-235.879210,140.334329,-0.387321,23.194695,0.679829,270105.441081,0.936294,39.412294,5.182649,4.204205,0.013659,0.015403,206.711975,32.000000,223.550909,202.518421,203.892086,185.736677,32.000000,179.620003,68.506876,59.325580,96.080042,83.078296,46.155880,45.909701,54.350373,45.208625,20.991236,59.543123,35.379034
33.781273,58.649085,140.205590,175.445782,66.518068,61.880583,29.775674,14.127622,139.793712,0.372399,54.934838,34.124933,172.382869,140.804058,169.155723,140.208269,94.617508,139.122107,-0.000663,0.000996,32.000000,-235.877623,140.593691,-0.387503,22.999468,0.662124,270011.035575,0.921101,38.775506,5.327918,4.141060,0.025481,0.028144,207.410164,32.000000,222.871856,202.559103,206.237933,185.870852,32.000000,179.213262,68.528471,59.341109,96.092142,83.078296,46.293874,45.909701,54.346654,45.208625,20.986343,59.547637,35.177567
33.725178,58.649085,140.184012,175.445782,66.714781,61.933949,29.599131,14.131618,139.810292,0.372418,54.892747,34.017821,172.345603,140.834644,169.158235,140.259365,94.620205,139.136061,-0.000662,0.000993,32.000000,-235.879856,140.674535,-0.387586,22.920370,0.660274,270049.177317,0.918837,38.565557,5.344966,4.124447,0.020074,0.023239,207.690783,32.000000,222.442754,202.774561,208.069461,185.489076,32.000000,179.695902,68.498848,59.299391,96.100069,83.078296,46.333610,45.909701,54.391113,45.208625,16.678635,59.541304,34.965902
33.531086,57.807671,140.194116,175.276704,66.858303,61.985999,29.648541,14.127337,139.734752,0.372699,55.230015,33.835021,172.330715,140.907032,169.125018,140.292732,94.638309,139.218297,-0.000663,0.000976,32.000000,-235.884957,140.656712,-0.387751,22.847383,0.668002,269566.467134,0.915040,37.724625,5.511234,4.150394,0.013293,0.017662,207.818493,32.000000,222.498443,203.275673,207.257491,184.818675,32.000000,180.440539,68.492175,59.271630,96.124186,83.078296,46.386428,45.909701,54.439564,45.208625,13.002730,59.548778,34.908455
33.425199,57.657421,140.105192,175.145202,67.011243,62.032946,29.744633,14.129763,139.771173,0.372611,55.726255,33.748107,172.279794,140.827405,169.093686,140.346007,94.706616,139.137797,-0.000662,0.000974,32.000000,-235.877450,140.547047,-0.387891,22.797606,0.671717,269824.121907,0.922919,37.802970,5.515171,4.156657,0.018073,0.020766,207.135850,32.000000,223.093279,203.522286,204.844218,184.670854,32.000000,180.420503,68.478460,59.315762,96.111474,83.078296,46.330531,45.909701,54.500637,45.208625,12.320646,59.551247,35.020194
33.327243,57.858762,140.100674,175.078751,67.114642,62.072379,29.590795,14.131760,139.752251,0.372719,56.137960,33.748155,172.216583,140.850447,169.083597,140.228542,94.736195,139.159057,-0.000663,0.000998,32.000000,-235.874140,140.555245,-0.387664,22.940118,0.676217,269478.505115,0.925969,37.233419,5.536158,4.181019,0.008051,0.030469,206.726902,32.000000,223.431309,203.594185,203.059518,184.738120,32.000000,180.282541,68.489248,59.326669,96.151479,83.078296,46.384658,45.909701,54.527149,45.208625,12.288997,59.545897,35.014545
33.411762,57.858762,140.472858,175.078751,67.273419,62.109238,29.656368,14.135471,139.827874,0.373013,55.342343,33.924049,172.187353,140.913535,169.069933,140.266152,94.739427,139.238185,-0.000662,0.001018,32.000000,-235.871577,140.732883,-0.387440,23.110640,0.679388,269542.005276,0.926452,37.231999,5.429587,4.191604,0.009788,0.027108,206.480523,32.000000,223.690098,202.771872,202.540165,185.430164,32.000000,179.646269,68.485660,59.340694,96.124513,83.078296,46.492639,45.909701,54.496798,45.208625,13.133493,59.553784,35.133620
33.690022,58.117247,140.375609,175.085200,67.457467,62.154880,29.295076,14.131047,139.936222,0.372832,54.561210,33.964296,172.185887,141.038144,169.077415,140.394555,94.787142,139.410061,-0.000661,0.001027,32.000000,-235.877968,140.762886,-0.387352,23.009329,0.677531,269884.480431,0.935216,37.571346,5.410115,4.203788,0.012221,0.016366,206.908191,32.000000,223.462854,202.413915,204.825068,185.699211,32.000000,179.415793,68.496077,59.347022,96.155255,83.078296,46.470921,45.909701,54.419351,45.208625,14.228206,59.547932,35.015352
