OSU 80 Ton Compressor Load Stand
33.492881,57.641490,140.378237,175.073985,67.512593,62.208204,29.765375,14.134044,139.984818,0.373003,54.688468,33.726235,172.196042,140.967245,169.069327,140.417110,94.795675,139.350536,-0.000661,0.001033,32.000000,-235.877758,140.825762,-0.387134,22.967393,0.672827,269999.387043,0.931196,37.452251,5.444492,4.204294,0.017644,0.018433,207.505166,32.000000,222.735031,202.650844,206.770295,185.681359,32.000000,178.930966,68.515330,59.337489,96.175854,83.078296,46.485841,45.909701,54.442378,45.208625,12.136779,59.556951,34.939636
33.279127,57.396209,140.320620,175.011741,67.618682,62.255226,29.696395,14.129049,139.881760,0.372922,55.116922,33.616306,172.193676,141.108085,169.071429,140.378215,94.777154,139.368069,-0.000660,0.001039,32.000000,-235.879638,140.748814,-0.386682,22.930651,0.671846,270205.947103,0.935677,37.320285,5.478412,4.166682,0.025263,0.024071,207.598402,32.000000,222.465695,203.044368,207.986922,184.951971,32.000000,179.587200,68.497304,59.315482,96.164201,83.078296,46.510551,45.909701,54.487697,45.208625,12.104916,59.558367,34.915352
33.252861,57.396209,140.235304,175.011741,67.711865,62.295089,29.788950,14.127337,139.879558,0.372870,55.727086,33.482207,172.191761,140.989248,168.981840,140.366072,94.790057,139.342523,-0.000660,0.001048,32.000000,-235.880040,140.716591,-0.386697,22.941062,0.676080,270158.026539,0.926395,37.120894,5.441615,4.191286,0.019500,0.017374,207.723642,32.000000,222.629567,203.463193,206.675967,184.494240,32.000000,180.363836,68.508464,59.343575,96.169841,83.078296,46.462055,45.909701,54.535600,45.208625,11.005704,59.543871,34.861867
33.253574,57.573096,140.269213,175.000245,67.812770,62.331935,29.720357,14.128050,139.765211,0.372789,56.117470,33.536850,172.142925,141.007905,168.932831,140.232329,94.862004,139.189137,-0.000660,0.001113,32.000000,-235.882276,140.596077,-0.386654,22.986853,0.680578,270301.376639,0.935041,37.176696,5.468462,4.216475,0.025542,0.025229,206.860913,32.000000,223.250557,203.616534,204.047325,184.516858,32.000000,180.251871,68.509559,59.344683,96.175672,83.078296,46.450204,45.909701,54.560341,45.208625,11.739459,59.551542,34.819387
33.238070,57.915073,140.150439,175.030526,67.920579,62.363682,29.675806,14.133330,139.825897,0.372691,56.043060,33.546353,172.093873,140.929338,168.952999,140.259937,94.828312,139.197519,-0.000659,0.001119,32.000000,-235.873226,140.643942,-0.386622,22.976336,0.680846,270472.728205,0.933515,37.213796,5.443429,4.217240,0.012748,0.029012,206.517807,32.000000,223.545125,203.359260,202.570734,184.569683,32.000000,179.840652,68.525379,59.351431,96.193150,83.078296,46.451515,45.909701,54.543149,45.208625,13.191718,59.553420,35.021368
33.270116,58.006270,140.235938,175.061929,67.964786,62.392869,29.722313,14.127479,139.757122,0.372656,56.091121,33.587772,172.087375,140.883848,168.966625,140.254738,94.830207,139.283083,-0.000659,0.001112,32.000000,-235.879241,140.557980,-0.386605,22.901566,0.680299,270686.242623,0.936595,37.389675,5.298605,4.218170,0.010012,0.026736,206.558045,32.000000,223.693827,202.718199,203.221235,185.152714,32.000000,179.176741,68.530169,59.370563,96.171693,83.078296,46.464375,45.909701,54.541484,45.208625,13.163550,59.553361,35.036775
33.215124,58.006270,140.115056,175.061929,68.031608,62.417044,29.650809,14.136184,139.739677,0.372672,56.449873,33.534101,172.079609,140.864821,168.914062,140.329123,94.840031,139.210168,-0.000660,0.001112,32.000000,-235.872175,140.616938,-0.386602,22.831647,0.681379,271135.503517,0.939707,37.753561,5.336280,4.216564,0.017048,0.028387,207.055902,32.000000,223.193116,202.363745,205.560546,185.566032,32.000000,179.103433,68.517745,59.384057,96.178284,83.078296,46.462525,45.909701,54.549293,45.208625,13.532230,59.549083,34.746020
33.049781,58.082361,140.113052,175.081275,68.033582,62.436143,29.688124,14.131475,139.571531,0.372604,56.975664,33.390020,172.137549,140.797635,168.905797,140.114172,94.796814,139.115676,-0.000660,0.001127,32.000000,-235.873278,140.515639,-0.386798,22.754726,0.683846,271315.219194,0.937920,37.799483,5.375044,4.215072,0.020664,0.041898,207.599759,32.000000,222.592877,202.661264,207.082087,185.299799,32.000000,178.620896,68.503548,59.349532,96.166121,83.078296,46.456770,45.909701,54.590982,45.208625,13.836061,59.547362,34.837436
33.027176,58.339756,139.993472,175.112958,68.069416,62.447576,29.714518,14.130048,139.542319,0.372702,57.572891,33.302826,172.115617,140.670600,168.880801,140.091231,94.799386,139.085519,-0.000659,0.001121,32.000000,-235.880442,140.391190,-0.386580,22.720265,0.686704,271436.534237,0.942198,37.877198,5.330574,4.218411,0.004786,0.020958,207.730530,32.000000,222.543665,203.081031,207.891744,184.521876,32.000000,179.522388,68.474452,59.353737,96.172313,83.078296,46.444440,45.909701,54.628137,45.208625,14.927902,59.539307,34.847854
32.967942,58.674359,139.980804,175.163147,68.069121,62.459045,29.621837,14.130904,139.393957,0.372807,58.134773,33.195986,172.156531,140.529210,168.792765,139.956978,94.824317,138.854247,-0.000659,0.001136,32.000000,-235.878767,140.278977,-0.386674,22.639647,0.692134,271710.330174,0.946469,38.187562,5.328870,4.239455,0.028524,0.029270,207.526060,32.000000,222.876096,203.329552,205.884732,184.252405,32.000000,180.283052,68.462003,59.355441,96.148501,83.078296,46.427841,45.909701,54.660224,45.208625,14.905471,59.538344,34.870378
32.931307,58.674359,139.741776,175.163147,68.075489,62.467944,29.696719,14.134329,139.345245,0.373080,58.670392,33.149867,172.092746,140.538997,168.744417,139.859683,94.833949,138.866323,-0.000659,0.001154,32.000000,-235.871900,140.166233,-0.386776,22.606471,0.693716,271968.212309,0.947066,38.477057,5.311957,4.238736,0.035826,0.030015,206.821082,32.000000,223.454260,203.493287,203.431157,184.274558,32.000000,179.916700,68.452205,59.372010,96.123096,83.078296,46.366785,45.909701,54.682174,45.208625,16.339079,59.549880,34.610437
32.835930,59.048818,139.637161,175.219504,68.063624,62.470572,29.696507,14.131760,139.228271,0.373311,59.126064,33.107989,172.056193,140.355684,168.814822,139.686476,94.797352,138.587225,-0.000660,0.001180,32.000000,-235.874960,140.098074,-0.386761,22.593725,0.697856,272277.358783,0.952768,38.895853,5.176968,4.245967,0.013093,0.035169,206.537690,32.000000,223.752046,202.970843,202.265577,184.593197,32.000000,179.323748,68.457893,59.373978,96.128415,83.078296,46.339715,45.909701,54.732693,45.208625,17.948954,59.543635,34.720195
32.922189,59.407639,139.548663,175.297453,68.083270,62.470575,29.703112,14.131047,139.174440,0.373416,59.207141,33.326404,172.107971,140.320224,168.790669,139.711024,94.807116,138.642666,-0.000660,0.001215,32.000000,-235.878624,139.986087,-0.386860,22.658424,0.698755,272324.008968,0.951622,38.947983,5.173088,4.243432,0.012810,0.038578,206.722915,32.000000,223.653326,202.443056,203.819701,185.090599,32.000000,178.970579,68.473801,59.380395,96.057646,83.078296,46.310406,45.909701,54.698028,45.208625,19.494293,59.540143,34.887913
32.949412,59.693941,139.610494,175.382693,68.060584,62.474408,29.690542,14.129192,139.188275,0.373397,59.384421,33.377341,172.131806,140.255402,168.845933,139.721881,94.710262,138.574862,-0.000661,0.001213,32.000000,-235.878184,140.014579,-0.386824,22.654123,0.701085,272713.456612,0.955443,39.458371,5.076693,4.252572,0.036865,0.024688,207.317674,32.000000,223.051674,202.190060,206.178955,185.442911,32.000000,178.955920,68.465534,59.363632,96.026138,83.078296,46.327881,45.909701,54.679022,45.208625,19.486290,59.548139,34.876100
32.979645,59.693941,139.438449,175.382693,68.043300,62.471180,29.603365,14.133330,139.111512,0.373577,59.583581,33.335022,172.209482,140.177162,168.869419,139.684460,94.655543,138.553698,-0.000660,0.001206,32.000000,-235.874865,139.931591,-0.386770,22.648668,0.697921,272937.529789,0.953385,39.694244,5.093362,4.238742,0.013921,0.029480,207.767305,32.000000,222.690320,202.562325,207.271932,185.199650,32.000000,178.926950,68.479645,59.353104,96.041549,83.078296,46.282293,45.909701,54.681800,45.208625,20.724144,59.545139,34.801926
32.911778,59.820337,139.430892,175.448306,67.995480,62.452069,29.618263,14.136470,139.006292,0.373672,59.952424,33.251582,172.254973,140.149796,168.855008,139.501967,94.643937,138.421184,-0.000659,0.001196,32.000000,-235.870906,139.805998,-0.386555,22.670383,0.698342,273272.164359,0.953655,39.941797,5.157886,4.237116,0.007723,0.017342,207.820277,32.000000,222.562844,203.169551,207.433618,184.350966,32.000000,179.754974,68.485621,59.366289,96.034387,83.078296,46.325123,45.909701,54.705281,45.208625,21.269452,59.546959,34.671259
32.990010,59.974212,139.350473,175.490926,67.990677,62.432998,29.740319,14.134615,138.917815,0.373595,60.226624,33.217402,172.273129,140.112706,168.787787,139.496526,94.580467,138.484625,-0.000659,0.001190,32.000000,-235.874237,139.805448,-0.386499,22.683077,0.697350,273304.973406,0.955485,39.898791,5.202513,4.228015,0.019667,0.022727,207.228780,32.000000,223.127541,203.311864,204.866400,184.219334,32.000000,180.172369,68.441907,59.370845,95.977850,83.078296,46.259167,45.909701,54.688165,45.208625,21.935236,59.552250,34.559373
32.927882,60.150625,139.349803,175.525135,67.899708,62.412722,29.690607,14.133330,138.879431,0.373746,60.473487,33.169011,172.261432,140.000006,168.821568,139.396151,94.510392,138.451999,-0.000659,0.001200,32.000000,-235.874865,139.762558,-0.386420,22.707283,0.697811,273365.293995,0.957083,40.121769,5.150894,4.236504,0.011520,0.023314,206.690868,32.000000,223.636579,203.224741,202.957351,184.369254,32.000000,180.164196,68.445039,59.368128,95.944112,83.078296,46.294052,45.909701,54.724253,45.208625,21.934887,59.553538,34.657612
32.864293,60.150625,139.280454,175.525135,67.802372,62.384745,29.704626,14.130619,138.863317,0.373931,60.560856,33.137873,172.225687,139.972663,168.863670,139.374697,94.479196,138.316409,-0.000660,0.001200,32.000000,-235.877741,139.758378,-0.386495,22.735739,0.695854,273434.665470,0.950814,40.164325,5.244638,4.224020,0.013731,0.022915,206.677051,32.000000,223.754751,202.627708,202.310640,184.935865,32.000000,179.318807,68.466590,59.360497,95.900477,83.078296,46.246122,45.909701,54.748500,45.208625,22.702204,59.549634,34.653504
32.867351,60.322921,139.221187,175.576169,67.804655,62.337810,29.666632,14.127907,138.821544,0.373846,60.602116,33.242208,172.268163,139.885778,168.888021,139.372637,94.466698,138.206286,-0.000661,0.001220,32.000000,-235.877174,139.596750,-0.386597,22.747121,0.696246,273593.274809,0.954396,40.429125,5.299145,4.231970,0.022976,0.030431,206.903950,32.000000,223.408055,202.367865,204.488279,185.248546,32.000000,178.723418,68.450903,59.359768,95.860211,83.078296,46.258411,45.909701,54.730069,45.208625,23.453214,59.551070,34.670965
32.923362,60.460046,139.128001,175.622997,67.808220,62.293396,29.716649,14.134186,138.766207,0.373769,60.744951,33.159146,172.313472,139.875255,168.921933,139.220175,94.365389,138.140739,-0.000660,0.001229,32.000000,-235.871551,139.610535,-0.386379,22.723727,0.695895,273536.894428,0.955472,40.519723,5.265613,4.238048,0.008442,0.017168,207.666344,32.000000,222.838414,202.272695,206.661183,185.386552,32.000000,179.082449,68.466240,59.347956,95.852071,83.078296,46.192035,45.909701,54.739244,45.208625,24.053049,59.548473,34.610584
32.871690,60.565297,139.020490,175.664216,67.811190,62.256647,29.739938,14.132902,138.689578,0.373918,60.857947,33.198309,172.379440,139.838735,168.894504,139.149625,94.280780,138.286534,-0.000659,0.001203,32.000000,-235.878408,139.591629,-0.386384,22.685070,0.695057,273475.898799,0.956269,40.687659,5.225502,4.235851,0.018477,0.028784,207.794172,32.000000,222.576040,202.576895,207.792841,184.992231,32.000000,179.797110,68.466440,59.349840,95.835649,83.078296,46.246695,45.909701,54.742030,45.208625,24.059264,59.549840,34.685345
32.822617,60.565297,139.054270,175.664216,67.804172,62.224897,29.676926,14.130904,138.646067,0.374108,61.068499,33.189651,172.417860,139.670838,168.879345,139.226998,94.274519,138.044899,-0.000660,0.001191,32.000000,-235.879914,139.497447,-0.386386,22.677491,0.694226,273473.298401,0.952567,40.744981,5.295486,4.225814,0.032706,0.029715,207.835364,32.000000,222.722794,203.216614,206.762569,184.372748,32.000000,179.982445,68.444562,59.370588,95.835036,83.078296,46.170545,45.909701,54.793138,45.208625,24.523482,59.553705,34.688647
32.874649,60.657084,138.997523,175.702633,67.856269,62.199463,29.762419,14.132189,138.519707,0.374147,61.193966,33.148377,172.407552,139.685498,168.846983,139.109797,94.220176,137.836582,-0.000659,0.001184,32.000000,-235.875843,139.433141,-0.385959,22.615545,0.695676,273516.753519,0.953079,40.923849,5.449761,4.229186,0.037929,0.036121,207.088589,32.000000,223.107072,203.385327,204.271467,184.158073,32.000000,180.252942,68.452155,59.374061,95.830314,83.078296,46.190447,45.909701,54.776417,45.208625,24.930119,59.540006,34.704054
32.917040,60.750521,138.903185,175.746096,67.863911,62.179096,29.756423,14.135471,138.558292,0.374018,61.253579,33.151496,172.360292,139.658928,168.889087,139.120413,94.192004,138.150512,-0.000658,0.001184,32.000000,-235.877806,139.453881,-0.385924,22.558765,0.696512,273406.552303,0.956127,40.993849,5.340530,4.236538,0.009390,0.034757,206.768870,32.000000,223.688450,202.991373,202.606448,184.636122,32.000000,180.367186,68.467472,59.373576,95.882730,83.078296,46.114757,45.909701,54.767237,45.208625,25.344750,59.548867,34.572139
32.882565,60.818126,138.858944,175.779746,67.682661,62.151106,29.765932,14.135613,138.422291,0.374003,61.224324,33.233183,172.365615,139.572288,168.915324,139.047705,94.105571,137.936809,-0.000659,0.001153,32.000000,-235.872910,139.347481,-0.385714,22.533379,0.697201,273399.484897,0.951598,41.011420,5.295185,4.228107,0.016103,0.020826,206.707909,32.000000,223.748732,202.509510,202.573136,185.269763,32.000000,179.438100,68.458461,59.354380,95.835107,83.078296,46.138088,45.909701,54.780230,45.208625,25.354890,59.553224,34.604128
32.818905,60.818126,138.856612,175.779746,67.403799,62.100193,29.856535,14.126766,138.416712,0.373978,61.193686,33.176416,172.405933,139.583994,168.973329,139.001046,94.077503,137.805857,-0.000659,0.001152,32.000000,-235.882577,139.261460,-0.385553,22.524829,0.697821,273395.583405,0.950389,41.044458,5.473542,4.219796,0.034991,0.029343,207.165757,32.000000,223.118442,202.347727,205.279178,185.370580,32.000000,179.006539,68.463647,59.376013,95.844541,83.078296,46.099453,45.909701,54.819925,45.208625,25.659217,59.547618,34.708236
32.843320,60.884633,138.805442,175.796851,67.221921,62.037910,29.752375,14.127479,138.312989,0.373724,61.259261,33.221637,172.466299,139.476881,168.954087,138.843507,93.990952,137.888844,-0.000658,0.001174,32.000000,-235.879733,139.223668,-0.385430,22.529550,0.698843,273437.529332,0.950863,41.161178,5.457767,4.222874,0.015481,0.035157,207.788615,32.000000,222.665179,202.491910,207.063914,185.556298,32.000000,179.493976,68.475462,59.355599,95.856412,83.078296,46.093260,45.909701,54.807523,45.208625,25.959377,59.546143,34.725404
32.911731,60.933277,138.698881,175.820406,67.086148,61.975652,29.609216,14.128621,138.384409,0.373579,61.300814,33.260789,172.472716,139.484547,168.963513,138.845464,93.927925,137.924593,-0.000658,0.001148,32.000000,-235.878591,139.213225,-0.385105,22.596662,0.699613,273275.988765,0.949146,41.251975,5.423145,4.230995,0.025716,0.026947,207.919875,32.000000,222.502627,202.927988,207.965677,184.853496,32.000000,180.323135,68.497188,59.384287,95.874854,83.078296,46.037989,45.909701,54.794260,45.208625,26.182566,59.555328,34.592829
32.897567,60.974501,138.732599,175.848728,66.945210,61.919838,29.661085,14.130619,138.279028,0.373379,61.402778,33.236960,172.505599,139.450821,168.881240,138.856099,93.927079,137.739190,-0.000659,0.001149,32.000000,-235.878888,139.142128,-0.384993,22.657244,0.698279,273139.382705,0.950913,41.283643,5.549429,4.226291,0.013544,0.031946,207.728413,32.000000,222.812318,203.348133,205.742145,184.557628,32.000000,180.379878,68.442932,59.350029,95.838974,83.078296,46.086879,45.909701,54.809517,45.208625,26.195175,59.540222,34.726137
32.884854,60.974501,138.662016,175.848728,66.850828,61.871575,29.658237,14.136755,138.293990,0.373349,61.337896,33.171299,172.486469,139.537868,168.913895,138.736253,93.959827,137.782382,-0.000660,0.001136,32.000000,-235.869310,139.236859,-0.384907,22.662070,0.694044,272940.214063,0.952560,41.234774,5.629567,4.214269,0.016459,0.022161,206.931472,32.000000,223.215778,203.482550,203.657001,184.344499,32.000000,180.442634,68.447723,59.348568,95.850314,83.078296,46.021798,45.909701,54.817194,45.208625,26.387171,59.553686,34.620195
32.947935,60.989616,138.678516,175.874247,66.690352,61.828841,29.690581,14.136042,138.273011,0.373202,61.301282,33.205347,172.403220,139.375985,168.929940,138.856796,93.984061,137.699069,-0.000660,0.001156,32.000000,-235.873793,139.134008,-0.384790,22.661440,0.691999,272732.328980,0.950563,41.296174,5.541637,4.217108,0.026114,0.031963,206.755028,32.000000,223.674863,202.967782,202.170301,184.873377,32.000000,180.299195,68.442321,59.352773,95.845507,83.078296,46.048595,45.909701,54.814885,45.208625,26.466045,59.545916,34.667444
32.915083,60.982196,138.620890,175.897802,66.468826,61.783187,29.687408,14.132759,138.265969,0.373163,61.192032,33.180135,172.490246,139.374660,168.982975,138.736169,93.977859,137.711784,-0.000660,0.001151,32.000000,-235.876584,139.081289,-0.384897,22.652235,0.691274,272489.535250,0.950302,41.314291,5.529578,4.216592,0.020572,0.025854,206.793071,32.000000,223.576997,202.435447,203.333897,185.525026,32.000000,179.687009,68.457768,59.373012,95.862271,83.078296,46.001735,45.909701,54.815666,45.208625,26.447191,59.556853,34.613665
32.926644,60.986593,138.673369,175.910701,66.399752,61.729891,29.623618,14.132617,138.242619,0.372918,61.105263,33.271283,172.490893,139.351027,168.991832,138.842940,93.986996,137.685686,-0.000660,0.001136,32.000000,-235.872956,139.057488,-0.384940,22.604845,0.689836,272253.677947,0.946722,41.239574,5.465433,4.209020,0.021903,0.040990,207.328722,32.000000,222.934110,202.408446,205.891345,185.673100,32.000000,179.382881,68.469715,59.346427,95.844007,83.078296,46.024694,45.909701,54.818202,45.208625,26.460461,59.553587,34.739344
33.035918,60.986593,138.592307,175.910701,66.340618,61.679071,29.631435,14.132331,138.275674,0.372991,60.910813,33.398511,172.534669,139.381736,169.049951,138.732807,93.944287,137.768327,-0.000660,0.001129,32.000000,-235.878815,139.127524,-0.385376,22.586381,0.689940,272070.420169,0.947107,41.278921,5.477726,4.211470,0.022675,0.028177,207.784781,32.000000,222.541959,202.671267,207.498123,185.399198,32.000000,179.726627,68.469214,59.328269,95.879103,83.078296,45.983567,45.909701,54.776312,45.208625,26.492865,59.543408,34.695837
33.009439,60.975600,138.679840,175.922759,66.281118,61.639455,29.670006,14.129620,138.230960,0.372885,60.854667,33.363799,172.546150,139.363528,168.994700,138.841410,93.967375,137.724642,-0.000660,0.001129,32.000000,-235.872019,139.076192,-0.385378,22.524908,0.690794,271822.788749,0.947985,41.266856,5.456084,4.211585,0.009757,0.033059,207.979516,32.000000,222.550954,203.110847,207.604771,184.844689,32.000000,180.543389,68.452126,59.318558,95.894091,83.078296,46.028249,45.909701,54.790486,45.208625,26.458407,59.550578,34.705521
32.959283,60.870892,138.658719,175.916029,66.213433,61.605392,29.697453,14.132474,138.283989,0.372900,60.870785,33.359831,172.571579,139.378290,168.935915,138.730017,93.960391,137.775163,-0.000659,0.001100,32.000000,-235.874246,139.138109,-0.385628,22.541666,0.688651,271593.761552,0.943638,41.111478,5.538386,4.195201,0.010737,0.028195,207.521319,32.000000,222.961535,203.393337,205.129199,184.537466,32.000000,180.907375,68.451057,59.323782,95.910074,83.078296,46.005494,45.909701,54.814596,45.208625,26.016889,59.548788,34.678155
33.003488,60.806034,138.596128,175.903691,66.141003,61.574760,29.590144,14.130619,138.220191,0.372676,60.777531,33.332310,172.534614,139.319504,169.005876,138.770210,94.004838,137.622800,-0.000660,0.001078,32.000000,-235.876593,139.111128,-0.385642,22.617538,0.690833,271397.703120,0.942582,41.138099,5.494371,4.201218,0.010671,0.046762,206.886298,32.000000,223.470516,203.412659,203.198788,184.682798,32.000000,180.684805,68.447536,59.327366,95.935104,83.078296,46.046805,45.909701,54.825291,45.208625,26.028655,59.556184,34.691068
33.153418,60.806034,138.666715,175.903691,66.134753,61.544336,29.690503,14.131618,138.297515,0.372540,60.368038,33.617413,172.519827,139.381512,169.064151,138.795330,93.977556,137.771368,-0.000660,0.001079,32.000000,-235.871333,139.151121,-0.385652,22.756903,0.690528,271200.687603,0.942476,41.104702,5.525556,4.206970,0.011977,0.031950,206.740216,32.000000,223.592791,202.933730,202.344513,185.240618,32.000000,180.007589,68.462174,59.328296,95.910694,83.078296,46.003438,45.909701,54.738246,45.208625,25.758190,59.541422,34.781603
33.204981,60.777453,138.747151,175.889950,66.099177,61.522711,29.682891,14.138039,138.366860,0.372608,59.909826,33.497296,172.587365,139.436872,169.084198,138.877210,94.006627,137.737469,-0.000660,0.001104,32.000000,-235.876221,139.291823,-0.385667,22.774370,0.686798,270943.217500,0.943938,40.976990,5.408101,4.199439,0.017985,0.027766,207.008530,32.000000,223.440568,202.441111,204.319581,185.726090,32.000000,179.680609,68.474953,59.346258,95.877292,83.078296,46.056041,45.909701,54.698315,45.208625,25.644836,59.550499,34.794222
33.173801,60.541389,138.798089,175.865273,66.077092,61.506165,29.665553,14.134757,138.397573,0.372572,59.745683,33.424490,172.592000,139.524288,169.111977,138.920866,93.999558,137.848782,-0.000660,0.001101,32.000000,-235.871308,139.222788,-0.385471,22.762017,0.680009,270767.275568,0.935779,40.764287,5.506574,4.182577,0.006958,0.029542,207.658466,32.000000,222.875277,202.376754,206.426596,185.939352,32.000000,179.690577,68.445218,59.301067,95.862585,83.078296,46.050030,45.909701,54.726796,45.208625,24.630223,59.537724,34.689674
33.085255,60.373758,138.718731,175.819004,66.023691,61.498549,29.693805,14.129905,138.392558,0.372462,59.719339,33.357912,172.650420,139.439341,169.119518,138.834362,94.000304,137.862376,-0.000660,0.001099,32.000000,-235.879929,139.237515,-0.385674,22.712476,0.678624,270591.978775,0.934088,40.662727,5.461264,4.178504,0.018319,0.036462,207.846612,32.000000,222.508448,202.910781,207.901413,185.363092,32.000000,180.126236,68.461521,59.303680,95.875008,83.078296,46.086046,45.909701,54.753016,45.208625,24.637537,59.547342,34.634502
33.014852,60.373758,138.838036,175.819004,66.001677,61.490947,29.661563,14.132902,138.417292,0.372211,59.850456,33.357335,172.644886,139.575123,169.096058,138.852516,94.104526,137.696582,-0.000660,0.001091,32.000000,-235.880211,139.261722,-0.385692,22.691889,0.679114,270362.751427,0.934794,40.470783,5.521645,4.183967,0.018902,0.040829,207.929844,32.000000,222.649973,203.382798,207.130234,184.813360,32.000000,180.548823,68.448678,59.321796,95.889637,83.078296,46.064462,45.909701,54.796747,45.208625,23.915402,59.548237,34.725917
32.934172,60.306708,138.700431,175.797693,65.993695,61.485028,29.702957,14.130048,138.353475,0.372155,59.982445,33.227942,172.636400,139.350090,169.049490,138.774528,94.122869,137.889943,-0.000660,0.001090,32.000000,-235.872902,139.159994,-0.385664,22.599652,0.681422,270244.169025,0.936069,40.428621,5.527407,4.192766,0.014127,0.030113,207.309924,32.000000,223.139238,203.466815,204.512772,184.738254,32.000000,180.915270,68.443342,59.328589,95.879356,83.078296,46.049322,45.909701,54.821843,45.208625,23.628980,59.557177,34.665609
32.896061,60.342431,138.649546,175.808348,66.014698,61.481190,29.637455,14.131047,138.331430,0.371961,60.158241,33.216433,172.577181,139.405410,169.091879,138.801441,94.180388,137.735048,-0.000660,0.001080,32.000000,-235.876821,139.154140,-0.385459,22.557218,0.683552,270127.224181,0.939087,40.528566,5.343776,4.205321,0.024527,0.025106,206.824047,32.000000,223.723665,203.260280,202.721478,184.983772,32.000000,180.875915,68.487670,59.359115,95.900934,83.078296,45.993453,45.909701,54.854863,45.208625,23.788255,59.550204,34.593269
33.233463,60.416353,138.720851,175.820406,66.045834,61.481169,29.612415,14.131903,138.432800,0.371619,59.605803,33.492784,172.516121,139.494518,169.098106,138.766931,94.199944,137.833522,-0.000660,0.001087,32.000000,-235.879735,139.310813,-0.385563,22.665505,0.687026,270071.221872,0.939974,40.576253,5.418038,4.211444,0.010043,0.032581,206.866355,32.000000,223.685818,202.873410,202.619312,185.544701,32.000000,179.845591,68.464679,59.336292,95.866495,83.078296,46.044875,45.909701,54.796831,45.208625,23.792881,59.548031,34.789747
33.180502,60.416353,138.795439,175.820406,66.071983,61.486242,29.693520,14.128050,138.486313,0.371518,59.222487,33.530515,172.538163,139.434386,169.117993,138.891994,94.225956,137.795715,-0.000659,0.001107,32.000000,-235.882768,139.309407,-0.385670,22.654176,0.688800,270034.671883,0.943227,40.666250,5.286342,4.214776,0.019710,0.025259,207.171518,32.000000,223.241876,202.456783,205.167602,185.795964,32.000000,179.797023,68.474786,59.329699,95.858637,83.078296,46.042958,45.909701,54.735981,45.208625,24.119178,59.553145,34.714399
33.126423,60.282251,138.817457,175.817322,66.040995,61.493888,29.600673,14.137897,138.421142,0.371737,59.196474,33.422107,172.564550,139.528080,169.115384,138.917975,94.212113,137.961619,-0.000660,0.001098,32.000000,-235.872758,139.303754,-0.385807,22.641954,0.680251,269903.643987,0.934036,40.261353,5.313952,4.174132,0.031023,0.027571,207.791208,32.000000,222.810689,202.488167,207.051185,185.911147,32.000000,180.054579,68.476035,59.330542,95.868979,83.078296,46.076473,45.909701,54.752841,45.208625,23.541858,59.543448,34.825550
33.022885,60.098690,138.829219,175.774418,66.070460,61.504120,29.583882,14.126052,138.429891,0.371927,59.251381,33.375013,172.526411,139.554244,169.125966,138.889670,94.191758,137.835670,-0.000660,0.001129,32.000000,-235.881652,139.324215,-0.386111,22.695560,0.681794,269922.805188,0.933137,40.336262,5.269835,4.183042,0.011292,0.025398,207.954036,32.000000,222.614274,202.973618,207.926196,185.258752,32.000000,180.228038,68.459561,59.297916,95.887720,83.078296,46.055685,45.909701,54.804105,45.208625,22.748553,59.542563,34.864802
33.076900,60.070112,138.873640,175.751705,66.119163,61.510515,30.049448,14.130762,138.486900,0.371773,59.180704,33.450220,172.588471,139.550634,169.108435,139.017591,94.295294,137.934895,-0.000659,0.001170,32.000000,-235.875467,139.302003,-0.386121,22.750478,0.683001,269897.327652,0.937504,40.278747,5.363096,4.190536,0.017164,0.019893,207.791648,32.000000,222.760588,203.552354,206.606392,184.773459,32.000000,180.702044,68.467875,59.337842,95.898062,83.078296,46.087298,45.909701,54.779533,45.208625,22.749887,59.537291,34.905374
33.175463,60.070112,138.863602,175.751705,66.157558,61.519432,29.772522,14.130191,138.423079,0.371656,59.144150,33.455985,172.514090,139.584809,169.094576,139.035926,94.297889,137.966156,-0.000658,0.001175,32.000000,-235.880300,139.298169,-0.386151,22.733641,0.682955,269874.478041,0.940903,40.242086,5.323165,4.204031,0.009183,0.017183,207.181360,32.000000,223.308167,203.554144,204.025396,184.724208,32.000000,180.848072,68.456172,59.335676,95.903472,83.078296,46.067207,45.909701,54.741922,45.208625,22.626862,59.543448,34.700752
32.998669,59.978609,138.850293,175.742732,66.177932,61.527133,29.664995,14.128193,138.382346,0.371838,59.224693,33.284564,172.494415,139.648714,169.121828,138.904360,94.414424,137.847931,-0.000657,0.001180,32.000000,-235.882134,139.246897,-0.386330,22.717800,0.680586,269739.103679,0.924757,40.136828,5.267128,4.198508,0.018422,0.021705,206.785240,32.000000,223.772037,203.101772,202.436359,185.198758,32.000000,180.587980,68.502753,59.364278,95.938081,83.078296,46.096093,45.909701,54.807381,45.208625,22.230043,59.547175,34.694369
32.913897,59.947284,138.823822,175.727589,66.148309,61.537323,29.677650,14.131475,138.351470,0.371815,59.246096,33.253085,172.481467,139.461138,169.143522,138.881402,94.421391,137.868027,-0.000655,0.001183,32.000000,-235.877212,139.262906,-0.386138,22.703428,0.679521,269727.020299,0.930555,39.997153,5.279491,4.185732,0.018351,0.044089,206.867812,32.000000,223.556764,202.764408,203.316195,185.605799,32.000000,179.736477,68.481619,59.328203,95.872553,83.078296,46.050798,45.909701,54.862499,45.208625,22.093724,59.549890,34.685639
32.934151,60.028070,138.782391,175.740208,66.139673,61.546114,29.685026,14.135043,138.340329,0.371872,59.393320,33.252592,172.527394,139.456876,169.125461,138.867042,94.447097,137.854128,-0.000654,0.001217,32.000000,-235.869219,139.118162,-0.385985,22.732120,0.682821,269646.329428,0.939146,40.156414,5.106371,4.207754,0.018914,0.019569,207.344789,32.000000,223.018406,202.573073,205.981942,185.727931,32.000000,179.582408,68.495995,59.353243,95.915941,83.078296,46.020865,45.909701,54.853090,45.208625,22.093011,59.544628,34.698038
33.091152,60.028070,138.711079,175.740208,66.209794,61.552479,29.707876,14.131475,138.349999,0.371636,58.990274,33.564965,172.529235,139.505345,169.111642,138.941053,94.400102,137.742169,-0.000653,0.001255,32.000000,-235.876393,139.265027,-0.386062,22.776101,0.684637,269701.467963,0.941394,40.245698,5.109026,4.217787,0.017372,0.018639,207.772529,32.000000,222.631634,202.705037,207.594012,185.788156,32.000000,180.012478,68.498053,59.325486,95.900022,83.078296,46.004362,45.909701,54.796517,45.208625,22.443843,59.545572,34.837216
33.345838,60.128092,138.972719,175.760678,66.251025,61.566451,29.718972,14.126195,138.563399,0.371653,58.309656,33.690447,172.555405,139.636929,169.070767,138.959730,94.412844,138.045903,-0.000652,0.001251,32.000000,-235.882984,139.409200,-0.385903,22.720842,0.683523,269763.015035,0.940860,40.297646,5.076665,4.213936,0.020631,0.030545,207.933580,32.000000,222.649808,203.225479,207.658849,185.068875,32.000000,180.200743,68.460402,59.324403,95.910731,83.078296,46.068666,45.909701,54.722782,45.208625,22.879022,59.550706,34.871258
33.255586,59.836548,139.015010,175.747499,66.276102,61.588063,29.639812,14.130619,138.650849,0.371641,58.331693,33.589936,172.562525,139.696000,169.083136,139.047436,94.452258,138.057836,-0.000651,0.001243,32.000000,-235.877741,139.497324,-0.386112,22.675602,0.679412,269764.686827,0.935508,40.074568,5.070041,4.191788,0.019754,0.035526,207.611786,32.000000,222.980546,203.684290,205.778794,184.615201,32.000000,180.596298,68.503699,59.346743,95.959750,83.078296,46.121520,45.909701,54.716041,45.208625,21.614715,59.544707,34.830172
33.159315,59.529907,139.048784,175.684967,66.266916,61.609630,29.704573,14.125910,138.704813,0.371687,58.385689,33.406383,172.524738,139.670410,169.084747,139.181422,94.497512,138.149765,-0.000652,0.001249,32.000000,-235.889662,139.416909,-0.386076,22.596400,0.678081,269765.422310,0.928019,39.814454,5.202686,4.167618,0.013588,0.035154,206.992323,32.000000,223.409434,203.732644,203.431420,184.717683,32.000000,180.662652,68.480137,59.325023,95.942525,83.078296,46.111591,45.909701,54.739247,45.208625,21.612506,59.545090,34.769791
33.086958,59.529907,139.075031,175.684967,66.283914,61.628672,29.690683,14.134329,138.627265,0.371758,58.542214,33.405219,172.450803,139.753705,169.109761,139.230423,94.488897,138.042610,-0.000652,0.001264,32.000000,-235.872555,139.502993,-0.386272,22.603114,0.680829,269637.235025,0.932861,39.650285,5.168978,4.180200,0.015570,0.037963,206.790885,32.000000,223.744980,202.992558,202.581245,185.395513,32.000000,180.180958,68.513000,59.343119,95.967746,83.078296,46.144618,45.909701,54.789918,45.208625,20.275935,59.549467,34.666196
33.058497,59.520015,139.023125,175.641503,66.302554,61.642616,29.607019,14.130619,138.585310,0.371916,58.657597,33.464210,172.477133,139.694695,169.186170,139.086062,94.540597,137.940139,-0.000651,0.001279,32.000000,-235.878724,139.457350,-0.386362,22.719793,0.684661,269494.410327,0.933344,39.479810,5.167678,4.193355,0.011954,0.018300,206.924931,32.000000,223.705513,202.661422,203.954759,185.819848,32.000000,179.684824,68.532058,59.341374,95.959376,83.078296,46.099627,45.909701,54.825247,45.208625,20.226586,59.547726,34.585859
33.174723,59.634866,139.025661,175.618510,66.308850,61.654079,29.708760,14.135613,138.661727,0.372037,58.111391,33.555134,172.494933,139.784026,169.150696,139.116481,94.530031,138.113435,-0.000652,0.001273,32.000000,-235.873893,139.569867,-0.386653,22.759604,0.685970,269622.062526,0.936234,39.582354,5.125057,4.203319,0.007227,0.019170,207.541558,32.000000,222.892812,202.663214,206.513551,185.920770,32.000000,179.454046,68.527026,59.324519,95.970166,83.078296,46.124402,45.909701,54.760315,45.208625,20.718846,59.553951,34.848588
33.192099,59.562329,139.134259,175.618510,66.284459,61.676074,29.745186,14.128764,138.689526,0.372182,57.915555,33.514010,172.506689,139.817795,169.169583,139.168630,94.493147,138.170086,-0.000653,0.001270,32.000000,-235.880252,139.623386,-0.386648,22.762961,0.682880,269630.780745,0.939928,39.612844,5.024334,4.205367,0.015355,0.025128,207.883256,32.000000,222.650139,202.968907,207.983387,185.476866,32.000000,180.018048,68.542253,59.300410,95.999773,83.078296,46.143231,45.909701,54.708926,45.208625,20.713913,59.548385,34.824523
33.199105,59.562329,139.096241,175.618510,66.318731,61.700161,29.658473,14.133901,138.855159,0.372270,58.061106,33.557320,172.505870,139.871544,169.104229,139.237329,94.520636,138.157594,-0.000651,0.001296,32.000000,-235.875770,139.573539,-0.386634,22.803507,0.680077,269724.811292,0.933657,39.562955,5.117790,4.190711,0.008731,0.022665,207.997729,32.000000,222.849541,203.489664,207.173741,184.995888,32.000000,180.605938,68.510993,59.299062,96.017557,83.078296,46.156668,45.909701,54.743868,45.208625,20.393329,59.545454,34.837803
33.056297,59.368624,139.197223,175.585702,66.337983,61.721754,29.619171,14.129763,138.735960,0.372284,58.353570,33.467739,172.558719,139.840163,169.097594,139.197335,94.533454,138.169616,-0.000651,0.001300,32.000000,-235.875974,139.583595,-0.386737,22.793226,0.680188,269798.738327,0.932169,39.465828,5.181755,4.191788,0.023818,0.024764,207.305605,32.000000,223.282908,203.707225,205.074749,184.732238,32.000000,180.586157,68.538930,59.331092,96.040019,83.078296,46.163936,45.909701,54.770460,45.208625,19.545374,59.554168,34.866416
32.970362,59.393077,139.062732,175.568317,66.353649,61.740371,29.738945,14.127194,138.721788,0.372450,58.601612,33.319627,172.459945,139.857170,169.122294,139.156303,94.549055,138.201001,-0.000651,0.001282,32.000000,-235.880674,139.597342,-0.386670,22.761440,0.679001,269869.689073,0.935050,39.455915,5.148294,4.189759,0.028525,0.029432,206.951209,32.000000,223.639262,203.744003,202.899009,184.834689,32.000000,180.440018,68.533617,59.334545,96.043920,83.078296,46.152748,45.909701,54.840963,45.208625,19.643033,59.542828,34.879182
32.975605,59.530456,139.097458,175.587946,66.392016,61.753084,29.586770,14.136470,138.590017,0.372451,58.815619,33.331826,172.454567,139.717674,169.153078,139.149770,94.525011,138.161142,-0.000652,0.001249,32.000000,-235.869595,139.493223,-0.386609,22.786748,0.681943,269872.052839,0.940479,39.464575,5.141224,4.210914,0.000310,0.013520,206.793607,32.000000,223.934894,202.831432,202.767097,185.503157,32.000000,179.862146,68.525108,59.320899,96.023536,83.078296,46.158065,45.909701,54.833871,45.208625,19.634833,59.551060,34.614839
33.057656,59.530456,139.034858,175.587946,66.387648,61.760757,29.764925,14.128336,138.713940,0.372675,58.390478,33.545744,172.447193,139.798607,169.119194,139.090461,94.552537,138.126073,-0.000652,0.001264,32.000000,-235.878877,139.503199,-0.386504,22.855093,0.684102,269997.670011,0.939616,39.611128,5.140622,4.217810,0.018599,0.025008,207.178640,32.000000,223.624286,202.534589,204.705565,185.863948,32.000000,179.499903,68.527668,59.309198,96.011967,83.078296,46.145514,45.909701,54.810514,45.208625,20.224445,59.550224,34.756512
33.222795,59.700261,139.138057,175.615426,66.389923,61.773472,29.648934,14.131332,138.727724,0.372901,57.960082,33.601371,172.508457,139.876805,169.113541,139.335970,94.486899,138.158126,-0.000652,0.001288,32.000000,-235.875880,139.617144,-0.386293,22.784808,0.683752,270182.794841,0.944790,39.741049,5.145617,4.218193,0.019298,0.030400,207.772972,32.000000,222.977873,202.676049,206.904168,185.897466,32.000000,179.357114,68.546725,59.310815,96.023732,83.078296,46.189071,45.909701,54.758735,45.208625,20.956249,59.547008,34.871845
33.161573,59.505178,139.154826,175.621875,66.392884,61.791269,29.765296,14.129905,138.770588,0.373031,58.020787,33.448552,172.492615,139.999517,169.105100,139.277500,94.468838,138.246808,-0.000652,0.001297,32.000000,-235.879438,139.627301,-0.386480,22.752759,0.680205,270144.096821,0.936781,39.624478,5.101327,4.205829,0.036012,0.025310,207.893949,32.000000,222.668119,203.205805,208.068152,185.104705,32.000000,179.937447,68.523186,59.283652,96.031468,83.078296,46.194934,45.909701,54.764203,45.208625,20.105046,59.544225,34.871772
33.083913,59.342522,139.240703,175.580655,66.391297,61.806260,29.783020,14.130333,138.768238,0.373269,58.173620,33.407721,172.476988,139.902233,169.046143,139.301071,94.448126,138.170676,-0.000651,0.001303,32.000000,-235.876879,139.623976,-0.386266,22.668548,0.680350,270322.312547,0.936059,39.560342,5.182286,4.188030,0.005898,0.023838,207.942031,32.000000,222.995913,203.528000,206.730865,184.792042,32.000000,180.619636,68.526492,59.310110,96.045414,83.078296,46.218685,45.909701,54.770136,45.208625,20.098361,59.543497,34.884978
33.014640,59.342522,139.073621,175.580655,66.383513,61.818892,29.727439,14.129477,138.646111,0.373361,58.488610,33.327595,172.442348,139.873482,169.034502,139.244150,94.515387,138.213569,-0.000650,0.001308,32.000000,-235.880030,139.602725,-0.386067,22.624593,0.682252,270301.926215,0.934064,39.451884,5.242725,4.196267,0.005819,0.028315,207.165991,32.000000,223.595542,203.643542,204.285140,184.725869,32.000000,180.574599,68.520171,59.310443,96.050163,83.078296,46.167878,45.909701,54.832620,45.208625,19.383872,59.555476,34.680210
33.026285,59.366700,139.111570,175.557101,66.371604,61.829047,29.777043,14.133616,138.617562,0.373654,58.832864,33.235571,172.429867,139.774851,169.093971,139.181794,94.523113,138.145228,-0.000650,0.001293,32.000000,-235.875727,139.537032,-0.386056,22.582710,0.686276,270303.663883,0.935699,39.399287,5.227057,4.208713,0.011272,0.041230,206.801636,32.000000,223.783073,203.502454,202.595825,184.962610,32.000000,180.035314,68.531152,59.331633,96.097333,83.078296,46.206893,45.909701,54.823983,45.208625,19.480093,59.540881,34.628412
32.902701,59.541172,138.970670,175.564111,66.307387,61.831603,29.738621,14.130048,138.531295,0.373890,58.986691,33.304125,172.434408,139.714841,169.101885,139.171381,94.492217,138.199938,-0.000651,0.001283,32.000000,-235.878475,139.511112,-0.385835,22.573740,0.688324,270318.305290,0.939725,39.497630,5.180295,4.212483,0.021320,0.036468,206.890727,32.000000,223.971921,202.764331,203.286856,185.447840,32.000000,179.769253,68.535399,59.314493,96.069304,83.078296,46.132607,45.909701,54.888685,45.208625,20.229185,59.542966,34.700312
32.855590,59.737905,138.969996,175.599162,66.264845,61.822727,29.708467,14.129620,138.577447,0.373856,59.231004,33.382479,172.460150,139.632523,169.092285,138.991676,94.510045,138.006069,-0.000650,0.001276,32.000000,-235.877920,139.467446,-0.385667,22.687273,0.689692,270366.141172,0.938017,39.505265,5.139908,4.212147,0.021339,0.019221,207.376142,32.000000,223.365632,202.494589,205.494888,185.844259,32.000000,179.480834,68.542575,59.345283,96.099987,83.078296,46.147397,45.909701,54.927469,45.208625,20.222986,59.541137,34.719975
33.098005,59.737905,138.936600,175.599162,66.283850,61.811298,29.762167,14.124625,138.689800,0.373993,58.774203,33.620166,172.502869,139.712028,169.110917,139.093270,94.462037,138.134769,-0.000650,0.001270,32.000000,-235.881767,139.504710,-0.385464,22.817879,0.691885,270608.337805,0.943395,39.855533,5.196951,4.223686,0.013167,0.022092,207.813038,32.000000,222.976262,202.729351,207.396507,185.768799,32.000000,179.534531,68.557101,59.316683,96.107615,83.078296,46.124234,45.909701,54.812566,45.208625,21.072877,59.552407,34.777421
33.327017,59.937392,139.633870,175.644027,66.357183,61.811301,29.866257,14.130191,138.850141,0.374260,57.776264,33.711337,172.505160,139.957553,169.051666,139.369542,94.425746,138.270437,-0.000649,0.001266,32.000000,-235.880300,139.762192,-0.385659,22.815125,0.689451,270722.112073,0.946089,40.119414,5.086431,4.229721,0.009718,0.025704,208.051223,32.000000,222.646819,203.357194,207.923179,184.809363,32.000000,180.065159,68.533893,59.291956,96.124125,83.078296,46.204969,45.909701,54.742915,45.208625,21.936513,59.551306,34.943818
33.251835,59.548316,139.160870,175.647672,66.380082,61.826101,29.478688,14.130048,138.878110,0.374310,57.701064,33.590990,172.540699,140.057244,169.048917,139.390587,94.473400,138.248257,-0.000648,0.001243,32.000000,-235.876345,139.694012,-0.385415,22.777176,0.681207,270606.368446,0.936881,39.774683,5.195983,4.197733,0.008378,0.021398,207.695072,32.000000,223.115191,203.490395,206.089178,184.632164,32.000000,180.771183,68.541220,59.328784,96.159217,83.078296,46.212854,45.909701,54.743844,45.208625,20.246093,59.538186,34.813591
33.157039,59.108437,139.276281,175.585422,66.393091,61.846496,29.969914,14.125339,138.826167,0.374294,57.758861,33.417833,172.447442,139.936225,169.026558,139.405598,94.453726,138.320924,-0.000647,0.001253,32.000000,-235.882365,139.652592,-0.385615,22.764142,0.680265,270688.189616,0.927253,39.650294,5.297105,4.189810,0.024430,0.045343,207.024162,32.000000,223.768479,203.546116,203.823115,184.653942,32.000000,180.608627,68.532934,59.320826,96.162523,83.078296,46.299962,45.909701,54.754650,45.208625,20.239990,59.551925,34.769057
33.106772,59.108437,139.143993,175.585422,66.355603,61.864606,29.537856,14.132474,138.796202,0.374364,57.966180,33.469151,172.434569,139.860492,169.109508,139.317717,94.484313,138.241052,-0.000646,0.001234,32.000000,-235.873263,139.647654,-0.385414,22.768862,0.680497,270437.522020,0.941057,39.367353,5.238854,4.185058,0.026549,0.028299,206.795074,32.000000,223.886190,203.164161,202.506377,184.987432,32.000000,179.671573,68.561766,59.336529,96.188629,83.078296,46.216120,45.909701,54.802227,45.208625,18.319740,59.541481,34.864655
33.004022,59.059808,139.238892,175.544203,66.303054,61.876090,29.695580,14.127907,138.799153,0.374523,58.179232,33.275345,172.455992,139.842876,169.117953,139.323255,94.474510,138.247259,-0.000647,0.001205,32.000000,-235.883403,139.614045,-0.385217,22.759395,0.682350,270258.139006,0.927780,39.061562,5.293238,4.200504,0.016400,0.027915,206.976105,32.000000,223.955145,202.686879,203.955635,185.547242,32.000000,179.497791,68.566604,59.318727,96.170792,83.078296,46.239580,45.909701,54.832751,45.208625,18.096302,59.550273,34.878228
32.917752,59.199377,139.073663,175.527939,66.249247,61.874801,29.653607,14.133330,138.631496,0.374316,58.416618,33.255103,172.455054,139.737046,169.102837,139.093663,94.473325,138.156207,-0.000647,0.001208,32.000000,-235.874538,139.517657,-0.385200,22.723727,0.682779,270327.490267,0.943143,39.132786,5.224500,4.202886,0.018444,0.049996,207.452071,32.000000,223.199447,202.378146,206.383669,185.867725,32.000000,179.434283,68.564724,59.315985,96.198593,83.078296,46.194113,45.909701,54.891708,45.208625,18.689685,59.543881,34.636629
33.118597,59.398572,139.123288,175.547567,66.220045,61.869712,29.652690,14.130333,138.806156,0.374320,58.564382,33.551478,172.481891,139.780051,169.069716,139.155206,94.457469,138.097218,-0.000646,0.001192,32.000000,-235.876059,139.569971,-0.384967,22.928421,0.685163,270402.640343,0.941297,39.230004,5.237269,4.218846,0.012239,0.021218,207.985625,32.000000,222.944143,202.728831,207.683561,185.564888,32.000000,179.710108,68.568968,59.314393,96.220203,83.078296,46.186724,45.909701,54.884205,45.208625,18.678868,59.555771,34.842425
33.331684,59.398572,139.130083,175.547567,66.237368,61.867136,29.595614,14.127907,138.850636,0.374318,57.506686,33.778252,172.479016,139.904864,169.016097,139.332871,94.414623,138.169556,-0.000647,0.001187,32.000000,-235.879633,139.754851,-0.384886,23.034742,0.687324,270547.892299,0.945540,39.492301,5.194942,4.224883,0.014875,0.013138,207.981219,32.000000,222.778750,203.397079,207.382789,184.663643,32.000000,180.371205,68.552868,59.293911,96.239425,83.078296,46.218956,45.909701,54.716189,45.208625,19.534854,59.549290,35.003466
33.361843,59.495287,139.598882,175.579253,66.282868,61.878515,29.639472,14.127907,139.073565,0.374450,56.902694,33.604119,172.463156,140.109751,169.011741,139.572449,94.401546,138.464206,-0.000648,0.001188,32.000000,-235.882747,139.871510,-0.384880,22.919111,0.678306,270595.942067,0.939856,39.406160,5.182599,4.200760,0.033839,0.027828,207.353086,32.000000,223.289227,203.572439,205.335071,184.567540,32.000000,180.591246,68.562562,59.310858,96.266626,83.078296,46.303723,45.909701,54.691481,45.208625,19.947151,59.549152,35.024596
33.331707,58.858976,139.436721,175.553456,66.292539,61.900095,29.646913,14.130619,139.103243,0.374545,56.916311,33.599195,172.446687,140.114257,169.089590,139.605311,94.423134,138.552945,-0.000648,0.001180,32.000000,-235.878724,140.000832,-0.384944,22.845993,0.671672,270527.647992,0.935248,39.104892,5.260026,4.174109,0.020039,0.031751,206.981363,32.000000,223.877370,203.593011,203.281995,184.666743,32.000000,180.433714,68.560354,59.348971,96.253154,83.078296,46.343578,45.909701,54.706168,45.208625,17.177134,59.536327,34.876614
33.243317,58.561999,139.497490,175.468775,66.313954,61.921623,29.552745,14.136184,139.055038,0.374430,57.067105,33.491379,172.373978,140.209705,169.114721,139.661889,94.420019,138.575651,-0.000649,0.001129,32.000000,-235.871356,139.981108,-0.384743,22.799258,0.676480,270654.320493,0.933353,39.159087,5.413816,4.184388,0.001108,0.015504,206.741975,32.000000,223.989578,202.845566,202.672796,185.206848,32.000000,179.675397,68.585447,59.324751,96.236761,83.078296,46.369576,45.909701,54.734943,45.208625,17.161718,59.554089,34.803760
33.165532,58.561999,139.430975,175.468775,66.280634,61.940681,29.669149,14.128193,139.113402,0.374438,57.157940,33.414352,172.388591,140.223572,169.163703,139.561163,94.467223,138.607490,-0.000649,0.001113,32.000000,-235.879675,139.968222,-0.384925,22.779195,0.677747,270249.999166,0.932934,38.565263,5.434562,4.183306,0.015661,0.032757,207.096704,32.000000,223.783984,202.554095,204.803327,185.642947,32.000000,179.209992,68.590567,59.352622,96.249663,83.078296,46.354207,45.909701,54.771633,45.208625,15.853996,59.549516,34.860693
33.046284,58.605404,139.462252,175.424472,66.197402,61.958445,29.688414,14.126766,138.957854,0.374725,57.470587,33.347625,172.414864,140.082019,169.120318,139.554684,94.394337,138.444618,-0.000650,0.001109,32.000000,-235.886839,139.877547,-0.384752,22.723045,0.680540,270163.218764,0.938213,38.393071,5.448508,4.196257,0.016784,0.037969,207.587089,32.000000,223.075928,202.398085,206.728820,185.810885,32.000000,179.281081,68.580877,59.289450,96.199050,83.078296,46.390613,45.909701,54.805504,45.208625,16.023254,59.558810,34.763041
32.967950,58.764469,139.332771,175.413256,66.087981,61.968604,29.672529,14.130191,138.879723,0.374863,57.878780,33.229709,172.417721,140.077125,169.150042,139.524535,94.364115,138.361362,-0.000651,0.001119,32.000000,-235.878005,139.781119,-0.385164,22.676809,0.682412,270232.437898,0.937146,38.503100,5.416485,4.204093,0.017548,0.034675,207.935441,32.000000,223.001391,202.873475,207.802023,185.326654,32.000000,179.930921,68.591970,59.312435,96.217995,83.078296,46.323243,45.909701,54.866953,45.208625,16.695156,59.548650,34.598258
33.112152,59.004585,139.406269,175.438772,66.043890,61.963617,29.635919,14.130904,139.081301,0.374831,58.007109,33.711238,172.445069,140.076044,169.062973,139.535516,94.400797,138.415782,-0.000652,0.001121,32.000000,-235.874669,139.909912,-0.385154,22.991679,0.686470,270483.443734,0.940488,38.715570,5.411677,4.220210,0.018319,0.030669,207.862386,32.000000,222.905018,203.541026,206.850099,184.729603,32.000000,180.051843,68.583068,59.349663,96.216769,83.078296,46.295513,45.909701,54.850978,45.208625,16.678464,59.542504,34.873679
