OSU 80 Ton Compressor Load Stand
33.494264,59.004585,139.522027,175.438772,66.192172,61.960805,29.545382,14.130476,139.281738,0.374805,56.306655,34.048842,172.422301,140.355052,169.011769,139.735389,94.370743,138.716206,-0.000650,0.001110,32.000000,-235.877392,140.196154,-0.385178,23.060811,0.689119,270723.116711,0.943872,38.985952,5.402159,4.226310,0.012930,0.022876,207.165747,32.000000,223.407335,203.600133,204.672306,184.383660,32.000000,180.359456,68.537654,59.338207,96.180329,83.078296,46.404482,45.909701,54.638358,45.208625,17.706645,59.541982,35.206107
33.550792,59.046345,139.856497,175.475224,66.479487,61.981445,29.608423,14.128193,139.443219,0.374680,55.380493,33.876324,172.365789,140.554067,169.067708,140.013265,94.337396,139.001390,-0.000650,0.001087,32.000000,-235.882462,140.354745,-0.385098,22.898839,0.677894,270773.221787,0.941133,39.021308,5.391454,4.210124,0.032163,0.027434,206.792086,32.000000,223.885436,203.384134,202.828405,184.860643,32.000000,180.599983,68.548857,59.331463,96.136980,83.078296,46.521292,45.909701,54.585990,45.208625,17.874731,59.549201,35.050641
33.460689,58.128235,139.880266,175.407648,66.645010,62.014337,29.681710,14.136470,139.560182,0.374474,55.258275,33.819626,172.399533,140.551740,169.131416,140.068969,94.372724,139.021747,-0.000651,0.001068,32.000000,-235.869595,140.384233,-0.384987,22.868757,0.669975,270607.436537,0.932556,38.482048,5.564787,4.165550,0.024662,0.032202,206.818950,32.000000,224.035534,202.791178,202.850813,185.454551,32.000000,179.275689,68.560823,59.364154,96.087700,83.078296,46.554368,45.909701,54.636043,45.208625,13.874925,59.548424,34.961353
33.316554,57.665936,139.937709,175.282031,66.757728,62.049937,29.629145,14.131332,139.482315,0.374699,55.387474,33.615340,172.384218,140.630124,169.159687,140.106043,94.385651,138.935969,-0.000650,0.001062,32.000000,-235.881617,140.360821,-0.384625,22.793252,0.675243,270741.841316,0.929308,38.444435,5.733927,4.168501,0.015007,0.034592,207.375255,32.000000,223.495921,202.585334,205.353902,185.492199,32.000000,179.028042,68.556166,59.356923,96.030953,83.078296,46.574438,45.909701,54.641988,45.208625,13.849637,59.548237,34.943525
33.325630,57.665936,139.829183,175.282031,66.875751,62.072462,29.731566,14.128050,139.503711,0.374600,55.759198,33.492829,172.352352,140.639729,169.162770,140.050771,94.329020,138.903956,-0.000649,0.001088,32.000000,-235.879162,140.344323,-0.384444,22.744315,0.680933,270037.603125,0.933558,37.393598,5.654540,4.200246,0.020679,0.026287,207.815979,32.000000,223.054393,202.526200,207.292838,185.666382,32.000000,179.348427,68.556276,59.316269,96.018304,83.078296,46.558697,45.909701,54.679185,45.208625,11.812638,59.546241,34.837142
33.059465,57.685713,139.794483,175.211373,66.973486,62.083663,29.699537,14.129620,139.389567,0.374779,56.316742,33.374845,172.319391,140.587467,169.116638,139.875020,94.294548,138.858186,-0.000648,0.001072,32.000000,-235.878904,140.242287,-0.384360,22.658346,0.680933,270037.603125,0.933558,37.393598,5.654540,4.200246,0.031026,0.027175,207.965848,32.000000,222.887032,203.093549,207.965373,184.915641,32.000000,180.027248,68.560151,59.322288,96.014089,83.078296,46.593432,45.909701,54.739054,45.208625,11.867075,59.549604,34.850422
32.995863,57.926335,139.696900,175.196793,67.010712,62.091924,29.718616,14.126338,139.299010,0.375031,56.878316,33.366365,172.296993,140.445364,169.021790,139.879886,94.338939,138.868942,-0.000648,0.001056,32.000000,-235.882022,140.086615,-0.384099,22.638781,0.682115,270194.654376,0.930411,37.380793,5.695934,4.195845,0.022597,0.031704,207.742785,32.000000,223.039913,203.593339,206.139994,184.509793,32.000000,180.052890,68.551730,59.327223,96.035051,83.078296,46.524854,45.909701,54.825427,45.208625,12.880719,59.550755,34.720708
33.043407,58.276574,139.616576,175.226234,67.038898,62.095673,29.721231,14.126052,139.196903,0.375023,57.269890,33.471014,172.234251,140.332684,168.996875,139.800231,94.325886,138.497121,-0.000646,0.001067,32.000000,-235.884930,140.056635,-0.384016,22.790184,0.689195,270430.567912,0.939588,37.777168,5.708614,4.228577,0.016648,0.029194,207.113462,32.000000,223.651364,203.630639,204.052399,184.490784,32.000000,180.344501,68.548908,59.329833,96.033294,83.078296,46.528279,45.909701,54.843245,45.208625,12.852704,59.549919,34.884538
33.311279,58.276574,139.635196,175.226234,67.123076,62.099482,29.712517,14.127337,139.398725,0.375019,56.432687,33.739508,172.222709,140.376381,168.967012,139.803145,94.319073,138.761223,-0.000646,0.001098,32.000000,-235.875450,140.307878,-0.384296,22.872324,0.691022,270634.224001,0.941567,38.108129,5.669345,4.233770,0.022693,0.033314,206.862158,32.000000,223.903525,203.161939,202.426784,184.926396,32.000000,179.925485,68.570918,59.324350,96.026492,83.078296,46.519073,45.909701,54.690121,45.208625,14.348763,59.547323,35.106180
33.249714,58.547713,139.851248,175.272498,67.249336,62.118374,29.598386,14.124911,139.465106,0.375044,55.961453,33.602584,172.234371,140.636589,169.000353,139.979343,94.348201,138.968072,-0.000645,0.001104,32.000000,-235.881154,140.362884,-0.384388,22.765322,0.685996,270908.318421,0.940885,38.390824,5.505180,4.225248,0.017395,0.036345,206.884205,32.000000,224.063374,202.614952,203.546488,185.510900,32.000000,179.220092,68.569825,59.331230,95.991552,83.078296,46.622376,45.909701,54.698659,45.208625,15.504133,59.541805,35.020414
33.163409,58.144168,139.878652,175.271937,67.288022,62.147379,29.702616,14.127479,139.300642,0.375055,56.176389,33.400643,172.271447,140.480436,168.990557,140.014019,94.291311,138.887877,-0.000644,0.001089,32.000000,-235.882519,140.197236,-0.384453,22.696583,0.679191,270800.565712,0.933191,38.011677,5.637906,4.191829,0.015472,0.022009,207.539420,32.000000,223.287244,202.536240,206.042170,185.485295,32.000000,178.997455,68.570965,59.317672,95.993544,83.078296,46.596285,45.909701,54.733553,45.208625,13.723744,59.549191,34.783951
33.119937,58.031542,139.724596,175.221748,67.276982,62.160081,29.624017,14.131903,139.291664,0.374968,56.514409,33.435606,172.194267,140.532982,169.010469,139.905498,94.205781,138.788806,-0.000645,0.001066,32.000000,-235.879735,140.236576,-0.383852,22.680454,0.684830,271092.348878,0.939520,38.369748,5.707268,4.206089,0.015769,0.031889,207.866520,32.000000,222.841304,202.682002,207.518170,185.368975,32.000000,179.178166,68.552001,59.277063,95.988695,83.078296,46.580158,45.909701,54.769586,45.208625,13.209593,59.547942,34.860913
33.080741,58.031542,139.635545,175.221748,67.280941,62.164682,29.690075,14.127194,139.289242,0.374994,57.055470,33.361373,172.231989,140.421098,168.988263,139.909101,94.252318,138.789484,-0.000645,0.001070,32.000000,-235.880674,140.129566,-0.383862,22.660916,0.688076,271014.097770,0.938348,38.088275,5.725988,4.217861,0.008606,0.038737,208.027118,32.000000,222.906432,203.158813,207.531620,184.723350,32.000000,179.987619,68.552615,59.283147,95.988844,83.078296,46.552968,45.909701,54.786153,45.208625,13.191863,59.543890,34.777128
32.891184,58.220534,139.626234,175.216981,67.277610,62.164670,29.710776,14.132759,139.177950,0.375111,57.701125,33.236989,172.262471,140.276424,168.933795,139.868870,94.248413,138.712613,-0.000645,0.001082,32.000000,-235.876584,140.052573,-0.384004,22.630651,0.688705,271099.964576,0.942088,38.037229,5.764340,4.218746,0.015414,0.037748,207.618471,32.000000,223.373527,203.525284,205.253009,184.515152,32.000000,180.152743,68.564669,59.336943,95.999441,83.078296,46.555487,45.909701,54.878523,45.208625,13.978810,59.551630,34.592095
32.846872,58.523813,139.485419,175.248945,67.320758,62.162161,29.740347,14.132474,139.106569,0.374921,58.133247,33.248399,172.215497,140.181525,168.920600,139.585002,94.219606,138.567370,-0.000645,0.001090,32.000000,-235.874902,139.954066,-0.384075,22.598996,0.689695,271087.201188,0.941243,38.092807,5.718125,4.221053,0.021229,0.033343,206.996622,32.000000,223.764302,203.549811,203.516942,184.396036,32.000000,180.045687,68.581974,59.328804,96.000482,83.078296,46.519270,45.909701,54.892472,45.208625,15.273133,59.553184,34.815792
32.855153,58.876284,139.423309,175.294369,67.388784,62.162116,29.734708,14.136755,138.994810,0.374567,58.495619,33.078709,172.228471,140.138174,168.953021,139.535500,94.237826,138.620134,-0.000643,0.001096,32.000000,-235.872916,139.928816,-0.384158,22.570803,0.694108,271332.319451,0.946761,38.551303,5.685405,4.245096,0.020079,0.040243,207.001724,32.000000,223.923974,202.943548,202.499679,185.002668,32.000000,179.523696,68.584842,59.329603,95.996523,83.078296,46.490984,45.909701,54.908163,45.208625,16.783804,59.554994,34.726651
32.748712,59.176848,139.366937,175.347643,67.421527,62.164634,29.724851,14.132759,138.817571,0.374645,58.783250,33.049698,172.245004,139.997967,168.928203,139.395254,94.225557,138.363604,-0.000645,0.001095,32.000000,-235.874945,139.765903,-0.384329,22.555645,0.695830,271608.967107,0.947814,38.917756,5.644969,4.246536,0.012134,0.048659,207.025340,32.000000,223.895253,202.397747,204.469023,185.529698,32.000000,179.057643,68.585040,59.315514,95.954883,83.078296,46.470911,45.909701,54.951195,45.208625,16.768622,59.543851,34.760400
32.734114,59.176848,139.178531,175.347643,67.393815,62.162031,29.737745,14.130619,138.761986,0.374456,59.213312,33.051131,172.304793,139.962875,168.910983,139.377305,94.177559,138.155454,-0.000646,0.001129,32.000000,-235.875774,139.683162,-0.384198,22.560155,0.696945,271856.676251,0.948529,39.258417,5.651910,4.243575,0.023882,0.037938,207.790970,32.000000,223.105972,202.520866,206.442664,185.472618,32.000000,178.913030,68.588717,59.277624,95.985086,83.078296,46.413013,45.909701,54.972665,45.208625,18.061357,59.549417,34.718801
32.748565,59.483197,139.151730,175.408209,67.345985,62.151864,29.704029,14.134186,138.729597,0.374482,59.637989,33.044790,172.273943,139.862205,168.906135,139.379079,94.137072,138.343647,-0.000646,0.001137,32.000000,-235.873845,139.606782,-0.383830,22.560995,0.699581,272164.869812,0.952825,39.710972,5.541786,4.255646,0.024411,0.029302,208.000244,32.000000,222.711411,202.847653,207.906568,185.094006,32.000000,179.286125,68.583316,59.264597,96.001045,83.078296,46.400916,45.909701,54.977202,45.208625,19.384273,59.537468,34.749028
32.734779,59.774999,139.035101,175.472700,67.290299,62.113649,29.695270,14.132759,138.617360,0.374355,60.016683,33.089170,172.343627,139.780846,168.835421,139.078913,94.136222,138.194977,-0.000647,0.001153,32.000000,-235.874617,139.548413,-0.383905,22.571852,0.698991,272212.858184,0.952822,39.731846,5.490349,4.251789,0.027306,0.024799,208.088346,32.000000,222.868183,203.222513,207.166356,184.593013,32.000000,180.207676,68.577693,59.300099,96.009861,83.078296,46.361639,45.909701,54.993910,45.208625,20.642121,59.552191,34.617554
32.672503,60.011858,138.985057,175.542520,67.200563,62.079320,29.699172,14.125624,138.545667,0.374588,60.329128,33.032654,172.331774,139.664416,168.795911,139.057598,94.129518,138.150459,-0.000648,0.001152,32.000000,-235.881588,139.273207,-0.383702,22.571537,0.699040,272445.313505,0.953990,40.017530,5.620744,4.249094,0.019469,0.033246,207.366614,32.000000,223.417283,203.405812,204.467705,184.607853,32.000000,180.220363,68.551137,59.267364,96.018872,83.078296,46.373116,45.909701,55.018760,45.208625,20.639081,59.547677,34.645947
32.691326,60.011858,138.870738,175.542520,67.158744,62.049734,29.637475,14.129334,138.471091,0.374848,60.541920,33.130253,172.295721,139.587215,168.791809,139.025128,94.115613,138.020965,-0.000648,0.001203,32.000000,-235.880336,139.257339,-0.383676,22.577648,0.698595,272509.457132,0.954765,40.329045,5.550574,4.247321,0.011571,0.021431,206.948083,32.000000,223.798627,203.346703,202.753365,184.614604,32.000000,179.999082,68.553634,59.270728,96.031970,83.078296,46.307037,45.909701,55.028332,45.208625,21.666741,59.551099,34.616013
32.793996,60.218773,138.831586,175.613182,67.154476,62.024303,29.680953,14.128050,138.410315,0.374916,60.616475,33.151548,172.340266,139.469458,168.873836,138.985706,94.102664,137.987196,-0.000648,0.001230,32.000000,-235.881457,139.297007,-0.383677,22.598970,0.699515,272580.016421,0.956570,40.655036,5.536003,4.253885,0.012718,0.042020,206.891151,32.000000,223.874537,202.797426,202.733089,185.166008,32.000000,179.197866,68.577260,59.267720,96.039178,83.078296,46.320757,45.909701,55.007158,45.208625,22.566370,59.558780,34.613592
32.752601,60.380354,138.775851,175.678517,67.158139,62.006507,29.681894,14.127765,138.427681,0.375125,60.608624,33.100257,172.353923,139.484507,168.898737,139.002534,94.040195,137.966669,-0.000646,0.001237,32.000000,-235.880431,139.321685,-0.383837,22.627740,0.698257,272455.139707,0.957520,40.628081,5.487988,4.247938,0.023804,0.022654,207.255591,32.000000,223.515584,202.273819,205.176970,185.566510,32.000000,179.270860,68.562604,59.274335,96.026761,83.078296,46.266439,45.909701,55.024882,45.208625,23.270993,59.549181,34.683511
32.758913,60.450153,138.805154,175.726748,67.156582,61.988717,29.714838,14.131618,138.335923,0.375134,60.704906,33.045145,172.389761,139.490644,168.911953,138.872255,94.000277,138.080546,-0.000646,0.001254,32.000000,-235.875594,139.209859,-0.383882,22.625983,0.695780,272465.578059,0.953021,40.688187,5.484783,4.233445,0.019831,0.047453,207.866378,32.000000,222.996686,202.393333,206.898397,185.727872,32.000000,179.080100,68.559871,59.256020,96.046112,83.078296,46.280671,45.909701,55.014317,45.208625,23.276132,59.547146,34.661354
32.785563,60.450153,138.680369,175.726748,67.105914,61.970941,29.653249,14.126338,138.273767,0.375260,60.870090,33.072677,172.447431,139.443766,168.915745,138.854752,93.888701,137.762986,-0.000646,0.001247,32.000000,-235.879071,139.232315,-0.383739,22.589161,0.695474,272602.805732,0.954354,40.908915,5.537430,4.237094,0.003906,0.030775,208.008306,32.000000,222.644532,203.045594,207.981307,184.788628,32.000000,179.422664,68.559524,59.245161,96.063215,83.078296,46.230002,45.909701,55.026426,45.208625,23.585006,59.550303,34.456146
32.744801,60.541114,138.639651,175.774699,67.021719,61.936614,29.652710,14.130619,138.232285,0.375330,61.035986,32.995577,172.468459,139.388343,168.909993,138.654495,93.900107,137.760901,-0.000647,0.001224,32.000000,-235.876266,139.111128,-0.383738,22.610955,0.695443,272621.147446,0.952984,40.969693,5.631819,4.237172,0.014575,0.047734,207.958393,32.000000,222.872274,203.453905,206.250607,184.546899,32.000000,180.193846,68.538567,59.239101,96.074595,83.078296,46.258367,45.909701,55.028720,45.208625,23.986497,59.548109,34.713151
32.722092,60.638946,138.583424,175.804142,66.992362,61.894599,29.640755,14.130333,138.216637,0.375254,61.112972,33.073424,172.480041,139.377291,168.867148,138.731299,93.907310,137.617127,-0.000647,0.001220,32.000000,-235.874912,139.039705,-0.383649,22.617197,0.695480,272652.566398,0.953868,40.931612,5.591414,4.229922,0.027987,0.038440,207.142420,32.000000,223.405544,203.474782,204.059435,184.588719,32.000000,180.553117,68.539467,59.286244,96.064872,83.078296,46.190510,45.909701,55.070645,45.208625,24.418647,59.545975,34.699945
32.752148,60.702428,138.535297,175.840316,66.976637,61.852691,29.720862,14.129049,138.139681,0.375251,61.242243,33.186171,172.437732,139.212391,168.952645,138.738163,93.897393,137.692729,-0.000647,0.001233,32.000000,-235.879802,139.054900,-0.383791,22.621918,0.695130,272579.123362,0.954817,41.080828,5.579010,4.233944,0.018362,0.037251,206.891597,32.000000,223.788240,203.108152,202.626393,184.869870,32.000000,180.046223,68.571122,59.285050,96.100069,83.078296,46.202729,45.909701,55.070769,45.208625,24.427279,59.548729,34.688647
32.705903,60.702428,138.552185,175.840316,66.971884,61.813334,29.685806,14.136470,138.058519,0.375252,61.122050,33.104089,172.455025,139.298602,168.947993,138.643559,93.824906,137.678765,-0.000646,0.001256,32.000000,-235.875168,139.029199,-0.383924,22.636368,0.694816,272471.447644,0.955474,41.211140,5.502910,4.235164,0.023323,0.038526,206.971315,32.000000,223.712049,202.727358,203.097788,185.344915,32.000000,179.274741,68.564276,59.261316,96.073245,83.078296,46.168557,45.909701,55.101641,45.208625,24.712155,59.559144,34.474414
32.703483,60.753269,138.484438,175.875088,66.985503,61.780273,29.688846,14.132902,138.010006,0.375122,61.165431,33.057638,172.537218,139.152625,168.974915,138.571704,93.805200,137.698541,-0.000646,0.001277,32.000000,-235.876277,138.901631,-0.384087,22.622468,0.693630,272332.687848,0.951471,41.231638,5.549062,4.229808,0.015986,0.017523,207.439043,32.000000,223.226239,202.357341,205.876804,185.569809,32.000000,179.429282,68.538574,59.247515,96.081365,83.078296,46.159875,45.909701,55.091804,45.208625,24.942652,59.553174,34.697891
32.761078,60.818126,138.397798,175.898923,67.008343,61.749745,29.654923,14.129620,138.001493,0.374741,61.225377,33.029340,172.512848,139.141186,169.001188,138.527514,93.744242,137.605313,-0.000645,0.001269,32.000000,-235.878248,138.937833,-0.383845,22.588007,0.693593,272263.398433,0.953413,41.297786,5.614857,4.236305,0.026696,0.025344,207.920173,32.000000,222.839351,202.491672,207.267817,185.724934,32.000000,179.459023,68.550804,59.251055,96.094633,83.078296,46.103441,45.909701,55.097138,45.208625,25.234473,59.539947,34.718727
32.728928,60.878312,138.451420,175.918833,67.013626,61.722965,29.695466,14.134186,137.921072,0.374798,61.331267,33.085075,172.540545,139.115574,168.988701,138.454503,93.712887,137.411379,-0.000645,0.001275,32.000000,-235.869092,138.859841,-0.383743,22.604477,0.693535,272180.482999,0.952994,41.352090,5.644040,4.234547,0.008286,0.017300,208.052681,32.000000,222.793661,203.070464,207.685831,184.840001,32.000000,180.064565,68.548115,59.268090,96.145081,83.078296,46.088470,45.909701,55.137872,45.208625,25.245526,59.550312,34.567224
32.736443,60.878312,138.351833,175.918833,66.787444,61.691449,29.680881,14.126195,137.956882,0.374753,61.433010,33.033712,172.627776,139.064354,168.910258,138.478455,93.726763,137.483049,-0.000645,0.001321,32.000000,-235.884459,138.920376,-0.383436,22.626770,0.693067,272134.963335,0.951982,41.334570,5.660314,4.224458,0.033942,0.033589,207.878325,32.000000,223.119987,203.546564,205.741183,184.527616,32.000000,180.482191,68.559230,59.290256,96.173012,83.078296,46.080149,45.909701,55.123703,45.208625,25.518481,59.545080,34.714105
33.030383,60.928055,138.464988,175.929489,66.463002,61.640256,29.652168,14.133616,138.067268,0.374804,61.369755,33.448689,172.564995,139.142082,168.952810,138.548133,93.726385,137.590210,-0.000645,0.001333,32.000000,-235.878186,138.848828,-0.383514,22.760129,0.693103,272112.514020,0.951393,41.440726,5.598646,4.230246,0.018697,0.046774,207.113860,32.000000,223.602574,203.551375,203.513810,184.589472,32.000000,180.718010,68.528909,59.286496,96.146065,83.078296,46.060729,45.909701,55.079331,45.208625,25.746582,59.545484,34.713078
33.078797,60.939873,138.492105,175.946875,66.266633,61.584494,29.702409,14.132331,138.070724,0.374777,60.825099,33.393150,172.484354,139.164125,168.983403,138.559398,93.679248,137.695195,-0.000645,0.001337,32.000000,-235.878651,138.980518,-0.383622,22.719479,0.691581,271954.611787,0.951143,41.429979,5.619159,4.226233,0.013571,0.025736,206.907609,32.000000,223.880356,202.706846,202.457049,185.124282,32.000000,180.170059,68.544290,59.271788,96.145748,83.078296,46.120401,45.909701,54.988310,45.208625,25.810438,59.544136,34.686006
33.055418,60.739528,138.618833,175.948558,66.095539,61.538656,29.716209,14.138325,138.173963,0.374648,60.482490,33.202270,172.560951,139.295400,169.056190,138.653074,93.780065,137.519175,-0.000645,0.001331,32.000000,-235.869051,139.067112,-0.383785,22.704976,0.682514,271623.650433,0.942422,41.060801,5.670931,4.192049,0.016193,0.024358,207.128625,32.000000,223.845730,202.490464,203.672409,185.776935,32.000000,179.494714,68.548078,59.278140,96.129160,83.078296,46.111780,45.909701,55.012453,45.208625,25.823136,59.550194,34.619315
33.032057,60.739528,138.630133,175.948558,65.984771,61.505547,29.730043,14.136470,138.213948,0.374523,60.314754,33.352781,172.574017,139.290282,169.058488,138.656760,93.697968,137.631426,-0.000646,0.001299,32.000000,-235.871234,138.967199,-0.383936,22.713552,0.682419,271416.904560,0.938546,41.003896,5.768390,4.186733,0.020202,0.029763,207.644663,32.000000,223.037833,202.400878,206.391188,185.774076,32.000000,179.255126,68.525698,59.236596,96.118123,83.078296,46.165969,45.909701,55.012610,45.208625,24.964027,59.544953,34.696791
32.979350,60.571618,138.523292,175.908738,65.857531,61.476502,29.732381,14.128478,138.106096,0.374111,60.304904,33.332931,172.619002,139.206111,169.112971,138.640620,93.697715,137.590459,-0.000646,0.001315,32.000000,-235.883160,138.969649,-0.384263,22.672272,0.682854,270958.477362,0.937673,40.836729,5.583187,4.193528,0.027469,0.040447,207.991669,32.000000,222.710054,202.678563,207.651508,185.448470,32.000000,179.901295,68.556897,59.249651,96.168595,83.078296,46.112200,45.909701,55.038945,45.208625,24.244105,59.549604,34.708236
32.951763,60.486153,138.523979,175.882659,65.820174,61.450474,29.666826,14.134329,138.065694,0.373873,60.357760,33.152791,172.620803,139.245892,169.102097,138.607356,93.737993,137.594351,-0.000646,0.001314,32.000000,-235.871736,138.960163,-0.384407,22.672534,0.682654,270917.096161,0.937435,40.869896,5.719106,4.196836,0.004784,0.021398,208.063907,32.000000,222.907504,203.229996,207.240057,184.882445,32.000000,180.772353,68.522749,59.269761,96.162474,83.078296,46.115287,45.909701,55.059784,45.208625,23.880694,59.555082,34.628852
32.969028,60.470764,138.556082,175.869199,65.774743,61.431444,29.646089,14.131760,138.160697,0.373963,60.441085,33.467788,172.595692,139.193570,169.051523,138.639176,93.719792,137.674872,-0.000647,0.001324,32.000000,-235.875124,138.954984,-0.384138,22.766895,0.683794,270686.689276,0.938134,40.776887,5.699721,4.200304,0.026202,0.029759,207.465813,32.000000,223.323135,203.468958,204.967726,184.688625,32.000000,180.605819,68.536226,59.277084,96.146333,83.078296,46.077020,45.909701,55.084921,45.208625,23.887262,59.547952,34.736556
33.136031,60.470764,138.597419,175.869199,65.659824,61.417472,29.708023,14.126623,138.176153,0.373911,60.050692,33.495138,172.604610,139.247158,169.112326,138.762303,93.797112,137.388634,-0.000647,0.001305,32.000000,-235.882720,139.077111,-0.383921,22.805657,0.683823,270475.212764,0.940454,40.730663,5.661308,4.203841,0.026707,0.014984,207.067502,32.000000,223.659809,203.518236,203.079654,184.741325,32.000000,180.581631,68.562413,59.290953,96.140529,83.078296,46.139017,45.909701,54.983875,45.208625,23.826863,59.548326,34.846533
33.129888,60.468565,138.688747,175.864993,65.538693,61.401091,29.556143,14.130904,138.250712,0.373506,59.437452,33.370769,172.575374,139.407225,169.127367,138.799668,93.772877,137.737353,-0.000649,0.001315,32.000000,-235.880242,139.124955,-0.383586,22.765086,0.680577,270392.293318,0.940265,40.690713,5.718106,4.202614,0.010336,0.024393,206.947935,32.000000,223.888683,202.672675,202.705207,185.468192,32.000000,180.041438,68.564625,59.268393,96.121586,83.078296,46.126246,45.909701,54.975559,45.208625,23.823667,59.536229,34.677862
33.087552,60.168486,138.711323,175.837792,65.523821,61.379668,29.745527,14.127907,138.338914,0.373365,59.187863,33.392462,172.596262,139.339304,169.171461,138.774181,93.857220,137.719012,-0.000649,0.001340,32.000000,-235.880944,139.004973,-0.383510,22.762725,0.676638,270159.792302,0.933083,40.453644,5.503504,4.182680,0.000000,0.029421,207.282781,32.000000,223.616102,202.432255,204.549299,185.911276,32.000000,179.841376,68.589652,59.290338,96.103470,83.078296,46.177562,45.909701,55.004437,45.208625,22.526896,59.552093,34.640371
33.054118,59.973663,138.715310,175.790963,65.493567,61.363181,29.711689,14.133616,138.305070,0.373148,59.204568,33.363409,172.592802,139.356920,169.153441,138.735722,93.814452,137.775162,-0.000649,0.001343,32.000000,-235.878186,139.154751,-0.383817,22.722862,0.678082,270119.436657,0.937807,40.460151,5.694959,4.186212,0.027277,0.047073,207.812579,32.000000,222.964339,202.503574,206.740624,185.898527,32.000000,179.601517,68.590354,59.278859,96.116360,83.078296,46.133770,45.909701,55.030667,45.208625,22.529172,59.549958,34.850275
32.996486,59.973663,138.732031,175.790963,65.455146,61.347117,29.690269,14.133616,138.287255,0.373073,59.283942,33.255226,172.634891,139.308635,169.209488,138.752671,93.849625,137.601637,-0.000649,0.001349,32.000000,-235.871630,139.181019,-0.383923,22.677753,0.678192,269722.460030,0.932116,40.220091,5.601828,4.192251,0.011243,0.039918,208.006926,32.000000,222.682157,203.029664,207.976959,185.259521,32.000000,180.307771,68.597529,59.282753,96.107165,83.078296,46.177771,45.909701,55.052699,45.208625,21.683667,59.546939,34.706255
32.938626,59.934644,138.681477,175.766567,65.449446,61.335659,29.741904,14.121914,138.184682,0.372770,59.447985,33.258468,172.561628,139.321565,169.163553,138.742762,93.919863,137.611319,-0.000649,0.001344,32.000000,-235.888249,139.111396,-0.383916,22.673478,0.679443,269565.827281,0.933499,40.072708,5.671496,4.196612,0.011286,0.028546,208.029614,32.000000,222.933089,203.407030,206.667871,185.010669,32.000000,181.022385,68.565046,59.273862,96.110008,83.078296,46.144929,45.909701,55.077925,45.208625,21.513695,59.551975,34.707942
32.866507,59.995096,138.633890,175.763763,65.413609,61.329206,29.633888,14.127194,138.170840,0.372750,59.453894,33.267647,172.606029,139.303029,169.112631,138.682851,93.947366,137.776412,-0.000650,0.001348,32.000000,-235.881821,139.017965,-0.383785,22.681451,0.681638,269482.740254,0.935656,40.154571,5.553170,4.204449,0.016998,0.023673,207.223524,32.000000,223.470686,203.469906,204.435742,184.812678,32.000000,180.864218,68.570234,59.300123,96.115306,83.078296,46.139967,45.909701,55.115082,45.208625,21.775326,59.540684,34.721295
32.862237,60.016804,138.621481,175.757313,65.340050,61.321567,29.728720,14.125481,138.179588,0.372754,59.543875,33.176431,172.513595,139.302621,169.136603,138.716994,94.051719,137.573097,-0.000650,0.001338,32.000000,-235.883370,138.940873,-0.383548,22.657795,0.682360,269353.249688,0.935509,40.197850,5.487573,4.210299,0.025531,0.031665,206.984679,32.000000,223.711758,203.486222,202.542344,184.929202,32.000000,180.538978,68.581151,59.310320,96.084965,83.078296,46.098122,45.909701,55.097399,45.208625,21.775260,59.541855,34.706548
32.915355,60.016804,138.563066,175.757313,65.312930,61.313961,29.691985,14.132474,138.096526,0.372630,59.489722,33.088073,172.513263,139.168509,169.145967,138.683405,94.019936,137.517406,-0.000648,0.001342,32.000000,-235.874738,138.943787,-0.383435,22.655644,0.683191,269377.094284,0.941137,40.361038,5.539181,4.218090,0.028224,0.023191,206.869524,32.000000,223.910102,202.678950,203.263656,185.666952,32.000000,179.955208,68.577870,59.301959,96.046806,83.078296,46.107177,45.909701,55.106181,45.208625,21.869657,59.541756,34.680650
32.815956,60.063242,138.571211,175.760958,65.339623,61.310218,29.652613,14.134472,138.068288,0.372713,59.577107,33.037603,172.593162,139.129725,169.192594,138.604239,94.056015,137.577027,-0.000647,0.001329,32.000000,-235.872249,138.936159,-0.383484,22.646072,0.683880,269243.925400,0.938195,40.388834,5.337392,4.218261,0.016031,0.024194,207.477769,32.000000,223.397155,202.385328,205.356348,186.085312,32.000000,179.920812,68.582860,59.326338,96.054225,83.078296,46.070611,45.909701,55.148329,45.208625,22.071754,59.540251,34.706108
32.760172,60.133313,138.475979,175.778344,65.335209,61.308922,29.730707,14.132189,138.074177,0.372680,59.631107,33.047340,172.547083,139.179643,169.173571,138.675948,94.060221,137.515161,-0.000647,0.001297,32.000000,-235.876663,138.867959,-0.383692,22.658267,0.682767,269219.248720,0.937634,40.313140,5.342467,4.209679,0.007661,0.036919,207.897527,32.000000,222.976393,202.583448,207.126638,185.933007,32.000000,179.677919,68.579534,59.303223,96.051980,83.078296,46.065745,45.909701,55.190312,45.208625,22.376893,59.546929,34.644480
33.000337,60.205583,138.552387,175.801899,65.362911,61.311517,29.612639,14.137041,138.174149,0.372646,59.515464,33.278143,172.571436,139.179111,169.165565,138.535260,94.119058,137.569638,-0.000647,0.001316,32.000000,-235.870663,138.922901,-0.383450,22.721891,0.684789,269247.710330,0.941936,40.501300,5.334981,4.222678,0.025872,0.019098,208.019796,32.000000,222.778625,203.250280,207.886501,185.056623,32.000000,180.414979,68.592642,59.310592,96.072046,83.078296,46.046130,45.909701,55.138018,45.208625,22.378694,59.550283,34.645653
33.040810,60.205583,138.504301,175.801899,65.416912,61.321651,29.653245,14.131618,138.033891,0.372383,59.278159,33.296923,172.586323,139.239102,169.090985,138.546950,94.159952,137.641265,-0.000645,0.001323,32.000000,-235.878053,138.936241,-0.383296,22.708254,0.685124,269317.934434,0.941291,40.651053,5.301105,4.226961,0.010060,0.025810,207.822763,32.000000,223.038506,203.573850,206.170998,184.849335,32.000000,180.765669,68.595575,59.338775,96.069378,83.078296,46.070193,45.909701,55.076797,45.208625,22.694980,59.547421,34.586519
32.927916,60.080554,138.632709,175.805264,65.491541,61.335620,29.633560,14.133758,138.092090,0.372324,59.187916,33.193642,172.564223,139.223136,169.082975,138.635144,94.196583,137.638672,-0.000645,0.001320,32.000000,-235.874929,138.953556,-0.383608,22.665322,0.679611,269200.670269,0.937960,40.381017,5.268394,4.198514,0.006505,0.022315,207.087332,32.000000,223.698694,203.515548,203.970929,184.889962,32.000000,180.916714,68.578754,59.370937,96.087820,83.078296,46.081225,45.909701,55.139980,45.208625,22.154252,59.535914,34.732887
32.882746,59.943437,138.457717,175.787598,65.494680,61.347063,29.758242,14.137041,138.063339,0.372165,59.278037,33.192051,172.511804,139.239468,169.156067,138.610231,94.257049,137.437903,-0.000645,0.001316,32.000000,-235.872466,138.968585,-0.383685,22.619767,0.679293,269180.185560,0.935615,40.323522,5.261840,4.191916,0.008700,0.037832,206.895370,32.000000,223.893271,203.220508,202.269536,185.244161,32.000000,180.164669,68.605333,59.362509,96.094625,83.078296,46.043214,45.909701,55.158878,45.208625,21.559905,59.546870,34.643379
32.954044,59.958275,138.542153,175.770773,65.478510,61.355944,29.708556,14.138610,138.043989,0.372054,59.332252,33.375551,172.503395,139.157354,169.207678,138.566981,94.273947,137.501341,-0.000647,0.001306,32.000000,-235.872372,138.890044,-0.383622,22.761886,0.682862,269160.967714,0.939575,40.359006,5.223965,4.210188,0.013969,0.022484,206.922341,32.000000,223.917107,202.726569,203.803549,185.793871,32.000000,179.674941,68.580549,59.389140,96.073244,83.078296,46.052470,45.909701,55.160684,45.208625,21.559141,59.551827,34.571332
33.268845,59.958275,138.597315,175.770773,65.530805,61.364811,29.717449,14.126766,138.329927,0.371944,58.955908,33.769638,172.530506,139.281231,169.186773,138.724960,94.291487,137.613070,-0.000648,0.001303,32.000000,-235.881594,139.122448,-0.383569,23.018928,0.684271,269059.894824,0.936873,40.286231,5.067212,4.210649,0.014734,0.026162,207.529140,32.000000,223.184257,202.582855,205.974394,186.046176,32.000000,179.656639,68.581776,59.373152,96.044050,83.078296,46.091841,45.909701,54.995274,45.208625,21.622946,59.552879,34.976760
33.650951,60.040985,139.157351,175.774418,65.742023,61.392052,29.650902,14.125053,138.832255,0.371928,56.967885,33.914444,172.588401,139.842958,169.224368,139.199960,94.281657,138.166049,-0.000648,0.001313,32.000000,-235.885109,139.559470,-0.383895,23.021786,0.679233,269056.379038,0.936457,40.199539,5.080750,4.204102,0.011818,0.025186,207.874475,32.000000,222.951849,202.695468,207.666179,185.797159,32.000000,179.915235,68.589588,59.354574,96.058394,83.078296,46.185070,45.909701,54.858636,45.208625,21.981924,59.547608,35.216305
33.586849,59.282351,139.206633,175.737123,65.887123,61.441419,29.686056,14.124911,138.810376,0.371844,55.909580,33.916900,172.644612,139.924215,169.280041,139.278373,94.298280,138.212267,-0.000648,0.001303,32.000000,-235.885416,139.664075,-0.384056,22.946308,0.666780,268921.630440,0.926925,39.753283,5.116788,4.165979,0.002156,0.021785,208.017386,32.000000,222.796645,203.389630,207.587727,185.078196,32.000000,180.414879,68.607572,59.403856,96.083844,83.078296,46.320459,45.909701,54.838955,45.208625,18.688090,59.548936,35.029291
33.391691,58.288661,139.386690,175.579253,65.988961,61.496077,29.723720,14.128906,138.928614,0.371696,55.761163,33.639067,172.634365,140.097700,169.254837,139.351634,94.337363,138.312738,-0.000647,0.001332,32.000000,-235.877978,139.804471,-0.383767,22.875471,0.662879,268933.192845,0.918409,39.298696,5.391316,4.135317,0.039113,0.026481,207.530848,32.000000,223.219696,203.718047,205.544991,184.756476,32.000000,180.681307,68.576991,59.393948,96.040725,83.078296,46.365130,45.909701,54.873644,45.208625,18.678394,59.552869,35.033914
33.287529,58.288661,139.274296,175.579253,66.015462,61.540620,29.628285,14.128764,138.942527,0.371825,55.860262,33.528629,172.534541,139.989567,169.285931,139.430536,94.361734,138.390461,-0.000646,0.001346,32.000000,-235.876645,139.856540,-0.383684,22.820606,0.665550,268582.455032,0.918269,38.629868,5.396779,4.144677,0.010166,0.028975,206.904571,32.000000,223.899616,203.491765,203.561115,184.912062,32.000000,180.999369,68.579224,59.416376,96.056599,83.078296,46.352103,45.909701,54.957101,45.208625,14.344618,59.539327,34.881530
33.160667,57.997205,139.460461,175.429519,66.096651,61.583843,29.748848,14.132474,138.954246,0.371762,56.090072,33.412785,172.429017,140.094090,169.283342,139.466190,94.307036,138.313857,-0.000645,0.001354,32.000000,-235.877033,139.765128,-0.383477,22.828763,0.670348,268114.235020,0.921441,37.910409,5.405691,4.174293,0.013009,0.022793,206.786224,32.000000,223.921900,203.023106,202.618311,185.399015,32.000000,179.943120,68.580911,59.402533,96.017295,83.078296,46.380723,45.909701,54.988654,45.208625,13.054531,59.556646,34.775881
33.165304,58.071098,139.257645,175.347643,66.180498,61.619424,29.709892,14.131047,138.871263,0.371594,56.175354,33.499075,172.412841,140.076839,169.311119,139.351656,94.396789,138.405640,-0.000645,0.001327,32.000000,-235.877313,139.803349,-0.383311,22.895954,0.673766,268333.341583,0.928151,38.057284,5.418433,4.183978,0.029834,0.027154,207.034538,32.000000,223.791945,202.629805,204.475841,185.815640,32.000000,179.265553,68.617684,59.434670,96.056165,83.078296,46.353813,45.909701,55.008834,45.208625,13.348354,59.552692,34.816673
33.242274,58.169165,139.374393,175.320165,66.251166,61.657266,29.711702,14.125339,138.982413,0.371970,55.685897,33.492879,172.395099,140.126594,169.225063,139.384574,94.346016,138.433886,-0.000646,0.001297,32.000000,-235.883840,139.856541,-0.383422,22.835162,0.676242,268422.678711,0.928152,37.945195,5.436553,4.205599,0.014549,0.031058,207.577799,32.000000,223.082568,202.567174,206.647670,185.829128,32.000000,179.622534,68.598675,59.389397,96.043726,83.078296,46.401486,45.909701,54.978595,45.208625,13.322294,59.550676,34.935601
33.163262,58.169165,139.337511,175.320165,66.241446,61.696819,29.721498,14.128906,138.878929,0.372101,55.704699,33.357888,172.377494,140.197044,169.251035,139.496359,94.299976,138.492303,-0.000646,0.001279,32.000000,-235.882240,139.811650,-0.383462,22.795455,0.673989,268532.133432,0.929931,38.012521,5.390622,4.198895,0.017886,0.018058,207.885420,32.000000,222.854626,202.892902,207.778545,185.564136,32.000000,179.929354,68.588548,59.400590,96.030379,83.078296,46.392946,45.909701,55.006018,45.208625,13.722977,59.553342,34.860767
32.975954,57.994733,139.250484,175.292406,66.261424,61.729910,29.686468,14.129049,138.895089,0.372040,56.177783,33.255532,172.398076,140.088055,169.223948,139.429355,94.284585,138.330511,-0.000648,0.001260,32.000000,-235.878163,139.740166,-0.383725,22.739620,0.675500,268791.075687,0.928376,38.001714,5.454878,4.192685,0.009346,0.036474,207.882844,32.000000,222.879057,203.470195,207.184939,184.955149,32.000000,180.210118,68.599927,59.421339,96.048836,83.078296,46.438290,45.909701,55.032729,45.208625,12.939981,59.553253,34.847707
32.890674,58.088129,139.265674,175.278386,66.262399,61.757846,29.703459,14.135756,138.861263,0.371758,56.693770,33.190442,172.328141,139.855129,169.118331,139.386679,94.320464,138.188342,-0.000648,0.001253,32.000000,-235.874079,139.667578,-0.383829,22.722704,0.678287,269054.957833,0.931013,38.113479,5.528792,4.201562,0.017923,0.037359,207.220232,32.000000,223.335999,203.749671,204.783820,184.574059,32.000000,180.274619,68.567025,59.429677,96.033116,83.078296,46.374035,45.909701,55.130100,45.208625,13.318464,59.547155,34.673533
32.769091,58.378215,139.096154,175.290163,66.225727,61.776954,29.694705,14.135043,138.695478,0.371617,57.295320,33.050844,172.321785,139.934347,169.107476,139.214187,94.368145,138.192689,-0.000648,0.001269,32.000000,-235.876595,139.606333,-0.383685,22.682972,0.682840,269175.117406,0.937843,38.204832,5.466958,4.222789,0.000000,0.044521,206.910656,32.000000,223.843301,203.507046,203.083274,184.879478,32.000000,180.487573,68.576959,59.461151,96.076688,83.078296,46.360196,45.909701,55.157198,45.208625,13.292634,59.540301,34.736996
32.763730,58.378215,139.078989,175.290163,66.209327,61.783370,29.648953,14.133616,138.607593,0.371646,57.706964,33.011082,172.303532,139.764737,169.120119,139.201188,94.361332,138.229297,-0.000649,0.001299,32.000000,-235.876055,139.591364,-0.383695,22.656169,0.685296,269369.723527,0.940517,38.419625,5.363163,4.234200,0.016271,0.038318,206.897730,32.000000,223.989206,202.858921,202.927226,185.484453,32.000000,179.455693,68.596035,59.467409,96.068678,83.078296,46.308987,45.909701,55.201391,45.208625,14.529125,59.547746,34.660180
32.891364,58.731777,138.981979,175.336427,66.202164,61.776036,29.598826,14.126480,138.685281,0.371926,58.099793,33.347177,172.352736,139.730196,169.109069,139.141085,94.381329,138.156376,-0.000650,0.001308,32.000000,-235.881224,139.478175,-0.383292,22.904661,0.688660,269682.753469,0.945436,38.883208,5.317559,4.244736,0.022262,0.023958,207.099589,32.000000,223.539865,202.581645,205.257181,185.654037,32.000000,178.900514,68.561693,59.454121,96.031067,83.078296,46.313786,45.909701,55.212301,45.208625,16.044157,59.550912,34.614399
33.153173,59.084534,139.173088,175.413256,66.285235,61.773557,29.686482,14.133045,138.870646,0.372093,57.391176,33.651815,172.418133,139.947357,169.116139,139.294330,94.352866,138.291901,-0.000651,0.001296,32.000000,-235.875970,139.744815,-0.382837,23.046701,0.689573,269721.511468,0.947158,38.890870,5.341865,4.244907,0.022862,0.030531,207.704112,32.000000,223.024941,202.661061,207.076484,185.713395,32.000000,179.119093,68.578299,59.422165,96.041707,83.078296,46.346420,45.909701,55.046723,45.208625,17.558884,59.535295,35.026137
33.280219,58.837547,139.326672,175.456998,66.408581,61.787484,29.702404,14.128764,139.013786,0.372247,56.255945,33.645747,172.390063,140.160687,169.070808,139.453842,94.350154,138.437801,-0.000651,0.001287,32.000000,-235.881235,139.741513,-0.382774,22.895534,0.680142,269873.846881,0.945537,39.062290,5.287019,4.225485,0.019224,0.029928,207.825478,32.000000,222.925038,202.998517,208.086256,185.130536,32.000000,179.757805,68.582238,59.423626,96.059533,83.078296,46.445018,45.909701,54.994957,45.208625,17.546516,59.541884,34.994955
33.192626,58.837547,139.487055,175.456998,66.474367,61.814176,29.673233,14.129192,139.036768,0.372159,56.290408,33.580388,172.427348,140.058671,169.086220,139.462419,94.366796,138.506464,-0.000651,0.001271,32.000000,-235.874742,139.884378,-0.382952,22.868075,0.672856,270036.277775,0.935597,39.043135,5.380238,4.197881,0.006702,0.025277,207.770879,32.000000,223.128768,203.524071,206.445257,184.766367,32.000000,180.159622,68.561172,59.443509,96.062861,83.078296,46.476104,45.909701,55.021278,45.208625,16.459372,59.550076,34.868177
33.107731,58.253773,139.416380,175.403442,66.538036,61.837054,29.713145,14.129334,139.027268,0.372055,56.617974,33.295940,172.374943,140.129122,169.040337,139.502492,94.389021,138.470204,-0.000652,0.001259,32.000000,-235.880172,139.874895,-0.382877,22.811034,0.675476,269848.550975,0.930976,38.616493,5.452608,4.186471,0.015021,0.038327,207.049926,32.000000,223.530817,203.730815,204.080697,184.466668,32.000000,180.292250,68.545793,59.447711,96.028681,83.078296,46.473885,45.909701,55.039077,45.208625,13.905985,59.546634,34.833180
33.049283,58.221633,139.421071,175.345120,66.577102,61.849749,29.659797,14.137469,139.085251,0.372104,57.008372,33.316419,172.329971,140.171186,169.101143,139.523012,94.439242,138.369946,-0.000651,0.001245,32.000000,-235.871547,139.878787,-0.383049,22.744839,0.678582,269990.839164,0.934903,38.740301,5.468729,4.202351,0.018380,0.041055,206.731411,32.000000,224.022438,203.187995,202.849039,185.029297,32.000000,179.954686,68.562421,59.487212,96.048623,83.078296,46.459441,45.909701,55.087521,45.208625,13.742823,59.548503,34.869204
32.885746,58.420521,139.353753,175.336708,66.547598,61.850523,29.728616,14.126338,138.931112,0.372315,57.311212,33.105490,172.270342,139.992687,169.115162,139.424036,94.411695,138.387056,-0.000652,0.001214,32.000000,-235.878580,139.835024,-0.382924,22.662673,0.680709,269659.008199,0.935239,38.276763,5.429203,4.210992,0.019197,0.024911,206.835744,32.000000,223.973011,202.666040,203.221127,185.430241,32.000000,179.360922,68.571808,59.464767,96.024744,83.078296,46.494512,45.909701,55.087307,45.208625,13.718797,59.546339,34.707355
32.866657,58.420521,139.268713,175.336708,66.529464,61.848711,29.677958,14.126623,138.877136,0.372253,57.675023,33.181796,172.368882,139.915324,169.132734,139.414705,94.432562,138.411174,-0.000651,0.001210,32.000000,-235.883703,139.802351,-0.382918,22.648852,0.683765,269661.560430,0.938800,38.327540,5.331130,4.218581,0.019863,0.044297,207.368891,32.000000,223.546065,202.544217,205.648938,185.554346,32.000000,178.965338,68.595543,59.504309,96.062487,83.078296,46.415164,45.909701,55.171882,45.208625,14.560238,59.548385,34.712344
32.906955,58.708700,139.224065,175.365028,66.568727,61.841089,29.641056,14.138039,138.786568,0.372171,58.053282,33.243893,172.336705,139.840610,169.131029,139.375761,94.342099,138.245801,-0.000653,0.001174,32.000000,-235.875729,139.697599,-0.382933,22.639594,0.689105,269930.693063,0.942022,38.759038,5.366845,4.237512,0.011842,0.032492,207.797062,32.000000,223.017142,202.714211,207.293595,185.532414,32.000000,179.160477,68.568289,59.452806,96.036997,83.078296,46.421617,45.909701,55.205347,45.208625,15.791622,59.549604,34.871992
32.903123,59.019421,139.164407,175.418583,66.597528,61.835937,29.757667,14.131618,138.850097,0.372263,58.221198,33.287989,172.400733,139.903843,169.082635,139.235208,94.335139,138.186489,-0.000655,0.001137,32.000000,-235.873136,139.658872,-0.382955,22.608569,0.689529,269909.019051,0.944183,38.786249,5.357490,4.237386,0.018928,0.025130,207.938735,32.000000,222.887239,203.136757,207.940397,184.837601,32.000000,179.977639,68.582947,59.481490,96.067091,83.078296,46.382938,45.909701,55.169161,45.208625,17.123493,59.541746,34.691655
32.829216,59.159814,139.160793,175.465690,66.626427,61.837256,29.596959,14.133045,138.715544,0.372363,58.538939,33.119832,172.416305,139.837083,168.972921,139.313072,94.307078,138.136006,-0.000655,0.001117,32.000000,-235.875479,139.724583,-0.383009,22.552261,0.689377,270177.072022,0.944658,39.017001,5.368984,4.230840,0.002630,0.042036,207.638065,32.000000,223.377078,203.421255,205.569609,184.652592,32.000000,180.313252,68.544666,59.467582,96.052365,83.078296,46.410621,45.909701,55.178714,45.208625,17.110245,59.543595,34.686959
32.846519,59.159814,139.019382,175.465690,66.670397,61.833469,29.673814,14.129334,138.702845,0.372335,58.831655,33.107837,172.351126,139.779541,168.953012,139.286219,94.213417,138.157271,-0.000656,0.001104,32.000000,-235.875091,139.522145,-0.383057,22.550662,0.690652,270402.803368,0.941685,39.333180,5.347602,4.229520,0.029028,0.036444,206.996499,32.000000,223.704040,203.687850,203.436826,184.469619,32.000000,180.026941,68.524146,59.464907,96.036178,83.078296,46.332280,45.909701,55.208745,45.208625,17.707922,59.554315,34.619021
32.764947,59.333730,139.034388,175.509433,66.687121,61.833504,29.626466,14.132046,138.671071,0.372368,59.138835,33.066040,172.335889,139.678178,169.013078,139.088630,94.224184,138.002782,-0.000657,0.001103,32.000000,-235.875330,139.453556,-0.383280,22.540224,0.693873,270584.386419,0.949392,39.578948,5.351535,4.238931,0.022534,0.036046,206.814168,32.000000,223.949806,203.030204,202.739274,184.912223,32.000000,179.768026,68.581509,59.516172,96.053367,83.078296,46.374513,45.909701,55.233995,45.208625,18.452590,59.552899,34.716820
32.770907,59.539798,138.931704,175.555138,66.682117,61.830936,29.611121,14.128336,138.477610,0.372215,59.328584,33.056157,172.357819,139.659949,169.003751,139.035537,94.157457,138.053104,-0.000658,0.001095,32.000000,-235.881663,139.392414,-0.383317,22.551317,0.693082,270664.396382,0.946346,39.554261,5.455360,4.232393,0.020856,0.025907,206.934661,32.000000,224.013959,202.434818,203.992734,185.564774,32.000000,179.575976,68.554908,59.481718,96.000857,83.078296,46.302048,45.909701,55.258575,45.208625,19.338445,59.547952,34.640811
32.750771,59.765382,138.914926,175.603648,66.702848,61.829655,29.592570,14.131475,138.537462,0.372504,59.431933,33.049713,172.429045,139.618718,169.006600,138.956536,94.090344,138.078281,-0.000659,0.001108,32.000000,-235.876721,139.374669,-0.383341,22.572088,0.695147,270825.798900,0.950749,39.844646,5.370719,4.243388,0.030440,0.038751,207.538989,32.000000,223.338519,202.399008,206.103948,185.732166,32.000000,179.086637,68.538130,59.492069,96.003127,83.078296,46.403840,45.909701,55.274427,45.208625,19.332228,59.540704,34.738903
32.770660,59.765382,138.834780,175.603648,66.700650,61.825834,29.667636,14.124482,138.495330,0.372517,59.682021,33.058477,172.418503,139.639947,169.053095,138.900486,94.017066,137.968120,-0.000659,0.001080,32.000000,-235.885352,139.321177,-0.383574,22.552969,0.694662,271044.937733,0.951481,40.042197,5.461515,4.239483,0.010682,0.048451,207.881710,32.000000,222.822007,202.895129,207.677124,185.315239,32.000000,179.222735,68.556267,59.493176,96.008511,83.078296,46.269496,45.909701,55.274942,45.208625,20.307647,59.542641,34.730980
32.798487,59.892603,138.812373,175.647672,66.696438,61.816970,29.527653,14.130476,138.453437,0.372781,59.947464,33.134319,172.469225,139.516092,168.954039,138.864432,93.990991,137.901309,-0.000659,0.001055,32.000000,-235.875917,139.242980,-0.383635,22.604713,0.694679,271298.601094,0.953183,40.296561,5.540669,4.241577,0.009691,0.043479,208.094109,32.000000,222.904784,203.330555,207.344578,184.712826,32.000000,180.043850,68.571429,59.520688,95.984502,83.078296,46.301323,45.909701,55.282256,45.208625,20.857511,59.547519,34.714619
32.765294,60.037413,138.777963,175.690295,66.654648,61.805562,29.791731,14.131475,138.422402,0.372509,60.208239,33.122648,172.490957,139.462280,168.920267,138.821426,93.985092,137.968583,-0.000660,0.001044,32.000000,-235.880818,139.172842,-0.383464,22.626796,0.694595,271353.349486,0.950102,40.268133,5.561253,4.236557,0.014689,0.040832,207.393979,32.000000,223.539546,203.345635,204.957123,184.597349,32.000000,180.627068,68.562482,59.511224,95.969758,83.078296,46.245687,45.909701,55.296309,45.208625,21.484900,59.539278,34.662601
32.749670,60.175631,138.679750,175.736282,66.670650,61.794079,29.642398,14.127194,138.377262,0.372238,60.342432,33.081168,172.437051,139.460935,168.970615,138.813560,94.000382,137.784411,-0.000660,0.001000,32.000000,-235.885264,139.110476,-0.383192,22.639043,0.692574,271426.704228,0.953896,40.355603,5.555356,4.232280,0.021010,0.038467,206.932377,32.000000,223.807874,203.456900,203.060934,184.687014,32.000000,180.205023,68.576595,59.549019,95.963675,83.078296,46.260626,45.909701,55.311877,45.208625,21.485406,59.549063,34.645287
32.720578,60.175631,138.620065,175.736282,66.680035,61.782631,29.733487,14.133901,138.283618,0.372003,60.375385,33.037195,172.414381,139.389015,169.022845,138.768440,93.994351,137.939830,-0.000660,0.001002,32.000000,-235.866919,139.126320,-0.382904,22.637732,0.692457,271511.578924,0.946603,40.547832,5.593449,4.235517,0.016483,0.028518,206.886661,32.000000,224.015223,202.902045,202.513836,185.108148,32.000000,179.414455,68.616914,59.537257,95.970139,83.078296,46.183343,45.909701,55.334668,45.208625,22.087373,59.547696,34.683805
