OSU 80 Ton Compressor Load Stand
32.865197,60.288846,138.633458,175.776381,66.669809,61.772242,29.588916,14.127622,138.330783,0.371927,60.476217,33.345882,172.478070,139.301989,169.061405,138.716201,93.994719,137.695383,-0.000660,0.001011,32.000000,-235.879918,139.188894,-0.383088,22.757664,0.692108,271556.394461,0.951984,40.708385,5.489996,4.234539,0.026259,0.027083,207.173251,32.000000,223.681886,202.472871,204.671750,185.553485,32.000000,179.182413,68.610415,59.570183,95.949165,83.078296,46.218632,45.909701,55.313482,45.208625,22.581895,59.545474,34.699065
33.054544,60.402887,138.785210,175.809751,66.491114,61.759932,29.720820,14.128764,138.426555,0.371563,59.956193,33.477624,172.531821,139.481754,169.070221,138.895315,93.940123,137.858296,-0.000661,0.000977,32.000000,-235.876973,139.255626,-0.382863,22.765636,0.692304,271528.638173,0.949786,40.749990,5.570433,4.236480,0.008524,0.037569,207.770633,32.000000,223.295254,202.272504,206.724746,185.880145,32.000000,179.318267,68.615667,59.521291,95.942598,83.078296,46.239383,45.909701,55.205666,45.208625,23.081026,59.551965,34.825550
33.101189,60.225643,138.856524,175.822089,66.381140,61.728467,29.647595,14.127907,138.511830,0.371296,59.537966,33.492037,172.539217,139.588398,169.084732,138.927054,93.853134,137.953752,-0.000661,0.000974,32.000000,-235.880944,139.310896,-0.382628,22.648039,0.686336,271495.388403,0.950072,40.656655,5.453009,4.218245,0.016453,0.032807,207.902121,32.000000,222.907357,202.935354,207.781233,185.114087,32.000000,179.670023,68.580712,59.523350,95.922233,83.078296,46.279280,45.909701,55.153524,45.208625,23.086469,59.544913,34.704641
33.131544,60.225643,138.930045,175.822089,66.302971,61.691661,29.730223,14.132331,138.537665,0.371561,59.578132,33.330937,172.576146,139.653668,169.084127,139.005796,93.860102,137.926181,-0.000661,0.000984,32.000000,-235.874881,139.311894,-0.382881,22.615073,0.683515,271497.768677,0.940182,40.501328,5.585635,4.198673,0.018686,0.036360,208.061956,32.000000,223.048089,203.502328,206.811154,184.758946,32.000000,180.163239,68.586687,59.539894,95.951332,83.078296,46.293824,45.909701,55.172407,45.208625,22.320627,59.553253,34.728852
33.034398,59.990974,138.883551,175.793767,66.304438,61.659891,29.735575,14.132189,138.417395,0.371334,59.599917,33.324459,172.533627,139.645369,169.081360,139.028960,93.813376,138.056467,-0.000663,0.000958,32.000000,-235.878466,139.360699,-0.382828,22.577281,0.685885,271299.116350,0.940225,40.257907,5.718311,4.194910,0.021806,0.025990,207.257349,32.000000,223.582284,203.535785,204.557860,184.530246,32.000000,180.630905,68.551600,59.544341,95.919204,83.078296,46.309531,45.909701,55.208211,45.208625,21.303562,59.549958,34.707869
32.941070,59.933545,138.814237,175.766567,66.290723,61.633129,29.633430,14.130619,138.482345,0.371199,59.617662,33.355701,172.473267,139.571861,169.104705,138.967251,93.801080,137.981603,-0.000665,0.000959,32.000000,-235.878888,139.322908,-0.382752,22.523544,0.686230,271114.327852,0.936143,40.214881,5.698150,4.193286,0.015320,0.031950,206.900359,32.000000,224.045710,203.218919,202.677205,184.914899,32.000000,180.478504,68.554336,59.542064,95.937539,83.078296,46.252526,45.909701,55.258009,45.208625,21.054052,59.548906,34.676174
32.948406,59.957176,138.840826,175.744414,66.216154,61.614107,29.737055,14.136184,138.472220,0.371438,59.690632,33.218972,172.470139,139.556383,169.129541,138.899639,93.814358,137.970681,-0.000665,0.000951,32.000000,-235.872175,139.293068,-0.382421,22.561965,0.688094,270896.087477,0.937890,40.118017,5.807206,4.204210,0.016301,0.035557,206.889521,32.000000,224.012734,202.644334,203.101153,185.509167,32.000000,179.658880,68.540445,59.545250,95.902466,83.078296,46.329079,45.909701,55.250046,45.208625,21.053154,59.547077,34.709336
32.874880,59.957176,138.911987,175.744414,66.146148,61.589189,29.658754,14.125339,138.415939,0.371405,59.761576,33.235091,172.553638,139.582893,169.164858,138.907047,93.805505,137.855035,-0.000665,0.000984,32.000000,-235.882037,139.296254,-0.381998,22.618980,0.690661,270793.768158,0.943411,40.193273,5.783691,4.214017,0.014102,0.041353,207.316207,32.000000,223.440320,202.438690,205.309680,185.826781,32.000000,179.192553,68.557771,59.558562,95.902894,83.078296,46.288584,45.909701,55.297102,45.208625,21.155088,59.555545,34.632447
32.866586,60.056648,138.766810,175.738806,66.119345,61.560949,29.729970,14.132617,138.444954,0.371383,59.952212,33.224663,172.598937,139.450861,169.168178,138.928504,93.767995,137.952748,-0.000665,0.000987,32.000000,-235.876726,139.168926,-0.382008,22.710221,0.689286,270709.858268,0.939664,40.206464,5.765187,4.213886,0.023784,0.036266,207.894575,32.000000,223.042433,202.564274,207.237513,185.821044,32.000000,179.491821,68.548585,59.553898,95.910969,83.078296,46.283691,45.909701,55.311131,45.208625,21.586916,59.543615,34.722616
32.945989,60.166288,138.805165,175.745536,66.150025,61.540585,29.685644,14.133473,138.402173,0.371439,59.882983,33.349946,172.575626,139.477817,169.140676,138.831247,93.762348,137.766041,-0.000665,0.000988,32.000000,-235.873739,139.187566,-0.381980,22.758687,0.688762,270645.635058,0.943995,40.311183,5.718690,4.225475,0.013886,0.027131,208.007191,32.000000,222.972046,203.055743,207.705717,185.266561,32.000000,180.287172,68.572805,59.569557,95.917014,83.078296,46.247421,45.909701,55.279111,45.208625,22.063798,59.547991,34.631787
32.988094,60.156396,138.807890,175.765445,66.213501,61.527972,29.726720,14.133616,138.488610,0.371582,59.602632,33.403694,172.600819,139.444193,169.096957,138.925266,93.753852,137.867229,-0.000664,0.000964,32.000000,-235.875564,139.295557,-0.381876,22.747724,0.685471,270644.425799,0.941774,40.422477,5.802970,4.222124,0.017450,0.037561,207.846705,32.000000,223.080210,203.524887,206.032774,184.773075,32.000000,180.436071,68.541130,59.574512,95.919811,83.078296,46.259237,45.909701,55.226550,45.208625,22.066044,59.539583,34.724083
33.005488,60.156396,138.807843,175.765445,66.282190,61.522940,29.731801,14.130619,138.463386,0.371952,59.534363,33.418890,172.588145,139.537278,169.095425,138.887391,93.782660,137.957443,-0.000664,0.000952,32.000000,-235.876757,139.299250,-0.382125,22.746937,0.682778,270604.185255,0.940704,40.419014,5.719230,4.213113,0.017841,0.031234,207.112937,32.000000,223.519062,203.607259,203.955013,184.500437,32.000000,180.618324,68.551477,59.584971,95.927615,83.078296,46.246165,45.909701,55.260535,45.208625,22.025244,59.550391,34.645653
32.965803,59.984379,138.755516,175.773016,66.331339,61.524188,29.674036,14.129192,138.380894,0.371683,59.623324,33.277279,172.544922,139.446294,169.161332,138.864451,93.840858,137.787225,-0.000664,0.000920,32.000000,-235.879168,139.158485,-0.382123,22.676573,0.682257,270530.948356,0.937919,40.349234,5.776183,4.207818,0.006882,0.027999,206.904526,32.000000,224.050280,203.038574,202.427719,185.164272,32.000000,180.412056,68.574624,59.624753,95.957498,83.078296,46.279320,45.909701,55.293273,45.208625,21.279597,59.544549,34.664289
32.940634,59.959374,138.736876,175.765725,66.381672,61.532801,29.759640,14.135756,138.366538,0.371696,59.604526,33.196777,172.552396,139.525287,169.157271,138.873297,93.827116,137.799340,-0.000665,0.000912,32.000000,-235.870636,139.253318,-0.382103,22.628658,0.681932,270468.565997,0.937159,40.324509,5.790552,4.205599,0.027146,0.036152,206.954922,32.000000,223.841171,202.475335,203.632014,185.740650,32.000000,179.663133,68.567605,59.590769,95.932109,83.078296,46.214245,45.909701,55.301823,45.208625,21.170800,59.546988,34.707502
32.838551,60.019552,138.689208,175.767408,66.315408,61.536611,29.706041,14.128906,138.306735,0.371613,59.686125,33.188628,172.576490,139.437200,169.131472,138.841512,93.856407,137.831994,-0.000665,0.000900,32.000000,-235.881092,139.182673,-0.382239,22.581923,0.684258,270295.744357,0.939820,40.208916,5.650867,4.209074,0.023828,0.041560,207.479317,32.000000,223.190034,202.473412,205.869246,185.838174,32.000000,179.142705,68.549663,59.583558,95.916640,83.078296,46.235913,45.909701,55.322992,45.208625,21.170251,59.552368,34.593709
32.739841,60.019552,138.662928,175.767408,66.150979,61.527792,29.696787,14.130904,138.265585,0.371274,59.837358,33.082604,172.585627,139.376231,169.175706,138.754360,93.868731,137.792692,-0.000665,0.000907,32.000000,-235.880242,139.106029,-0.382357,22.523596,0.686115,270342.098704,0.937951,40.219721,5.670411,4.211725,0.019540,0.019842,207.903794,32.000000,222.757420,202.647601,207.562739,185.598768,32.000000,179.737160,68.549492,59.609433,95.934173,83.078296,46.186678,45.909701,55.398498,45.208625,21.431566,59.552614,34.709410
32.723070,60.121772,138.597353,175.783952,66.068090,61.497342,29.771967,14.131475,138.216634,0.371287,60.011579,33.098607,172.590302,139.288876,169.144218,138.620637,93.859343,137.662507,-0.000664,0.000905,32.000000,-235.877376,139.028446,-0.382488,22.445076,0.689232,270422.834298,0.942930,40.425366,5.656756,4.223366,0.014585,0.039469,207.956228,32.000000,222.787170,203.000985,207.842264,185.237719,32.000000,180.548541,68.538511,59.614299,95.947354,83.078296,46.191025,45.909701,55.401923,45.208625,21.876186,59.538914,34.695543
32.853267,60.234436,138.550986,175.806386,65.998110,61.464266,29.652453,14.130476,138.288529,0.371547,60.310625,33.150725,172.632568,139.313978,169.077724,138.647344,93.924404,137.679138,-0.000665,0.000931,32.000000,-235.883129,139.024674,-0.382362,22.568312,0.692501,270419.064340,0.946100,40.566358,5.625611,4.235296,0.014524,0.031366,207.527369,32.000000,223.163690,203.402106,205.416005,184.762087,32.000000,180.577391,68.537988,59.596965,95.920871,83.078296,46.140258,45.909701,55.366904,45.208625,22.367080,59.554502,34.604494
33.081321,60.355072,138.700993,175.831343,65.972272,61.440030,29.748167,14.132331,138.364257,0.371272,59.831234,33.410693,172.545888,139.327741,169.041070,138.811037,93.954002,137.836235,-0.000665,0.000916,32.000000,-235.873078,139.207309,-0.382525,22.661886,0.694807,270380.938660,0.943982,40.692567,5.572630,4.235463,0.027792,0.037104,206.926993,32.000000,223.624272,203.470513,203.423554,184.678080,32.000000,180.513713,68.520838,59.598537,95.890006,83.078296,46.177355,45.909701,55.330694,45.208625,22.370247,59.549870,34.775881
33.099107,60.355072,138.715330,175.831343,65.976723,61.428531,29.553306,14.133758,138.357186,0.371311,59.445826,33.387105,172.528599,139.511870,169.114361,138.836748,94.037207,137.863781,-0.000664,0.000921,32.000000,-235.871487,139.225541,-0.382388,22.662017,0.688465,270184.593967,0.943552,40.619259,5.515539,4.217267,0.019167,0.019039,206.866213,32.000000,223.757443,202.869366,202.539352,185.308891,32.000000,179.999065,68.544729,59.629406,95.917478,83.078296,46.195658,45.909701,55.268832,45.208625,22.898364,59.551679,34.612565
33.057114,60.136061,138.824968,175.841998,65.993424,61.425735,29.441554,14.131760,138.393269,0.371129,59.240246,33.308437,172.567033,139.420479,169.152939,138.814215,94.056341,137.921366,-0.000663,0.000921,32.000000,-235.876763,139.311649,-0.382337,22.678723,0.682265,270026.156075,0.933546,40.415515,5.561194,4.192728,0.015726,0.023499,207.101506,32.000000,223.740075,202.335100,204.358128,186.013047,32.000000,179.609650,68.539086,59.616980,95.891877,83.078296,46.232790,45.909701,55.287367,45.208625,21.951114,59.549319,34.867076
33.054710,59.962397,138.739533,175.811713,65.953642,61.427056,29.819205,14.129192,138.312414,0.370853,59.318369,33.342092,172.585048,139.511708,169.185195,138.905359,94.049147,137.987032,-0.000662,0.000944,32.000000,-235.877857,139.259643,-0.382288,22.702930,0.681886,269874.054689,0.938990,40.390290,5.491175,4.190909,0.025556,0.034168,207.703057,32.000000,223.061747,202.460658,206.291870,185.944146,32.000000,179.353120,68.554663,59.615500,95.886710,83.078296,46.203402,45.909701,55.291111,45.208625,21.198810,59.549004,34.683878
32.970156,59.949482,138.816474,175.789280,65.930928,61.429645,29.617881,14.129905,138.422467,0.371139,59.450247,33.340856,172.620116,139.466257,169.195404,138.953010,94.091912,137.662406,-0.000660,0.000976,32.000000,-235.878618,139.212551,-0.382233,22.713604,0.682070,269694.476074,0.943294,40.230853,5.499607,4.199549,0.018557,0.031883,207.935504,32.000000,222.645204,202.929554,207.670020,185.260246,32.000000,179.784446,68.567287,59.613555,95.866173,83.078296,46.257492,45.909701,55.328725,45.208625,21.198302,59.553292,34.609410
32.839963,59.949482,138.683243,175.789280,65.954563,61.427111,29.644151,14.129334,138.334784,0.371078,59.594204,33.247371,172.627158,139.490481,169.199489,138.848622,94.112890,137.787857,-0.000660,0.000994,32.000000,-235.879517,139.106906,-0.382157,22.690394,0.680808,269577.254528,0.931059,40.060602,5.538221,4.197270,0.021398,0.034516,208.017893,32.000000,222.721339,203.323157,207.242168,185.030441,32.000000,180.538459,68.557707,59.665629,95.886710,83.078296,46.182888,45.909701,55.390158,45.208625,21.141595,59.545336,34.610437
32.856846,60.010484,138.688898,175.782550,65.959532,61.430983,29.687848,14.129334,138.238029,0.371272,59.781217,33.217482,172.614428,139.323439,169.091967,138.707646,94.152939,137.810221,-0.000660,0.000991,32.000000,-235.877878,139.057796,-0.382157,22.645206,0.682174,269569.858314,0.939946,40.167826,5.340012,4.210368,0.019815,0.029512,207.335676,32.000000,223.235671,203.560578,204.676450,184.541139,32.000000,180.845053,68.546377,59.641154,95.882392,83.078296,46.216801,45.909701,55.369450,45.208625,21.406088,59.548680,34.695910
32.872132,60.098140,138.573255,175.792645,65.968684,61.432234,29.623016,14.131475,138.239843,0.371383,59.925338,33.250811,172.567626,139.330474,169.115114,138.660241,94.164448,137.767471,-0.000659,0.000974,32.000000,-235.876885,139.087999,-0.382182,22.687693,0.684554,269600.781716,0.943019,40.353282,5.379138,4.223002,0.017107,0.029753,206.920736,32.000000,223.757495,203.435604,202.985064,184.984258,32.000000,180.574341,68.538917,59.654200,95.898713,83.078296,46.134975,45.909701,55.392579,45.208625,21.786881,59.544913,34.671332
33.316062,60.213277,138.914694,175.821528,66.017745,61.431033,29.709203,14.128906,138.545517,0.371381,59.405145,33.864855,172.517127,139.660846,169.175210,138.963094,94.217742,137.993602,-0.000659,0.000979,32.000000,-235.880273,139.460533,-0.382156,22.992282,0.685799,269611.294801,0.941312,40.390202,5.349799,4.221005,0.014636,0.024197,206.839389,32.000000,223.768406,202.859569,202.983888,185.459041,32.000000,179.801924,68.560993,59.629040,95.879028,83.078296,46.202823,45.909701,55.290367,45.208625,21.788207,59.550834,34.854750
33.491819,60.213277,139.130116,175.821528,66.203888,61.446293,29.687389,14.133473,138.826946,0.371309,57.467926,34.045829,172.573086,139.912550,169.196314,139.312849,94.218338,138.266047,-0.000658,0.000969,32.000000,-235.876526,139.701190,-0.382033,22.972665,0.684016,269663.072582,0.943121,40.456064,5.317815,4.215524,0.026477,0.030439,207.318802,32.000000,223.388940,202.456503,204.991301,185.885975,32.000000,179.618058,68.569964,59.665834,95.888482,83.078296,46.340834,45.909701,55.122499,45.208625,22.290556,59.547155,35.117552
33.498605,59.756040,139.434444,175.815078,66.374886,61.493133,29.672117,14.131047,139.043200,0.371162,56.335400,33.800721,172.622194,140.115990,169.242621,139.452051,94.161654,138.474202,-0.000658,0.000973,32.000000,-235.876821,139.880360,-0.382003,22.792754,0.669029,269469.225506,0.927346,39.941633,5.372769,4.169601,0.024824,0.021158,207.800532,32.000000,223.037538,202.434564,206.820262,186.150696,32.000000,179.837090,68.543010,59.636491,95.868540,83.078296,46.427107,45.909701,55.094967,45.208625,20.305810,59.537812,35.053062
33.469104,58.659250,139.365778,175.677957,66.502835,61.542687,29.643887,14.127051,139.011256,0.370751,56.126375,33.806472,172.629473,140.141030,169.323026,139.364121,94.195564,138.444903,-0.000660,0.001011,32.000000,-235.881472,139.960880,-0.381768,22.727451,0.667653,269452.174108,0.923093,39.694174,5.502416,4.154152,0.014245,0.026931,208.026866,32.000000,222.654772,203.188978,207.793426,185.287031,32.000000,179.988169,68.579416,59.630437,95.884673,83.078296,46.440944,45.909701,55.111705,45.208625,15.539671,59.541835,34.856291
33.294539,58.225204,139.511128,175.538034,66.616022,61.585903,29.627611,14.129905,139.018850,0.370697,56.336638,33.614238,172.563427,140.086138,169.306342,139.430211,94.230615,138.521706,-0.000660,0.001013,32.000000,-235.878126,139.934692,-0.381760,22.725694,0.673621,269369.447942,0.923077,39.227404,5.658478,4.162396,0.010817,0.013566,207.873560,32.000000,222.748761,203.490120,206.738115,184.766737,32.000000,180.670215,68.574954,59.631388,95.895101,83.078296,46.478749,45.909701,55.158431,45.208625,15.521557,59.544756,34.818800
33.225819,58.225204,139.306675,175.538034,66.662714,61.624024,29.695505,14.128193,138.976932,0.371054,56.686356,33.561520,172.535811,140.045112,169.267439,139.443656,94.295979,138.501384,-0.000661,0.001024,32.000000,-235.874594,139.884358,-0.381890,22.724068,0.674506,268723.200388,0.923165,38.172071,5.610587,4.164013,0.016796,0.032156,207.264979,32.000000,223.469982,203.722373,204.169729,184.869263,32.000000,180.987754,68.608907,59.659824,95.883444,83.078296,46.428512,45.909701,55.209529,45.208625,13.614679,59.547293,34.758272
32.991863,58.248829,139.370195,175.449147,66.778171,61.660890,29.681380,14.128764,138.921934,0.371013,57.070603,33.337927,172.472517,139.992666,169.273663,139.346765,94.301591,138.379524,-0.000661,0.001067,32.000000,-235.878776,139.740697,-0.381984,22.746229,0.677675,268627.292665,0.928508,37.983933,5.612181,4.190211,0.008783,0.025648,206.752549,32.000000,223.858947,203.357168,202.523451,185.140689,32.000000,180.362173,68.603374,59.666835,95.920859,83.078296,46.459755,45.909701,55.255212,45.208625,13.693398,59.546467,34.859960
32.917800,58.476013,139.236863,175.422509,66.839618,61.690476,29.708146,14.131903,138.856103,0.370723,57.431019,33.236457,172.428761,139.950130,169.295020,139.329369,94.340863,138.320632,-0.000661,0.001050,32.000000,-235.876948,139.684936,-0.381534,22.739882,0.678569,268753.983522,0.928993,38.081010,5.537122,4.192724,0.016773,0.037935,206.996488,32.000000,223.759488,202.903614,203.426796,185.539405,32.000000,179.585909,68.574390,59.681649,95.888391,83.078296,46.410089,45.909701,55.348230,45.208625,14.656292,59.550086,34.672286
32.979431,58.797162,139.230478,175.438772,66.874670,61.705825,29.656978,14.122199,138.759614,0.370837,57.762553,33.385942,172.421426,139.929497,169.242531,139.237850,94.328635,138.215759,-0.000660,0.001079,32.000000,-235.887800,139.566731,-0.381503,22.884388,0.682461,269042.177937,0.937040,38.436306,5.473354,4.224381,0.035479,0.044274,207.446393,32.000000,223.256471,202.540696,205.811974,185.774345,32.000000,179.568909,68.584891,59.678820,95.887860,83.078296,46.395829,45.909701,55.382535,45.208625,14.635703,59.546005,34.711464
33.171192,58.797162,139.154233,175.438772,66.903080,61.711009,29.658442,14.125624,138.849170,0.371282,57.401472,33.652353,172.444589,139.931617,169.242652,139.371169,94.334560,138.293132,-0.000660,0.001110,32.000000,-235.886997,139.728257,-0.381464,23.040197,0.684138,269337.456470,0.939384,38.768868,5.405962,4.229835,0.005534,0.010421,207.930304,32.000000,222.975553,202.625249,207.387869,185.964069,32.000000,179.791485,68.593338,59.674755,95.918742,83.078296,46.386214,45.909701,55.246060,45.208625,16.012605,59.549201,35.221074
33.359178,58.999915,139.551956,175.478589,67.107293,61.722379,29.690978,14.128193,139.080878,0.371095,56.099838,33.666780,172.429312,140.230750,169.153095,139.637274,94.334989,138.381075,-0.000661,0.001093,32.000000,-235.878200,139.964959,-0.381471,22.902195,0.679483,269632.574910,0.940088,39.002315,5.368092,4.221737,0.012865,0.035726,208.072794,32.000000,222.690403,203.308313,207.839594,185.067141,32.000000,179.769768,68.556302,59.661268,95.943330,83.078296,46.488051,45.909701,55.135308,45.208625,16.877728,59.532954,35.040370
33.307582,58.459255,139.530256,175.464849,67.225399,61.747747,29.614847,14.124197,139.112021,0.371183,55.906390,33.594560,172.401791,140.372752,169.097499,139.676305,94.321426,138.690828,-0.000659,0.001098,32.000000,-235.888588,140.033406,-0.381593,22.818534,0.671527,269553.818644,0.934359,38.730249,5.399130,4.195033,0.023056,0.032037,207.786175,32.000000,223.045705,203.609704,205.838444,184.653595,32.000000,180.431951,68.489775,59.675111,95.916904,83.078296,46.539857,45.909701,55.174713,45.208625,14.516387,59.557157,34.800312
33.169308,58.027971,139.546265,175.382412,67.325556,61.769464,29.651485,14.127051,139.188913,0.371298,56.177751,33.450409,172.366385,140.168599,169.164544,139.619997,94.383772,138.642588,-0.000659,0.001083,32.000000,-235.881636,139.974586,-0.381707,22.720737,0.674327,269666.250412,0.928374,38.667471,5.440695,4.183315,0.019977,0.029991,207.044160,32.000000,223.607591,203.621131,203.886918,184.704538,32.000000,180.882171,68.509204,59.686345,95.925998,83.078296,46.555827,45.909701,55.206362,45.208625,14.495572,59.546900,34.840664
33.102221,58.027971,139.437467,175.382412,67.408869,61.787411,29.770189,14.128906,139.024062,0.371232,56.537262,33.421238,172.288760,140.198838,169.193324,139.575893,94.426631,138.516789,-0.000660,0.001087,32.000000,-235.878142,139.958656,-0.381870,22.655277,0.676943,269405.824605,0.931479,38.199575,5.602010,4.189144,0.018944,0.039408,206.822793,32.000000,223.914286,203.033782,202.347357,185.322465,32.000000,179.879835,68.538367,59.688932,95.922082,83.078296,46.516375,45.909701,55.262425,45.208625,12.598008,59.545847,34.909409
32.927914,58.086206,139.346763,175.335025,67.486035,61.806418,29.505130,14.130904,139.048614,0.371285,56.922760,33.187052,172.347158,140.098882,169.189263,139.467717,94.455560,138.543599,-0.000659,0.001074,32.000000,-235.880242,139.904854,-0.381976,22.632041,0.681714,269167.444680,0.933816,37.963726,5.516671,4.207090,0.025616,0.034566,207.007435,32.000000,223.771252,202.854516,203.749019,185.450602,32.000000,179.375122,68.514305,59.694020,95.845866,83.078296,46.555397,45.909701,55.302307,45.208625,12.824516,59.541510,34.871992
32.948754,58.366128,139.298460,175.328857,67.565850,61.822980,29.622524,14.123912,138.942088,0.371344,57.313631,33.268263,172.318050,140.039362,169.175346,139.531294,94.426528,138.391323,-0.000659,0.001057,32.000000,-235.881170,139.803229,-0.381961,22.694354,0.684617,269229.928009,0.932363,38.058773,5.413819,4.212330,0.016328,0.031820,207.493807,32.000000,223.124810,202.540407,206.359819,185.676771,32.000000,179.374387,68.534127,59.711952,95.848286,83.078296,46.474166,45.909701,55.336680,45.208625,14.014229,59.547972,34.806401
33.038675,58.664744,139.431454,175.363626,67.634498,61.829345,29.288166,14.130762,138.977376,0.371386,57.432841,33.332616,172.398492,140.063993,169.150513,139.431719,94.426103,138.333366,-0.000660,0.001038,32.000000,-235.878418,139.707452,-0.381903,22.757559,0.688238,269412.509223,0.946443,38.364660,5.397679,4.231873,0.023422,0.033077,207.963398,32.000000,222.830927,202.756383,207.725387,185.739721,32.000000,179.589836,68.548436,59.704569,95.848667,83.078296,46.514313,45.909701,55.325521,45.208625,13.992155,59.542454,34.879402
33.044626,58.664744,139.260754,175.363626,67.667584,61.833115,29.654988,14.132189,138.986158,0.371590,57.504683,33.303017,172.388105,139.977332,169.115843,139.364695,94.451003,138.348668,-0.000660,0.001044,32.000000,-235.877810,139.782301,-0.381995,22.768102,0.686490,269720.586637,0.942938,38.614919,5.354049,4.227731,0.019045,0.014262,208.008278,32.000000,222.839697,203.301199,207.476228,184.820753,32.000000,180.112396,68.508138,59.696610,95.855813,83.078296,46.465508,45.909701,55.306028,45.208625,15.269519,59.539966,34.884538
32.972011,58.763645,139.347553,175.402320,67.651687,61.835580,29.708355,14.136612,138.904613,0.371603,57.882669,33.224273,172.397652,140.052879,169.068352,139.333753,94.501350,138.418715,-0.000660,0.001033,32.000000,-235.873878,139.750340,-0.381717,22.774606,0.684120,269932.721187,0.951720,38.785714,5.326802,4.220250,0.022579,0.036934,207.526035,32.000000,223.270430,203.654084,205.077943,184.661268,32.000000,180.222341,68.520063,59.706981,95.816286,83.078296,46.518039,45.909701,55.321896,45.208625,15.681405,59.555043,34.872359
32.937080,58.875460,139.276358,175.427276,67.646798,61.835555,29.673684,14.130333,138.901930,0.371840,58.205644,33.264126,172.383314,140.011038,169.047247,139.330733,94.508059,138.426475,-0.000661,0.001045,32.000000,-235.880977,139.702619,-0.381465,22.746937,0.683149,269918.181188,0.939826,38.777264,5.309210,4.214324,0.022569,0.031060,206.978696,32.000000,223.738819,203.565413,203.360603,184.633888,32.000000,180.479308,68.525227,59.728582,95.828625,83.078296,46.481810,45.909701,55.357688,45.208625,16.150260,59.553745,34.668691
32.848930,59.090853,139.189337,175.460923,67.643341,61.831795,29.675255,14.133187,138.807212,0.371928,58.550505,33.133781,172.357533,139.906718,169.075462,139.254706,94.532788,138.278005,-0.000660,0.001045,32.000000,-235.878122,139.603173,-0.381338,22.661991,0.684670,269985.200492,0.940585,38.979350,5.292302,4.226238,0.017064,0.029775,206.785428,32.000000,223.934300,202.873112,202.567681,185.243655,32.000000,179.653326,68.534636,59.738930,95.835603,83.078296,46.489026,45.909701,55.382507,45.208625,16.135068,59.548916,34.699358
32.793078,59.090853,139.069915,175.460923,67.658069,61.830540,29.700474,14.132902,138.708537,0.372027,58.807453,33.137557,172.401723,139.839061,169.072438,139.236493,94.482851,138.229074,-0.000659,0.001061,32.000000,-235.873491,139.585103,-0.381456,22.624881,0.686027,270081.262278,0.942992,39.140865,5.289298,4.228558,0.006035,0.044252,207.075732,32.000000,223.717751,202.537964,204.435039,185.547996,32.000000,179.105972,68.530020,59.747287,95.798617,83.078296,46.410523,45.909701,55.433589,45.208625,17.057168,59.552476,34.738537
32.781729,59.347468,139.056885,175.505788,67.666157,61.828071,29.612826,14.136470,138.590998,0.372127,59.239501,33.180597,172.388756,139.773463,169.061289,139.029003,94.400905,138.094050,-0.000658,0.001035,32.000000,-235.869103,139.490449,-0.381463,22.543817,0.690102,270245.161360,0.946047,39.481861,5.193677,4.237256,0.006994,0.039949,207.592590,32.000000,222.954591,202.585476,206.697241,185.592577,32.000000,179.007870,68.550018,59.727171,95.787661,83.078296,46.433576,45.909701,55.437393,45.208625,18.160396,59.553214,34.601560
32.723961,59.628547,138.919842,175.557662,67.667583,61.823001,29.720408,14.127907,138.612344,0.372537,59.568377,33.024866,172.414364,139.709927,169.047822,138.998602,94.355757,138.051207,-0.000659,0.001022,32.000000,-235.881763,139.410423,-0.381487,22.489266,0.691746,270323.263823,0.946931,39.561577,5.220240,4.240831,0.023889,0.032123,207.994904,32.000000,222.808923,202.926630,207.922589,185.215039,32.000000,179.743435,68.545820,59.701925,95.762712,83.078296,46.358439,45.909701,55.479779,45.208625,19.372175,59.547028,34.676028
32.749591,59.894801,138.856247,175.623277,67.713216,61.820529,29.685314,14.133901,138.550675,0.372531,59.952045,32.994636,172.445877,139.517559,169.007454,138.964177,94.330648,137.959256,-0.000658,0.000985,32.000000,-235.872819,139.313627,-0.381718,22.469335,0.694788,270606.029209,0.950619,39.834402,5.237648,4.241902,0.021450,0.031384,207.933289,32.000000,222.952894,203.305433,207.140259,184.834245,32.000000,180.145136,68.520376,59.731661,95.743679,83.078296,46.370442,45.909701,55.514057,45.208625,19.367157,59.555250,34.489821
32.691967,59.894801,138.816347,175.623277,67.707918,61.820575,29.646992,14.130762,138.352881,0.372807,60.285511,33.032106,172.465030,139.444764,168.991239,138.923552,94.341837,137.838093,-0.000658,0.000982,32.000000,-235.873336,139.189586,-0.381692,22.499573,0.697398,270879.115265,0.949499,40.198067,5.262309,4.245203,0.026568,0.042147,207.311310,32.000000,223.420397,203.686015,204.334085,184.736746,32.000000,180.208841,68.559671,59.782712,95.745993,83.078296,46.317206,45.909701,55.517054,45.208625,20.520753,59.553283,34.607136
32.688513,60.125070,138.689847,175.684967,67.679530,61.809350,29.679994,14.128193,138.272680,0.373070,60.578220,33.002410,172.432209,139.411691,169.036635,138.736981,94.338718,137.870785,-0.000659,0.000989,32.000000,-235.880495,139.078843,-0.381661,22.549901,0.697782,271087.513816,0.950390,40.427666,5.243431,4.239938,0.025727,0.039303,206.901666,32.000000,223.716886,203.510584,202.976600,184.756322,32.000000,180.104881,68.538343,59.782161,95.740059,83.078296,46.326265,45.909701,55.514008,45.208625,21.520317,59.539052,34.742572
32.671485,60.338309,138.666530,175.746938,67.636839,61.790148,29.723191,14.127622,138.317054,0.373346,60.711214,33.023119,172.475261,139.405737,169.029488,138.839738,94.304903,137.745661,-0.000659,0.001021,32.000000,-235.883524,139.081373,-0.381653,22.578592,0.697688,271102.553318,0.953396,40.510108,5.174247,4.246191,0.000000,0.052610,206.943497,32.000000,223.950116,202.739952,202.913073,185.380110,32.000000,179.716667,68.559476,59.813176,95.717971,83.078296,46.259073,45.909701,55.546466,45.208625,22.448006,59.548670,34.493856
32.745246,60.527099,138.557656,175.810031,67.621953,61.769846,29.706316,14.132474,138.219268,0.373420,60.795664,32.973067,172.488330,139.307004,169.051932,138.738328,94.241049,137.621063,-0.000660,0.001011,32.000000,-235.870968,139.057672,-0.381746,22.635686,0.696011,271235.693553,0.952784,40.745321,5.193018,4.242770,0.015081,0.029624,207.235032,32.000000,223.515073,202.388282,205.093494,185.838006,32.000000,179.305045,68.548321,59.768302,95.675151,83.078296,46.259438,45.909701,55.542942,45.208625,22.452577,59.561003,34.719021
32.718384,60.527099,138.580043,175.810031,67.602701,61.749544,29.711764,14.134329,138.202001,0.373511,60.992291,33.012770,172.553992,139.309348,169.083897,138.652501,94.152712,137.696540,-0.000660,0.001010,32.000000,-235.872883,138.971584,-0.381475,22.618928,0.695476,271360.528673,0.952105,40.982946,5.166913,4.244268,0.021458,0.028297,207.820623,32.000000,222.870996,202.644625,207.224291,185.719463,32.000000,179.072008,68.541957,59.775732,95.695294,83.078296,46.221304,45.909701,55.546511,45.208625,23.278672,59.554060,34.697157
32.755791,60.675771,138.452426,175.863591,67.536809,61.729279,29.745867,14.129905,138.073038,0.373368,61.234651,33.098012,172.626553,139.240489,169.100409,138.566262,94.164793,137.469946,-0.000660,0.001015,32.000000,-235.877635,138.946439,-0.381605,22.584860,0.692176,271450.241069,0.950483,41.066176,5.171059,4.231382,0.025291,0.037904,208.049789,32.000000,222.707592,203.125637,208.103810,184.959286,32.000000,180.006140,68.563265,59.788024,95.716217,83.078296,46.168060,45.909701,55.544947,45.208625,23.935120,59.552535,34.707429
32.784367,60.796965,138.542586,175.917712,67.524750,61.711494,29.663749,14.130191,138.083783,0.373307,61.286354,33.050865,172.625869,139.185475,169.015042,138.560028,94.145094,137.349759,-0.000660,0.001022,32.000000,-235.879644,138.850461,-0.381608,22.499468,0.692995,271473.963368,0.950822,41.104597,5.295570,4.235541,0.022913,0.043666,207.969262,32.000000,223.081464,203.407321,206.381052,184.729546,32.000000,180.588618,68.554603,59.797332,95.697758,83.078296,46.200822,45.909701,55.552496,45.208625,24.471084,59.546959,34.530540
32.799999,60.864846,138.421641,175.970711,67.481248,61.696195,29.728861,14.131332,138.092770,0.373098,61.419609,33.021956,172.599077,139.204397,169.031046,138.535908,94.092675,137.438561,-0.000660,0.001044,32.000000,-235.876044,138.865145,-0.381582,22.476599,0.692978,271465.068951,0.948603,41.199773,5.174844,4.226808,0.016643,0.025762,207.223579,32.000000,223.548376,203.564128,203.840401,184.769638,32.000000,180.675709,68.523802,59.807790,95.682075,83.078296,46.151805,45.909701,55.540145,45.208625,24.776625,59.545729,34.716820
32.764424,60.947018,138.533993,176.010812,67.415872,61.687237,29.699603,14.127622,138.045421,0.373185,61.507229,33.151769,172.565694,139.097428,169.096762,138.527146,94.066644,137.413466,-0.000660,0.001035,32.000000,-235.880246,138.836145,-0.381555,22.516227,0.695449,271486.370389,0.950347,41.280133,5.136861,4.225873,0.014726,0.038358,206.907614,32.000000,223.757322,203.325248,202.260104,184.989589,32.000000,179.895595,68.562943,59.828021,95.697170,83.078296,46.139708,45.909701,55.562161,45.208625,24.788309,59.547352,34.525038
32.946481,60.947018,138.402052,176.010812,67.224568,61.664381,29.645747,14.131047,138.023514,0.373407,61.425464,33.324942,172.612125,139.157621,169.150829,138.542142,94.068090,137.468312,-0.000661,0.001043,32.000000,-235.881410,138.902549,-0.381534,22.578986,0.695398,271523.058718,0.947703,41.325686,5.231903,4.220172,0.000000,0.042842,207.060863,32.000000,223.869186,202.617751,203.587932,185.612140,32.000000,179.756512,68.570402,59.847739,95.700225,83.078296,46.132385,45.909701,55.496759,45.208625,25.157570,59.553794,34.719094
33.018448,61.005831,138.589598,176.040257,67.072170,61.620159,29.670360,14.133187,138.187130,0.373521,60.987216,33.296544,172.617895,139.226806,169.119321,138.621534,93.983192,137.618512,-0.000661,0.001052,32.000000,-235.877959,138.869284,-0.381540,22.600150,0.695220,271593.085895,0.949772,41.458682,5.245889,4.228183,0.012744,0.036138,207.560013,32.000000,223.145297,202.335661,205.731911,185.955262,32.000000,179.566656,68.542774,59.840821,95.704484,83.078296,46.173927,45.909701,55.444234,45.208625,25.426027,59.553912,34.656879
33.042414,60.868144,138.544838,176.045865,66.986023,61.580760,29.615461,14.138468,138.124747,0.373879,60.794611,33.323428,172.707564,139.216916,169.195159,138.614917,93.994751,137.611712,-0.000660,0.001030,32.000000,-235.871367,139.005255,-0.381762,22.641902,0.689480,271401.458585,0.945581,41.199044,5.270761,4.200814,0.014315,0.033361,208.008603,32.000000,222.882281,202.623216,207.372166,185.814088,32.000000,179.619960,68.570339,59.830874,95.714814,83.078296,46.178003,45.909701,55.461517,45.208625,24.841703,59.550971,34.614839
33.034760,60.736230,138.575044,176.021749,66.924443,61.543904,29.573237,14.130191,138.161743,0.374131,60.779373,33.241080,172.727180,139.216469,169.179416,138.607292,93.918258,137.574868,-0.000659,0.001026,32.000000,-235.880464,138.939383,-0.381635,22.701671,0.687891,271312.852847,0.942070,41.155529,5.427692,4.197338,0.015321,0.024249,208.108766,32.000000,222.626387,203.276807,207.786984,184.927106,32.000000,180.429523,68.558615,59.831628,95.731902,83.078296,46.204717,45.909701,55.478940,45.208625,24.853432,59.546143,34.700165
32.973235,60.736230,138.517652,176.021749,66.902728,61.512196,29.688472,14.129477,138.167240,0.373876,60.787205,33.248001,172.706921,139.325213,169.147516,138.697847,93.930685,137.657734,-0.000659,0.001026,32.000000,-235.881177,139.025470,-0.381493,22.713761,0.685392,271009.004515,0.942184,40.983803,5.412873,4.192939,0.012506,0.030562,207.829505,32.000000,223.133904,203.511959,205.808662,184.806219,32.000000,180.899775,68.542603,59.849468,95.741889,83.078296,46.165289,45.909701,55.493464,45.208625,24.291135,59.547195,34.696937
32.928061,60.673573,138.580109,175.998473,66.865843,61.486823,29.660752,14.129477,138.225260,0.373868,60.715785,33.214214,172.660007,139.316731,169.166816,138.639663,93.951500,137.632432,-0.000659,0.000998,32.000000,-235.878718,138.944869,-0.381562,22.666764,0.683193,270834.964164,0.942904,40.862758,5.471702,4.194825,0.019385,0.013560,207.217132,32.000000,223.589902,203.583628,203.643221,184.839809,32.000000,180.905094,68.555796,59.872460,95.770720,83.078296,46.194613,45.909701,55.501935,45.208625,24.028706,59.549260,34.696570
32.898067,60.654061,138.517768,175.985293,66.827303,61.467693,29.673072,14.134757,138.124142,0.374097,60.706641,33.156631,172.644069,139.217773,169.197068,138.626853,93.921258,137.673462,-0.000659,0.001007,32.000000,-235.875733,138.937260,-0.381858,22.614601,0.683306,270712.626152,0.940615,40.950195,5.499000,4.200912,0.027153,0.026794,206.966191,32.000000,223.895702,203.020278,202.149062,185.339589,32.000000,180.055012,68.545033,59.822524,95.779602,83.078296,46.154483,45.909701,55.540864,45.208625,23.953076,59.547726,34.623056
32.857376,60.680718,138.431566,175.984452,66.816776,61.456262,29.729877,14.125767,138.088348,0.374178,60.695656,33.163721,172.664525,139.174689,169.236251,138.458958,93.938866,137.477071,-0.000660,0.000981,32.000000,-235.882265,138.954538,-0.381994,22.532067,0.685309,270551.676736,0.942335,40.951817,5.466057,4.208572,0.016797,0.053916,207.197580,32.000000,223.636815,202.639171,204.280187,185.711722,32.000000,179.762512,68.565838,59.871686,95.779456,83.078296,46.188675,45.909701,55.542230,45.208625,23.961912,59.549988,34.423937
32.799333,60.680718,138.396878,175.984452,66.744278,61.447409,29.691965,14.129192,138.035877,0.373730,60.714428,33.113217,172.689423,139.126403,169.223945,138.510299,93.936870,137.459274,-0.000659,0.000972,32.000000,-235.878840,138.838367,-0.382151,22.484126,0.686931,270501.559752,0.942517,40.975023,5.515963,4.210514,0.013950,0.027879,207.747581,32.000000,222.985849,202.448826,206.424196,186.021319,32.000000,179.639016,68.568334,59.860349,95.804447,83.078296,46.103856,45.909701,55.594145,45.208625,24.086747,59.541019,34.526872
32.809400,60.740078,138.378831,175.995108,66.505867,61.424661,29.599180,14.132046,137.995094,0.373778,60.846899,33.176498,172.773923,138.964336,169.224476,138.448125,93.895291,137.449233,-0.000661,0.000990,32.000000,-235.877133,138.799616,-0.382137,22.501540,0.689745,270470.181847,0.941833,41.059680,5.404188,4.213105,0.019078,0.033973,208.083254,32.000000,222.841825,202.769643,207.873164,185.601570,32.000000,180.447050,68.592617,59.865987,95.832218,83.078296,46.133574,45.909701,55.583511,45.208625,24.353984,59.546398,34.662968
33.040840,60.818126,138.338943,176.008288,66.359540,61.386330,29.669445,14.126338,138.055741,0.373624,61.017514,33.336151,172.740525,139.084888,169.186100,138.440950,93.960491,137.334643,-0.000662,0.001018,32.000000,-235.882350,138.791950,-0.382021,22.552681,0.691973,270461.984256,0.944667,41.142508,5.397645,4.219503,0.005929,0.031762,208.130590,32.000000,222.812031,203.499919,207.172802,185.039745,32.000000,180.628214,68.613030,59.914332,95.862656,83.078296,46.072812,45.909701,55.503075,45.208625,24.702910,59.549604,34.694003
33.153755,60.816203,138.551383,176.024273,66.253582,61.355797,29.701713,14.128906,138.107341,0.373440,60.592216,33.468832,172.723690,139.181091,169.170318,138.544076,93.950876,137.617822,-0.000661,0.001025,32.000000,-235.880273,139.032078,-0.382030,22.609329,0.691047,270448.581510,0.947101,41.187495,5.434406,4.217658,0.019288,0.023263,207.515710,32.000000,223.207156,203.590444,205.204466,184.839395,32.000000,180.769706,68.577156,59.889002,95.871181,83.078296,46.135722,45.909701,55.482575,45.208625,24.713963,59.543497,34.882043
33.106996,60.816203,138.518594,176.024273,66.196227,61.336577,29.681144,14.133616,138.110906,0.373237,60.179558,33.389399,172.722166,139.145019,169.197509,138.583826,94.002929,137.567846,-0.000662,0.001048,32.000000,-235.877858,139.031566,-0.382065,22.661545,0.685142,270151.755117,0.937437,40.936021,5.314206,4.186908,0.023685,0.033275,207.217299,32.000000,223.683937,203.547125,203.234651,185.043305,32.000000,180.826523,68.603299,59.897780,95.898971,83.078296,46.132557,45.909701,55.475936,45.208625,24.716645,59.551493,34.629733
33.112974,60.540839,138.602251,175.989219,66.136051,61.325410,29.705574,14.131332,138.201455,0.372921,60.031337,33.364699,172.702552,139.163452,169.240854,138.591321,94.051155,137.656977,-0.000663,0.001042,32.000000,-235.876699,138.992898,-0.381851,22.698603,0.681954,269973.626576,0.932573,40.773979,5.459679,4.179056,0.015773,0.032287,207.020904,32.000000,223.998044,202.766363,202.721543,185.829511,32.000000,180.277309,68.604634,59.899969,95.887507,83.078296,46.155856,45.909701,55.474728,45.208625,23.530658,59.539858,34.727385
32.989746,60.421024,138.479329,175.944071,66.106288,61.320312,29.723591,14.134186,138.126023,0.372836,59.978176,33.329868,172.682938,139.124383,169.278229,138.544304,94.084045,137.617389,-0.000661,0.001045,32.000000,-235.877451,139.027568,-0.381946,22.713683,0.680832,269853.819158,0.934322,40.840235,5.383664,4.183967,0.018841,0.038952,207.368515,32.000000,223.578807,202.661066,204.836127,186.000434,32.000000,179.693321,68.608463,59.909717,95.886509,83.078296,46.109887,45.909701,55.531267,45.208625,23.017665,59.541874,34.735382
32.934646,60.428444,138.442502,175.932294,66.055553,61.316504,29.686473,14.131047,138.098695,0.372784,60.084082,33.253307,172.760165,139.231191,169.313976,138.586961,94.087259,137.580295,-0.000661,0.001070,32.000000,-235.877968,138.968955,-0.381965,22.674711,0.679329,269538.627163,0.932602,40.556397,5.378166,4.185739,0.006720,0.019885,208.016981,32.000000,222.985825,202.698240,206.791587,186.065333,32.000000,179.684402,68.614218,59.900414,95.892939,83.078296,46.137109,45.909701,55.526222,45.208625,23.023353,59.547864,34.631053
32.957698,60.428444,138.475048,175.932294,65.986740,61.310161,29.699604,14.129905,138.110138,0.372759,60.234182,33.358886,172.774069,139.174586,169.302572,138.549475,94.078786,137.441215,-0.000663,0.001055,32.000000,-235.876651,138.929308,-0.381968,22.679930,0.680234,269448.335030,0.935384,40.611512,5.326301,4.197648,0.023918,0.026068,208.146849,32.000000,222.889640,203.015983,207.996078,185.410504,32.000000,180.427728,68.599432,59.872453,95.894549,83.078296,46.101289,45.909701,55.552496,45.208625,23.061328,59.543113,34.693269
33.079277,60.507038,138.623393,175.930331,65.968548,61.301319,29.652508,14.132189,138.217511,0.372713,60.217550,33.535140,172.757468,139.142613,169.225114,138.599837,94.112314,137.666812,-0.000662,0.001060,32.000000,-235.878958,139.000281,-0.381675,22.649560,0.682164,269460.171533,0.938172,40.697314,5.305303,4.203552,0.016426,0.034695,208.181060,32.000000,223.006170,203.553964,206.740548,185.032628,32.000000,180.794045,68.572547,59.899465,95.907075,83.078296,46.121118,45.909701,55.514929,45.208625,23.408767,59.550519,34.776981
33.070835,60.496320,138.533624,175.933135,65.952264,61.300089,29.691204,14.135613,138.127123,0.372661,59.896688,33.424859,172.772802,139.144243,169.182695,138.724192,94.193213,137.691132,-0.000663,0.001032,32.000000,-235.872910,139.015616,-0.381665,22.617381,0.681666,269429.366932,0.936965,40.664509,5.247064,4.201599,0.029986,0.035329,207.405092,32.000000,223.461767,203.765658,204.460599,184.715632,32.000000,180.813650,68.566009,59.902099,95.895213,83.078296,46.113668,45.909701,55.511517,45.208625,23.369077,59.553155,34.878375
33.090722,60.347652,138.663569,175.917151,65.924219,61.304684,29.572052,14.125767,138.183142,0.372417,59.787824,33.286199,172.662430,139.226726,169.243471,138.663333,94.233147,137.667083,-0.000664,0.001031,32.000000,-235.882921,138.979991,-0.381794,22.576284,0.681107,269355.298900,0.934838,40.570380,5.321721,4.190642,0.008689,0.014359,207.105208,32.000000,223.944697,203.482750,202.868884,185.295548,32.000000,180.685187,68.586770,59.939873,95.925414,83.078296,46.127674,45.909701,55.490851,45.208625,23.375782,59.546733,34.726651
33.047752,60.347652,138.536153,175.917151,65.905440,61.309320,29.568460,14.129905,138.166851,0.372252,59.733750,33.353364,172.663938,139.312918,169.286757,138.689963,94.207078,137.666651,-0.000664,0.001011,32.000000,-235.883208,139.052166,-0.381537,22.563171,0.681874,269255.777025,0.933830,40.571640,5.252477,4.188997,0.010180,0.022038,207.140627,32.000000,224.030887,202.830539,203.269219,185.924048,32.000000,180.184900,68.586378,59.923940,95.878047,83.078296,46.111808,45.909701,55.520655,45.208625,22.735554,59.543743,34.719901
33.141622,60.293517,138.670803,175.893315,65.941454,61.319437,29.666489,14.125624,138.291031,0.372538,59.653412,33.459215,172.677883,139.353822,169.330216,138.827799,94.291552,137.831977,-0.000664,0.001027,32.000000,-235.881752,139.108743,-0.381243,22.679431,0.683043,269108.210516,0.936738,40.394761,5.201018,4.190406,0.025461,0.028158,207.563389,32.000000,223.531555,202.717051,205.504045,186.106816,32.000000,179.413775,68.590339,59.929202,95.878621,83.078296,46.161483,45.909701,55.533892,45.208625,22.504923,59.557777,34.880429
33.199184,60.279503,138.726994,175.877612,65.968781,61.337189,29.346472,14.124768,138.344763,0.372409,59.342343,33.553385,172.759744,139.433388,169.335929,138.812438,94.222389,137.807777,-0.000664,0.001024,32.000000,-235.882772,139.193056,-0.381227,22.703114,0.683756,269178.744020,0.938214,40.455734,5.226880,4.191999,0.011134,0.016377,208.000783,32.000000,223.018682,202.843727,207.350953,186.025155,32.000000,179.815644,68.593381,59.923456,95.886888,83.078296,46.182943,45.909701,55.452164,45.208625,22.448030,59.542769,34.695763
33.112949,60.110506,138.773271,175.854337,65.960306,61.356290,29.632435,14.123341,138.349220,0.372333,59.179206,33.370515,172.757007,139.410591,169.332809,138.886958,94.249075,137.812063,-0.000664,0.001035,32.000000,-235.886002,139.152471,-0.381225,22.726192,0.679186,269043.067224,0.932342,40.268480,5.221605,4.184189,0.020458,0.035751,208.218839,32.000000,222.944761,203.242245,208.038962,185.286823,32.000000,180.534415,68.558731,59.901464,95.900241,83.078296,46.179240,45.909701,55.463286,45.208625,22.451806,59.551414,34.709043
33.086032,60.110506,138.642665,175.854337,65.952524,61.375449,29.781090,14.130191,138.373557,0.371974,59.365479,33.243029,172.717780,139.397050,169.256885,138.763263,94.277421,137.897759,-0.000664,0.001055,32.000000,-235.880628,139.105152,-0.380929,22.737181,0.677895,269158.673792,0.941019,40.172978,5.279179,4.178627,0.011132,0.023521,207.994464,32.000000,223.245365,203.557798,206.216603,184.985835,32.000000,180.928505,68.561817,59.926840,95.897936,83.078296,46.144156,45.909701,55.506023,45.208625,21.720186,59.552181,34.682044
32.970804,60.058846,138.690887,175.837792,65.973585,61.395784,29.655671,14.133045,138.376575,0.371970,59.492719,33.311995,172.711193,139.409039,169.281975,138.845976,94.326992,137.822420,-0.000665,0.001058,32.000000,-235.877937,139.140312,-0.380925,22.685385,0.678724,269126.421944,0.934429,40.126100,5.254545,4.190906,0.009001,0.032647,207.390214,32.000000,223.756780,203.880541,203.868986,184.951190,32.000000,180.630402,68.568164,59.933673,95.911186,83.078296,46.194460,45.909701,55.541544,45.208625,21.497111,59.550844,34.661574
33.009198,60.121497,138.642321,175.836110,66.003339,61.413721,29.718871,14.129477,138.300278,0.371645,59.607202,33.232407,172.619647,139.343810,169.267664,138.728487,94.382396,137.628514,-0.000663,0.001018,32.000000,-235.880685,139.092528,-0.380927,22.644997,0.678599,269192.522341,0.930857,40.164265,5.267226,4.190368,0.019112,0.026844,206.940666,32.000000,224.030192,203.282240,202.679470,185.288182,32.000000,180.293397,68.568010,59.902440,95.888383,83.078296,46.140131,45.909701,55.546057,45.208625,21.769972,59.549624,34.709630
33.121901,60.215476,138.703208,175.850972,66.019557,61.432735,29.703226,14.135899,138.313727,0.371711,59.674616,33.378200,172.595729,139.414993,169.328319,138.774675,94.418524,137.676236,-0.000664,0.001003,32.000000,-235.872788,139.140066,-0.380923,22.682500,0.682379,269243.075049,0.938453,40.276268,5.181588,4.206476,0.010928,0.025888,207.108313,32.000000,224.092639,202.668987,203.754328,186.094351,32.000000,180.014791,68.564533,59.929165,95.873315,83.078296,46.177091,45.909701,55.552349,45.208625,21.771614,59.545621,34.697744
33.199387,60.215476,138.728951,175.850972,66.063661,61.449212,29.673623,14.130904,138.477890,0.371693,59.346750,33.572191,172.687531,139.409509,169.315659,138.855407,94.389595,137.705521,-0.000665,0.000984,32.000000,-235.881389,139.257440,-0.380917,22.669911,0.683088,269286.924453,0.935714,40.284339,5.033283,4.200112,0.037098,0.026684,207.602292,32.000000,223.445867,202.514477,206.058676,186.215292,32.000000,179.628897,68.565386,59.924567,95.870201,83.078296,46.168662,45.909701,55.467308,45.208625,22.182205,59.553941,34.777715
33.185740,60.218773,138.897641,175.873125,66.093389,61.473361,29.696381,14.133616,138.471286,0.371798,58.930080,33.537704,172.767378,139.599653,169.349932,138.987034,94.412943,137.882574,-0.000664,0.000979,32.000000,-235.871794,139.310078,-0.380828,22.613053,0.680661,269346.790334,0.933327,40.218380,5.020027,4.187659,0.024748,0.035326,208.183335,32.000000,222.995107,202.932493,207.690580,185.954916,32.000000,179.763822,68.592777,59.910247,95.908414,83.078296,46.242655,45.909701,55.444678,45.208625,22.199451,59.547637,34.725110
