OSU 80 Ton Compressor Load Stand
33.201313,59.969816,138.839276,175.858543,66.073533,61.499989,29.706281,14.126766,138.471627,0.371956,58.875647,33.492032,172.697001,139.557894,169.288989,138.936669,94.397072,137.920126,-0.000665,0.000965,32.000000,-235.880610,139.400634,-0.380677,22.600963,0.680028,269413.345892,0.932197,40.108664,5.062990,4.178660,0.018252,0.050356,208.151553,32.000000,222.948663,203.477415,207.758313,185.167824,32.000000,180.393488,68.567252,59.921413,95.895386,83.078296,46.208234,45.909701,55.464861,45.208625,21.121302,59.549299,34.735308
33.131451,59.872544,138.871061,175.834427,66.110787,61.527984,29.702651,14.126338,138.433282,0.371965,59.086945,33.377735,172.737049,139.525819,169.262054,139.013167,94.439438,137.824691,-0.000664,0.000977,32.000000,-235.883825,139.284200,-0.380454,22.655749,0.682831,269503.975162,0.932262,40.131270,5.124436,4.185462,0.013135,0.016593,207.798271,32.000000,223.461846,203.584440,205.558714,184.988320,32.000000,180.907399,68.555939,59.941900,95.899032,83.078296,46.252969,45.909701,55.484349,45.208625,21.120895,59.555997,34.662381
33.066050,59.872544,138.842996,175.834427,66.110340,61.555990,29.681682,14.128764,138.438813,0.372025,59.166663,33.366354,172.668213,139.527103,169.289184,138.946327,94.476118,137.903188,-0.000664,0.000978,32.000000,-235.881071,139.187915,-0.380283,22.699153,0.682609,269440.770123,0.931346,39.860279,5.158281,4.181741,0.014906,0.023041,207.160093,32.000000,223.902964,203.649758,203.571384,185.134827,32.000000,180.759095,68.567885,59.953550,95.891363,83.078296,46.212650,45.909701,55.520215,45.208625,20.697204,59.547795,34.718287
33.024100,59.931896,138.845162,175.819285,66.116232,61.578061,29.692180,14.133758,138.335285,0.371961,59.230663,33.313846,172.598633,139.525899,169.326384,138.828925,94.485521,137.877330,-0.000664,0.000974,32.000000,-235.876240,139.187525,-0.380172,22.738020,0.682378,269475.312358,0.933752,39.861914,5.070229,4.191518,0.015393,0.021773,207.014744,32.000000,224.072577,203.100307,202.484785,185.572560,32.000000,179.884672,68.581912,59.947564,95.866927,83.078296,46.239419,45.909701,55.522372,45.208625,20.953488,59.541589,34.740958
33.066368,60.009934,138.822905,175.822089,66.092005,61.597424,29.617554,14.126623,138.395486,0.371859,59.399943,33.307523,172.648876,139.563950,169.275369,138.886003,94.526485,137.906597,-0.000664,0.000966,32.000000,-235.881573,139.213838,-0.380061,22.774527,0.682370,269589.760881,0.936797,39.954653,5.071128,4.198959,0.017152,0.022791,207.225223,32.000000,223.918996,202.667768,204.511936,186.038433,32.000000,179.771413,68.594885,59.957312,95.848235,83.078296,46.202079,45.909701,55.527398,45.208625,21.291451,59.549240,34.887326
33.183009,60.130291,138.860494,175.846766,66.085948,61.607591,29.700836,14.129049,138.421120,0.371785,59.341803,33.505848,172.660319,139.505040,169.314452,139.014575,94.484826,137.836871,-0.000664,0.000962,32.000000,-235.880950,139.382686,-0.379853,22.827084,0.682255,269742.083985,0.938194,40.073566,5.049348,4.204359,0.015868,0.019690,207.788394,32.000000,223.351525,202.535176,206.704395,186.281063,32.000000,179.744543,68.596046,59.921529,95.832807,83.078296,46.236680,45.909701,55.518820,45.208625,21.291585,59.552791,34.849395
33.199632,60.130291,138.878716,175.846766,66.086295,61.620155,29.727418,14.131903,138.494743,0.371655,59.069138,33.537292,172.730193,139.561074,169.357733,138.982551,94.455710,138.006230,-0.000663,0.000949,32.000000,-235.879735,139.354213,-0.379699,22.779431,0.680727,269820.025787,0.939752,40.091592,5.022394,4.198311,0.024567,0.031530,208.090543,32.000000,223.069379,203.052521,208.015546,185.760434,32.000000,179.894178,68.605212,59.919032,95.808159,83.078296,46.220545,45.909701,55.472561,45.208625,21.815454,59.547037,34.668911
33.134084,60.018452,138.905315,175.849570,66.085339,61.635414,29.715153,14.135756,138.422270,0.371873,59.043035,33.417205,172.693295,139.580260,169.283776,139.050292,94.481711,137.863493,-0.000664,0.000951,32.000000,-235.877029,139.375851,-0.379659,22.699625,0.677674,269945.155402,0.934045,40.046652,5.030674,4.184687,0.030004,0.030113,208.115897,32.000000,222.967931,203.569973,207.457894,184.946789,32.000000,180.496140,68.610904,59.911344,95.775328,83.078296,46.275094,45.909701,55.475869,45.208625,21.331051,59.544775,34.630833
33.095304,59.912936,138.969675,175.817322,66.041942,61.645529,29.721610,14.136184,138.517329,0.372315,59.209893,33.412760,172.724095,139.555567,169.252408,138.987810,94.542072,137.978027,-0.000664,0.000938,32.000000,-235.872175,139.217199,-0.379312,22.663748,0.679020,270025.861132,0.932904,40.023132,5.140844,4.183140,0.003879,0.009584,207.506956,32.000000,223.596099,203.623884,205.349654,184.949458,32.000000,181.037270,68.628732,59.959175,95.758690,83.078296,46.256041,45.909701,55.516941,45.208625,20.873093,59.545906,34.656218
32.971612,59.982731,138.846675,175.815078,66.021933,61.654371,29.762718,14.130476,138.412904,0.372312,59.387963,33.223822,172.638693,139.503042,169.262910,138.937609,94.527813,137.994193,-0.000664,0.000949,32.000000,-235.878375,139.280670,-0.379044,22.591653,0.682568,270008.937590,0.935232,40.004093,5.046535,4.192218,0.014753,0.034794,207.123440,32.000000,224.068519,203.613126,203.010534,185.307653,32.000000,180.635012,68.597626,59.950003,95.735185,83.078296,46.248522,45.909701,55.554262,45.208625,20.871917,59.547333,34.647488
32.988832,59.982731,138.857365,175.815078,65.994883,61.665835,29.694532,14.127765,138.365248,0.372408,59.534785,33.300542,172.638853,139.536707,169.273886,138.879322,94.510813,137.955732,-0.000663,0.000953,32.000000,-235.879447,139.264580,-0.379067,22.572744,0.684456,269925.108929,0.936111,39.953547,5.040989,4.199075,0.012320,0.036504,206.959910,32.000000,224.129344,202.909144,202.848428,185.693345,32.000000,179.783900,68.582842,59.932125,95.707732,83.078296,46.216768,45.909701,55.566643,45.208625,21.174453,59.554148,34.731860
33.252869,60.115727,138.851485,175.834147,66.021514,61.675929,29.792576,14.131475,138.484345,0.372810,59.593554,33.673473,172.604920,139.513012,169.303977,138.991902,94.558334,137.938874,-0.000663,0.000950,32.000000,-235.874262,139.397675,-0.378906,22.855172,0.688501,270094.832403,0.938823,40.199005,5.062981,4.211098,0.010288,0.030007,207.368854,32.000000,223.647479,202.701361,205.149769,185.945189,32.000000,179.648455,68.589775,59.942911,95.685922,83.078296,46.226006,45.909701,55.552738,45.208625,21.752358,59.539986,34.861354
33.565768,60.225368,139.145682,175.863310,66.172024,61.688548,29.706763,14.126908,138.781320,0.372709,59.054231,33.853436,172.639460,139.777115,169.305452,139.236529,94.530026,138.065063,-0.000662,0.000936,32.000000,-235.880959,139.566057,-0.378661,22.968521,0.688956,270155.123438,0.940633,40.174518,5.061579,4.209223,0.031984,0.029573,207.907167,32.000000,223.275974,202.586221,207.154963,186.217660,32.000000,179.952063,68.611784,59.943731,95.704368,83.078296,46.324044,45.909701,55.315461,45.208625,22.230043,59.552299,35.086738
33.522023,59.688171,139.322672,175.844522,66.357214,61.726070,29.362270,14.133616,138.932506,0.372919,57.503703,33.720609,172.654483,140.024108,169.330226,139.443537,94.533934,138.466813,-0.000661,0.000899,32.000000,-235.873597,139.767412,-0.378544,22.889371,0.676381,270117.082252,0.930094,39.933303,5.005991,4.175624,0.007895,0.014360,208.238022,32.000000,223.049659,203.135436,208.149178,185.498108,32.000000,180.390312,68.604897,59.939292,95.713104,83.078296,46.390521,45.909701,55.333105,45.208625,22.233088,59.555967,34.994295
33.414160,59.688171,139.471546,175.844522,66.459241,61.768723,29.690641,14.124625,138.989054,0.373200,57.133476,33.701223,172.693166,140.038118,169.292971,139.504790,94.547283,138.433499,-0.000662,0.000873,32.000000,-235.886685,139.808185,-0.378458,22.883155,0.669272,270135.361870,0.923991,39.602448,5.094665,4.145464,0.033646,0.020413,208.038053,32.000000,222.965626,203.687536,206.857177,184.824637,32.000000,180.545758,68.572522,59.946056,95.727244,83.078296,46.455599,45.909701,55.362409,45.208625,19.898501,59.548129,34.907942
33.284795,58.982057,139.322535,175.727028,66.509622,61.796637,29.667620,14.128193,138.927410,0.373440,57.181297,33.648425,172.674216,140.034998,169.330266,139.435670,94.530055,138.474939,-0.000661,0.000874,32.000000,-235.880167,139.765089,-0.378360,22.838781,0.672432,269907.642208,0.935507,39.126644,5.282672,4.156153,0.024135,0.026785,207.337850,32.000000,223.773145,203.705804,204.640045,184.984661,32.000000,180.978949,68.566287,59.957394,95.712050,83.078296,46.428552,45.909701,55.378623,45.208625,16.824784,59.553037,34.877861
33.225885,58.831778,139.436721,175.630007,66.572413,61.815437,29.656799,14.130619,138.995375,0.373820,57.435216,33.555825,172.572617,140.066624,169.337942,139.481448,94.562674,138.273477,-0.000661,0.000873,32.000000,-235.877085,139.740431,-0.378548,22.821734,0.675365,270132.120235,0.928970,39.278283,5.253425,4.174025,0.017159,0.029822,207.081118,32.000000,224.024295,203.445661,202.607672,185.386739,32.000000,180.395367,68.558216,59.927822,95.722882,83.078296,46.451017,45.909701,55.437090,45.208625,16.158440,59.551345,34.860840
33.223487,58.961177,139.311385,175.591311,66.607741,61.829386,29.692204,14.124911,138.888662,0.373835,57.691325,33.504959,172.574024,140.004147,169.378885,139.392784,94.543044,138.423011,-0.000661,0.000866,32.000000,-235.881810,139.786118,-0.378342,22.788637,0.677408,269795.145022,0.932388,38.754541,5.290427,4.185771,0.026356,0.021570,207.067550,32.000000,224.069696,202.915245,203.358227,185.736619,32.000000,179.658710,68.577248,59.946631,95.742343,83.078296,46.419822,45.909701,55.452135,45.208625,16.142657,59.558593,34.824670
33.201442,58.961177,139.399949,175.591311,66.656376,61.843374,29.690579,14.128764,138.875027,0.373953,57.623334,33.609685,172.566535,140.053023,169.345637,139.443248,94.596843,138.334959,-0.000661,0.000876,32.000000,-235.878940,139.733028,-0.378360,22.734821,0.679240,269752.811867,0.934434,38.687492,5.161630,4.196629,0.024169,0.031854,207.494299,32.000000,223.493929,202.745246,205.738028,185.959655,32.000000,179.421162,68.553492,59.928929,95.720362,83.078296,46.447170,45.909701,55.443659,45.208625,16.689959,59.550480,34.887692
33.113402,59.116130,139.298629,175.581496,66.697779,61.863659,29.675859,14.126908,138.924655,0.373976,57.719107,33.400722,172.590849,139.929476,169.380853,139.420532,94.558945,138.349102,-0.000659,0.000885,32.000000,-235.883746,139.743736,-0.378446,22.642374,0.680197,269937.707022,0.933888,38.820280,5.252658,4.193160,0.026637,0.028059,207.966431,32.000000,223.155395,202.768909,207.490613,185.930465,32.000000,179.706742,68.577779,59.910211,95.752587,83.078296,46.424573,45.909701,55.444365,45.208625,17.349510,59.556223,34.889673
33.102533,59.153770,139.368355,175.581496,66.709697,61.884860,29.652198,14.127907,138.898523,0.373740,58.039243,33.280380,172.593588,139.943688,169.311253,139.367585,94.556401,138.434496,-0.000658,0.000919,32.000000,-235.881108,139.754199,-0.378677,22.585227,0.682640,269948.144515,0.934808,38.851456,5.156824,4.198611,0.011100,0.028575,208.238281,32.000000,223.126954,203.223837,207.995448,185.181069,32.000000,180.314925,68.589155,59.924645,95.781863,83.078296,46.442316,45.909701,55.488017,45.208625,17.501021,59.551581,34.634942
33.002398,59.350490,139.199711,175.600284,66.716984,61.893733,29.619582,14.136184,138.805632,0.373852,58.521144,33.270140,172.610212,139.908899,169.254464,139.398190,94.575014,138.356745,-0.000657,0.000912,32.000000,-235.870372,139.635538,-0.378946,22.636473,0.687031,270242.680137,0.938561,39.131081,5.201475,4.206715,0.011975,0.023255,207.925722,32.000000,223.311402,203.775210,206.177324,184.751072,32.000000,180.452345,68.582395,59.910255,95.785149,83.078296,46.532868,45.909701,55.538797,45.208625,17.489589,59.547952,34.893635
32.984624,59.350490,139.291809,175.600284,66.701583,61.897541,29.617979,14.130048,138.754878,0.373659,58.711587,33.355293,172.536813,139.821526,169.212871,139.270146,94.564088,138.229484,-0.000656,0.000931,32.000000,-235.879295,139.536727,-0.378635,22.696033,0.689498,270373.498183,0.940042,39.184129,5.244784,4.210202,0.014341,0.043062,207.313155,32.000000,223.871742,203.815523,204.124225,184.825524,32.000000,180.652143,68.572204,59.935656,95.789541,83.078296,46.421136,45.909701,55.547698,45.208625,18.334191,59.552496,34.644186
32.975553,59.550788,139.086168,175.644868,66.719022,61.898541,29.660367,14.132189,138.652909,0.373948,58.891941,33.282550,172.492941,139.799198,169.235603,139.255174,94.602332,138.070996,-0.000655,0.000927,32.000000,-235.874368,139.564810,-0.378745,22.731936,0.689459,270591.942400,0.944678,39.522993,5.189055,4.217866,0.008944,0.027756,207.140655,32.000000,224.129517,203.162630,202.591970,185.340309,32.000000,180.116257,68.607096,59.917995,95.783842,83.078296,46.358592,45.909701,55.551123,45.208625,19.196121,59.543074,34.752990
32.951485,59.718121,139.138645,175.677115,66.702198,61.898477,29.687128,14.128478,138.596735,0.373600,59.192113,33.177803,172.500981,139.764167,169.217564,139.048718,94.589816,138.073162,-0.000653,0.000937,32.000000,-235.877423,139.536952,-0.378914,22.734690,0.688316,270628.525817,0.945327,39.548260,5.139199,4.222932,0.014609,0.038278,207.207245,32.000000,224.234496,202.760019,203.890408,185.872621,32.000000,179.600934,68.585331,59.906923,95.768117,83.078296,46.369642,45.909701,55.569034,45.208625,19.916699,59.551247,34.741838
32.895032,59.961573,138.982589,175.718055,66.653528,61.893287,29.699832,14.135328,138.553246,0.373574,59.441022,33.239232,172.539532,139.743611,169.226790,139.078385,94.558112,138.146451,-0.000654,0.000956,32.000000,-235.874835,139.502034,-0.378768,22.688034,0.687010,270746.900116,0.944713,39.761457,5.025198,4.217857,0.028953,0.041253,207.657315,32.000000,223.387441,202.585124,206.352144,185.986091,32.000000,179.242801,68.606003,59.894632,95.791224,83.078296,46.322175,45.909701,55.581922,45.208625,19.912891,59.540006,34.703760
32.928934,59.961573,139.045389,175.718055,66.620608,61.883108,29.604198,14.124482,138.598950,0.373507,59.600218,33.263636,172.571026,139.683502,169.257652,139.035922,94.541790,138.065575,-0.000653,0.000965,32.000000,-235.885844,139.373551,-0.378565,22.669911,0.687802,270901.405461,0.944963,39.963026,5.038749,4.222530,0.025181,0.029626,208.077761,32.000000,223.033481,202.985276,207.908659,185.648435,32.000000,179.756091,68.600495,59.885287,95.835734,83.078296,46.341756,45.909701,55.584191,45.208625,20.968470,59.557600,34.686372
32.991607,60.119849,138.941286,175.770773,66.577289,61.872767,29.662099,14.130048,138.499915,0.373701,59.815724,33.329953,172.532594,139.554814,169.194464,139.112546,94.548477,137.968462,-0.000653,0.000951,32.000000,-235.877820,139.467222,-0.378741,22.628658,0.689970,271130.729776,0.946739,40.286858,5.105494,4.225033,0.017119,0.038540,208.136248,32.000000,223.172926,203.332027,207.595841,185.076193,32.000000,180.627559,68.566655,59.880911,95.820666,83.078296,46.280543,45.909701,55.582826,45.208625,21.655982,59.554050,34.609997
32.979331,60.257244,138.976613,175.811994,66.549263,61.865119,29.637756,14.133901,138.612127,0.373807,59.995903,33.340791,172.619533,139.707112,169.146330,139.067831,94.597270,137.927098,-0.000653,0.000976,32.000000,-235.877081,139.384927,-0.378834,22.597711,0.690059,271087.042245,0.948605,40.238573,5.083148,4.222590,0.029133,0.035669,207.654118,32.000000,223.526175,203.643029,205.363000,184.841451,32.000000,180.534974,68.587002,59.918270,95.860941,83.078296,46.310827,45.909701,55.578076,45.208625,22.254247,59.548945,34.641251
32.983454,60.293243,138.946812,175.850411,66.550490,61.859976,29.685552,14.127337,138.482821,0.373641,59.997726,33.301414,172.554894,139.560422,169.179919,138.970977,94.646206,137.912698,-0.000654,0.000999,32.000000,-235.882334,139.349973,-0.378787,22.597528,0.690043,271123.715182,0.945042,40.307692,5.030006,4.211413,0.018377,0.026744,207.265516,32.000000,223.973693,203.794329,203.602202,184.862377,32.000000,180.461917,68.584114,59.907373,95.863507,83.078296,46.281046,45.909701,55.592777,45.208625,22.257722,59.547746,34.682997
33.021213,60.293243,138.915372,175.850411,66.557292,61.859941,29.574211,14.128478,138.445065,0.373773,60.045727,33.207692,172.580202,139.561564,169.206814,139.012700,94.621251,137.927062,-0.000655,0.001030,32.000000,-235.879554,139.372325,-0.378444,22.586801,0.691472,271146.779235,0.946380,40.462540,4.961421,4.214052,0.012445,0.019616,207.067896,32.000000,224.183572,202.986787,202.677049,185.531382,32.000000,180.015272,68.593718,59.906577,95.878450,83.078296,46.290793,45.909701,55.565293,45.208625,22.417845,59.548798,34.722983
32.804841,60.334462,138.921897,175.872284,66.511026,61.859923,0.000000,14.126766,138.409848,0.373769,60.107313,33.186649,172.593856,139.520864,169.227604,138.875389,94.611853,137.961915,-0.000655,0.001038,32.000000,-235.881758,139.300781,-0.378509,22.654779,0.691304,271094.655319,0.944733,40.492676,4.905593,4.212622,0.012597,0.032419,207.360840,32.000000,224.185870,202.680475,204.540501,186.056839,32.000000,179.690623,68.582804,59.884210,95.851747,83.078296,46.255093,45.909701,55.594322,45.208625,22.600990,59.544136,34.794442
32.891695,60.438886,138.865264,175.898923,66.467635,61.852286,29.633524,14.129763,138.428208,0.373484,60.305399,33.143839,172.640325,139.523371,169.225386,138.902996,94.587305,137.973074,-0.000655,0.001048,32.000000,-235.876302,139.178798,-0.378689,22.706156,0.690881,271103.720096,0.947140,40.439013,4.937421,4.206852,0.025478,0.024773,207.861491,32.000000,223.375816,202.740650,206.584600,185.859192,32.000000,179.300509,68.583657,59.877092,95.896896,83.078296,46.269736,45.909701,55.634979,45.208625,23.058973,59.543467,34.715059
32.812871,60.563373,138.845602,175.932574,66.437170,61.837044,29.744196,14.136042,138.306679,0.373119,60.469980,33.167336,172.671638,139.374354,169.230336,138.850277,94.500144,137.846965,-0.000655,0.001048,32.000000,-235.871007,139.196661,-0.378519,22.653782,0.692554,NaN,Inf,40.788389,4.963498,4.234799,0.012146,0.035047,208.148888,32.000000,223.038370,203.112748,208.060759,185.391699,32.000000,180.034310,68.571300,59.869646,95.894818,83.078296,46.234003,45.909701,55.638473,45.208625,23.064903,59.541432,34.713665
32.881518,60.563373,138.675598,175.932574,66.416992,61.819990,29.734540,14.133616,138.310463,0.372980,60.806197,33.136484,172.679891,139.305046,169.234891,138.750390,94.481938,137.770754,-0.000655,0.001063,32.000000,-235.875564,139.068114,-0.378312,22.582998,0.689416,271285.374004,0.949395,40.768926,4.993385,4.221894,0.007062,0.047814,208.238401,32.000000,223.108050,203.548147,207.326713,184.995121,32.000000,180.704018,68.581364,59.899134,95.937442,83.078296,46.195161,45.909701,55.654756,45.208625,23.612542,59.548405,34.660400
32.875478,60.720566,138.633133,175.969029,66.381495,61.800884,29.596020,14.127051,138.244735,0.373201,61.069724,33.078589,172.670585,139.305496,169.176688,138.701288,94.444691,137.726971,-0.000655,0.001038,32.000000,-235.882456,139.127302,-0.378337,22.495115,0.692311,271450.308040,0.948312,41.005836,5.020189,4.231437,0.020111,0.028512,207.481224,32.000000,223.743597,203.530183,204.795823,184.925789,32.000000,180.657274,68.561393,59.883995,95.950182,83.078296,46.192144,45.909701,55.674271,45.208625,24.303474,59.544323,34.691288
32.802506,60.889855,138.562218,176.015018,66.388473,61.781856,29.678628,14.129905,138.224054,0.372895,61.215024,33.187352,172.678543,139.301499,169.226078,138.679043,94.457154,137.753005,-0.000655,0.001024,32.000000,-235.880093,139.085451,-0.378361,22.480428,0.692524,271361.159800,0.946262,40.907917,5.001898,4.217433,0.015153,0.046572,207.119759,32.000000,223.993707,203.601264,203.034801,185.095425,32.000000,180.482724,68.588999,59.889630,95.986785,83.078296,46.152967,45.909701,55.696794,45.208625,25.048351,59.554433,34.558126
32.857538,61.014626,138.621920,176.043061,66.354027,61.766983,29.720032,14.127765,138.139214,0.372961,61.244261,33.106592,172.666810,139.158417,169.265025,138.603888,94.443528,137.681161,-0.000656,0.001025,32.000000,-235.881578,139.057042,-0.378222,22.520790,0.695230,271442.646734,0.950933,41.073719,5.018171,4.216916,0.018495,0.027651,207.057905,32.000000,224.152906,202.956273,202.953743,185.569773,32.000000,179.854187,68.601229,59.911647,96.001366,83.078296,46.150807,45.909701,55.698509,45.208625,25.060373,59.549949,34.617627
32.939882,61.014626,138.498918,176.043061,66.367413,61.748011,29.619888,14.126480,138.084812,0.372981,61.265324,33.299421,172.712574,139.198567,169.262102,138.629658,94.421584,137.599072,-0.000657,0.001042,32.000000,-235.881879,139.062284,-0.378146,22.599835,0.696752,271511.436908,0.950604,41.347117,5.018181,4.224135,0.014135,0.031817,207.450162,32.000000,223.780253,202.573794,205.446243,186.042116,32.000000,179.922028,68.608779,59.904997,95.986300,83.078296,46.120220,45.909701,55.654468,45.208625,25.615341,59.544303,34.682044
32.994332,61.092678,138.630904,176.069141,66.316012,61.735260,29.703114,14.126052,138.185062,0.373257,61.051738,33.217449,172.753093,139.210862,169.263614,138.602828,94.383318,137.499230,-0.000658,0.001058,32.000000,-235.885094,139.079803,-0.378162,22.693515,0.694823,271529.352866,0.947645,41.393357,4.997383,4.218877,0.004565,0.037064,207.936382,32.000000,223.331827,202.661886,206.905903,186.032828,32.000000,179.711878,68.595916,59.881500,95.975878,83.078296,46.138050,45.909701,55.631490,45.208625,25.968344,59.547903,34.605008
33.036477,61.037437,138.489705,176.097464,66.293970,61.720037,29.743739,14.132759,138.153361,0.373261,61.079027,33.315446,172.779376,139.214633,169.256804,138.706181,94.326259,137.613350,-0.000659,0.001073,32.000000,-235.876256,138.998404,-0.378465,22.692046,0.690345,271428.798339,0.948041,41.276044,4.979981,4.204597,0.011961,0.035394,208.101701,32.000000,223.094080,203.186053,208.009991,185.262758,32.000000,180.245345,68.577521,59.851992,95.986960,83.078296,46.109075,45.909701,55.621158,45.208625,25.743220,59.554394,34.694736
33.007555,61.014626,138.592711,176.106999,66.278303,61.706037,29.703864,14.133473,138.166332,0.373193,61.141018,33.252159,172.789624,139.231496,169.185782,138.666802,94.289092,137.672340,-0.000658,0.001062,32.000000,-235.874067,138.950660,-0.378562,22.650163,0.687041,271447.655719,0.943711,41.276647,4.970367,4.201658,0.042127,0.032937,208.129706,32.000000,223.070220,203.641860,206.822794,184.861204,32.000000,180.766888,68.569450,59.865256,96.009448,83.078296,46.141463,45.909701,55.648130,45.208625,25.757236,59.544264,34.735455
32.982069,61.014626,138.543888,176.106999,66.235788,61.694598,29.769809,14.128050,138.133615,0.373491,61.172207,33.286696,172.775351,139.228031,169.249406,138.668550,94.340272,137.530285,-0.000658,0.001045,32.000000,-235.882768,139.040848,-0.378876,22.642689,0.685617,271382.723725,0.940795,41.161528,5.082152,4.192024,0.011843,0.030263,207.388387,32.000000,223.777082,203.616994,204.317802,185.097465,32.000000,180.978246,68.591721,59.911279,96.044836,83.078296,46.126843,45.909701,55.647124,45.208625,25.671989,59.551355,34.722029
33.000915,61.028917,138.555998,176.109523,66.236656,61.683145,29.741575,14.132046,138.121594,0.373043,61.156103,33.267950,172.709823,139.242793,169.250016,138.610614,94.321851,137.374468,-0.000659,0.001042,32.000000,-235.875002,138.956085,-0.378587,22.541981,0.687539,271360.329051,0.942667,41.179802,5.147593,4.198818,0.020131,0.028461,207.059812,32.000000,224.094339,203.364893,202.678310,185.269743,32.000000,180.627919,68.590738,59.893907,96.035306,83.078296,46.132936,45.909701,55.653594,45.208625,25.747821,59.550204,34.638243
32.887651,61.037712,138.459427,176.117375,66.218569,61.674224,29.639105,14.127194,138.068038,0.372606,61.077285,33.231585,172.707711,139.157683,169.293025,138.607881,94.320135,137.478335,-0.000659,0.001059,32.000000,-235.882149,138.982397,-0.378529,22.510562,0.687896,271263.754105,0.941175,41.216028,5.028309,4.200582,0.011487,0.030957,207.081324,32.000000,224.084313,202.988677,203.204756,185.858559,32.000000,179.941542,68.601261,59.891521,96.013863,83.078296,46.087367,45.909701,55.697547,45.208625,25.799913,59.551620,34.580503
32.894951,61.065744,138.493062,176.128031,66.115309,61.662819,29.721173,14.129477,138.073263,0.372807,61.038135,33.155899,172.770348,139.150994,169.311890,138.595007,94.323361,137.522244,-0.000659,0.001063,32.000000,-235.876752,138.876016,-0.378563,22.508018,0.690590,271234.095371,0.941355,41.203528,4.971966,4.198550,0.020706,0.053774,207.576658,32.000000,223.471692,202.700917,206.009932,185.949143,32.000000,179.801943,68.598594,59.921584,96.046074,83.078296,46.128231,45.909701,55.681844,45.208625,25.813932,59.546565,34.726724
32.949888,61.065744,138.465524,176.128031,65.932337,61.636089,29.636506,14.133045,138.110335,0.372723,61.142457,33.328239,172.800248,139.149179,169.324375,138.522953,94.271124,137.446477,-0.000660,0.001063,32.000000,-235.874331,138.961000,-0.378693,22.626796,0.693040,271260.652128,0.947937,41.373515,5.023526,4.210073,0.015319,0.024931,208.085982,32.000000,223.162083,202.759814,207.452401,185.943251,32.000000,180.150701,68.595883,59.887346,96.052309,83.078296,46.081010,45.909701,55.682666,45.208625,25.949938,59.549044,34.793929
33.122251,61.112466,138.548646,176.141772,65.843034,61.599265,29.433124,14.131332,138.165663,0.372452,61.048157,33.413431,172.797355,139.201298,169.305434,138.595396,94.281843,137.511530,-0.000661,0.001096,32.000000,-235.876372,138.917845,-0.378656,22.687719,0.693035,271225.410958,0.944985,41.391147,5.041361,4.210162,0.007665,0.028512,208.260650,32.000000,223.087382,203.355181,208.028748,185.278967,32.000000,180.763322,68.588905,59.894154,96.088776,83.078296,46.082724,45.909701,55.604053,45.208625,26.167436,59.538855,34.724817
33.078626,61.075363,138.502007,176.147661,65.772598,61.572525,29.727217,14.135471,138.146430,0.372104,60.848285,33.351944,172.839964,139.297603,169.255714,138.610779,94.322245,137.439272,-0.000663,0.001105,32.000000,-235.875020,138.978926,-0.378407,22.693567,0.688074,271138.193024,0.945601,41.312921,5.057251,4.202306,0.018577,0.029516,207.947381,32.000000,223.331524,203.740786,206.228376,184.965510,32.000000,180.816279,68.603323,59.914182,96.095688,83.078296,46.086258,45.909701,55.630476,45.208625,26.021347,59.544746,34.649028
33.071132,60.965157,138.599526,176.144576,65.709476,61.551671,29.734623,14.131190,138.132832,0.371806,60.909545,33.354973,172.782144,139.174402,169.291284,138.577651,94.317023,137.494247,-0.000665,0.001104,32.000000,-235.876186,138.881155,-0.378459,22.695298,0.683308,270915.545569,0.946427,41.114873,5.077740,4.182948,0.008526,0.038805,207.430631,32.000000,223.880892,203.819778,203.906440,185.052843,32.000000,181.119651,68.606386,59.932817,96.119865,83.078296,46.129957,45.909701,55.666819,45.208625,26.035876,59.548119,34.674267
33.043292,60.965157,138.530405,176.144576,65.607823,61.530090,29.675810,14.131903,138.018649,0.371753,60.933226,33.350163,172.766502,139.126830,169.353155,138.544628,94.313736,137.549973,-0.000665,0.001104,32.000000,-235.876456,138.881216,-0.378316,22.650268,0.683334,270745.339144,0.937884,41.139629,5.002672,4.187054,0.017774,0.026776,207.066610,32.000000,224.183831,203.074499,202.600679,185.577178,32.000000,180.727963,68.608838,59.931515,96.111350,83.078296,46.090936,45.909701,55.650449,45.208625,25.570836,59.550008,34.724450
32.976400,60.984120,138.422040,176.147942,65.546110,61.509766,29.623412,14.133330,138.101305,0.371660,60.846339,33.250229,172.772213,139.169039,169.345462,138.571969,94.318344,137.573764,-0.000667,0.001105,32.000000,-235.875029,138.883948,-0.378316,22.555251,0.683332,270579.285012,0.937315,41.040055,5.034270,4.190952,0.023884,0.021991,207.242101,32.000000,224.066010,202.934981,203.972407,185.951571,32.000000,179.989307,68.584470,59.932091,96.097028,83.078296,46.110690,45.909701,55.682980,45.208625,25.666309,59.542199,34.729366
32.943928,61.019573,138.472251,176.147661,65.458190,61.486928,29.684452,14.131903,138.065556,0.371653,60.853292,33.306793,172.761714,139.194528,169.340517,138.578202,94.290390,137.476677,-0.000668,0.001101,32.000000,-235.873342,138.916132,-0.378218,22.565978,0.684677,270502.364791,0.939682,41.079571,5.064285,4.192391,0.017628,0.033788,207.707746,32.000000,223.375702,202.793305,206.400398,185.955604,32.000000,179.661516,68.597247,59.885365,96.084021,83.078296,46.059603,45.909701,55.703730,45.208625,25.833559,59.553814,34.715206
33.376760,61.063820,138.584072,176.156355,65.443134,61.463647,29.667840,14.127907,138.207510,0.371635,60.848271,33.817074,172.848789,139.341751,169.362285,138.690247,94.282705,137.666285,-0.000669,0.001111,32.000000,-235.879633,139.073500,-0.378205,22.686303,0.688102,270455.449726,0.943096,41.193585,5.071085,4.197609,0.027160,0.027965,208.133363,32.000000,223.189813,202.911645,208.032154,186.011183,32.000000,180.465828,68.594076,59.905680,96.120635,83.078296,46.102524,45.909701,55.547441,45.208625,25.847334,59.541176,34.878962
33.475371,61.063820,138.755029,176.156355,65.489102,61.458150,29.686999,14.128336,138.313355,0.371631,60.128015,33.738720,172.824131,139.395521,169.342755,138.810790,94.333868,137.682711,-0.000671,0.001118,32.000000,-235.882483,139.171497,-0.378185,22.675602,0.688305,270428.558171,0.941868,41.275233,5.052476,4.203271,0.030211,0.021700,208.255609,32.000000,223.147695,203.525625,207.570627,185.397527,32.000000,180.896765,68.609716,59.908044,96.156405,83.078296,46.164397,45.909701,55.460578,45.208625,26.053654,59.559557,34.880943
33.313823,60.807408,138.778720,176.146820,65.516648,61.469535,29.691151,14.131618,138.362236,0.371453,59.719949,33.535219,172.856612,139.425882,169.332100,138.894257,94.341359,137.907511,-0.000672,0.001141,32.000000,-235.880676,139.122895,-0.378101,22.703900,0.677668,270157.531902,0.929199,40.706602,5.151079,4.152113,0.012318,0.027257,207.772653,32.000000,223.538654,203.885036,205.621582,185.126571,32.000000,180.849641,68.570409,59.907384,96.148987,83.078296,46.196934,45.909701,55.516255,45.208625,24.953394,59.559714,34.703760
33.260332,60.457573,138.904792,176.093538,65.516041,61.480923,29.667569,14.133758,138.461459,0.371552,59.688731,33.608670,172.765825,139.408611,169.402074,138.920356,94.384581,137.750818,-0.000673,0.001143,32.000000,-235.876076,139.221299,-0.378147,22.727582,0.676900,270028.144859,0.925617,40.567833,5.107787,4.144988,0.025517,0.025265,207.353062,32.000000,223.915868,203.971274,203.672642,185.115126,32.000000,181.254418,68.586884,59.925710,96.179248,83.078296,46.213520,45.909701,55.551017,45.208625,23.445132,59.547382,34.733621
33.150764,60.355347,138.748166,176.040818,65.501587,61.492379,29.673645,14.132046,138.431145,0.371473,59.650989,33.464662,172.752860,139.452248,169.441642,138.837154,94.433190,137.955279,-0.000674,0.001167,32.000000,-235.879592,139.212408,-0.378438,22.765636,0.678505,269954.678660,0.929857,40.538923,5.207957,4.165800,0.013820,0.032994,207.144449,32.000000,224.182952,203.082275,202.840874,185.908117,32.000000,180.497989,68.608541,59.916095,96.190331,83.078296,46.202224,45.909701,55.548299,45.208625,23.451314,59.556803,34.798698
33.162867,60.355347,138.732294,176.040818,65.520867,61.503895,29.634718,14.138182,138.326634,0.371592,59.664343,33.535449,172.773005,139.472576,169.450673,138.782500,94.461020,137.921584,-0.000676,0.001167,32.000000,-235.870669,139.212670,-0.378368,22.769256,0.678663,269713.460410,0.931588,40.264606,5.089706,4.176290,0.011394,0.030918,207.403652,32.000000,224.027702,202.828017,204.775837,186.173606,32.000000,179.888188,68.589928,59.914507,96.137196,83.078296,46.148722,45.909701,55.589163,45.208625,23.012655,59.543743,34.739784
33.196087,60.402063,138.799083,176.018664,65.549889,61.516614,29.689444,14.128621,138.378035,0.371873,59.634659,33.524913,172.773846,139.507059,169.427651,138.826558,94.507333,137.794163,-0.000676,0.001186,32.000000,-235.880394,139.285994,-0.378580,22.732959,0.678751,269687.089065,0.934609,40.317358,5.138986,4.185369,0.024729,0.028449,207.802721,32.000000,223.199487,202.869810,206.878269,186.089440,32.000000,179.782115,68.598350,59.909578,96.150018,83.078296,46.179741,45.909701,55.576993,45.208625,23.220532,59.548375,34.870745
33.123192,60.404261,138.788097,176.006045,65.612524,61.531845,29.662375,14.129192,138.427637,0.371870,59.547853,33.520773,172.816319,139.423130,169.427770,138.911552,94.473036,137.838809,-0.000676,0.001212,32.000000,-235.877529,139.209227,-0.378599,22.684703,0.678510,269699.938133,0.935650,40.300221,5.095032,4.183362,0.021777,0.029305,208.199526,32.000000,223.028686,203.225741,208.265341,185.634666,32.000000,180.495062,68.603886,59.903412,96.209173,83.078296,46.168882,45.909701,55.603552,45.208625,23.235511,59.546831,34.710730
33.008722,60.374858,138.755751,175.989219,65.654174,61.538217,29.729740,14.135328,138.391606,0.371910,59.742403,33.336857,172.858829,139.435955,169.386908,138.851356,94.510263,137.901753,-0.000676,0.001212,32.000000,-235.871556,139.203779,-0.378530,22.604740,0.679499,269722.248469,0.933230,40.299919,4.987715,4.181188,0.024525,0.035073,208.126259,32.000000,223.136362,203.695406,207.393931,185.287022,32.000000,180.951371,68.621102,59.942227,96.217353,83.078296,46.195689,45.909701,55.611368,45.208625,23.240972,59.547185,34.725551
33.153827,60.374858,138.785039,175.989219,65.660536,61.542136,29.613769,14.130191,138.444653,0.372235,59.876237,33.621184,172.841936,139.524126,169.293871,138.861050,94.536010,137.975788,-0.000677,0.001184,32.000000,-235.881611,139.284464,-0.378829,22.752419,0.682290,269865.573174,0.936497,40.405335,5.043391,4.190058,0.021483,0.014273,207.488227,32.000000,223.571378,203.951542,204.920933,184.917260,32.000000,180.850081,68.592644,59.892053,96.187101,83.078296,46.166593,45.909701,55.592404,45.208625,23.118483,59.538629,35.064141
33.613295,60.441085,139.094445,175.986976,65.739574,61.549789,29.663183,14.132474,138.726904,0.371956,59.367805,33.948829,172.761511,139.750219,169.375742,139.218626,94.577691,138.064588,-0.000678,0.001168,32.000000,-235.875394,139.520227,-0.378823,22.824068,0.686526,269886.619675,0.937841,40.538376,5.036297,4.203609,0.028421,0.019602,207.122972,32.000000,223.889302,203.929440,203.358086,185.248500,32.000000,180.930760,68.593696,59.932593,96.241192,83.078296,46.266951,45.909701,55.469030,45.208625,23.411439,59.542464,35.000385
33.509336,60.186348,139.131341,175.984452,65.847590,61.575174,29.626881,14.126338,138.789085,0.371643,58.155934,33.772134,172.771329,139.869200,169.429973,139.283385,94.639127,138.212062,-0.000678,0.001165,32.000000,-235.880547,139.644781,-0.378962,22.773452,0.679800,269803.742315,0.937208,40.332533,5.045978,4.186094,0.020713,0.027100,207.046413,32.000000,224.135517,203.046248,203.519158,185.928046,32.000000,180.241317,68.610081,59.934871,96.228058,83.078296,46.299058,45.909701,55.423216,45.208625,22.311195,59.552034,34.788867
33.342116,59.578814,139.306717,175.909299,65.913671,61.606939,29.610035,14.132046,138.923091,0.371733,57.810938,33.679405,172.788441,139.955656,169.468403,139.362434,94.656764,138.309511,-0.000676,0.001180,32.000000,-235.876642,139.730437,-0.379264,22.760208,0.671398,269615.988650,0.922352,39.751534,5.046773,4.138078,0.005232,0.025784,207.518636,32.000000,223.802086,202.866038,205.465901,186.140654,32.000000,179.962450,68.593481,59.956313,96.216684,83.078296,46.363143,45.909701,55.431862,45.208625,22.313713,59.549978,34.880943
33.324128,59.578814,139.236261,175.909299,65.982863,61.641233,29.590498,14.129334,138.826894,0.372156,57.912143,33.597586,172.777647,139.893567,169.498214,139.237489,94.632191,138.246890,-0.000676,0.001189,32.000000,-235.880992,139.632441,-0.379557,22.785516,0.674574,269515.578796,0.926346,39.642637,5.055835,4.152017,0.006788,0.026399,207.918817,32.000000,223.205893,202.935238,207.291992,186.026334,32.000000,179.747430,68.591381,59.908835,96.205434,83.078296,46.343656,45.909701,55.493181,45.208625,19.672527,59.549693,34.704494
33.229871,59.428246,139.289842,175.831903,65.990543,61.671418,29.727252,14.130048,138.776778,0.372458,58.188102,33.510908,172.784337,139.915324,169.521335,139.324744,94.612906,138.151782,-0.000676,0.001185,32.000000,-235.879951,139.500506,-0.379688,22.797055,0.677662,269252.267384,0.930948,39.270423,5.084750,4.178101,0.022433,0.031574,208.166750,32.000000,222.993320,203.491049,208.288150,185.440957,32.000000,180.523619,68.589305,59.902118,96.205502,83.078296,46.356163,45.909701,55.523852,45.208625,19.012309,59.546329,34.825697
33.116998,59.531280,139.174368,175.802460,66.008574,61.699022,29.671719,14.127194,138.686649,0.372474,58.571774,33.355688,172.765037,139.836942,169.454981,139.178631,94.659358,138.250300,-0.000676,0.001185,32.000000,-235.882641,139.619369,-0.379810,22.771904,0.677337,269438.159365,0.932615,39.295790,5.079411,4.178242,0.037732,0.033497,207.938743,32.000000,223.221893,203.735088,207.079239,185.110320,32.000000,180.863195,68.580599,59.917680,96.201965,83.078296,46.330894,45.909701,55.575024,45.208625,19.452016,59.557512,34.841104
33.131386,59.716747,139.156422,175.796291,66.001191,61.725692,29.554963,14.126338,138.709327,0.372645,58.842763,33.415746,172.742961,139.791389,169.403738,139.207111,94.725394,138.170272,-0.000676,0.001224,32.000000,-235.880711,139.576091,-0.379825,22.779956,0.678818,269522.076349,0.931242,39.278324,5.053246,4.191706,0.018910,0.039589,207.310667,32.000000,223.807658,204.001628,204.457174,185.170615,32.000000,181.093709,68.584997,59.942282,96.188196,83.078296,46.300440,45.909701,55.572573,45.208625,19.445684,59.557177,34.781090
33.194824,59.716747,139.112058,175.796291,66.008784,61.747313,29.698856,14.134472,138.673007,0.372782,58.877491,33.463027,172.678858,139.779132,169.416222,139.216223,94.754887,138.081931,-0.000675,0.001222,32.000000,-235.874379,139.520920,-0.380149,22.730939,0.681509,269726.536073,0.937003,39.541132,5.053873,4.202506,0.022307,0.031891,207.032059,32.000000,224.128847,203.683203,203.064027,185.438028,32.000000,180.532849,68.578961,59.966839,96.192286,83.078296,46.308371,45.909701,55.546055,45.208625,20.246417,59.552171,34.606695
33.055286,59.838747,139.140632,175.822369,66.009446,61.770135,29.674725,14.128621,138.671895,0.372637,58.933033,33.408770,172.657739,139.670186,169.377127,139.149093,94.714981,138.083426,-0.000673,0.001222,32.000000,-235.878427,139.431695,-0.380122,22.656484,0.681580,269903.264729,0.941090,39.706211,4.949596,4.200139,0.029251,0.038373,207.086433,32.000000,224.091948,203.103052,203.936339,185.958950,32.000000,179.973475,68.585680,59.954730,96.135528,83.078296,46.290687,45.909701,55.567152,45.208625,20.772925,59.542041,34.730319
33.040250,59.934644,138.962870,175.843120,66.026874,61.785431,29.666594,14.128764,138.641475,0.372460,59.114241,33.353846,172.742436,139.734111,169.395753,139.092356,94.729498,138.069530,-0.000673,0.001234,32.000000,-235.879432,139.447011,-0.380393,22.599809,0.682074,269932.330886,0.934961,39.616391,4.877872,4.190776,0.023871,0.017533,207.596165,32.000000,223.698488,202.877276,206.180009,186.161239,32.000000,179.978724,68.597295,59.967726,96.148012,83.078296,46.259240,45.909701,55.611519,45.208625,21.187184,59.547037,34.637583
32.960267,60.093469,139.033988,175.863871,65.993311,61.796891,29.650600,14.130048,138.478832,0.372038,59.373100,33.371212,172.772142,139.661336,169.401702,139.061044,94.719484,137.939242,-0.000673,0.001220,32.000000,-235.877164,139.469995,-0.380258,22.562988,0.687214,270240.203215,0.940526,39.936133,4.918493,4.209331,0.014855,0.026745,208.042047,32.000000,223.206036,203.014164,207.796016,186.049236,32.000000,179.675961,68.598938,59.953009,96.160153,83.078296,46.250720,45.909701,55.644412,45.208625,21.186301,59.550932,34.712711
32.979535,60.093469,138.854706,175.863871,65.985858,61.804000,29.690505,14.130762,138.443426,0.371886,59.682626,33.165792,172.731976,139.649978,169.358404,138.931049,94.750443,138.033982,-0.000673,0.001220,32.000000,-235.874812,139.389619,-0.380164,22.528527,0.688893,270371.728367,0.941683,40.053376,4.897330,4.205866,0.020550,0.032397,208.204572,32.000000,223.141729,203.679557,208.207192,185.266499,32.000000,180.144678,68.573956,59.940366,96.160877,83.078296,46.218049,45.909701,55.647984,45.208625,21.876551,59.553194,34.676248
32.929025,60.287747,138.978629,175.896680,65.985404,61.811595,29.674584,14.132474,138.468019,0.371596,59.782198,33.356907,172.744572,139.550225,169.289373,138.908967,94.731775,137.921426,-0.000674,0.001230,32.000000,-235.872771,139.332758,-0.380167,22.567787,0.692020,270593.956735,0.945142,40.325880,4.845018,4.218230,0.011838,0.023160,207.832826,32.000000,223.389988,203.856947,206.426065,184.985229,32.000000,180.931584,68.557704,59.970140,96.147467,83.078296,46.242914,45.909701,55.625590,45.208625,22.722345,59.543536,34.697084
32.968929,60.384750,138.815378,175.927526,65.997353,61.819216,29.730998,14.131760,138.472536,0.371591,60.018458,33.377635,172.737650,139.614763,169.305921,139.005389,94.751314,138.006741,-0.000675,0.001236,32.000000,-235.879058,139.361739,-0.380449,22.622311,0.692194,270581.530449,0.943396,40.298475,4.859384,4.210329,0.012858,0.037246,207.343171,32.000000,224.030502,203.929052,203.972379,185.159592,32.000000,181.021440,68.563678,59.961897,96.167382,83.078296,46.202256,45.909701,55.662058,45.208625,23.147474,59.557167,34.834208
32.971510,60.491924,138.869236,175.958934,65.989139,61.821855,29.697831,14.134472,138.468710,0.372024,60.071333,33.270214,172.640712,139.514378,169.292163,138.920092,94.770179,137.832009,-0.000673,0.001207,32.000000,-235.873396,139.237839,-0.380478,22.666686,0.692694,270809.216757,0.945984,40.564620,4.824202,4.220551,0.013997,0.024748,207.044278,32.000000,224.212623,203.478464,202.871824,185.451664,32.000000,180.007111,68.563724,59.982941,96.160859,83.078296,46.242092,45.909701,55.640642,45.208625,23.152672,59.553853,34.707209
32.991466,60.491924,138.820435,175.958934,65.987256,61.824411,29.726077,14.132759,138.326768,0.372109,60.200532,33.216197,172.708437,139.466011,169.335897,138.837542,94.813659,137.972806,-0.000674,0.001206,32.000000,-235.880190,139.309548,-0.380826,22.669544,0.690023,270876.038076,0.943310,40.604839,4.845483,4.210491,0.022831,0.026323,207.201208,32.000000,224.186506,203.123836,204.552335,185.890507,32.000000,179.584588,68.586695,59.995230,96.164426,83.078296,46.201640,45.909701,55.661941,45.208625,23.624238,59.541727,34.700019
32.893957,60.608717,138.699441,175.991743,65.983487,61.827061,29.657119,14.127337,138.370376,0.372216,60.375160,33.107951,172.721442,139.422254,169.376919,138.810280,94.784189,137.843647,-0.000674,0.001189,32.000000,-235.883154,139.286830,-0.380828,22.678907,0.689034,270945.772952,0.944563,40.708344,4.742991,4.211795,0.024821,0.028436,207.812683,32.000000,223.486725,202.833691,206.777452,186.144140,32.000000,179.834924,68.575057,59.982212,96.137008,83.078296,46.235462,45.909701,55.704794,45.208625,24.138589,59.554689,34.718874
32.942455,60.748322,138.732681,176.023151,65.930855,61.827106,29.647736,14.134757,138.357204,0.372625,60.565060,33.221118,172.768473,139.383673,169.435684,138.742730,94.769527,137.802095,-0.000673,0.001184,32.000000,-235.874586,139.208919,-0.380731,22.667053,0.688467,270899.487070,0.943100,40.679967,4.766904,4.207768,0.027079,0.026836,208.171960,32.000000,223.255963,203.063170,208.081549,186.048361,32.000000,179.929416,68.582365,59.973218,96.175505,83.078296,46.165538,45.909701,55.695442,45.208625,24.753053,59.544815,34.714105
33.046823,60.872541,138.687941,176.060167,65.895409,61.820713,29.745267,14.132189,138.369181,0.372839,60.816715,33.498917,172.796496,139.360550,169.336272,138.763142,94.785634,137.675137,-0.000672,0.001174,32.000000,-235.878794,139.162461,-0.381006,22.714338,0.689625,271081.774474,0.948562,40.935535,4.734554,4.216563,0.030324,0.033109,208.255395,32.000000,223.117972,203.737013,207.938857,185.083627,32.000000,180.270540,68.588776,60.011190,96.174280,83.078296,46.191692,45.909701,55.706685,45.208625,24.763163,59.542199,34.679256
33.253314,60.872541,138.823899,176.060167,65.883214,61.808583,29.672772,14.128478,138.371191,0.373268,60.824918,33.628568,172.824304,139.461730,169.295937,138.878732,94.832270,137.842993,-0.000670,0.001144,32.000000,-235.884799,139.218956,-0.381138,22.722993,0.689521,271180.808173,0.947694,41.006079,4.729319,4.211364,0.008217,0.024420,207.760605,32.000000,223.676426,203.861979,205.672468,184.953245,32.000000,180.779257,68.576243,60.032122,96.178987,83.078296,46.201281,45.909701,55.561463,45.208625,25.313815,59.558879,34.841691
33.259512,60.953339,138.845351,176.104475,65.943600,61.812374,29.574922,14.128906,138.580166,0.373281,60.259169,33.503919,172.778997,139.593965,169.300432,139.030078,94.796183,137.999479,-0.000670,0.001154,32.000000,-235.878798,139.274858,-0.381559,22.643790,0.686311,271177.233782,0.941604,40.981942,4.652392,4.196710,0.011833,0.019435,207.285323,32.000000,224.082448,203.864565,203.718314,185.252660,32.000000,180.948212,68.564627,60.009889,96.162272,83.078296,46.240144,45.909701,55.578993,45.208625,25.676836,59.554325,34.839270
33.282764,60.707924,138.971546,176.103634,65.961018,61.821847,29.721616,14.131047,138.493069,0.373308,60.119874,33.499075,172.735373,139.631014,169.372256,139.051776,94.772361,138.026106,-0.000668,0.001150,32.000000,-235.875510,139.498242,-0.381672,22.604582,0.682948,270970.645618,0.937512,40.689489,4.686161,4.174739,0.018089,0.031654,207.122919,32.000000,224.371075,203.214267,202.770506,185.772419,32.000000,179.933912,68.576925,60.016435,96.167869,83.078296,46.255813,45.909701,55.544690,45.208625,24.623994,59.539563,34.883877
33.192768,60.589480,138.888073,176.085406,65.942666,61.833296,29.506823,14.129334,138.522737,0.373196,60.023816,33.347920,172.784496,139.702056,169.402168,139.093253,94.728274,137.821648,-0.000668,0.001144,32.000000,-235.880336,139.414297,-0.381733,22.605002,0.685485,271088.397524,0.940664,40.761530,4.797139,4.174606,0.013776,0.022382,207.400711,32.000000,224.006861,202.991463,205.034954,186.034255,32.000000,179.715898,68.587404,60.040879,96.127465,83.078296,46.270735,45.909701,55.576958,45.208625,24.633559,59.555515,34.761501
33.114426,60.589480,138.961554,176.085406,65.971351,61.844687,29.664468,14.133473,138.515762,0.373036,60.121147,33.365216,172.806300,139.636376,169.431885,138.992922,94.705865,137.896307,-0.000668,0.001129,32.000000,-235.874395,139.451720,-0.381781,22.655356,0.686422,270956.816953,0.934933,40.483276,4.833699,4.175481,0.029312,0.027259,207.943548,32.000000,223.450527,202.839124,207.179687,186.205431,32.000000,179.731945,68.575637,60.007994,96.124814,83.078296,46.252859,45.909701,55.615693,45.208625,24.127709,59.554207,34.699432
33.310664,60.607893,138.985990,176.054839,65.962569,61.845981,29.228486,14.131475,138.635198,0.373290,60.207352,33.668438,172.813537,139.655096,169.431317,139.091645,94.621503,138.013801,-0.000665,0.001140,32.000000,-235.876065,139.414154,-0.381755,22.792728,0.687549,271008.054131,0.944356,40.492032,4.779936,4.184287,0.016773,0.039313,208.275494,32.000000,223.165550,203.278642,208.310453,185.797079,32.000000,180.225152,68.565860,60.006515,96.109417,83.078296,46.241718,45.909701,55.600696,45.208625,24.215712,59.556823,34.921148
33.322562,60.659008,139.110600,176.053717,65.948880,61.839614,29.566232,14.131047,138.612705,0.373552,59.932094,33.682792,172.874349,139.723833,169.409945,139.199434,94.646458,138.178083,-0.000664,0.001131,32.000000,-235.877477,139.560242,-0.381808,22.772691,0.687721,271122.790530,0.941866,40.602979,4.838088,4.196405,0.030383,0.034387,208.259270,32.000000,223.242921,203.723251,207.588330,185.113340,32.000000,180.782514,68.564483,60.007224,96.108569,83.078296,46.311030,45.909701,55.520805,45.208625,24.445893,59.545346,34.897524
33.198521,60.501267,139.088739,176.045865,65.956239,61.833262,29.656224,14.130333,138.662494,0.373583,59.866595,33.525813,172.856987,139.762433,169.372006,139.179163,94.652488,137.948669,-0.000665,0.001121,32.000000,-235.879174,139.626261,-0.381668,22.794275,0.680443,271141.382412,0.950010,40.343864,4.978670,4.172417,0.030122,0.044961,207.552970,32.000000,223.717105,203.917808,205.046673,185.108486,32.000000,180.851767,68.552124,60.051846,96.066681,83.078296,46.308992,45.909701,55.528340,45.208625,24.454796,59.544166,34.888133
