OSU 80 Ton Compressor Load Stand
33.240849,60.501267,139.162809,176.045865,65.970876,61.831954,29.718272,14.131618,138.541364,0.373568,59.835707,33.483077,172.781804,139.696509,169.400958,139.134325,94.689558,138.105359,-0.000664,0.001111,32.000000,-235.871824,139.627382,-0.381536,22.777202,0.681301,271120.568707,0.938818,40.378194,5.032266,4.174667,0.016026,0.022712,207.264266,32.000000,224.158577,203.847440,203.234496,185.248464,32.000000,180.876886,68.561948,60.033637,96.049750,83.078296,46.334230,45.909701,55.551473,45.208625,23.777285,59.550175,34.762381
33.107114,60.420475,139.024378,176.027357,65.950788,61.828189,29.649884,14.137897,138.670711,0.373253,59.821858,33.318309,172.789412,139.655319,169.430596,139.057974,94.630613,138.045852,-0.000664,0.001096,32.000000,-235.870299,139.528587,-0.381576,22.714968,0.682299,271023.857418,0.939231,40.395680,4.916526,4.189607,0.022556,0.028476,207.187870,32.000000,224.230837,203.090578,203.058418,185.801663,32.000000,180.326430,68.556743,60.031737,96.028329,83.078296,46.291271,45.909701,55.593894,45.208625,23.432851,59.542238,34.714619
33.076030,60.454550,139.045201,176.020066,65.901880,61.824355,29.708890,14.129334,138.579776,0.372948,59.927781,33.418418,172.809476,139.668942,169.439920,139.097816,94.588663,137.958607,-0.000664,0.001086,32.000000,-235.879517,139.463082,-0.381641,22.727950,0.682354,270956.782404,0.935986,40.335828,4.954403,4.186500,0.020474,0.023186,207.509673,32.000000,223.832586,202.955283,205.323805,186.115681,32.000000,179.708471,68.565890,60.028381,96.000932,83.078296,46.293274,45.909701,55.623749,45.208625,23.586505,59.554050,34.622396
33.471021,60.582060,139.120201,176.037733,65.876958,61.821853,29.648349,14.132902,138.785189,0.372694,60.096784,33.968263,172.846217,139.784414,169.451068,139.234537,94.565384,138.200343,-0.000664,0.001093,32.000000,-235.873818,139.644493,-0.381283,22.949455,0.685795,271010.335329,0.941924,40.444340,4.984891,4.199230,0.027990,0.039371,208.094854,32.000000,223.160159,203.040470,207.426694,185.966953,32.000000,179.819487,68.551713,60.004821,96.005871,83.078296,46.257087,45.909701,55.581826,45.208625,23.592646,59.546398,34.998184
33.681120,60.582060,139.707100,176.037733,65.913339,61.828830,29.691805,14.127194,138.995055,0.372697,59.140698,34.003164,172.844340,140.067277,169.435014,139.500514,94.556282,138.130318,-0.000665,0.001082,32.000000,-235.880018,139.875528,-0.381062,22.919400,0.686008,271081.455939,0.941007,40.522499,4.985106,4.203806,0.031394,0.017550,208.281696,32.000000,223.140071,203.329308,208.409446,185.563319,32.000000,180.697075,68.550444,60.005639,96.005640,83.078296,46.545771,45.909701,55.351772,45.208625,24.153653,59.542632,35.045946
33.560886,60.358095,139.495920,176.043902,65.919947,61.860571,29.690329,14.134615,139.059842,0.372667,57.788647,33.813385,172.860283,140.211234,169.373823,139.584535,94.517130,138.536373,-0.000665,0.001083,32.000000,-235.875876,139.960775,-0.380618,22.791049,0.673331,271001.593589,0.931380,40.092187,5.123977,4.156437,0.023883,0.025260,208.244254,32.000000,223.363909,203.873753,206.806639,185.154027,32.000000,180.806771,68.535445,59.994264,95.996340,83.078296,46.463238,45.909701,55.371429,45.208625,23.187931,59.550686,35.049688
33.545760,59.483472,139.690434,175.953325,65.845020,61.892277,29.696442,14.136470,139.139984,0.372934,57.495060,33.836682,172.788833,140.278340,169.405030,139.629905,94.597778,138.635683,-0.000665,0.001110,32.000000,-235.872709,139.985146,-0.380545,22.768521,0.672898,270938.202388,0.923971,39.797551,5.099611,4.147935,0.007590,0.022869,207.463459,32.000000,223.751339,203.991991,204.518636,185.041435,32.000000,180.598927,68.521595,60.011767,95.989902,83.078296,46.547665,45.909701,55.395023,45.208625,19.394694,59.548503,34.970377
33.427997,59.145527,139.567438,175.839755,65.749042,61.903738,29.701121,14.129905,139.119200,0.373390,57.594586,33.678564,172.714954,140.261988,169.461025,139.562550,94.559854,138.425067,-0.000664,0.001124,32.000000,-235.879766,140.001098,-0.380491,22.786722,0.677896,271011.991395,0.927514,39.742024,5.332662,4.156503,0.007803,0.025048,207.276256,32.000000,224.132896,203.645431,202.865057,185.515287,32.000000,180.735499,68.556993,60.013934,96.019273,83.078296,46.490286,45.909701,55.419627,45.208625,19.387715,59.549417,35.033327
33.317182,59.145527,139.575068,175.839755,65.693230,61.904994,29.630016,14.132617,139.023523,0.373609,57.722208,33.655610,172.670721,140.261763,169.492330,139.526472,94.596611,138.590203,-0.000664,0.001126,32.000000,-235.874923,139.992388,-0.380088,22.795115,0.678894,270283.369837,0.929071,38.716167,5.236829,4.175166,0.015240,0.017736,207.230593,32.000000,224.313040,202.974482,203.678942,186.101783,32.000000,180.040719,68.579418,60.043728,96.021351,83.078296,46.521066,45.909701,55.476529,45.208625,17.910158,59.544058,34.826137
33.347163,59.194157,139.519660,175.780307,65.633261,61.899940,29.735781,14.136470,139.091116,0.373457,57.995589,33.799322,172.738658,140.255503,169.497118,139.499848,94.619936,138.424775,-0.000664,0.001127,32.000000,-235.872709,139.953004,-0.379614,23.053939,0.680521,270303.908280,0.934606,38.872302,5.278855,4.189282,0.015568,0.022879,207.776907,32.000000,223.534427,202.969354,205.918650,186.210697,32.000000,179.543047,68.565636,60.036943,96.020485,83.078296,46.494764,45.909701,55.502415,45.208625,18.110010,59.547687,34.832153
33.586950,59.416156,139.718392,175.770492,65.726134,61.894844,29.736181,14.135043,139.284997,0.373314,57.997813,34.300801,172.723288,140.348200,169.468643,139.694321,94.547890,138.610259,-0.000665,0.001133,32.000000,-235.872661,140.159768,-0.379554,23.307178,0.680521,270303.908280,0.934606,38.872302,5.278855,4.189282,0.017786,0.026934,208.172057,32.000000,223.154024,203.107218,207.690407,186.111445,32.000000,179.929011,68.557171,59.993538,96.032692,83.078296,46.586126,45.909701,55.351475,45.208625,19.063160,59.543802,35.381235
34.026739,59.188113,140.160417,175.770773,66.292747,61.927337,29.678453,14.125481,139.677492,0.373115,54.664676,34.357190,172.748694,140.817904,169.410984,140.179726,94.611563,139.087971,-0.000664,0.001127,32.000000,-235.879764,140.680309,-0.379606,23.174841,0.672223,270276.718016,0.930424,38.878650,5.176609,4.183854,0.009562,0.023806,207.951499,32.000000,223.518457,203.857992,206.308572,185.099061,32.000000,180.782929,68.543196,60.022251,96.031450,83.078296,46.767611,45.909701,55.131634,45.208625,18.062357,59.548523,35.147780
33.757103,57.930181,140.262923,175.642625,66.607566,61.974365,29.734836,14.127907,139.850710,0.373115,54.574163,34.165178,172.704285,140.984436,169.440621,140.358494,94.688719,139.243844,-0.000663,0.001127,32.000000,-235.879797,140.726625,-0.379616,23.008883,0.662048,270389.556257,0.923776,38.763533,5.337139,4.159901,0.027339,0.031387,207.379792,32.000000,223.894073,204.090986,204.161743,184.915508,32.000000,180.715924,68.553370,60.003555,96.035223,83.078296,46.813454,45.909701,55.187435,45.208625,18.051389,59.547146,35.137802
33.723561,57.930181,140.245221,175.642625,66.853221,62.023805,29.715606,14.131475,139.842183,0.373143,54.869333,34.032298,172.604605,140.924873,169.486763,140.335659,94.720675,139.191420,-0.000664,0.001155,32.000000,-235.879835,140.631645,-0.379569,22.916908,0.660265,270071.233229,0.912863,37.921999,5.500947,4.119126,0.035688,0.030146,207.158488,32.000000,224.240200,203.359884,202.852212,185.589620,32.000000,180.231381,68.571551,60.034100,96.061098,83.078296,46.824330,45.909701,55.232279,45.208625,12.566484,59.543458,35.063774
33.507061,57.508273,140.095999,175.477747,67.057007,62.064511,29.598193,14.128193,139.725148,0.372876,55.330874,33.672790,172.585087,140.904463,169.509314,140.207699,94.707037,139.203645,-0.000665,0.001141,32.000000,-235.882298,140.582841,-0.379549,22.812843,0.668128,269353.255573,0.916813,37.039466,5.497889,4.155064,0.007500,0.009769,207.230914,32.000000,224.205829,202.880444,204.329826,186.001518,32.000000,179.685920,68.565514,60.030101,96.042243,83.078296,46.850414,45.909701,55.291675,45.208625,10.704474,59.539947,35.035528
33.352271,57.626932,140.123623,175.382973,67.191228,62.100105,29.806524,14.127907,139.747254,0.372612,55.807924,33.691835,172.553855,140.795698,169.468279,140.252721,94.700097,139.177568,-0.000664,0.001135,32.000000,-235.883567,140.525124,-0.379240,22.826061,0.671826,269548.517003,0.919108,37.086327,5.441017,4.158672,0.013266,0.016129,207.805632,32.000000,223.457257,202.916088,206.374721,185.918803,32.000000,179.226057,68.550947,59.993129,96.035313,83.078296,46.805046,45.909701,55.373835,45.208625,11.186089,59.546182,34.949248
33.470099,57.991986,140.179678,175.358859,67.381328,62.126898,29.478326,14.129620,139.744880,0.373058,55.800936,33.784512,172.546129,140.899691,169.440391,140.254597,94.690151,139.180913,-0.000664,0.001138,32.000000,-235.877101,140.661116,-0.379032,22.966292,0.677649,269523.129488,0.928764,36.967757,5.460468,4.181089,0.017525,0.021865,208.283864,32.000000,223.098589,203.207983,208.150541,185.717577,32.000000,179.767662,68.546879,59.975580,96.050745,83.078296,46.852055,45.909701,55.371817,45.208625,11.154028,59.552348,34.936995
33.522306,57.991986,140.204711,175.358859,67.574839,62.157945,29.342985,14.131047,139.780956,0.373169,55.396481,33.903544,172.516303,140.899487,169.338115,140.419817,94.739867,139.164220,-0.000665,0.001162,32.000000,-235.874854,140.669069,-0.379065,22.995114,0.680492,269854.526374,0.927611,37.304225,5.455013,4.201322,0.001376,0.015346,208.258081,32.000000,223.107319,203.602303,207.837751,185.153414,32.000000,180.426604,68.551759,59.970853,96.009805,83.078296,46.856966,45.909701,55.291367,45.208625,12.710515,59.543310,35.193267
33.378559,58.081811,140.208395,175.356335,67.762747,62.196041,29.707994,14.131903,139.784918,0.373473,55.677698,33.714998,172.495159,140.808176,169.301979,140.312945,94.736114,139.184012,-0.000664,0.001139,32.000000,-235.878423,140.652141,-0.378874,22.960443,0.675505,270204.956266,0.935649,37.503409,5.466548,4.188206,0.013496,0.023840,207.653175,32.000000,223.638262,203.913786,205.625052,184.914847,32.000000,180.550754,68.548478,60.000292,96.015720,83.078296,46.907792,45.909701,55.301478,45.208625,13.073859,59.552683,34.948294
33.367058,57.887879,140.117190,175.327174,67.858783,62.229067,29.703331,14.135613,139.715081,0.373787,56.209698,33.630343,172.461303,140.753651,169.325811,140.267109,94.810056,139.174500,-0.000664,0.001113,32.000000,-235.869960,140.574599,-0.378896,22.908254,0.674227,270257.456392,0.938879,37.430061,5.408898,4.182430,0.012554,0.019747,207.212391,32.000000,224.127657,204.025752,203.745552,185.004522,32.000000,180.478122,68.566725,60.031325,96.032399,83.078296,46.849095,45.909701,55.346443,45.208625,12.205787,59.552840,34.852770
33.237895,58.069999,139.956932,175.311192,67.946218,62.260755,29.677712,14.130762,139.621483,0.373794,56.785380,33.526891,172.406925,140.718620,169.315625,140.150943,94.820370,139.042484,-0.000665,0.001110,32.000000,-235.874975,140.513946,-0.378685,22.950819,0.678183,270569.260001,0.932354,37.722058,5.422058,4.200553,0.017549,0.021336,207.122954,32.000000,224.135821,203.320791,202.876349,185.428355,32.000000,179.625620,68.589872,60.017337,96.010893,83.078296,46.888542,45.909701,55.349374,45.208625,12.177252,59.550932,34.855631
33.284743,58.069999,140.090792,175.311192,68.045640,62.289957,29.681511,14.128764,139.587941,0.373862,56.654026,33.691392,172.408901,140.766050,169.335509,140.146175,94.870060,139.058769,-0.000666,0.001126,32.000000,-235.881727,140.491717,-0.378477,23.002222,0.679637,270484.421863,0.932907,37.544330,5.343594,4.199267,0.013535,0.024664,207.388377,32.000000,224.123181,202.795164,204.967080,185.782044,32.000000,179.352516,68.558831,60.024189,96.002548,83.078296,46.865024,45.909701,55.371623,45.208625,12.941220,59.540261,35.032666
33.354516,58.449915,139.993527,175.346802,68.124737,62.325492,29.702680,14.131332,139.746103,0.373740,56.617196,33.654001,172.450490,140.707609,169.301907,140.075077,94.792281,139.092680,-0.000667,0.001169,32.000000,-235.876863,140.594628,-0.378274,22.862594,0.680611,270815.240488,0.938446,37.908736,5.270504,4.210764,0.010280,0.027285,207.850850,32.000000,223.433378,202.871178,206.872069,185.931184,32.000000,179.208599,68.554633,59.988873,95.979212,83.078296,46.890112,45.909701,55.295085,45.208625,14.566651,59.546369,34.952843
33.301142,58.461178,140.059308,175.391104,68.139415,62.361064,29.658646,14.130476,139.673334,0.373600,57.018988,33.582159,172.448908,140.732853,169.308897,140.229865,94.822818,139.077948,-0.000666,0.001187,32.000000,-235.882965,140.535035,-0.378108,22.783759,0.679094,270862.589341,0.937364,37.842557,5.228560,4.208859,0.022291,0.021742,208.121670,32.000000,223.143085,203.425575,208.213242,185.201426,32.000000,179.497155,68.555772,59.992544,96.005285,83.078296,46.876553,45.909701,55.353587,45.208625,14.594620,59.551935,34.952623
33.145583,58.576009,139.916970,175.406807,68.201709,62.388367,29.625962,14.131618,139.555493,0.373294,57.620211,33.494447,172.459725,140.675432,169.255977,140.082045,94.807101,138.962699,-0.000667,0.001195,32.000000,-235.879856,140.420334,-0.378139,22.682710,0.682784,271365.010839,0.935994,38.124044,5.322468,4.197139,0.034955,0.038032,208.279225,32.000000,223.216532,203.711940,207.350657,184.826318,32.000000,180.288093,68.535865,59.982510,95.987976,83.078296,46.907141,45.909701,55.393184,45.208625,14.573830,59.545533,34.774853
33.165840,58.576009,139.883904,175.406807,68.214269,62.417565,29.693799,14.126338,139.440056,0.373334,58.322408,33.480071,172.484763,140.560368,169.172567,139.971480,94.833577,138.943380,-0.000667,0.001205,32.000000,-235.880547,140.342121,-0.378115,22.652760,0.686674,271520.748297,0.939539,38.210586,5.284925,4.205841,0.021695,0.030771,207.529289,32.000000,223.868477,203.800285,204.897160,184.845290,32.000000,180.406761,68.552645,60.005342,96.004356,83.078296,46.830964,45.909701,55.411731,45.208625,15.052733,59.547657,34.875367
33.066837,58.899087,139.765070,175.444941,68.227860,62.429074,29.633315,14.131190,139.369073,0.373383,58.846678,33.354486,172.422446,140.513998,169.186489,139.811235,94.868649,138.846207,-0.000667,0.001218,32.000000,-235.875695,140.228683,-0.377832,22.647750,0.692342,271823.787209,0.945930,38.545360,5.245812,4.221286,0.025731,0.032139,207.198480,32.000000,224.105822,203.858022,203.259897,184.913585,32.000000,179.898588,68.546129,60.002119,96.002749,83.078296,46.831885,45.909701,55.430982,45.208625,16.437922,59.546516,34.899505
33.011026,59.293616,139.682188,175.502142,68.244997,62.432319,29.676664,14.130191,139.220654,0.373447,59.220354,33.329608,172.400225,140.388370,169.175005,139.770632,94.834387,138.795419,-0.000668,0.001224,32.000000,-235.876038,140.191463,-0.377801,22.685096,0.693129,271910.334860,0.943599,38.516673,5.210142,4.217710,0.023048,0.022291,207.077146,32.000000,224.331735,203.139872,203.233089,185.425140,32.000000,179.371672,68.564922,59.991710,95.961276,83.078296,46.773584,45.909701,55.481010,45.208625,18.136304,59.551670,34.616747
33.214442,59.661519,139.668295,175.573925,68.307590,62.432309,29.755129,14.130191,139.215424,0.373621,59.467456,33.590970,172.453217,140.259664,169.212894,139.707723,94.834815,138.629403,-0.000668,0.001214,32.000000,-235.875546,140.132073,-0.377771,22.906208,0.695217,272220.402955,0.949428,38.980080,5.128808,4.226744,0.027167,0.025891,207.648082,32.000000,223.945190,202.809752,205.498808,185.781443,32.000000,179.373699,68.572230,60.016310,95.939558,83.078296,46.793190,45.909701,55.483048,45.208625,18.126761,59.544569,34.838096
33.397777,59.661519,139.608501,175.573925,68.341904,62.437404,29.681080,14.126338,139.337744,0.373762,59.108526,33.710895,172.505993,140.355644,169.214389,139.846802,94.771952,138.718761,-0.000666,0.001215,32.000000,-235.881202,140.130505,-0.377761,22.922153,0.695442,272607.445012,0.950675,39.453860,5.138882,4.231380,0.006492,0.027972,208.039583,32.000000,223.471694,202.829231,207.201514,185.745430,32.000000,179.248833,68.547294,59.961722,95.932331,83.078296,46.761021,45.909701,55.313637,45.208625,19.718159,59.549378,34.832373
33.366979,59.898923,139.807382,175.647112,68.310658,62.452633,29.715544,14.127765,139.237840,0.373520,59.088735,33.635489,172.511489,140.434067,169.193795,139.883758,94.701643,138.668767,-0.000669,0.001206,32.000000,-235.878792,140.203885,-0.377811,22.895954,0.685900,272788.314015,0.942831,39.533413,5.059341,4.205047,0.014542,0.036922,208.244840,32.000000,223.122093,203.458405,208.266434,184.885480,32.000000,179.585357,68.535567,59.962892,95.935792,83.078296,46.845571,45.909701,55.316939,45.208625,20.745589,59.557256,34.930466
33.307980,59.781593,139.680247,175.679919,68.295695,62.465357,29.644105,14.125053,139.296581,0.373553,59.390501,33.637001,172.579205,140.385843,169.187909,139.864260,94.671788,138.799097,-0.000670,0.001209,32.000000,-235.884290,140.163157,-0.377544,22.885962,0.682223,272791.129102,0.939759,39.274698,5.164794,4.180173,0.010918,0.043249,208.172880,32.000000,223.416205,203.628660,206.856089,184.732408,32.000000,180.349489,68.556856,59.965504,95.943018,83.078296,46.803683,45.909701,55.343276,45.208625,20.234718,59.542572,34.869057
33.286764,59.826382,139.756969,175.698987,68.253132,62.475542,29.680431,14.128621,139.263866,0.373543,59.654107,33.566822,172.548028,140.388269,169.190559,139.811111,94.643866,138.647259,-0.000670,0.001214,32.000000,-235.881378,140.159220,-0.377689,22.821891,0.684780,273136.960002,0.940344,39.555485,5.211279,4.189992,0.017509,0.029282,207.471129,32.000000,224.042252,203.775629,204.433031,184.813225,32.000000,180.264613,68.566876,59.978566,95.957009,83.078296,46.833174,45.909701,55.334601,45.208625,20.231767,59.544795,34.883217
33.229385,59.826382,139.652248,175.698987,68.226065,62.480669,29.670069,14.138610,139.240024,0.373568,59.927749,33.532303,172.488570,140.334639,169.218536,139.766992,94.575730,138.680919,-0.000669,0.001198,32.000000,-235.867454,140.115693,-0.377544,22.777359,0.685555,273166.188121,0.944312,39.521354,5.303234,4.193597,0.010289,0.024525,207.171266,32.000000,224.263885,203.503929,202.847790,184.922964,32.000000,179.700926,68.552746,59.986968,95.959429,83.078296,46.806752,45.909701,55.373521,45.208625,20.423714,59.544490,34.898477
33.194143,59.970366,139.609930,175.715532,68.266810,62.485689,29.686096,14.131332,139.188291,0.373862,59.997027,33.531685,172.541128,140.206158,169.231748,139.777804,94.549568,138.701555,-0.000670,0.001217,32.000000,-235.878011,140.023083,-0.377230,22.703087,0.688292,273286.222653,0.944047,39.596087,5.258803,4.198575,0.016921,0.023074,207.181389,32.000000,224.353818,203.061554,203.756932,185.527677,32.000000,179.287935,68.573289,59.973708,95.957462,83.078296,46.842879,45.909701,55.379875,45.208625,21.047271,59.552043,34.853356
33.187727,60.137710,139.511508,175.748901,68.331897,62.493310,29.650039,14.123769,139.233844,0.374132,60.105425,33.424548,172.599256,140.157323,169.246452,139.698530,94.466076,138.492879,-0.000670,0.001197,32.000000,-235.887213,140.046030,-0.377267,22.670567,0.690287,273415.561124,0.946183,39.677148,5.342982,4.202673,0.008472,0.023816,207.731360,32.000000,223.677210,202.669467,206.043447,185.693665,32.000000,179.413538,68.563074,59.987744,95.948582,83.078296,46.773770,45.909701,55.382935,45.208625,21.773568,59.538816,34.668544
33.112021,60.287472,139.478874,175.789561,68.351469,62.495799,29.644881,14.126052,139.081679,0.374417,60.401776,33.397267,172.620009,140.238560,169.253854,139.634155,94.425688,138.504304,-0.000670,0.001200,32.000000,-235.882307,139.978155,-0.377597,22.612844,0.693292,273596.727872,0.947134,39.870972,5.378980,4.205860,0.005554,0.029414,208.169883,32.000000,223.466366,202.826697,207.484812,185.793880,32.000000,179.373286,68.580468,59.974242,95.968655,83.078296,46.808473,45.909701,55.394301,45.208625,21.775429,59.550185,34.898624
33.102256,60.287472,139.420773,175.789561,68.310259,62.488802,29.639187,14.131760,138.947158,0.374373,60.628607,33.462428,172.600866,140.137910,169.205175,139.569620,94.324567,138.553924,-0.000670,0.001207,32.000000,-235.878730,139.891515,-0.377577,22.631674,0.694417,273856.547357,0.948970,40.047394,5.362968,4.203708,0.023938,0.035737,208.277528,32.000000,223.324010,203.448175,208.024945,184.979776,32.000000,180.091309,68.567368,59.964366,95.968360,83.078296,46.751895,45.909701,55.420217,45.208625,22.428984,59.554020,34.862674
33.102821,60.445756,139.349118,175.822650,68.275220,62.460844,29.798406,14.131047,139.016886,0.374348,60.912297,33.334201,172.589267,140.062973,169.150639,139.456125,94.286211,138.400254,-0.000670,0.001205,32.000000,-235.880755,139.855723,-0.377950,22.670174,0.697638,274067.760092,0.951808,40.304380,5.408806,4.212333,0.008404,0.038925,207.923872,32.000000,223.514016,203.718417,206.029116,184.655806,32.000000,180.344151,68.530287,59.944539,95.977582,83.078296,46.763132,45.909701,55.431409,45.208625,23.120936,59.553961,34.608310
33.112081,60.612289,139.289414,175.860226,68.275107,62.430373,29.635012,14.129620,138.950575,0.374335,61.115467,33.372246,172.623457,140.076880,169.162577,139.399286,94.262731,138.277702,-0.000672,0.001208,32.000000,-235.880379,139.732742,-0.377773,22.688925,0.696940,274157.428668,0.952182,40.318224,5.533597,4.211821,0.015805,0.045740,207.435812,32.000000,224.177742,203.710223,204.067332,184.813549,32.000000,180.590694,68.559386,59.989056,96.003668,83.078296,46.711801,45.909701,55.418771,45.208625,23.850133,59.540920,34.640518
33.066754,60.767010,139.222853,175.897521,68.299118,62.402412,29.737537,14.134615,138.847537,0.374282,61.221773,33.353525,172.579864,139.937508,169.194165,139.290521,94.226943,138.310284,-0.000672,0.001183,32.000000,-235.876368,139.654853,-0.378001,22.729366,0.695453,274199.915232,0.947006,40.475707,5.498628,4.209584,0.011680,0.023531,207.262403,32.000000,224.294257,203.175769,202.582341,185.284990,32.000000,179.904918,68.570894,59.950291,95.989687,83.078296,46.748970,45.909701,55.446614,45.208625,23.858405,59.551198,34.700972
33.071703,60.767010,139.253744,175.897521,68.280566,62.376934,29.696557,14.136612,138.871436,0.374224,61.216997,33.397594,172.613170,139.835757,169.190670,139.346302,94.138009,138.097784,-0.000672,0.001159,32.000000,-235.870108,139.653914,-0.377728,22.761283,0.694457,274216.131914,0.951853,40.629113,5.463590,4.206604,0.015168,0.033845,207.293554,32.000000,224.217616,202.910882,204.054477,185.718237,32.000000,179.383603,68.533331,59.934596,95.943193,83.078296,46.701207,45.909701,55.445622,45.208625,24.539949,59.543625,34.716306
33.085647,60.896725,139.208093,175.932854,68.279728,62.355301,29.713326,14.131903,138.824233,0.374362,61.280445,33.337818,172.654497,139.857638,169.245207,139.226530,94.113550,138.020922,-0.000672,0.001148,32.000000,-235.875965,139.643331,-0.377737,22.756038,0.693701,274277.209411,0.949869,40.848120,5.514939,4.210357,0.017866,0.032005,207.855498,32.000000,223.487925,202.751784,206.444755,185.813972,32.000000,179.393499,68.574987,59.953586,95.952201,83.078296,46.706164,45.909701,55.453078,45.208625,25.114188,59.542100,34.652843
33.084653,60.987418,139.146356,175.973516,68.170868,62.333668,29.663996,14.127337,138.704933,0.374466,61.394507,33.393354,172.658880,139.887654,169.261914,139.217563,94.075207,138.089324,-0.000673,0.001132,32.000000,-235.876106,139.544948,-0.377713,22.748826,0.692472,274261.710413,0.950641,40.841099,5.502330,4.210661,0.004116,0.022645,208.172075,32.000000,223.339121,202.898102,207.902823,185.690939,32.000000,179.847925,68.567005,59.924103,95.962653,83.078296,46.670263,45.909701,55.440238,45.208625,25.520138,59.540045,34.708749
33.042081,61.054751,138.997633,176.005764,67.732125,62.291069,29.729469,14.134757,138.709902,0.374573,61.470646,33.304124,172.699694,139.754623,169.214487,139.223191,94.079199,138.132005,-0.000673,0.001133,32.000000,-235.874094,139.505215,-0.377488,22.718351,0.692217,274287.228289,0.949640,40.951032,5.490031,4.207507,0.009741,0.020260,208.412660,32.000000,223.236386,203.514711,207.541397,184.959646,32.000000,180.246737,68.560288,59.935375,95.922746,83.078296,46.684891,45.909701,55.447862,45.208625,25.533478,59.550076,34.715573
33.018998,61.054751,139.021801,176.005764,67.353586,62.230075,29.715655,14.129049,138.661700,0.374424,61.650620,33.421868,172.721404,139.756255,169.173991,139.198414,94.088632,138.108830,-0.000673,0.001113,32.000000,-235.879966,139.513213,-0.377571,22.685122,0.692146,274306.984454,0.951121,41.043134,5.561087,4.205767,0.013667,0.037462,207.747632,32.000000,223.586856,203.750992,205.264892,184.726431,32.000000,180.309175,68.540100,59.937236,95.900752,83.078296,46.628204,45.909701,55.472210,45.208625,25.839821,59.551984,34.647928
33.086865,61.119337,138.941204,176.031564,67.088750,62.166583,29.621711,14.125910,138.632901,0.374245,61.696006,33.311520,172.687983,139.700426,169.216532,139.045498,94.086233,138.063248,-0.000673,0.001091,32.000000,-235.881794,139.472710,-0.377465,22.654595,0.692908,274188.625139,0.949822,41.170884,5.577500,4.206685,0.020966,0.030087,207.356068,32.000000,224.155968,203.702143,203.617272,184.865950,32.000000,180.701948,68.530977,59.947757,95.874196,83.078296,46.641721,45.909701,55.465367,45.208625,26.134827,59.544008,34.719388
33.076529,61.188046,138.918244,176.063813,66.874780,62.110623,29.691780,14.135899,138.630959,0.374373,61.679930,33.393469,172.699718,139.658541,169.291716,139.156534,94.102923,138.028509,-0.000673,0.001088,32.000000,-235.872788,139.460999,-0.377654,22.650609,0.693714,273920.953395,0.950036,41.203669,5.556988,4.210358,0.024477,0.027366,207.166841,32.000000,224.310685,202.925826,202.839089,185.546918,32.000000,179.878456,68.544521,59.962700,95.884010,83.078296,46.589370,45.909701,55.453677,45.208625,26.448320,59.547057,34.601120
33.065597,61.252907,138.946998,176.087930,66.699999,62.067452,29.686936,14.134900,138.548078,0.374650,61.522210,33.446887,172.741237,139.636335,169.321082,139.067689,94.103756,138.118599,-0.000674,0.001076,32.000000,-235.874279,139.439116,-0.377385,22.610090,0.692620,273659.824280,0.950153,41.171915,5.537591,4.199286,0.020819,0.028856,207.521081,32.000000,224.064642,202.864922,204.546749,185.767732,32.000000,179.445578,68.549401,59.959652,95.892895,83.078296,46.633783,45.909701,55.465903,45.208625,26.464370,59.541461,34.641618
33.119029,61.252907,138.864604,176.087930,66.523718,62.034316,29.637448,14.126766,138.529647,0.374611,61.535512,33.481961,172.761947,139.693778,169.327699,139.033315,94.089618,137.853034,-0.000674,0.001095,32.000000,-235.877660,139.409118,-0.377373,22.566791,0.692327,273452.513686,0.947523,41.255285,5.504286,4.199904,0.022277,0.036826,207.953607,32.000000,223.361465,202.818569,206.899235,185.827838,32.000000,179.566963,68.564257,59.976341,95.878381,83.078296,46.570433,45.909701,55.438886,45.208625,26.762670,59.560305,34.660254
33.054546,61.257030,138.945593,176.115412,66.356110,62.003861,29.638631,14.129192,138.430742,0.374375,61.557135,33.316264,172.754381,139.617740,169.331292,139.024822,94.085563,137.976748,-0.000674,0.001101,32.000000,-235.875398,139.383970,-0.377427,22.544341,0.693481,273317.954902,0.947495,41.335659,5.546533,4.202162,0.003139,0.015030,208.339930,32.000000,223.231354,203.037040,208.165615,185.629435,32.000000,180.483903,68.564937,59.942172,95.861446,83.078296,46.624640,45.909701,55.434501,45.208625,26.797518,59.542140,34.708309
33.080440,61.263626,138.818035,176.130274,66.174233,61.965771,29.699704,14.133187,138.511227,0.374094,61.600821,33.470027,172.803055,139.564805,169.301459,139.002089,94.126695,137.896511,-0.000673,0.001104,32.000000,-235.875500,139.416029,-0.377667,22.554753,0.693243,273159.204093,0.946950,41.259883,5.433620,4.192895,0.036114,0.042655,208.438457,32.000000,223.292763,203.609265,206.989798,185.134049,32.000000,180.693771,68.569096,59.946374,95.846126,83.078296,46.551195,45.909701,55.461072,45.208625,26.843145,59.552948,34.665976
33.182303,61.278468,138.847419,176.156355,66.103218,61.930265,29.690935,14.125196,138.417431,0.374052,61.623101,33.594585,172.780822,139.586829,169.269071,139.041036,94.112386,137.754989,-0.000674,0.001121,32.000000,-235.887097,139.390090,-0.377641,22.639909,0.694978,273065.746013,0.948412,41.355467,5.496886,4.203525,0.016570,0.025283,207.654025,32.000000,223.740068,203.850178,204.773836,184.772606,32.000000,180.531514,68.547549,59.969118,95.813719,83.078296,46.576725,45.909701,55.451254,45.208625,26.860216,59.540566,34.716233
33.429648,61.278468,138.919524,176.156355,66.039392,61.904415,29.675704,14.130048,138.584739,0.373728,61.133935,33.825550,172.784951,139.677811,169.289253,139.017366,94.116038,137.897779,-0.000674,0.001153,32.000000,-235.875689,139.456127,-0.377729,22.738466,0.693353,272843.450658,0.945110,41.325318,5.417357,4.196378,0.020662,0.024672,207.376904,32.000000,224.084244,203.758422,203.007759,185.015409,32.000000,180.876329,68.540529,59.979664,95.804478,83.078296,46.590926,45.909701,55.305399,45.208625,26.941871,59.555397,34.972652
33.525565,61.280941,139.196161,176.166731,66.024119,61.890413,29.595194,14.129192,138.729179,0.373668,60.495797,33.854907,172.795941,139.918546,169.331240,139.249569,94.093558,138.083344,-0.000675,0.001160,32.000000,-235.879332,139.775388,-0.377981,22.737496,0.688764,272663.093546,0.941809,41.195828,5.363899,4.184382,0.024174,0.029514,207.297808,32.000000,224.235478,202.934499,202.983286,185.729012,32.000000,180.153777,68.559891,59.983268,95.800965,83.078296,46.670815,45.909701,55.244354,45.208625,26.969896,59.547559,34.779402
33.464470,60.985219,139.120010,176.149624,65.993303,61.886586,29.700920,14.134186,138.783041,0.373536,60.266654,33.821404,172.823122,139.894341,169.393578,139.273306,94.147727,138.255334,-0.000672,0.001120,32.000000,-235.876796,139.639414,-0.377984,22.752130,0.681626,272424.526542,0.934517,40.846785,5.428620,4.155578,0.019706,0.020563,207.709662,32.000000,223.826206,202.803139,205.091189,186.131101,32.000000,179.790062,68.571180,60.004331,95.810339,83.078296,46.670315,45.909701,55.273159,45.208625,25.703021,59.543261,34.820708
33.418594,60.735131,139.219305,176.093819,65.992004,61.876365,29.695279,14.131190,138.838392,0.373530,60.187113,33.673838,172.850051,139.903578,169.394505,139.345117,94.131273,138.172349,-0.000673,0.001110,32.000000,-235.875531,139.746386,-0.378040,22.773976,0.680897,272344.567237,0.934012,40.714440,5.539876,4.151941,0.029247,0.026002,208.173504,32.000000,223.248956,202.892335,207.134766,186.017631,32.000000,179.827270,68.570134,59.948682,95.805591,83.078296,46.719363,45.909701,55.275044,45.208625,25.716331,59.546025,34.782484
33.287971,60.735131,139.192305,176.093819,65.952357,61.873242,29.576364,14.129763,138.810488,0.373538,60.274575,33.764188,172.840039,139.838532,169.406085,139.317613,94.134818,138.229525,-0.000671,0.001098,32.000000,-235.878925,139.690953,-0.377818,22.813892,0.680666,272070.664625,0.931782,40.504555,5.567909,4.157245,0.011610,0.031093,208.306874,32.000000,223.139896,203.314319,208.197063,185.359351,32.000000,180.656691,68.550205,59.947025,95.820809,83.078296,46.701947,45.909701,55.338926,45.208625,24.641375,59.538304,34.868103
33.332000,60.640870,139.606051,176.061289,65.970850,61.873210,29.718060,14.132617,138.824619,0.373247,60.105240,33.703691,172.888552,139.941056,169.348872,139.338721,94.175501,138.312531,-0.000670,0.001101,32.000000,-235.878365,139.677981,-0.377521,22.844236,0.680583,271873.077180,0.932612,40.319004,5.544709,4.165923,0.034189,0.031085,208.295311,32.000000,223.277402,203.760128,206.481502,185.117055,32.000000,180.919371,68.537146,59.966167,95.844912,83.078296,46.707772,45.909701,55.286020,45.208625,24.241549,59.551984,34.767076
33.383252,60.613938,139.246909,176.038574,65.972112,61.875630,29.665924,14.130762,138.760985,0.373233,60.036374,33.605836,172.862763,139.918158,169.371092,139.310952,94.210939,138.301860,-0.000669,0.001113,32.000000,-235.879073,139.629299,-0.377815,22.832565,0.681427,271920.301433,0.940210,40.503132,5.568488,4.181460,0.012960,0.023579,207.595473,32.000000,223.772497,203.884255,204.361865,184.913089,32.000000,180.808278,68.542792,59.979010,95.849282,83.078296,46.732494,45.909701,55.286156,45.208625,24.133257,59.539740,34.869644
33.315992,60.515832,139.237034,176.018664,65.934339,61.883192,29.673025,14.130476,138.806625,0.373073,60.138716,33.569002,172.725592,139.912652,169.384813,139.322890,94.256292,138.163147,-0.000669,0.001113,32.000000,-235.879195,139.676656,-0.377818,22.865820,0.681085,271780.795223,0.934209,40.346743,5.567454,4.188349,0.020460,0.024288,207.277797,32.000000,224.106241,203.703530,202.746101,185.340087,32.000000,180.620376,68.530236,59.991942,95.855498,83.078296,46.722167,45.909701,55.307398,45.208625,24.141551,59.549231,34.860033
33.347444,60.515832,139.222917,176.018664,65.952754,61.890827,29.707014,14.126195,138.897138,0.372617,59.775029,33.815524,172.700522,139.917017,169.434235,139.254721,94.279261,138.202777,-0.000669,0.001144,32.000000,-235.879706,139.746286,-0.377507,22.956824,0.679310,271705.441562,0.934305,40.247574,5.526920,4.171161,0.012213,0.024982,207.229537,32.000000,224.224311,202.981667,203.639173,185.887410,32.000000,180.063926,68.558721,60.022399,95.855074,83.078296,46.732195,45.909701,55.290316,45.208625,23.722931,59.554728,34.742352
33.468186,60.535618,139.346409,175.999595,65.968131,61.903527,29.597331,14.131903,138.892223,0.372550,59.319960,33.778836,172.727024,140.071334,169.410863,139.370929,94.267311,138.317694,-0.000670,0.001127,32.000000,-235.878096,139.692115,-0.377482,22.905369,0.679313,271643.954844,0.935979,40.244286,5.415293,4.179285,0.023098,0.026878,207.814541,32.000000,223.551907,202.828135,205.754730,186.195375,32.000000,179.948471,68.513549,59.969624,95.833477,83.078296,46.716556,45.909701,55.198684,45.208625,23.815910,59.538334,34.893342
33.389797,60.341057,139.328281,175.978563,65.990328,61.913694,29.702130,14.130619,138.876065,0.372838,59.400423,33.720211,172.771843,140.058304,169.484931,139.475092,94.316437,138.382685,-0.000669,0.001137,32.000000,-235.876757,139.757236,-0.377234,22.834637,0.676137,271636.417417,0.934089,40.199929,5.411263,4.174920,0.005478,0.024175,208.210929,32.000000,223.069096,203.131365,207.348781,186.002022,32.000000,179.782039,68.546648,59.990465,95.883734,83.078296,46.775565,45.909701,55.260973,45.208625,22.978262,59.539681,34.814325
33.332629,60.222895,139.372292,175.945473,66.006381,61.913734,29.663132,14.131475,138.949488,0.372668,59.524675,33.712783,172.788525,139.945461,169.411061,139.353062,94.333681,138.413251,-0.000668,0.001128,32.000000,-235.877704,139.806714,-0.377159,22.833877,0.676275,271662.327605,0.934200,40.049730,5.478110,4.163548,0.019070,0.025268,208.307956,32.000000,222.917496,203.585501,208.063868,185.290948,32.000000,180.688682,68.512106,59.995462,95.888065,83.078296,46.778402,45.909701,55.283264,45.208625,22.982870,59.545405,34.748441
33.467349,60.222895,139.421276,175.945473,66.039180,61.913694,29.547154,14.125624,138.956058,0.372284,59.366845,34.000295,172.767623,140.040422,169.398285,139.434731,94.389251,138.413277,-0.000668,0.001116,32.000000,-235.880768,139.936611,-0.377470,22.987089,0.679382,271540.776099,0.932947,39.965474,5.460016,4.172780,0.013539,0.029735,208.106805,32.000000,223.314477,203.856697,205.985841,184.924727,32.000000,181.045264,68.524469,60.003333,95.906906,83.078296,46.821345,45.909701,55.214822,45.208625,22.473291,59.550371,35.030025
33.848973,60.268511,139.711246,175.930891,66.209998,61.920050,29.752840,14.126052,139.297417,0.372274,57.923875,34.158937,172.710230,140.395977,169.406687,139.865911,94.457620,138.713089,-0.000668,0.001137,32.000000,-235.881816,140.224851,-0.377313,22.996478,0.680310,271459.017416,0.935612,39.927883,5.457363,4.181257,0.010638,0.017483,207.365701,32.000000,223.883891,203.964374,203.929712,184.963011,32.000000,181.050505,68.516792,60.024551,95.953427,83.078296,46.843300,45.909701,55.043970,45.208625,22.674596,59.548562,35.179841
33.711088,59.930797,139.842429,175.899765,66.283560,61.949039,29.622445,14.130476,139.303638,0.372186,57.410911,34.025126,172.713382,140.508065,169.452361,139.905049,94.502553,138.873244,-0.000668,0.001156,32.000000,-235.877883,140.211654,-0.377726,22.913079,0.673737,271329.716378,0.935275,39.738185,5.401805,4.165889,0.020595,0.027796,207.249578,32.000000,223.935965,203.523345,202.657581,185.455429,32.000000,180.295406,68.517408,60.019715,95.944337,83.078296,46.990172,45.909701,55.083114,45.208625,21.211691,59.556066,35.023422
33.564854,59.252404,139.791980,175.784794,66.276310,61.982052,29.692758,14.130191,139.294527,0.372241,57.356815,33.815459,172.722220,140.557043,169.483978,139.900689,94.562106,138.805867,-0.000669,0.001177,32.000000,-235.877841,140.294743,-0.377632,22.824776,0.668412,271130.478617,0.917898,39.249631,5.476425,4.127488,0.027154,0.022539,207.351344,32.000000,223.956587,203.008924,204.317021,185.844621,32.000000,180.173315,68.530206,60.012907,95.952669,83.078296,46.964187,45.909701,55.098346,45.208625,21.210756,59.556381,34.777348
33.496452,59.252404,139.888207,175.784794,66.261869,62.012588,29.682658,14.126338,139.331861,0.371991,57.537489,33.747118,172.705033,140.561510,169.512593,139.895532,94.580615,138.907957,-0.000669,0.001194,32.000000,-235.876285,140.236395,-0.377550,22.766633,0.673290,271015.595386,0.925635,39.104378,5.507780,4.148262,0.013366,0.029529,207.946551,32.000000,223.329155,202.821095,206.271011,186.205841,32.000000,179.857495,68.530930,60.008180,95.953033,83.078296,47.027413,45.909701,55.151784,45.208625,18.257767,59.548926,34.805301
33.359318,59.101294,139.807579,175.683845,66.216296,62.038205,29.618037,14.137183,139.357089,0.371999,57.838528,33.566450,172.696469,140.461756,169.534203,139.832875,94.612005,138.817430,-0.000669,0.001198,32.000000,-235.870521,140.235656,-0.377446,22.718639,0.677336,270640.669386,0.926718,38.630765,5.416139,4.164832,0.013497,0.020463,208.220261,32.000000,222.977607,203.216769,207.947036,185.796251,32.000000,179.829795,68.539224,60.016979,95.983574,83.078296,46.977860,45.909701,55.175098,45.208625,17.590787,59.548031,35.033620
33.259363,59.216137,139.793695,175.641223,66.216559,62.058744,29.665268,14.127479,139.177900,0.372023,58.287886,33.429882,172.658003,140.428072,169.462415,139.793672,94.655145,138.661299,-0.000668,0.001221,32.000000,-235.882192,140.112720,-0.377387,22.708700,0.680864,270788.312716,0.929500,38.726790,5.446243,4.176210,0.015394,0.020785,208.352622,32.000000,222.868314,203.698732,207.632276,185.063424,32.000000,180.597401,68.541500,60.023897,95.998472,83.078296,47.008267,45.909701,55.244817,45.208625,18.077356,59.548945,34.764435
33.223642,59.443632,139.785600,175.635054,66.203539,62.073980,29.579610,14.127622,139.153527,0.372071,58.783491,33.606757,172.692404,140.240782,169.387305,139.590743,94.706475,138.713516,-0.000668,0.001199,32.000000,-235.882213,139.984130,-0.377561,22.745705,0.684318,270815.516384,0.935642,38.768654,5.371749,4.190960,0.022463,0.028386,207.719205,32.000000,223.421059,203.803331,205.539643,184.842144,32.000000,181.188391,68.531767,60.031281,95.969610,83.078296,46.928735,45.909701,55.282005,45.208625,18.066765,59.549998,34.872946
33.327017,59.443632,139.623107,175.635054,66.202130,62.086729,29.694491,14.135043,139.163726,0.372073,58.535752,33.706605,172.598219,140.256522,169.359533,139.692854,94.722563,138.639969,-0.000667,0.001204,32.000000,-235.873645,140.099562,-0.377736,22.788873,0.686657,270993.339516,0.937695,39.024538,5.254216,4.203138,0.006818,0.029071,207.324337,32.000000,223.780977,203.967985,203.498876,185.054847,32.000000,180.626411,68.515776,60.036122,95.969169,83.078296,46.956228,45.909701,55.215884,45.208625,19.046129,59.545965,34.924376
33.469366,59.700261,139.634755,175.667581,66.208801,62.105828,29.535629,14.129477,139.220757,0.371849,58.096655,33.783233,172.565345,140.373139,169.380617,139.818487,94.786750,138.707698,-0.000667,0.001200,32.000000,-235.876096,140.184713,-0.377841,22.799075,0.686661,271195.726139,0.942221,39.302516,5.227773,4.207414,0.028267,0.026670,207.180055,32.000000,223.904794,203.291490,202.906669,185.375438,32.000000,180.081075,68.516830,60.024590,95.949931,83.078296,46.975502,45.909701,55.164032,45.208625,20.154187,59.547952,35.030025
33.424385,59.590904,139.712060,175.687210,66.237715,62.129993,29.540926,14.131047,139.197321,0.371858,58.112761,33.737046,172.599786,140.355296,169.367073,139.845155,94.789786,138.730816,-0.000667,0.001192,32.000000,-235.876821,140.109272,-0.377967,22.778671,0.683216,271181.052307,0.935681,39.156534,5.176631,4.189487,0.026437,0.031891,207.401643,32.000000,223.733907,202.854796,204.937135,185.893259,32.000000,179.696638,68.514619,60.035374,95.928401,83.078296,47.008240,45.909701,55.155908,45.208625,19.675251,59.550057,34.753063
33.321357,59.477153,139.549424,175.669264,66.216060,62.156681,29.685482,14.130333,139.177649,0.371813,58.395885,33.529712,172.637340,140.249203,169.380894,139.675107,94.788769,138.661378,-0.000666,0.001203,32.000000,-235.881796,140.087021,-0.378197,22.739751,0.681234,271319.695885,0.937327,39.212714,5.144726,4.172017,0.024128,0.018061,208.010341,32.000000,223.238414,202.842573,206.727236,186.189852,32.000000,179.641327,68.541247,60.041278,95.943895,83.078296,46.974325,45.909701,55.177179,45.208625,19.669724,59.548267,34.848294
33.265125,59.477153,139.653969,175.669264,66.217280,62.180852,29.513274,14.130619,139.111088,0.371833,58.732860,33.558099,172.663702,140.248510,169.406605,139.629921,94.762421,138.705249,-0.000666,0.001172,32.000000,-235.876429,139.938832,-0.378457,22.753940,0.682939,271360.129374,0.938619,39.166627,5.152706,4.179944,0.016341,0.026031,208.187202,32.000000,222.838328,203.320038,208.134411,185.505800,32.000000,179.749633,68.530833,60.023199,95.959856,83.078296,47.000375,45.909701,55.215841,45.208625,19.169204,59.543045,34.892755
33.255634,59.598597,139.496702,175.658328,66.257214,62.199814,29.753800,14.134044,139.051590,0.371838,59.019619,33.544630,172.654728,140.211806,169.314062,139.570274,94.824778,138.484218,-0.000666,0.001180,32.000000,-235.876119,139.947478,-0.378220,22.776678,0.685354,271440.569371,0.937262,39.198038,5.120630,4.187987,0.006585,0.041215,208.276295,32.000000,222.830292,203.769495,207.333872,184.963488,32.000000,180.394120,68.524119,60.057988,95.976643,83.078296,46.956084,45.909701,55.240214,45.208625,19.690064,59.544097,35.045872
33.205210,59.809895,139.509649,175.685528,66.300815,62.216340,29.179175,14.130762,139.058277,0.371812,59.251599,33.543460,172.630892,140.204934,169.261421,139.585571,94.864560,138.567780,-0.000667,0.001178,32.000000,-235.879237,139.874201,-0.377867,22.783706,0.686494,271604.570618,0.944788,39.277414,5.167887,4.198210,0.016660,0.021874,207.613818,32.000000,223.446857,203.880848,204.860401,185.056562,32.000000,180.786359,68.537360,60.062125,95.981753,83.078296,46.956187,45.909701,55.240939,45.208625,20.602208,59.540104,34.815426
33.098551,59.921180,139.387241,175.727870,66.318581,62.231638,29.619917,14.129334,138.985918,0.371811,59.482808,33.408834,172.582368,140.117540,169.271647,139.397207,94.865769,138.455675,-0.000667,0.001178,32.000000,-235.877058,139.862331,-0.377712,22.756929,0.685829,271713.429156,0.937989,39.412267,5.000132,4.194679,0.010838,0.022470,207.095096,32.000000,223.835199,203.714058,203.105738,185.020607,32.000000,180.408320,68.529636,60.044245,96.008327,83.078296,46.938907,45.909701,55.252244,45.208625,20.599640,59.547146,34.863188
33.118377,59.921180,139.473952,175.727870,66.348762,62.244381,29.752071,14.134900,138.905352,0.371777,59.673362,33.490095,172.576737,140.098962,169.323803,139.486218,94.852750,138.419614,-0.000667,0.001183,32.000000,-235.872804,139.755970,-0.377801,22.795115,0.687048,271929.899724,0.958733,39.694845,5.000212,4.201438,0.024376,0.028420,207.241882,32.000000,223.857428,203.225925,203.089709,185.494601,32.000000,179.635743,68.533729,60.038722,96.000960,83.078296,46.953744,45.909701,55.278341,45.208625,21.081331,59.544825,34.867150
33.324506,60.071211,139.372406,175.769932,66.378654,62.251989,29.726955,14.133187,138.940577,0.371934,59.571890,33.757054,172.625301,140.093824,169.315482,139.517264,94.917961,138.409740,-0.000667,0.001169,32.000000,-235.870582,139.841548,-0.378041,22.970567,0.689574,272133.782154,0.948175,39.957184,4.945523,4.211279,0.014504,0.024460,207.404878,32.000000,223.592611,202.736573,205.497918,185.900198,32.000000,179.540800,68.529443,60.052028,95.979534,83.078296,46.897799,45.909701,55.258016,45.208625,21.732457,59.547382,34.800092
33.495579,60.252023,139.509203,175.817041,66.411501,62.262139,29.711046,14.133758,139.046401,0.371817,58.869003,33.806194,172.731201,140.211683,169.350168,139.554668,94.892616,138.463201,-0.000667,0.001175,32.000000,-235.874273,139.974603,-0.377803,22.979825,0.688530,272194.098254,0.943558,39.929079,4.941332,4.211376,0.017936,0.028297,208.038628,32.000000,223.078643,202.820903,207.317061,185.965279,32.000000,179.593716,68.534849,60.047412,96.004545,83.078296,46.975842,45.909701,55.110083,45.208625,22.518601,59.548818,35.023936
33.513569,60.012132,139.624201,175.841157,66.479303,62.287152,29.790673,14.129620,139.190828,0.371989,58.443188,33.884899,172.695453,140.329400,169.310184,139.715138,94.833599,138.715513,-0.000667,0.001149,32.000000,-235.876609,140.038013,-0.377864,22.911007,0.679833,272166.344550,0.938611,39.787654,4.871407,4.182280,0.011645,0.023542,208.239564,32.000000,222.919303,203.331956,208.004539,185.400413,32.000000,179.983648,68.508158,60.001972,96.006391,83.078296,46.989862,45.909701,55.080106,45.208625,22.522006,59.543015,35.036848
33.505078,60.012132,139.738476,175.841157,66.521823,62.317598,29.697021,14.134472,139.279850,0.372100,58.642132,33.656815,172.737070,140.402766,169.321748,139.794308,94.826026,138.671067,-0.000667,0.001139,32.000000,-235.872249,140.137497,-0.377905,22.930572,0.677635,272294.606643,0.934579,39.727637,4.922267,4.165003,0.030548,0.037000,208.065536,32.000000,223.012036,203.799010,207.041796,184.897999,32.000000,180.468175,68.513981,60.074619,96.036271,83.078296,47.076029,45.909701,55.087367,45.208625,21.481517,59.550686,34.829145
33.395876,59.689545,139.726801,175.806386,66.584741,62.345774,29.727516,14.133616,139.224242,0.372258,58.821907,33.618274,172.714329,140.369773,169.325774,139.795734,94.856832,138.570797,-0.000666,0.001114,32.000000,-235.875072,140.106782,-0.377465,22.847514,0.679645,272278.447578,0.931397,39.462476,5.101602,4.166199,0.017329,0.030181,207.444955,32.000000,223.672257,203.939342,204.422704,184.859659,32.000000,180.717761,68.528444,60.073273,96.030403,83.078296,47.025572,45.909701,55.103893,45.208625,20.079384,59.538766,34.844773
33.317909,59.671960,139.656301,175.777503,66.576421,62.363835,29.718700,14.131475,139.159668,0.372415,59.129991,33.559442,172.589069,140.356214,169.326483,139.727098,94.797517,138.552006,-0.000664,0.001100,32.000000,-235.877704,140.055857,-0.377018,22.805998,0.679937,272423.910785,0.935042,39.474401,5.087992,4.170666,0.008844,0.024637,207.116224,32.000000,224.073110,203.435395,202.728613,185.237119,32.000000,180.408862,68.498890,60.044259,96.027525,83.078296,47.059800,45.909701,55.156503,45.208625,19.998825,59.551424,34.844406
33.188977,59.803301,139.568822,175.766567,66.513012,62.362576,29.740142,14.131903,139.014637,0.372239,59.390058,33.357636,172.616021,140.207055,169.377399,139.636095,94.818504,138.601569,-0.000664,0.001092,32.000000,-235.877768,139.930164,-0.376740,22.756693,0.683940,272315.767546,0.937033,39.305401,5.009378,4.183954,0.017459,0.036661,207.174933,32.000000,224.076997,203.127211,203.646677,185.645054,32.000000,179.678859,68.528207,60.080592,96.037213,83.078296,47.009188,45.909701,55.179449,45.208625,19.994393,59.540881,34.878155
33.179254,59.803301,139.429610,175.766567,66.495626,62.356296,29.762745,14.122770,139.016454,0.372487,59.631925,33.512889,172.616432,140.235604,169.394593,139.600885,94.768775,138.511469,-0.000665,0.001098,32.000000,-235.888704,139.831293,-0.376742,22.729471,0.686401,272486.909130,0.939870,39.397709,5.059733,4.191629,0.019384,0.022936,207.566448,32.000000,223.456823,202.881675,205.818945,185.834302,32.000000,179.364098,68.504973,60.072659,96.012104,83.078296,46.987886,45.909701,55.212392,45.208625,20.561495,59.557403,34.692975
