OSU 80 Ton Compressor Load Stand
33.196375,60.031917,139.467001,175.780587,66.530211,62.348678,29.597264,14.131760,139.033617,0.372464,59.731766,33.561677,172.665425,140.177876,169.369550,139.526757,94.716496,138.633422,-0.000665,0.001121,32.000000,-235.877255,139.932142,-0.376441,22.737181,0.689950,272624.784646,0.943334,39.711217,5.062382,4.205276,0.002849,0.010499,208.105574,32.000000,223.288439,202.800610,207.651744,185.782803,32.000000,179.933280,68.516133,60.072595,96.023104,83.078296,46.990752,45.909701,55.226344,45.208625,21.552640,59.551709,34.877201
33.201602,60.251474,139.387535,175.809190,66.544612,62.341060,29.678397,14.127907,138.923366,0.372469,59.749091,33.546941,172.686390,140.087239,169.292883,139.482159,94.671960,138.428293,-0.000667,0.001141,32.000000,-235.884878,139.860089,-0.376707,22.706418,0.690380,272657.902754,0.942816,39.724976,5.069137,4.202313,0.016183,0.034304,208.259722,32.000000,223.130529,203.477100,207.831405,185.210109,32.000000,180.160714,68.500514,60.047159,96.033384,83.078296,46.984775,45.909701,55.198717,45.208625,22.506503,59.548719,34.832814
33.214667,60.291044,139.413027,175.841157,66.541033,62.332204,29.650600,14.131760,138.929670,0.372420,60.028145,33.449757,172.695603,140.051126,169.231640,139.436956,94.676017,138.409292,-0.000668,0.001110,32.000000,-235.874304,139.849910,-0.376409,22.667971,0.690293,272853.673892,0.947964,39.929366,5.179576,4.201272,0.001172,0.025984,207.905038,32.000000,223.366191,203.808549,206.233653,184.794546,32.000000,180.262828,68.492115,60.062189,96.014888,83.078296,46.994474,45.909701,55.190836,45.208625,22.509900,59.546408,34.773459
33.234613,60.291044,139.252225,175.841157,66.592010,62.320761,29.700742,14.137183,138.904694,0.372409,60.220365,33.443810,172.685905,140.081181,169.243911,139.403264,94.659488,138.343052,-0.000668,0.001108,32.000000,-235.870521,139.774406,-0.376347,22.637470,0.691148,273036.363764,0.945588,40.141528,5.126264,4.198217,0.015028,0.029536,207.411287,32.000000,223.838522,203.862967,204.081044,184.726831,32.000000,180.675154,68.474199,60.082302,96.019720,83.078296,46.935554,45.909701,55.190554,45.208625,22.685490,59.541933,34.841911
33.134938,60.380903,139.288143,175.864151,66.586418,62.314387,29.720758,14.133758,138.747147,0.372433,60.348613,33.462314,172.614173,140.066990,169.319977,139.386963,94.641602,138.055425,-0.000668,0.001099,32.000000,-235.874929,139.663459,-0.376099,22.630835,0.692161,273017.011499,0.946034,40.162620,5.113136,4.197333,0.022177,0.020623,207.175001,32.000000,224.192560,203.124943,202.620057,185.461008,32.000000,180.069647,68.503278,60.085222,96.034471,83.078296,46.944547,45.909701,55.240221,45.208625,23.080043,59.550598,34.856658
33.133949,60.501267,139.181124,175.898082,66.537326,62.308022,29.682605,14.132474,138.770379,0.372261,60.387339,33.434390,172.660818,139.857393,169.299663,139.287403,94.661319,138.124661,-0.000667,0.001140,32.000000,-235.875722,139.642922,-0.375847,22.625878,0.692062,272975.333108,0.943662,40.134420,5.098044,4.189976,0.026676,0.025138,207.211329,32.000000,224.097614,202.886220,203.931995,185.852131,32.000000,179.506478,68.499341,60.088383,95.982090,83.078296,46.920545,45.909701,55.229163,45.208625,23.607872,59.544972,34.832960
33.060001,60.609816,139.192551,175.923320,66.522705,62.288948,29.711554,14.129763,138.798394,0.372208,60.459146,33.351921,172.692714,139.929067,169.323099,139.183319,94.609823,138.093872,-0.000667,0.001136,32.000000,-235.879089,139.549984,-0.375925,22.605054,0.694155,273084.466907,0.946137,40.365334,4.978482,4.203664,0.014649,0.028115,207.833011,32.000000,223.240912,202.827405,206.208840,185.757158,32.000000,179.252878,68.498028,60.050946,95.995891,83.078296,46.920809,45.909701,55.252582,45.208625,23.614644,59.538471,34.738463
33.043629,60.609816,139.044533,175.923320,66.503440,62.274944,29.593799,14.131618,138.662308,0.371951,60.645259,33.248355,172.762023,139.837125,169.368051,139.137258,94.562480,138.147638,-0.000666,0.001108,32.000000,-235.877889,139.566361,-0.376017,22.562778,0.694078,273128.522257,0.947554,40.487098,4.991870,4.200559,0.014794,0.029695,208.223920,32.000000,223.095050,202.920003,207.935420,185.794678,32.000000,180.075870,68.499914,60.018839,96.011427,83.078296,46.874812,45.909701,55.271504,45.208625,24.093772,59.553165,34.610511
33.081190,60.719741,139.107581,175.960897,66.471146,62.258417,29.701341,14.132331,138.575582,0.372055,60.883076,33.316642,172.766033,139.687272,169.314272,139.105539,94.559576,138.012372,-0.000667,0.001131,32.000000,-235.877667,139.387110,-0.376233,22.551081,0.695986,273224.193164,0.948826,40.700510,5.028646,4.210301,0.020689,0.028001,208.279959,32.000000,223.030310,203.425365,207.742806,185.305881,32.000000,180.368735,68.500244,60.040168,96.040737,83.078296,46.889280,45.909701,55.274185,45.208625,24.579860,59.553017,34.650129
33.007962,60.839562,138.954601,175.985854,66.367492,62.239188,29.686077,14.126766,138.558576,0.372183,61.103572,33.326021,172.763610,139.666536,169.216360,138.998438,94.559726,137.836220,-0.000667,0.001130,32.000000,-235.881922,139.394760,-0.376400,22.545574,0.696884,273224.844536,0.952887,40.723751,5.101692,4.207907,0.013675,0.032106,207.830044,32.000000,223.484392,203.911806,205.484264,184.770282,32.000000,180.480486,68.471760,60.037429,96.016327,83.078296,46.844823,45.909701,55.291152,45.208625,25.109909,59.541825,34.712051
32.991451,60.956637,138.889861,176.016421,66.276328,62.200225,29.723277,14.124482,138.454798,0.372440,61.171126,33.290275,172.740653,139.535546,169.285811,138.966982,94.561828,137.816796,-0.000668,0.001139,32.000000,-235.879124,139.326887,-0.375972,22.519505,0.696833,273220.809875,0.948288,40.780370,5.039915,4.205036,0.031816,0.028786,207.389612,32.000000,223.859101,203.910265,203.701184,184.991717,32.000000,180.806447,68.494295,60.047176,96.024465,83.078296,46.829348,45.909701,55.295078,45.208625,25.121251,59.542700,34.688794
32.994490,60.956637,138.790124,176.016421,66.243823,62.150710,29.689970,14.129620,138.420220,0.372443,61.239662,33.259839,172.708465,139.578365,169.297138,138.927952,94.561257,137.958076,-0.000668,0.001141,32.000000,-235.879395,139.287156,-0.375870,22.537837,0.697692,273264.076291,0.950979,41.004160,4.955460,4.209730,0.017967,0.039879,207.135301,32.000000,224.110625,203.122434,202.873090,185.667367,32.000000,180.200300,68.529781,60.044392,96.016245,83.078296,46.783218,45.909701,55.304016,45.208625,25.642050,59.541825,34.642499
33.215383,61.042933,138.825315,176.056802,66.219449,62.110060,29.672324,14.128050,138.471931,0.372452,61.258054,33.645520,172.751255,139.475494,169.377009,138.868688,94.559713,137.820854,-0.000666,0.001105,32.000000,-235.878998,139.308102,-0.375921,22.692177,0.698309,273189.267573,0.949958,41.144702,4.944058,4.209874,0.020189,0.027771,207.510825,32.000000,224.063851,202.824722,204.517435,186.017601,32.000000,179.631584,68.516549,60.049080,95.977660,83.078296,46.788719,45.909701,55.292208,45.208625,26.030106,59.546015,34.639417
33.497425,61.139125,138.885114,176.098586,66.299974,62.074513,29.702909,14.131047,138.567760,0.372572,60.510955,33.904356,172.757631,139.577346,169.328587,139.000112,94.466397,137.933875,-0.000665,0.001084,32.000000,-235.879607,139.418784,-0.376190,22.761362,0.696781,272972.406588,0.950174,41.140382,5.012256,4.206464,0.025318,0.020944,207.911919,32.000000,223.208262,202.780074,206.630013,185.993184,32.000000,179.442712,68.481698,60.003377,95.978298,83.078296,46.815601,45.909701,55.087180,45.208625,26.461910,59.552535,34.926064
33.490031,60.994838,139.178359,176.131116,66.332046,62.060143,29.666388,14.132046,138.703595,0.372585,60.061207,33.792624,172.812130,139.853050,169.372477,139.216568,94.453154,138.151004,-0.000664,0.001065,32.000000,-235.878445,139.682305,-0.375899,22.696085,0.688140,272750.999721,0.943617,40.913498,4.948117,4.179549,0.025394,0.019312,208.305166,32.000000,223.014084,203.207996,208.162784,185.511629,32.000000,180.200599,68.507756,59.996947,96.004937,83.078296,46.903920,45.909701,55.058902,45.208625,26.477300,59.540537,34.883804
33.484219,60.994838,139.147383,176.131116,66.365027,62.061433,29.625072,14.134757,138.739484,0.372507,60.029869,33.724837,172.824666,139.853477,169.370143,139.282189,94.461159,138.162857,-0.000664,0.001070,32.000000,-235.873111,139.571784,-0.375823,22.686434,0.681337,272635.899533,0.933913,40.612147,5.095535,4.146143,0.012302,0.019897,208.292524,32.000000,223.068293,203.583919,207.277769,185.278690,32.000000,180.580839,68.494347,59.995159,96.004071,83.078296,46.918097,45.909701,55.075508,45.208625,25.864822,59.552929,34.786666
33.358816,60.631251,139.228790,176.090453,66.410345,62.066528,29.658073,14.127765,138.754229,0.372450,60.066721,33.578636,172.800928,139.895586,169.342959,139.269818,94.468568,138.123380,-0.000663,0.001062,32.000000,-235.881742,139.573113,-0.375395,22.660418,0.684059,272482.002072,0.934747,40.478248,5.212628,4.155815,0.011668,0.012752,207.582795,32.000000,223.570306,203.899180,204.828209,184.936723,32.000000,180.737591,68.494391,60.014100,95.992544,83.078296,46.916394,45.909701,55.079469,45.208625,24.297739,59.549870,34.847560
33.310944,60.516931,139.106775,176.035209,66.427725,62.069099,29.700260,14.125624,138.683771,0.372476,60.178888,33.553266,172.736263,139.814492,169.403355,139.255454,94.496800,138.004685,-0.000664,0.001064,32.000000,-235.882735,139.576683,-0.375052,22.631516,0.684348,272481.571234,0.936243,40.486414,5.210287,4.155611,0.030746,0.031972,207.312841,32.000000,223.982571,203.891832,203.240255,185.200330,32.000000,180.795733,68.525963,60.005262,95.986912,83.078296,46.910326,45.909701,55.136109,45.208625,23.809827,59.544372,34.886078
33.221605,60.528748,139.155621,176.006325,66.429255,62.062776,29.612165,14.126766,138.704362,0.372401,60.184991,33.542713,172.706619,139.771426,169.366890,139.185863,94.451086,138.045821,-0.000663,0.001053,32.000000,-235.880446,139.702478,-0.374810,22.636132,0.686955,272276.500891,0.938202,40.299318,5.184007,4.173673,0.008505,0.020699,207.131623,32.000000,224.061957,203.123095,203.077567,185.730080,32.000000,179.947444,68.513584,59.988977,95.928783,83.078296,46.918514,45.909701,55.127705,45.208625,23.816811,59.553145,34.750349
33.241223,60.528748,139.055587,176.006325,66.434280,62.048808,29.640998,14.129763,138.732365,0.372213,60.124556,33.592654,172.731824,139.728258,169.436191,139.195705,94.459173,138.107748,-0.000663,0.001047,32.000000,-235.879417,139.567279,-0.374554,22.678723,0.688037,272189.935149,0.938083,40.252508,5.099014,4.176008,0.012203,0.018928,207.613999,32.000000,223.857274,202.809119,205.189851,186.071119,32.000000,179.800231,68.495641,60.015362,95.928401,83.078296,46.893790,45.909701,55.162518,45.208625,23.875215,59.542169,34.847414
33.252028,60.606518,139.215832,175.997632,66.491233,62.038618,29.689424,14.129192,138.781806,0.372084,59.936049,33.549362,172.764055,139.816102,169.394704,139.201002,94.430523,138.117624,-0.000665,0.001068,32.000000,-235.879004,139.520534,-0.374533,22.647095,0.689517,272267.712096,0.943486,40.390512,5.164404,4.188708,0.022288,0.036271,208.011593,32.000000,223.190509,202.926085,206.921741,186.080161,32.000000,179.551639,68.506760,59.983342,95.904223,83.078296,46.897304,45.909701,55.160873,45.208625,24.220431,59.550362,34.855337
33.257183,60.579862,139.115801,176.002399,66.538242,62.033602,29.617894,14.135756,138.712862,0.372212,59.985593,33.556576,172.789868,139.883676,169.393763,139.234784,94.411487,137.954255,-0.000664,0.001082,32.000000,-235.873915,139.635762,-0.374771,22.645705,0.687382,272188.166225,0.941766,40.362781,5.185929,4.183227,0.019840,0.025967,208.262609,32.000000,222.907818,203.509560,208.176373,185.376788,32.000000,180.093502,68.516934,59.990681,95.907363,83.078296,46.918639,45.909701,55.153335,45.208625,24.112868,59.543379,34.875367
33.217758,60.527648,139.120036,176.001838,66.508047,62.034534,29.706585,14.129049,138.591259,0.372203,60.099879,33.434538,172.824814,139.751035,169.344559,139.157507,94.414739,138.134295,-0.000664,0.001077,32.000000,-235.877507,139.550739,-0.374833,22.625248,0.688747,272230.530245,0.939924,40.425282,5.219302,4.186687,0.032731,0.025918,208.244287,32.000000,223.165940,203.763046,206.776178,185.089169,32.000000,180.767834,68.497838,59.956271,95.911013,83.078296,46.906857,45.909701,55.149521,45.208625,24.120702,59.536809,34.728339
33.171639,60.527648,139.092986,176.001838,66.488875,62.035788,29.685923,14.125481,138.623647,0.372203,60.247608,33.431133,172.787095,139.727729,169.341007,139.093800,94.434225,138.047148,-0.000665,0.001104,32.000000,-235.880256,139.499040,-0.375107,22.597580,0.688248,272205.421993,0.941904,40.391343,5.160200,4.183030,0.017372,0.022956,207.440568,32.000000,223.744990,203.880823,204.586880,185.037068,32.000000,180.885165,68.483487,59.968230,95.913557,83.078296,46.918313,45.909701,55.181690,45.208625,23.901327,59.548050,34.745213
33.130239,60.542763,138.953280,176.002960,66.452864,62.031932,29.702939,14.128764,138.506966,0.372126,60.332846,33.453745,172.722370,139.625795,169.376359,139.060575,94.474337,137.997051,-0.000664,0.001101,32.000000,-235.878776,139.433958,-0.375233,22.648563,0.689471,272187.074630,0.940172,40.394852,5.243054,4.188122,0.014606,0.025579,207.262909,32.000000,223.965347,203.815807,202.917743,185.343726,32.000000,180.255484,68.500861,59.988721,95.935491,83.078296,46.859236,45.909701,55.192394,45.208625,23.974159,59.546585,34.857025
33.230112,60.616412,139.016606,176.010532,66.459277,62.030669,29.666361,14.135043,138.557864,0.372003,60.029895,33.715701,172.720298,139.677586,169.360854,138.931745,94.473282,137.982925,-0.000662,0.001103,32.000000,-235.874464,139.475153,-0.375110,22.721314,0.691008,272192.472553,0.942232,40.460104,5.181900,4.193130,0.018138,0.030956,207.201124,32.000000,223.968378,203.195455,203.630741,185.830757,32.000000,179.802481,68.481084,59.987219,95.921954,83.078296,46.887329,45.909701,55.160532,45.208625,24.301314,59.556322,34.772872
33.307180,60.627679,139.003030,176.021749,66.433349,62.033158,29.693166,14.129334,138.623741,0.372022,59.694093,33.656551,172.801883,139.769754,169.426332,139.059190,94.497035,137.983583,-0.000663,0.001058,32.000000,-235.879353,139.461777,-0.375448,22.707834,0.689635,272162.202217,0.942914,40.533852,5.117824,4.194153,0.015649,0.022809,207.748911,32.000000,223.629818,202.923002,205.904138,186.213170,32.000000,179.845304,68.508761,60.028196,95.954129,83.078296,46.867042,45.909701,55.113206,45.208625,24.309642,59.547873,34.849835
33.338335,60.627679,139.092030,176.021749,66.405697,62.025909,29.628857,14.131903,138.590027,0.371801,59.699694,33.564581,172.813892,139.782763,169.405197,139.074145,94.448816,137.938812,-0.000665,0.001058,32.000000,-235.872359,139.446887,-0.375565,22.698891,0.686089,272164.721376,0.941214,40.466150,5.112121,4.183453,0.026033,0.034150,208.117129,32.000000,223.181084,203.085252,207.290239,186.125099,32.000000,179.684720,68.490191,59.968283,95.941415,83.078296,46.919922,45.909701,55.103497,45.208625,24.367000,59.538383,34.867003
33.210141,60.455649,138.959111,176.011653,66.360653,62.012094,29.697118,14.126480,138.520046,0.371430,59.891072,33.565818,172.808066,139.683216,169.378466,139.044276,94.479382,137.923431,-0.000666,0.001070,32.000000,-235.882863,139.450438,-0.375229,22.679720,0.685206,272119.255774,0.938121,40.368568,5.088683,4.173365,0.025300,0.021506,208.275687,32.000000,222.937202,203.661159,208.207573,185.206289,32.000000,180.410358,68.482009,59.967997,95.975157,83.078296,46.885119,45.909701,55.125528,45.208625,23.627662,59.541815,34.704421
33.161442,60.435314,139.010362,175.994828,66.289248,61.993199,29.700580,14.129905,138.585414,0.371050,60.114818,33.434095,172.869991,139.609155,169.358582,138.978109,94.506614,137.934039,-0.000666,0.001101,32.000000,-235.880421,139.438853,-0.375440,22.679720,0.685193,272126.160561,0.939116,40.324619,5.115480,4.172135,0.018416,0.037165,208.143148,32.000000,223.248743,203.908642,206.334612,185.045533,32.000000,180.892925,68.490191,60.004817,95.987853,83.078296,46.889943,45.909701,55.177408,45.208625,23.545510,59.546565,34.633254
33.043959,60.520503,138.842844,175.983891,66.268501,61.974237,29.656980,14.122342,138.420133,0.371037,60.263183,33.367404,172.813818,139.497354,169.381257,138.918718,94.550103,137.872116,-0.000667,0.001108,32.000000,-235.886509,139.345468,-0.375541,22.641666,0.686999,271961.863763,0.940201,40.333626,5.077554,4.184237,0.014727,0.035731,207.413701,32.000000,223.851623,203.887492,204.223247,185.198487,32.000000,181.080764,68.497590,60.009353,95.983364,83.078296,46.850101,45.909701,55.197395,45.208625,23.551391,59.547254,34.699138
33.087588,60.520503,138.945657,175.983891,66.221042,61.957833,29.734649,14.128764,138.420508,0.371244,60.457827,33.475512,172.785740,139.576367,169.360158,138.943068,94.575887,137.800183,-0.000667,0.001091,32.000000,-235.879760,139.288747,-0.375903,22.678514,0.687756,271856.846794,0.941222,40.382206,5.055398,4.191928,0.028102,0.034015,207.134323,32.000000,223.953098,203.561734,202.896233,185.588447,32.000000,180.208800,68.485712,60.010791,96.018775,83.078296,46.867303,45.909701,55.210438,45.208625,23.927978,59.555161,34.618728
33.800623,60.627954,139.073814,176.000436,66.299263,61.946403,29.723262,14.131760,138.752504,0.371251,59.613546,34.216625,172.748039,139.829600,169.393173,139.239589,94.603459,138.157412,-0.000666,0.001077,32.000000,-235.874304,139.643351,-0.376068,23.100989,0.690228,271848.013732,0.946057,40.633971,4.982270,4.201762,0.023591,0.018431,207.257588,32.000000,224.045764,203.037227,204.248196,186.034859,32.000000,179.968247,68.498818,60.007654,95.996381,83.078296,46.827459,45.909701,55.088182,45.208625,24.402100,59.554158,34.936041
33.867773,60.698581,139.495455,176.023712,66.483615,61.954978,29.625245,14.129477,138.944385,0.371229,57.827821,34.120940,172.819571,140.089298,169.428424,139.466942,94.638772,138.324736,-0.000666,0.001061,32.000000,-235.878555,139.833595,-0.376185,22.995272,0.688551,271724.976411,0.942018,40.572056,4.922043,4.199329,0.014954,0.023384,207.872519,32.000000,223.340295,202.913391,206.392208,186.171121,32.000000,180.073547,68.501532,60.013755,96.033256,83.078296,47.074793,45.909701,54.854295,45.208625,24.717283,59.540733,35.162453
33.720386,59.808247,139.584375,175.970992,66.607344,61.983412,29.730807,14.127907,139.139594,0.371414,57.324927,34.101665,172.855413,140.269452,169.533010,139.639922,94.581373,138.490488,-0.000665,0.001028,32.000000,-235.881272,140.047232,-0.376396,22.876704,0.664835,271377.267064,0.921380,39.676492,5.065384,4.114534,0.017944,0.021880,208.162718,32.000000,223.111435,203.106156,207.763119,186.064128,32.000000,179.991777,68.493833,59.993799,96.083840,83.078296,47.096162,45.909701,54.902014,45.208625,24.726721,59.539897,35.028631
33.693314,59.808247,139.738261,175.970992,66.689552,62.013850,29.692102,14.136470,139.191957,0.371205,57.306852,33.984338,172.794780,140.316838,169.491917,139.684992,94.601855,138.654455,-0.000665,0.001027,32.000000,-235.872873,140.015004,-0.376666,22.845469,0.668479,271398.030118,0.922765,39.653507,5.110013,4.118826,0.011854,0.021020,208.278468,32.000000,222.937765,203.729988,207.917826,185.200261,32.000000,180.461116,68.477951,59.980695,96.068057,83.078296,47.178254,45.909701,54.902677,45.208625,20.861838,59.535541,35.036702
33.560323,59.157067,139.677402,175.820687,66.710906,62.044348,29.687289,14.128478,139.077568,0.370989,57.490443,33.775249,172.789519,140.357785,169.465010,139.686942,94.595747,138.632915,-0.000666,0.001031,32.000000,-235.877587,139.987434,-0.376600,22.796085,0.673481,270974.260587,0.922235,38.968830,5.246529,4.139465,0.007219,0.018646,207.875861,32.000000,223.355048,203.877739,205.665490,185.025850,32.000000,180.797566,68.492019,60.021781,96.087725,83.078296,47.151264,45.909701,54.917964,45.208625,18.028546,59.546782,35.044919
33.447055,59.006508,139.753445,175.716653,66.770640,62.071862,29.645207,14.132474,139.127489,0.370898,57.665384,33.700300,172.715311,140.295551,169.468467,139.663231,94.608353,138.542068,-0.000666,0.001021,32.000000,-235.875722,140.027488,-0.376492,22.723858,0.675712,271098.928682,0.924679,39.006680,5.304245,4.147359,0.017358,0.022894,207.416389,32.000000,223.927489,203.843724,203.919551,185.152131,32.000000,180.964541,68.474257,60.003838,96.060454,83.078296,47.202504,45.909701,54.985166,45.208625,17.363354,59.537685,34.834795
33.332652,59.100469,139.542491,175.663936,66.830281,62.090970,29.726379,14.131760,139.044894,0.371084,57.994716,33.615769,172.673503,140.259765,169.481326,139.626988,94.626754,138.536783,-0.000668,0.001002,32.000000,-235.874140,139.845994,-0.376664,22.727320,0.678383,270802.070863,0.927743,38.541786,5.300084,4.161980,0.024708,0.021394,207.203146,32.000000,224.074686,203.275881,202.782990,185.603746,32.000000,180.059225,68.495658,60.020418,96.077218,83.078296,47.166369,45.909701,55.036430,45.208625,17.349932,59.553646,34.766563
33.331354,59.100469,139.575184,175.663936,66.841952,62.109980,29.681855,14.129905,139.102857,0.371125,57.849011,33.696757,172.655707,140.100493,169.487704,139.507137,94.610420,138.558598,-0.000668,0.001011,32.000000,-235.879929,139.923597,-0.376361,22.760942,0.682727,270846.842036,0.932480,38.550335,5.244156,4.178348,0.021609,0.024611,207.346961,32.000000,223.935933,202.992588,204.470337,185.986220,32.000000,179.628813,68.478659,59.992328,96.043193,83.078296,47.147868,45.909701,55.028373,45.208625,17.745385,59.535137,35.005374
33.318816,59.311200,139.498048,175.657206,66.910135,62.127742,29.684243,14.131332,139.066366,0.371104,57.851604,33.667158,172.676242,140.207300,169.430750,139.489006,94.641950,138.594959,-0.000668,0.001014,32.000000,-235.877191,139.847198,-0.376049,22.717433,0.683485,271141.300053,0.935541,38.807255,5.249972,4.187504,0.036929,0.027721,207.962066,32.000000,223.179963,202.867648,206.885477,186.186322,32.000000,179.755173,68.504957,60.032752,96.090380,83.078296,47.158076,45.909701,55.004558,45.208625,18.649286,59.546615,34.891067
33.296115,59.336752,139.519269,175.668423,66.982996,62.145525,29.726143,14.132759,138.987709,0.371316,58.132404,33.550493,172.678260,140.150980,169.445827,139.487011,94.590221,138.632952,-0.000668,0.001020,32.000000,-235.875764,139.948478,-0.375916,22.680271,0.683485,271141.300053,0.935541,38.807255,5.249972,4.187504,0.014790,0.017907,208.267731,32.000000,223.058895,203.219985,208.082631,185.791810,32.000000,180.173361,68.510124,60.017396,96.106766,83.078296,47.137695,45.909701,55.037006,45.208625,18.750941,59.548709,34.909996
33.199768,59.426872,139.312875,175.685528,67.031140,62.164601,29.708526,14.125910,138.949969,0.371175,58.560936,33.469897,172.695704,140.030268,169.401804,139.402746,94.630755,138.284929,-0.000667,0.000991,32.000000,-235.877041,139.850422,-0.375918,22.659080,0.685284,271352.472985,0.936573,39.035671,5.235783,4.186765,0.017026,0.017702,208.296337,32.000000,223.022677,203.764691,207.614874,185.258692,32.000000,180.489189,68.506777,60.053905,96.120668,83.078296,47.128750,45.909701,55.061283,45.208625,18.741980,59.545287,34.864362
33.177374,59.426872,139.384369,175.685528,67.088682,62.181142,29.661304,14.129905,138.982567,0.371040,58.830850,33.612776,172.672081,140.050739,169.337446,139.392074,94.640517,138.216282,-0.000667,0.000961,32.000000,-235.877799,139.798781,-0.375937,22.714233,0.687099,271520.162371,0.936254,39.093256,5.305626,4.190257,0.030131,0.028855,207.724386,32.000000,223.413848,204.061382,205.104261,184.867380,32.000000,180.639944,68.488247,60.057443,96.137663,83.078296,47.099358,45.909701,55.082678,45.208625,19.125178,59.549762,34.873239
33.458454,59.624700,139.410281,175.702352,67.154453,62.201432,29.669765,14.127907,139.010315,0.370997,58.242265,33.818049,172.611282,140.111871,169.368540,139.500576,94.642580,138.481999,-0.000666,0.000959,32.000000,-235.880616,139.914910,-0.376096,22.759421,0.688995,271672.204665,0.940181,39.319520,5.099018,4.196200,0.027871,0.034378,207.250399,32.000000,224.025008,203.813330,203.539940,185.134439,32.000000,180.809599,68.480506,60.024009,96.152605,83.078296,47.111868,45.909701,55.012372,45.208625,19.977401,59.550037,35.023642
33.467754,59.679928,139.555767,175.736562,67.247829,62.224292,29.706180,14.128193,139.131871,0.371105,58.060305,33.782598,172.615175,140.086057,169.392585,139.538346,94.670661,138.523584,-0.000667,0.000978,32.000000,-235.882462,139.945380,-0.375710,22.761571,0.688134,271744.166252,0.942602,39.351209,5.056460,4.201187,0.018910,0.027682,207.283032,32.000000,224.108653,203.161254,202.969380,185.697999,32.000000,179.797440,68.494422,60.036806,96.138373,83.078296,47.174179,45.909701,54.945680,45.208625,20.212161,59.549526,34.811537
33.378414,59.449402,139.403501,175.725346,67.218062,62.254740,29.674509,14.131332,139.025507,0.370903,58.166379,33.616315,172.650554,140.117254,169.438905,139.597224,94.702824,138.486730,-0.000669,0.000987,32.000000,-235.881289,140.051309,-0.375425,22.710772,0.682732,271845.545171,0.934682,39.152496,5.181272,4.166668,0.023887,0.029227,207.460416,32.000000,223.639769,202.911089,205.206493,186.025298,32.000000,179.364612,68.499914,60.062089,96.155594,83.078296,47.123560,45.909701,54.978009,45.208625,19.205328,59.546270,34.895616
33.272687,59.479900,139.486552,175.709082,67.228376,62.264878,29.682360,14.135328,139.025090,0.370747,58.487203,33.591397,172.676038,140.154201,169.421223,139.413143,94.695468,138.484849,-0.000671,0.000996,32.000000,-235.875982,139.822151,-0.375382,22.678251,0.683369,271952.349949,0.933726,39.194647,5.173031,4.169858,0.030004,0.038021,208.086091,32.000000,223.065828,202.957120,207.186707,186.065070,32.000000,179.674538,68.490596,60.041339,96.147847,83.078296,47.162638,45.909701,55.006057,45.208625,19.197889,59.541619,34.901339
33.207789,59.479900,139.366272,175.709082,67.237797,62.259827,29.667159,14.130619,138.852857,0.370616,58.872143,33.558424,172.633151,139.992238,169.369232,139.403218,94.654984,138.411252,-0.000672,0.000982,32.000000,-235.880036,139.877811,-0.375426,22.637627,0.685798,271914.636946,0.937324,39.089853,5.123286,4.176457,0.006908,0.041060,208.220836,32.000000,222.919049,203.209224,208.283786,185.639175,32.000000,180.321771,68.492916,60.033606,96.165393,83.078296,47.119871,45.909701,55.046082,45.208625,19.323165,59.552938,34.636996
33.087959,59.672235,139.386943,175.727870,67.220048,62.250878,29.679127,14.123626,138.820042,0.370560,59.314192,33.529339,172.656446,139.943974,169.357928,139.316040,94.709347,138.284114,-0.000672,0.000991,32.000000,-235.885881,139.747144,-0.375576,22.650609,0.689001,272043.533057,0.940455,39.269483,5.129743,4.192224,0.014062,0.042008,208.203513,32.000000,223.064151,203.813004,206.950605,185.135944,32.000000,180.389135,68.476159,60.014999,96.191897,83.078296,47.145642,45.909701,55.088535,45.208625,20.152223,59.546221,34.908015
33.186974,59.930248,139.240712,175.752826,67.216689,62.243222,29.642390,14.128621,138.931434,0.370605,59.622910,33.547492,172.668828,139.895953,169.289801,139.382967,94.704431,138.311310,-0.000671,0.001008,32.000000,-235.880394,139.752302,-0.375710,22.724986,0.690850,272099.300712,0.942810,39.361203,5.135106,4.196795,0.029198,0.042925,207.496765,32.000000,223.389780,204.005134,204.764152,184.743270,32.000000,180.566616,68.496247,60.060485,96.193430,83.078296,47.138007,45.909701,55.096394,45.208625,20.149271,59.542297,34.885491
33.388029,60.121223,139.467550,175.790121,67.267949,62.231750,29.626015,14.128621,138.976543,0.370744,59.236828,33.716102,172.614129,140.064136,169.340818,139.472605,94.768063,138.303801,-0.000673,0.001025,32.000000,-235.882525,139.778733,-0.375776,22.761571,0.692777,272206.278287,0.946342,39.723262,5.020038,4.212618,0.032134,0.026168,207.219529,32.000000,223.938169,203.632860,203.200826,185.178612,32.000000,180.741101,68.489511,60.083913,96.205845,83.078296,47.141035,45.909701,54.978324,45.208625,21.267280,59.548532,34.783657
33.370554,60.121223,139.407156,175.790121,67.286253,62.236746,29.703638,14.125767,139.026806,0.370998,58.971951,33.715035,172.604039,140.156059,169.372833,139.480996,94.746105,138.442313,-0.000673,0.001048,32.000000,-235.882429,139.918317,-0.376190,22.737994,0.688681,272328.860710,0.944977,39.840999,5.037942,4.195644,0.014917,0.029787,207.215401,32.000000,224.006785,202.982713,203.575207,185.902419,32.000000,179.800355,68.502750,60.060755,96.193983,83.078296,47.156990,45.909701,54.963714,45.208625,22.097373,59.549378,34.862307
33.329582,59.962397,139.436038,175.806666,67.253746,62.244343,29.658831,14.131903,138.911345,0.370996,59.053044,33.596906,172.658936,140.028921,169.381311,139.452744,94.704268,138.452367,-0.000672,0.001081,32.000000,-235.878423,139.873221,-0.375883,22.716463,0.685216,272253.852046,0.939714,39.748130,4.970723,4.177172,0.022282,0.030101,207.656777,32.000000,223.327621,202.835798,205.613485,185.932691,32.000000,179.196081,68.486844,60.054765,96.169516,83.078296,47.139186,45.909701,55.010671,45.208625,21.408590,59.553843,34.843452
33.304279,59.942063,139.411749,175.795449,67.180216,62.251962,29.693346,14.133187,138.978494,0.370951,59.337778,33.559368,172.694646,140.035262,169.410811,139.541874,94.645852,138.386560,-0.000673,0.001082,32.000000,-235.873533,139.832247,-0.375580,22.725720,0.686056,272310.513382,0.937854,39.772749,5.058810,4.177550,0.020723,0.028740,208.123120,32.000000,222.919756,202.956644,207.607746,185.954853,32.000000,179.755268,68.500605,60.026676,96.178013,83.078296,47.163939,45.909701,54.990201,45.208625,21.319782,59.544303,34.867223
33.521466,60.056373,139.488159,175.794047,67.161892,62.256087,29.613436,14.133616,139.068159,0.370628,59.396233,33.977585,172.647363,140.074840,169.406243,139.513618,94.604753,138.529497,-0.000674,0.001121,32.000000,-235.875236,139.963039,-0.375623,22.896898,0.687310,272288.676291,0.940258,39.671681,5.105445,4.183552,0.004588,0.010783,208.187533,32.000000,222.794754,203.314734,208.228770,185.395760,32.000000,180.193751,68.468493,60.011033,96.176026,83.078296,47.126703,45.909701,54.989630,45.208625,21.318999,59.549565,35.012417
33.516832,60.056373,139.492754,175.794047,67.195749,62.264972,29.699598,14.128621,139.086209,0.370549,58.758442,33.949200,172.690682,140.186481,169.324416,139.553442,94.570613,138.500016,-0.000674,0.001098,32.000000,-235.878755,139.952171,-0.375513,22.879038,0.687418,272384.775619,0.939992,39.687043,5.132451,4.186001,0.011041,0.018145,208.164989,32.000000,223.070917,203.798580,206.296851,185.073521,32.000000,180.390262,68.480374,60.017577,96.161666,83.078296,47.207395,45.909701,54.882159,45.208625,21.815639,59.551325,34.922102
33.428797,59.972564,139.642147,175.804142,67.224190,62.286572,29.616879,14.130476,139.089045,0.370552,58.697111,33.761978,172.656517,140.245920,169.367696,139.595064,94.588015,138.563250,-0.000674,0.001102,32.000000,-235.875753,139.911931,-0.375405,22.831726,0.679194,272431.159536,0.936368,39.495627,5.241760,4.161159,0.010157,0.028751,207.426309,32.000000,223.501679,203.867645,204.410951,184.835203,32.000000,180.496238,68.473330,60.037335,96.169782,83.078296,47.220928,45.909701,54.869693,45.208625,21.452080,59.542995,34.869351
33.354587,59.714549,139.602518,175.766006,67.221265,62.303116,29.667804,14.130191,139.013252,0.370562,58.798824,33.680311,172.623038,140.178916,169.389662,139.526980,94.551537,138.518073,-0.000675,0.001105,32.000000,-235.876202,139.992083,-0.375569,22.789450,0.679914,272510.449714,0.933922,39.502135,5.261836,4.161872,0.022851,0.035609,207.235710,32.000000,223.795380,203.451407,202.907638,185.368344,32.000000,180.119337,68.473288,60.043172,96.169996,83.078296,47.258647,45.909701,54.940959,45.208625,20.331274,59.546005,34.863921
33.309661,59.724990,139.493139,175.733478,67.200313,62.313302,29.661504,14.129620,139.029024,0.370557,58.969552,33.601283,172.636339,140.163827,169.430978,139.439541,94.572037,138.556191,-0.000673,0.001134,32.000000,-235.885296,139.922496,-0.375497,22.788086,0.683397,272564.968730,0.939286,39.542076,5.274596,4.177301,0.020955,0.039877,207.255093,32.000000,223.865873,202.864500,204.023306,185.736835,32.000000,179.747528,68.489831,60.043926,96.136518,83.078296,47.233280,45.909701,54.963114,45.208625,20.327417,59.542553,34.856291
33.214874,59.724990,139.424053,175.733478,67.191546,62.320914,29.694161,14.131475,138.941643,0.370761,59.121685,33.573574,172.649561,140.098637,169.437535,139.462584,94.534289,138.458959,-0.000672,0.001149,32.000000,-235.873442,139.833472,-0.375314,22.797213,0.685508,272515.053168,0.939564,39.388577,5.289525,4.185407,0.020733,0.034868,207.812022,32.000000,223.266725,202.873559,206.029630,186.016546,32.000000,179.370577,68.499634,60.035772,96.152372,83.078296,47.205001,45.909701,54.993309,45.208625,20.368996,59.540547,34.863921
33.127028,59.849738,139.429728,175.734319,67.154328,62.324544,29.620693,14.131618,138.897657,0.370877,59.354165,33.459848,172.670448,140.059466,169.394729,139.342611,94.418537,138.440165,-0.000672,0.001162,32.000000,-235.878545,139.734088,-0.375524,22.751474,0.686036,272567.439861,0.941284,39.462376,5.287207,4.187768,0.023257,0.031857,208.155231,32.000000,222.778956,203.093084,207.778170,185.851194,32.000000,179.367060,68.481432,60.020744,96.149940,83.078296,47.196025,45.909701,54.972872,45.208625,20.907561,59.548021,34.607062
33.179252,60.003339,139.341175,175.759556,67.159537,62.325664,29.620889,14.129620,138.903178,0.371187,59.682494,33.491800,172.632003,140.027290,169.376656,139.358867,94.436625,138.330429,-0.000670,0.001167,32.000000,-235.878412,139.733721,-0.375526,22.749848,0.687191,272690.110560,0.943209,39.596273,5.278569,4.197639,0.002520,0.027847,208.290783,32.000000,222.797056,203.364761,208.003391,185.230680,32.000000,180.234149,68.457129,60.034827,96.141426,83.078296,47.183370,45.909701,55.007130,45.208625,21.572551,59.547834,34.898698
33.103581,60.180852,139.227980,175.790963,67.143323,62.326879,29.719530,14.129905,138.778433,0.371128,59.953092,33.489324,172.637695,139.902457,169.324937,139.242786,94.461520,138.205182,-0.000669,0.001173,32.000000,-235.879438,139.587164,-0.375710,22.749009,0.690316,272977.673532,0.948541,39.845377,5.385353,4.208942,0.023199,0.029194,207.921959,32.000000,223.252697,203.761723,205.721267,185.056602,32.000000,180.562147,68.467653,60.035800,96.136085,83.078296,47.113785,45.909701,55.052192,45.208625,21.572596,59.546310,34.873899
33.145070,60.180852,139.152477,175.790963,67.185840,62.330599,29.674308,14.124482,138.727738,0.371163,60.141208,33.467332,172.618394,139.820854,169.299599,139.210146,94.421643,138.118139,-0.000670,0.001206,32.000000,-235.884533,139.504567,-0.375665,22.764981,0.689448,273054.087912,0.947312,39.925018,5.314879,4.199648,0.016793,0.028618,207.353385,32.000000,223.630829,203.928972,203.860367,184.917439,32.000000,180.409855,68.475992,60.050522,96.155053,83.078296,47.120342,45.909701,55.021914,45.208625,22.345093,59.552840,34.802440
33.017978,60.352599,139.101230,175.830221,67.106146,62.333125,29.648521,14.128193,138.746485,0.371220,60.092561,33.497520,172.593694,139.836310,169.341567,139.164636,94.408064,138.216692,-0.000670,0.001243,32.000000,-235.880331,139.628199,-0.375542,22.734900,0.690660,273205.329946,0.946870,40.209726,5.230153,4.205828,0.013974,0.022146,207.193664,32.000000,223.803955,203.365853,202.822403,185.344167,32.000000,179.964763,68.476628,60.076778,96.153173,83.078296,47.088362,45.909701,54.998090,45.208625,23.094126,59.554069,34.659593
33.119187,60.422123,139.168442,175.873966,66.884269,62.320740,29.655225,14.127907,138.692265,0.371249,60.073579,33.461336,172.606779,139.824279,169.338662,139.122791,94.388496,138.221140,-0.000670,0.001238,32.000000,-235.881763,139.487108,-0.375544,22.735136,0.689253,273245.399566,0.947111,40.150929,5.228426,4.198286,0.016780,0.019814,207.366635,32.000000,223.846261,202.723446,204.551645,185.803547,32.000000,179.981081,68.468818,60.061331,96.151353,83.078296,47.130337,45.909701,55.034701,45.208625,23.400802,59.548306,34.717480
33.105868,60.481206,139.077378,175.895278,66.753092,62.287293,29.553981,14.128193,138.636165,0.371334,60.217977,33.485337,172.642454,139.748058,169.342394,139.169689,94.351117,138.233016,-0.000672,0.001269,32.000000,-235.880167,139.453946,-0.375166,22.724409,0.692445,273469.497192,0.952225,40.502966,5.289109,4.212894,0.004697,0.020821,207.896142,32.000000,223.178349,202.752154,206.365504,186.109061,32.000000,179.487301,68.467574,60.053356,96.153092,83.078296,47.080591,45.909701,54.999176,45.208625,23.406505,59.553253,34.608089
33.104659,60.481206,139.047989,175.895278,66.639550,62.249221,29.692922,14.129049,138.658268,0.371637,60.353752,33.408711,172.652625,139.620044,169.376096,139.031850,94.344540,138.051206,-0.000673,0.001305,32.000000,-235.880622,139.421517,-0.374797,22.702379,0.690954,273440.654480,0.948894,40.428874,5.310803,4.202049,0.029191,0.034438,208.237071,32.000000,222.795760,203.221464,207.755971,185.451880,32.000000,179.560295,68.483524,60.025378,96.163434,83.078296,47.088135,45.909701,55.042121,45.208625,23.669309,59.548768,34.697157
33.026341,60.569969,138.970229,175.921357,66.567682,62.218776,29.585277,14.124197,138.548979,0.371751,60.568294,33.365686,172.693129,139.603937,169.314191,138.902972,94.337177,138.021704,-0.000672,0.001314,32.000000,-235.886457,139.389418,-0.374885,22.656274,0.690913,273388.681244,0.952172,40.506837,5.353856,4.200989,0.016614,0.019959,208.347400,32.000000,222.825301,203.522083,207.514190,185.065590,32.000000,180.437265,68.474382,60.050575,96.174201,83.078296,47.028183,45.909701,55.048548,45.208625,24.061664,59.547746,34.838243
33.016443,60.678244,138.948518,175.944071,66.488093,62.188734,29.634144,14.134329,138.543912,0.371769,60.790523,33.363310,172.697041,139.554854,169.263294,139.008283,94.339327,137.911038,-0.000672,0.001325,32.000000,-235.873211,139.283544,-0.375240,22.663932,0.691073,273228.168420,0.947174,40.508552,5.273526,4.200254,0.027844,0.054714,207.695270,32.000000,223.490374,203.661139,205.170111,185.066329,32.000000,180.997137,68.468782,60.060455,96.177956,83.078296,47.048626,45.909701,55.088510,45.208625,24.539555,59.548768,34.713518
33.082224,60.788995,138.909128,175.977161,66.405333,62.162059,29.673664,14.131332,138.392350,0.371754,60.920788,33.494325,172.685351,139.513848,169.259765,138.806453,94.323473,137.838011,-0.000672,0.001308,32.000000,-235.878994,139.251179,-0.375192,22.726324,0.693343,273210.435364,0.952741,40.708456,5.266778,4.207860,0.011348,0.029480,207.371954,32.000000,223.800512,203.820681,203.377160,185.163586,32.000000,180.548598,68.480645,60.063200,96.164547,83.078296,46.998422,45.909701,55.085898,45.208625,24.548718,59.554355,34.611905
33.204416,60.788995,138.864149,175.977161,66.333201,62.137959,29.694090,14.131475,138.425998,0.371902,60.687898,33.564478,172.659008,139.545148,169.319477,138.909109,94.339606,137.768287,-0.000672,0.001298,32.000000,-235.874098,139.430307,-0.375321,22.735949,0.693042,273163.780897,0.951254,40.830791,5.211678,4.208464,0.017488,0.027175,207.207797,32.000000,223.985772,203.118863,202.963842,185.540381,32.000000,180.049044,68.497732,60.054847,96.131939,83.078296,47.018423,45.909701,55.008607,45.208625,25.039818,59.550450,34.756071
33.231151,60.880236,138.975434,176.012495,66.282991,62.123953,29.724516,14.128050,138.503147,0.371981,60.370044,33.508261,172.699529,139.608442,169.362757,138.943821,94.391761,138.110116,-0.000674,0.001308,32.000000,-235.879326,139.351829,-0.375456,22.729104,0.689787,273116.521259,0.947826,40.848157,5.192573,4.198905,0.009021,0.025033,207.494451,32.000000,223.752122,202.716121,205.085868,185.981464,32.000000,179.986150,68.491935,60.059908,96.115964,83.078296,47.031278,45.909701,54.985812,45.208625,25.447103,59.554178,34.790774
33.217598,60.752994,138.895562,176.028759,66.254267,62.112531,29.698416,14.127479,138.518430,0.371977,60.374478,33.489822,172.704520,139.565785,169.373733,139.013005,94.323859,137.980259,-0.000674,0.001294,32.000000,-235.883995,139.305900,-0.375391,22.718744,0.687014,272931.087492,0.943116,40.675069,5.143050,4.182099,0.026720,0.026532,208.076177,32.000000,223.328779,202.705773,206.690683,186.243246,32.000000,179.785493,68.498764,60.055470,96.105753,83.078296,47.031090,45.909701,54.998396,45.208625,24.906445,59.550391,34.694590
33.200625,60.691710,138.988133,176.032405,66.209848,62.103603,29.746310,14.129192,138.477976,0.371906,60.373543,33.447514,172.696815,139.558851,169.381290,139.004613,94.299560,137.900024,-0.000675,0.001294,32.000000,-235.879168,139.285096,-0.375370,22.722547,0.687172,272870.910545,0.941337,40.728506,5.254475,4.182083,0.023954,0.024852,208.258824,32.000000,222.945680,203.272805,207.916850,185.483498,32.000000,179.967508,68.474349,60.027027,96.085525,83.078296,47.022039,45.909701,54.999216,45.208625,24.916618,59.543881,34.692022
33.177137,60.691710,138.870424,176.032405,66.145278,62.094715,29.595543,14.130619,138.435275,0.372093,60.520167,33.501246,172.738472,139.608890,169.333970,138.901244,94.301894,137.943404,-0.000675,0.001314,32.000000,-235.879544,139.248018,-0.375368,22.714915,0.687087,272804.662661,0.942117,40.620425,5.260270,4.181385,0.002671,0.024498,208.315937,32.000000,223.068762,203.701773,206.822756,185.168260,32.000000,180.660629,68.493933,60.065706,96.081413,83.078296,47.023759,45.909701,55.011357,45.208625,24.660112,59.552043,34.709116
33.150976,60.688413,138.878571,176.022310,66.121397,62.088418,29.749047,14.128193,138.387740,0.372092,60.632686,33.548850,172.748506,139.457367,169.307494,138.869645,94.307138,137.888905,-0.000676,0.001310,32.000000,-235.879839,139.271208,-0.375218,22.725983,0.687376,272753.401172,0.940839,40.583148,5.246173,4.186311,0.015060,0.026746,207.612567,32.000000,223.573747,203.788935,204.561090,185.075833,32.000000,181.092585,68.461512,60.070747,96.087049,83.078296,47.012558,45.909701,55.024009,45.208625,24.655121,59.548562,34.713445
33.154411,60.752994,138.767492,176.017542,66.070361,62.074469,29.718572,14.131332,138.418500,0.372000,60.656047,33.416354,172.713011,139.575510,169.339369,138.899676,94.337413,137.780224,-0.000676,0.001298,32.000000,-235.873913,139.268637,-0.375298,22.704897,0.687486,272723.472386,0.946205,40.616383,5.264600,4.185727,0.025270,0.025444,207.336160,32.000000,223.941618,203.536685,203.045715,185.273998,32.000000,180.822502,68.480830,60.083541,96.067750,83.078296,46.980818,45.909701,55.025025,45.208625,24.944870,59.550903,34.678595
33.117295,60.779377,138.831469,176.021188,66.031931,62.057069,29.740613,14.122770,138.360253,0.371912,60.588655,33.340381,172.706405,139.492889,169.338332,138.756494,94.337121,137.899969,-0.000676,0.001305,32.000000,-235.885098,139.210637,-0.375127,22.667472,0.687544,272699.863718,0.942007,40.650124,5.233272,4.189275,0.016286,0.041481,207.330499,32.000000,224.029956,203.075330,202.960056,185.762314,32.000000,179.976900,68.485909,60.057180,96.046523,83.078296,46.999254,45.909701,55.043834,45.208625,24.955043,59.550027,34.634648
33.052344,60.779377,138.726994,176.021188,65.993044,62.038037,29.582614,14.132759,138.403747,0.371947,60.602296,33.395528,172.723986,139.428492,169.364929,138.804131,94.320477,137.701500,-0.000675,0.001319,32.000000,-235.875108,139.109189,-0.375222,22.693541,0.687685,272651.799539,0.942801,40.709842,5.150959,4.185491,0.007267,0.027854,207.628429,32.000000,223.516681,202.724677,205.586646,186.043366,32.000000,179.859799,68.487704,60.056474,96.039571,83.078296,46.962792,45.909701,55.072276,45.208625,25.080020,59.539258,34.733474
33.175787,60.816477,138.807600,176.032405,65.964778,62.022793,29.696004,14.134186,138.356960,0.371872,60.649150,33.693728,172.704687,139.457324,169.379122,138.846629,94.298067,137.670279,-0.000673,0.001322,32.000000,-235.872698,139.165274,-0.375200,22.837443,0.689526,272615.460336,0.943015,40.788809,5.208585,4.192114,0.012154,0.038948,208.207135,32.000000,223.134932,202.690969,207.081792,186.265277,32.000000,179.898830,68.466944,60.035924,96.011160,83.078296,46.982888,45.909701,55.067102,45.208625,25.251827,59.549486,34.626211
33.540578,60.873915,138.762219,176.060728,65.946517,62.007553,29.746320,14.128764,138.478692,0.371736,60.349711,34.071983,172.782712,139.617965,169.392174,138.871683,94.307961,137.943345,-0.000673,0.001344,32.000000,-235.874842,139.288094,-0.375176,23.008358,0.689244,272581.182684,0.949734,40.880941,5.130181,4.197191,0.015593,0.019482,208.377813,32.000000,222.983193,203.295071,207.867783,185.516774,32.000000,180.436368,68.511007,60.069516,96.037545,83.078296,46.977311,45.909701,54.854924,45.208625,25.512283,59.548778,35.025623
33.726908,60.708199,139.278757,176.072226,66.014433,62.017681,29.624425,14.129905,138.834166,0.371717,58.939647,34.008312,172.774972,139.938182,169.369115,139.258595,94.303610,138.153435,-0.000673,0.001327,32.000000,-235.876323,139.672333,-0.375266,22.924645,0.683015,272506.663378,0.942229,40.743060,5.137630,4.184003,0.012857,0.011923,208.321064,32.000000,223.143699,203.755955,206.447077,185.085630,32.000000,180.707114,68.490292,60.079663,96.032799,83.078296,47.091356,45.909701,54.725679,45.208625,25.524090,59.539789,35.195835
33.622349,60.708199,139.256857,176.072226,66.016275,62.045623,29.720279,14.128906,138.859317,0.371663,58.408563,34.035577,172.720551,140.000476,169.367448,139.400365,94.305846,138.448718,-0.000673,0.001306,32.000000,-235.880273,139.667581,-0.375422,22.887535,0.671717,272294.867281,0.929693,40.286340,5.258504,4.137145,0.024019,0.034022,207.536914,32.000000,223.670538,203.691320,204.213052,185.033845,32.000000,181.179110,68.483861,60.084924,95.987519,83.078296,47.164853,45.909701,54.795086,45.208625,24.814778,59.555328,34.803540
33.557150,59.896999,139.344820,176.000156,66.037502,62.063454,29.657760,14.130191,138.873349,0.371553,58.337551,33.913734,172.718871,140.035364,169.469803,139.338088,94.303447,138.145558,-0.000673,0.001278,32.000000,-235.877841,139.704271,-0.375376,22.849166,0.672772,272126.578450,0.927839,39.859667,5.363333,4.129603,0.019600,0.024611,207.246804,32.000000,223.979828,203.243965,202.688167,185.502287,32.000000,180.657895,68.494867,60.082185,96.001231,83.078296,47.197379,45.909701,54.829186,45.208625,21.298033,59.549034,34.771258
33.446529,59.569747,139.263349,175.898082,66.051629,62.076183,29.716287,14.129620,138.828977,0.371485,58.304432,33.765020,172.680309,140.030226,169.533273,139.412650,94.314234,138.394256,-0.000673,0.001233,32.000000,-235.880051,139.775980,-0.375560,22.867734,0.675796,272301.011500,0.928315,40.005964,5.502125,4.141794,0.015664,0.033813,207.329151,32.000000,224.075033,202.925018,203.517181,186.022561,32.000000,179.958094,68.495789,60.063382,96.002336,83.078296,47.175343,45.909701,54.853156,45.208625,19.875539,59.553548,35.036408
33.323507,59.546118,139.275418,175.817322,66.048062,62.083781,29.694464,14.129763,138.747074,0.371534,58.383524,33.690929,172.729257,139.946848,169.500362,139.318428,94.357501,138.217119,-0.000673,0.001213,32.000000,-235.878269,139.669253,-0.375510,22.815886,0.677145,271784.623452,0.930674,39.286168,5.359730,4.152463,0.012790,0.030872,207.769063,32.000000,223.304180,202.745431,206.162066,185.864781,32.000000,179.747735,68.486950,60.076287,95.986341,83.078296,47.186945,45.909701,54.870845,45.208625,19.869727,59.544520,34.758713
33.219587,59.546118,139.172478,175.817322,66.033129,62.088862,29.689065,14.132189,138.800002,0.371481,58.616563,33.570064,172.738647,139.974069,169.493378,139.231053,94.365082,138.174001,-0.000673,0.001195,32.000000,-235.878138,139.633663,-0.375660,22.758451,0.677721,271632.093386,0.931571,39.114315,5.467743,4.163761,0.020410,0.024187,208.249996,32.000000,223.098599,202.717603,207.531303,186.067377,32.000000,180.123104,68.494129,60.059185,95.990286,83.078296,47.148155,45.909701,54.942495,45.208625,19.761089,59.542710,34.700239
33.268633,59.639263,139.123336,175.765725,66.009788,62.086342,29.672700,14.120915,138.713221,0.371746,58.949619,33.613695,172.708103,139.781236,169.434385,139.103738,94.296706,138.182153,-0.000672,0.001192,32.000000,-235.888428,139.583395,-0.375689,22.855408,0.681384,271657.827965,0.935968,39.263970,5.339876,4.179495,0.015251,0.023538,208.266710,32.000000,223.105554,203.282630,207.832005,185.424085,32.000000,180.540237,68.496954,60.031806,95.993293,83.078296,47.189336,45.909701,54.931418,45.208625,20.159862,59.554227,34.826577
