OSU 80 Ton Compressor Load Stand
33.428755,59.820337,139.191427,175.768249,66.019114,62.073621,29.661310,14.133187,138.895795,0.371675,58.890306,34.066173,172.756526,139.962671,169.363652,139.237593,94.339845,138.223156,-0.000672,0.001215,32.000000,-235.875664,139.689647,-0.376011,23.064456,0.684527,271722.841549,0.939321,39.410737,5.311691,4.189470,0.011076,0.022332,208.038273,32.000000,223.234376,203.679529,206.002561,184.876377,32.000000,180.513234,68.467159,60.045379,95.993276,83.078296,47.158612,45.909701,54.848496,45.208625,20.941307,59.544726,35.205006
33.718460,59.807972,139.509065,175.785915,66.140816,62.073483,29.703382,14.124768,139.107362,0.371739,57.395422,34.012758,172.664730,140.240864,169.370345,139.585607,94.413825,138.603576,-0.000673,0.001201,32.000000,-235.878674,140.058124,-0.375680,22.976992,0.680770,271836.524137,0.938538,39.434569,5.383962,4.181817,0.024173,0.020982,207.523861,32.000000,223.893053,203.712263,203.777988,185.009230,32.000000,180.996974,68.482934,60.067611,95.996673,83.078296,47.272573,45.909701,54.625891,45.208625,20.938880,59.548955,35.211316
33.651857,59.807972,139.930606,175.785915,66.197965,62.091153,29.652339,14.129763,139.193258,0.371994,57.037877,33.977793,172.665437,140.352055,169.419160,139.592069,94.392661,138.522053,-0.000675,0.001204,32.000000,-235.880072,139.985129,-0.375513,22.933090,0.672375,271792.931461,0.934338,39.389909,5.360418,4.163823,0.020806,0.026576,207.229236,32.000000,224.052843,203.007939,202.649409,185.701929,32.000000,180.470426,68.488296,60.084785,96.033925,83.078296,47.448991,45.909701,54.722235,45.208625,20.882646,59.541737,34.979989
33.433820,59.055961,139.540682,175.713569,66.201758,62.112797,29.622843,14.124911,139.107668,0.371922,57.043170,33.713691,172.606101,140.223226,169.459925,139.664795,94.438897,138.550992,-0.000674,0.001173,32.000000,-235.882302,140.040645,-0.375439,22.853572,0.671285,271559.256935,0.924484,38.971248,5.468016,4.137468,0.014164,0.035779,207.411262,32.000000,224.148141,202.889260,204.019879,185.997626,32.000000,179.675728,68.487182,60.071482,96.003183,83.078296,47.337163,45.909701,54.745448,45.208625,17.611038,59.546615,34.857979
33.396946,58.848261,139.608448,175.625801,66.196742,62.129363,29.709928,14.128621,139.142432,0.371879,57.209598,33.712853,172.630958,140.276527,169.502394,139.552301,94.428287,138.644321,-0.000674,0.001158,32.000000,-235.879083,140.014498,-0.375196,22.836237,0.675314,271692.510389,0.928284,39.064414,5.450300,4.158184,0.012340,0.023642,207.859567,32.000000,223.291456,202.809825,206.337243,185.849057,32.000000,179.724168,68.509169,60.066819,96.017957,83.078296,47.344099,45.909701,54.814670,45.208625,16.696340,59.551935,34.858566
33.322601,58.923813,139.461146,175.584300,66.194973,62.144582,29.659494,14.134757,139.040046,0.371909,57.479977,33.661324,172.659809,140.297345,169.507482,139.549963,94.407827,138.505826,-0.000675,0.001142,32.000000,-235.873111,139.939544,-0.374892,22.783418,0.678856,271261.989817,0.934301,38.618407,5.417869,4.173639,0.025205,0.026871,208.265099,32.000000,223.073440,202.853557,207.867111,185.835109,32.000000,180.095114,68.486989,60.043575,96.057118,83.078296,47.368970,45.909701,54.823557,45.208625,16.680780,59.551699,34.775147
33.310894,58.923813,139.499084,175.584300,66.171619,62.159805,29.682754,14.129049,139.005246,0.371951,57.845226,33.666499,172.627464,140.236337,169.447057,139.477922,94.476932,138.433516,-0.000676,0.001110,32.000000,-235.882425,139.988984,-0.374762,22.841430,0.680051,271205.454194,0.932444,38.462610,5.472981,4.180276,0.009957,0.018192,208.286091,32.000000,223.054064,203.410515,207.644883,185.233125,32.000000,180.558313,68.466185,60.046914,96.068940,83.078296,47.313832,45.909701,54.845314,45.208625,16.993985,59.554728,34.786519
33.508663,59.102667,139.567910,175.575888,66.166792,62.176286,29.674938,14.129763,139.249644,0.371901,57.375221,33.854828,172.602939,140.290556,169.363524,139.685944,94.478635,138.632403,-0.000677,0.001100,32.000000,-235.876466,140.142740,-0.374659,22.839830,0.682637,271389.137857,0.936637,38.642943,5.427394,4.185182,0.002308,0.014360,207.678872,32.000000,223.517211,203.764281,205.318554,184.717539,32.000000,180.406502,68.437502,60.056152,96.064601,83.078296,47.358742,45.909701,54.770963,45.208625,17.756932,59.545680,35.027090
33.468262,59.067226,139.672058,175.579253,66.161650,62.200190,29.702124,14.131618,139.245943,0.371903,57.069947,33.861069,172.551933,140.354725,169.420484,139.675739,94.539700,138.775952,-0.000676,0.001076,32.000000,-235.878381,140.065137,-0.374267,22.791915,0.681395,271382.432736,0.936481,38.659460,5.323785,4.187792,0.013814,0.028173,207.359779,32.000000,223.910589,203.823999,203.790416,184.934443,32.000000,180.775503,68.469403,60.097613,96.101414,83.078296,47.391576,45.909701,54.763008,45.208625,17.590902,59.557315,35.009776
33.438397,58.818041,139.564602,175.543361,66.180977,62.226866,29.628166,14.131618,139.203122,0.371931,57.153449,33.677839,172.516026,140.374137,169.406828,139.719906,94.552415,138.696127,-0.000677,0.001081,32.000000,-235.875267,140.081453,-0.374016,22.717485,0.678901,271494.098337,0.931505,38.559901,5.416951,4.165129,0.018899,0.022119,207.110483,32.000000,224.196998,202.939752,202.576500,185.663496,32.000000,179.725461,68.461247,60.052004,96.087939,83.078296,47.400795,45.909701,54.747587,45.208625,17.578300,59.543467,34.784538
33.330897,58.818041,139.546105,175.543361,66.182498,62.248454,29.659852,14.130333,139.169640,0.371972,57.438578,33.710017,172.524945,140.330440,169.466865,139.662883,94.589300,138.523113,-0.000677,0.001067,32.000000,-235.875076,140.076089,-0.374071,22.729943,0.681557,271523.167969,0.932124,38.581232,5.424296,4.173269,0.021672,0.029483,207.447973,32.000000,223.953756,202.707514,204.680801,185.827378,32.000000,179.486746,68.469561,60.062921,96.081690,83.078296,47.358523,45.909701,54.808929,45.208625,16.481363,59.548886,34.834354
33.294120,58.884251,139.637207,175.529622,66.163428,62.267513,29.705483,14.126766,139.161006,0.371916,57.657928,33.624744,172.507011,140.195882,169.393307,139.660294,94.531812,138.613246,-0.000677,0.001058,32.000000,-235.885200,140.016558,-0.374178,22.715833,0.683784,271446.677720,0.935186,38.374048,5.373546,4.173783,0.022293,0.029409,207.989712,32.000000,223.162789,202.744990,206.714994,185.756049,32.000000,179.308637,68.463218,60.010744,96.095148,83.078296,47.388301,45.909701,54.820474,45.208625,16.753212,59.540871,34.876027
33.256039,59.071621,139.543565,175.543361,66.136466,62.281712,29.707847,14.134186,139.164668,0.371889,57.887411,33.550783,172.596083,140.245226,169.457703,139.626318,94.522859,138.636827,-0.000676,0.001050,32.000000,-235.873517,139.961326,-0.374052,22.694144,0.685365,271550.954980,0.937709,38.525471,5.254167,4.186689,0.019626,0.028111,208.147928,32.000000,223.083683,203.003838,208.074286,185.544302,32.000000,179.911998,68.465167,60.032029,96.149818,83.078296,47.370916,45.909701,54.834870,45.208625,17.551799,59.546772,34.833547
33.173459,59.208169,139.420134,175.567476,66.089294,62.294437,29.709649,14.124482,139.034020,0.372275,58.208668,33.444429,172.594107,140.198003,169.318113,139.520783,94.542832,138.616023,-0.000675,0.001028,32.000000,-235.885516,139.949012,-0.373897,22.678435,0.687053,271770.101025,0.937799,38.643570,5.354641,4.194050,0.000398,0.017070,208.246319,32.000000,223.164591,203.496940,207.035893,184.866260,32.000000,180.365100,68.457968,60.018878,96.151240,83.078296,47.404936,45.909701,54.827583,45.208625,17.539256,59.550519,34.864141
33.071778,59.208169,139.461651,175.567476,66.049704,62.309664,29.589813,14.124197,138.977022,0.372621,58.640524,33.410031,172.533421,140.005554,169.251613,139.530113,94.546697,138.404014,-0.000675,0.001015,32.000000,-235.881376,139.867799,-0.374049,22.694092,0.688495,272006.517953,0.939494,38.884719,5.374837,4.196037,0.021606,0.036256,207.471131,32.000000,223.627695,203.698648,204.770367,184.677214,32.000000,180.370442,68.462414,60.024209,96.158722,83.078296,47.354584,45.909701,54.909565,45.208625,18.120906,59.549516,34.733988
33.252402,59.402968,139.353670,175.595517,66.034070,62.319841,29.688711,14.134615,139.066216,0.372469,59.016691,33.596856,172.470398,140.105528,169.269298,139.459041,94.570787,138.389782,-0.000674,0.001033,32.000000,-235.871778,139.750627,-0.374061,22.837601,0.690293,272186.133444,0.942414,39.138047,5.344946,4.202761,0.024880,0.026010,207.255057,32.000000,223.952496,203.630828,203.332106,184.896640,32.000000,180.109648,68.466745,60.009687,96.177942,83.078296,47.371154,45.909701,54.884611,45.208625,18.957005,59.558239,34.808749
33.345863,59.677455,139.416068,175.652159,66.052521,62.324922,29.658386,14.134186,139.093573,0.372470,58.613994,33.746033,172.456357,140.231687,169.254461,139.533257,94.540442,138.486156,-0.000673,0.001023,32.000000,-235.874173,139.903568,-0.374047,22.924488,0.691844,272297.746783,0.949548,39.282152,5.239939,4.216938,0.029111,0.029321,207.109514,32.000000,224.217145,202.834507,202.997857,185.501141,32.000000,179.507923,68.476812,60.022797,96.172606,83.078296,47.344108,45.909701,54.792776,45.208625,20.140909,59.554630,34.977274
33.490845,59.618106,139.544623,175.693099,66.012801,62.332512,29.710476,14.135613,139.178843,0.372517,57.838065,33.768902,172.523232,140.352033,169.276446,139.704345,94.552286,138.576549,-0.000673,0.001045,32.000000,-235.875533,140.081043,-0.373909,22.930048,0.684538,272375.098878,0.941522,39.221203,5.209056,4.190785,0.014635,0.030052,207.535868,32.000000,223.870008,202.562556,205.285381,185.788099,32.000000,179.380764,68.456005,60.010177,96.173158,83.078296,47.391577,45.909701,54.727808,45.208625,20.136551,59.546910,34.963921
33.489539,59.618106,139.648053,175.693099,66.014511,62.350289,29.678221,14.129620,139.225313,0.372572,57.791652,33.682664,172.542638,140.235439,169.314569,139.716931,94.564786,138.718289,-0.000673,0.001067,32.000000,-235.877428,140.062813,-0.373870,22.919426,0.681132,272598.452587,0.940369,39.363781,5.285394,4.180910,0.020298,0.021894,208.059065,32.000000,223.161460,202.809058,207.027317,185.883147,32.000000,179.202735,68.475218,59.969115,96.165107,83.078296,47.447022,45.909701,54.711272,45.208625,19.873931,59.553558,34.877935
33.374131,59.243886,139.545435,175.667021,66.014209,62.371915,29.604497,14.129049,139.236510,0.372251,57.968753,33.744956,172.587017,140.281849,169.341579,139.717501,94.569860,138.541907,-0.000673,0.001073,32.000000,-235.879147,140.096342,-0.373774,22.898943,0.679008,272500.871881,0.934394,39.100370,5.316669,4.166650,0.018746,0.028626,208.158922,32.000000,223.091511,203.217040,208.222148,185.114658,32.000000,179.924933,68.497426,59.988191,96.229348,83.078296,47.476481,45.909701,54.735499,45.208625,18.242028,59.549270,34.884904
33.277172,59.182893,139.629395,175.644307,65.968937,62.385869,29.705685,14.131618,139.190701,0.372183,58.303684,33.612864,172.576635,140.256523,169.282303,139.720232,94.534510,138.678823,-0.000672,0.001075,32.000000,-235.874775,140.038216,-0.374053,22.903297,0.679895,272566.378218,0.935715,39.102206,5.371736,4.169901,0.017036,0.025587,208.151486,32.000000,223.301939,203.555754,206.680023,184.803740,32.000000,180.592650,68.463364,59.973518,96.215392,83.078296,47.451816,45.909701,54.794804,45.208625,17.966945,59.546949,34.884904
33.248848,59.330433,139.489514,175.625520,65.911542,62.397370,29.700360,14.129192,139.072888,0.372275,58.639795,33.388224,172.548840,140.152959,169.267088,139.575689,94.559702,138.397745,-0.000671,0.001076,32.000000,-235.877529,139.940015,-0.374219,22.857113,0.681662,272420.474113,0.940980,38.890371,5.282573,4.181245,0.016002,0.030929,207.388075,32.000000,223.786883,203.845090,204.396708,184.639190,32.000000,180.353664,68.485481,59.990402,96.214780,83.078296,47.431696,45.909701,54.800819,45.208625,17.955906,59.540910,34.889747
33.127851,59.330433,139.445059,175.625520,65.907299,62.409738,29.674068,14.134900,139.001290,0.372399,58.946935,33.464430,172.492983,140.136155,169.283758,139.490618,94.520761,138.419941,-0.000672,0.001064,32.000000,-235.873460,139.882255,-0.374611,22.822862,0.683485,272524.263375,0.940748,38.966141,5.383204,4.195951,0.016878,0.023868,207.023887,32.000000,224.057091,203.510113,203.031779,184.958276,32.000000,180.000697,68.481198,59.978936,96.248764,83.078296,47.394436,45.909701,54.856392,45.208625,18.586894,59.549063,34.722983
33.090678,59.537600,139.339662,175.641503,65.914146,62.419922,29.702182,14.132902,138.872465,0.372348,59.134509,33.347264,172.503115,140.076411,169.312574,139.382359,94.496271,138.235930,-0.000672,0.001041,32.000000,-235.878408,139.816136,-0.374788,22.752078,0.685221,272671.884458,0.942268,39.153690,5.223940,4.195319,0.020881,0.026175,207.152884,32.000000,224.199853,202.873633,203.398635,185.404665,32.000000,179.700006,68.497936,59.979047,96.207007,83.078296,47.404322,45.909701,54.878152,45.208625,19.478410,59.545375,34.876394
33.040737,59.768679,139.237783,175.674311,65.901518,62.424959,29.656641,14.132331,138.836592,0.372691,59.400945,33.277982,172.515323,139.942076,169.289394,139.292313,94.461724,138.278944,-0.000673,0.001027,32.000000,-235.878979,139.676554,-0.374906,22.742505,0.688258,272831.288293,0.946944,39.324904,5.273476,4.209300,0.020437,0.039826,207.598281,32.000000,223.663170,202.552503,205.801038,185.891679,32.000000,179.250101,68.505355,59.971004,96.197479,83.078296,47.328200,45.909701,54.895080,45.208625,20.475631,59.551866,34.784024
33.026906,60.006637,139.156297,175.716934,65.852463,62.432587,29.698889,14.130762,138.718981,0.372891,59.807433,33.265204,172.582391,139.774770,169.331342,139.209091,94.435618,138.023208,-0.000674,0.001038,32.000000,-235.880548,139.502525,-0.374924,22.692466,0.691115,273081.406947,0.947792,39.584771,5.210096,4.210843,0.006762,0.027197,208.063267,32.000000,223.162522,202.955423,207.440607,185.576253,32.000000,179.113715,68.513866,59.946428,96.210065,83.078296,47.336469,45.909701,54.924307,45.208625,20.472506,59.547569,34.671626
32.934031,60.006637,138.994292,175.716934,65.752752,62.430077,29.638849,14.123055,138.633969,0.372782,60.168738,33.271955,172.599800,139.833293,169.264527,139.140919,94.395844,138.140218,-0.000674,0.001053,32.000000,-235.887271,139.498898,-0.374699,22.657192,0.692340,273347.321424,0.951363,39.886722,5.265190,4.214125,0.021442,0.035044,208.258728,32.000000,223.178708,203.347665,208.060835,184.926054,32.000000,179.980135,68.531261,59.968201,96.233965,83.078296,47.242880,45.909701,54.948084,45.208625,21.504862,59.552161,34.645140
32.950368,60.258344,138.978352,175.755350,65.717727,62.398672,29.645807,14.130476,138.517014,0.372977,60.547149,33.261507,172.595831,139.682318,169.168417,139.018283,94.348576,138.046756,-0.000674,0.001076,32.000000,-235.875917,139.375139,-0.374566,22.609198,0.694302,273599.808599,0.951080,40.144321,5.169055,4.213422,0.030582,0.033032,208.050017,32.000000,223.457674,203.592838,206.217329,184.682735,32.000000,180.642694,68.507700,59.927599,96.216171,83.078296,47.257889,45.909701,54.941120,45.208625,22.599129,59.547608,34.726871
32.917967,60.502366,138.829206,175.808909,65.648424,62.363108,29.567871,14.120629,138.482488,0.372680,60.761179,33.297955,172.551707,139.564481,169.156579,139.061731,94.335927,138.083923,-0.000674,0.001092,32.000000,-235.885435,139.399229,-0.374537,22.601120,0.696359,273681.797907,0.955816,40.276384,5.264781,4.220385,0.029451,0.021248,207.379110,32.000000,223.935865,203.700217,203.892328,184.747522,32.000000,180.273533,68.473309,59.957107,96.223674,83.078296,47.185258,45.909701,54.961621,45.208625,23.662295,59.545887,34.613959
33.157766,60.688962,138.937147,175.857141,65.617413,62.327613,29.615774,14.133901,138.538581,0.372841,60.835294,33.547736,172.547780,139.588030,169.229846,138.982919,94.345160,137.959909,-0.000675,0.001107,32.000000,-235.875606,139.370895,-0.374486,22.611506,0.697578,273783.849755,0.955174,40.504838,5.267362,4.217809,0.004434,0.023733,207.154431,32.000000,224.169147,203.287530,202.665243,185.048948,32.000000,179.623750,68.511315,59.971147,96.251004,83.078296,47.216424,45.909701,54.873679,45.208625,23.669082,59.549870,34.781970
33.144898,60.688962,138.865583,175.857141,65.594028,62.302279,29.788878,14.127622,138.528052,0.372861,60.559859,33.457639,172.583767,139.686967,169.218224,138.964254,94.301588,137.797245,-0.000677,0.001132,32.000000,-235.878771,139.384522,-0.374528,22.627058,0.697866,273847.822971,0.958693,40.794984,5.297784,4.217429,0.018962,0.020513,207.311025,32.000000,224.184984,202.812946,203.890926,185.533945,32.000000,179.363668,68.517484,59.939584,96.196245,83.078296,47.197789,45.909701,54.866494,45.208625,24.487848,59.555840,34.605375
33.137678,60.710673,138.907451,175.905934,65.609138,62.280682,29.534644,14.130762,138.498504,0.373134,60.578657,33.473936,172.642696,139.679504,169.224783,138.951748,94.258070,137.838583,-0.000676,0.001136,32.000000,-235.880221,139.276224,-0.374203,22.579012,0.693786,273705.091076,0.949687,40.641058,5.229232,4.190184,0.015535,0.018801,207.807017,32.000000,223.635429,202.489180,206.186256,185.879876,32.000000,179.392964,68.523130,59.938568,96.173342,83.078296,47.220400,45.909701,54.883498,45.208625,24.591532,59.549595,34.704641
33.116462,60.704901,138.813161,175.928368,65.655961,62.261641,29.710108,14.124625,138.531756,0.373187,60.690906,33.468125,172.660827,139.608443,169.262003,138.980489,94.229985,137.876032,-0.000677,0.001115,32.000000,-235.881604,139.291461,-0.374051,22.564430,0.692985,273648.188312,0.944173,40.659283,5.194936,4.189652,0.020690,0.035912,208.125555,32.000000,223.214719,202.883507,207.748680,185.480792,32.000000,179.454227,68.524292,59.933023,96.198048,83.078296,47.180911,45.909701,54.876590,45.208625,24.576072,59.551620,34.777201
33.065335,60.751620,138.844124,175.939304,65.621721,62.247667,29.533719,14.132474,138.356392,0.373455,60.726721,33.397841,172.664816,139.522168,169.240272,138.967313,94.251346,137.869189,-0.000677,0.001118,32.000000,-235.875722,139.297352,-0.373688,22.564142,0.694529,273623.375889,0.952238,40.691221,5.258249,4.191828,0.013804,0.032265,208.326251,32.000000,223.192051,203.552325,207.610187,184.854994,32.000000,180.119111,68.510880,59.929552,96.189175,83.078296,47.203978,45.909701,54.901435,45.208625,24.585595,59.548493,34.736776
33.087027,60.751620,138.742921,175.939304,65.489430,62.233755,29.687527,14.127907,138.427660,0.373595,60.940400,33.417315,172.711422,139.465564,169.208730,138.878324,94.227912,137.768800,-0.000676,0.001128,32.000000,-235.883075,139.238291,-0.373556,22.577045,0.694779,273578.327046,0.946955,40.715515,5.304264,4.191666,0.015517,0.046364,207.785151,32.000000,223.574813,203.578388,205.685706,184.596009,32.000000,180.671829,68.531427,59.944011,96.207251,83.078296,47.150831,45.909701,54.895671,45.208625,24.798417,59.550883,34.688060
33.100181,60.786797,138.881441,175.940706,65.421485,62.193390,29.490340,14.132046,138.415291,0.373617,61.001369,33.495850,172.694682,139.418480,169.231089,138.951402,94.245810,137.907123,-0.000676,0.001132,32.000000,-235.876642,139.225460,-0.373529,22.715807,0.695686,273554.214208,0.954061,40.834745,5.279627,4.199084,0.015468,0.022564,207.400194,32.000000,224.060690,203.691474,203.526058,184.825337,32.000000,180.470838,68.510622,59.952388,96.187273,83.078296,47.196734,45.909701,54.912153,45.208625,24.961486,59.553096,34.728705
33.261868,60.859075,138.770661,175.946315,65.414891,62.150201,0.000000,14.132902,138.400948,0.373660,60.646750,33.563956,172.649333,139.592903,169.279557,138.911188,94.247745,137.924466,-0.000676,0.001134,32.000000,-235.874310,139.287012,-0.373508,22.722285,0.694408,273507.907351,0.948247,40.803968,5.254988,4.193272,0.015987,0.021087,207.142362,32.000000,224.244302,203.008535,202.514803,185.305254,32.000000,179.645843,68.521410,59.951529,96.179141,83.078296,47.153728,45.909701,54.828999,45.208625,25.285984,59.550765,34.924890
33.326859,60.758216,138.896607,175.964542,65.435440,62.122212,29.550906,14.131475,138.482874,0.373881,60.278084,33.568376,172.670144,139.625570,169.325806,138.938445,94.238657,137.999273,-0.000678,0.001131,32.000000,-235.876065,139.349217,-0.373566,22.749166,0.690048,273331.954478,0.953646,40.820492,5.303319,4.195791,0.036347,0.042206,207.305257,32.000000,223.959010,202.715758,204.556600,185.745449,32.000000,179.292433,68.516009,59.935994,96.138670,83.078296,47.186036,45.909701,54.798243,45.208625,25.297590,59.546477,34.779916
33.258690,60.758216,139.083811,175.964542,65.425094,62.104463,29.756249,14.128478,138.454544,0.373750,60.205175,33.618659,172.730633,139.532201,169.305963,139.033235,94.206838,137.931959,-0.000678,0.001143,32.000000,-235.884963,139.245877,-0.373721,22.773478,0.686387,NaN,Inf,40.663937,5.309685,4.172065,0.031424,0.029100,207.879696,32.000000,223.398417,202.660284,206.599248,185.953030,32.000000,179.506441,68.524653,59.936747,96.108120,83.078296,47.276389,45.909701,54.816479,45.208625,24.870305,59.555358,34.735382
33.205425,60.587831,138.965032,175.949119,65.443902,62.090475,29.645539,14.134615,138.435511,0.373573,60.221200,33.476815,172.780459,139.509953,169.408931,138.923005,94.163448,138.027715,-0.000676,0.001160,32.000000,-235.867188,139.407504,-0.373398,22.770305,0.684456,272893.520929,0.943689,40.471341,5.354567,4.167708,0.023606,0.029264,208.139963,32.000000,223.083893,203.042357,207.892814,185.454929,32.000000,179.988618,68.521787,59.946871,96.121179,83.078296,47.206044,45.909701,54.841445,45.208625,24.139882,59.546733,34.715719
33.201252,60.544686,138.835518,175.933135,65.438420,62.077968,29.718994,14.132474,138.435005,0.373461,60.333364,33.525517,172.727232,139.548594,169.367068,138.935695,94.148543,137.698276,-0.000675,0.001183,32.000000,-235.873919,139.371263,-0.373224,22.783628,0.685334,272884.739685,0.938944,40.567568,5.354179,4.181879,0.020030,0.028079,208.277389,32.000000,223.079878,203.588117,207.192671,184.868624,32.000000,180.325045,68.522511,59.953902,96.072486,83.078296,47.180371,45.909701,54.843301,45.208625,23.960466,59.542976,34.889747
33.275554,60.562549,138.946032,175.936780,65.445245,62.056505,29.702229,14.131475,138.477481,0.373264,60.394116,33.586732,172.729112,139.520190,169.300707,138.969737,94.150457,138.001068,-0.000676,0.001201,32.000000,-235.875409,139.340569,-0.373318,22.823386,0.685452,272767.966766,0.943462,40.472479,5.443382,4.185010,0.019687,0.018409,207.483204,32.000000,223.553214,203.760823,205.219531,184.710346,32.000000,180.531349,68.505494,59.948048,96.035745,83.078296,47.184709,45.909701,54.844953,45.208625,23.967825,59.549201,34.809409
33.316846,60.562549,138.908766,175.936780,65.472514,62.032487,29.637852,14.126052,138.517003,0.373083,59.950822,33.639624,172.657988,139.643148,169.322929,139.079540,94.159246,138.058820,-0.000675,0.001174,32.000000,-235.885258,139.301699,-0.373483,22.790027,0.684454,272695.847507,0.940971,40.435236,5.300571,4.181635,0.007154,0.020446,207.250227,32.000000,224.026715,203.597661,203.272558,184.936378,32.000000,180.652783,68.502826,59.953752,96.005461,83.078296,47.212314,45.909701,54.783288,45.208625,24.052913,59.544549,34.841544
33.373559,60.512809,139.009023,175.953606,65.465403,62.014055,29.713317,14.135328,138.577108,0.372827,59.618064,33.697631,172.644437,139.687985,169.366387,139.012542,94.161778,138.058628,-0.000676,0.001198,32.000000,-235.874179,139.425023,-0.373593,22.678986,0.682209,272578.965985,0.938989,40.348081,5.443627,4.175619,0.016654,0.032511,207.083991,32.000000,224.202324,202.908676,202.980952,185.600354,32.000000,179.618033,68.515517,59.964473,95.962892,83.078296,47.220642,45.909701,54.753552,45.208625,23.844291,59.541186,34.858859
33.326564,60.299563,138.943327,175.933135,65.492125,62.008295,29.601306,14.131475,138.552989,0.372767,59.418042,33.674123,172.702090,139.716921,169.401873,139.110224,94.145496,138.092810,-0.000675,0.001190,32.000000,-235.874918,139.417906,-0.373699,22.635267,0.682126,272443.657468,0.939428,40.289797,5.462461,4.169325,0.022661,0.024885,207.444223,32.000000,223.786410,202.757548,205.058676,185.751550,32.000000,179.205869,68.505191,59.954461,95.882613,83.078296,47.221725,45.909701,54.774695,45.208625,22.925192,59.547313,34.788060
33.173510,60.191569,138.997482,175.893315,65.519584,62.001826,29.690817,14.128336,138.529093,0.372751,59.497488,33.549805,172.724893,139.531242,169.431845,139.029833,94.154929,137.758291,-0.000675,0.001191,32.000000,-235.878713,139.377730,-0.373542,22.606733,0.684585,272293.306917,0.934967,40.160101,5.459837,4.165244,0.031000,0.031549,208.000340,32.000000,223.270864,202.712959,207.066970,185.884661,32.000000,179.579816,68.530701,59.972255,95.900083,83.078296,47.220672,45.909701,54.800422,45.208625,22.929240,59.544353,34.886005
33.196959,60.191569,138.878765,175.893315,65.558601,61.995381,29.624242,14.130476,138.442160,0.372602,59.681816,33.428656,172.806243,139.622287,169.393045,138.998237,94.156053,137.917143,-0.000676,0.001204,32.000000,-235.877392,139.351481,-0.373427,22.593803,0.686036,272145.454234,0.939349,40.013104,5.492463,4.169147,0.020829,0.016770,208.154234,32.000000,223.128965,203.148925,207.976978,185.477668,32.000000,180.348744,68.539411,59.972235,95.883085,83.078296,47.200074,45.909701,54.825383,45.208625,22.463347,59.555250,34.718140
33.061218,60.212728,138.966020,175.867797,65.625432,61.987758,29.727167,14.125767,138.342984,0.372356,59.910452,33.353286,172.774468,139.481367,169.377933,138.898022,94.135527,137.956509,-0.000676,0.001210,32.000000,-235.882101,139.316261,-0.373314,22.650321,0.689406,272095.971383,0.940760,40.121375,5.322938,4.190014,0.014352,0.017136,208.206434,32.000000,223.248217,203.717804,206.567887,185.108166,32.000000,180.397021,68.508434,59.959837,95.814671,83.078296,47.234607,45.909701,54.866272,45.208625,22.557914,59.552093,34.626064
33.085251,60.317425,138.774766,175.872003,65.667602,61.980140,29.694407,14.131475,138.313389,0.372321,60.133315,33.366791,172.719989,139.420520,169.330336,138.910087,94.201049,137.876189,-0.000676,0.001210,32.000000,-235.877048,139.159789,-0.373081,22.720842,0.688910,272056.048761,0.942070,40.088192,5.397873,4.183479,0.015312,0.021423,207.447719,32.000000,223.676954,203.938344,204.462488,184.703592,32.000000,180.417586,68.516071,59.991489,95.817661,83.078296,47.160031,45.909701,54.877970,45.208625,23.015437,59.536455,34.729953
33.062724,60.439436,138.801694,175.890511,65.665499,61.977683,29.697066,14.135043,138.323821,0.372477,60.279854,33.463111,172.687254,139.337793,169.354913,138.812934,94.227058,137.740349,-0.000676,0.001199,32.000000,-235.870039,139.172820,-0.373158,22.790551,0.689733,272130.162113,0.942825,40.301695,5.437238,4.203294,0.000000,0.024326,207.257825,32.000000,224.033416,203.609900,202.930694,185.208886,32.000000,180.553149,68.535981,59.991447,95.819868,83.078296,47.153019,45.909701,54.882713,45.208625,23.019725,59.545238,34.702880
33.160541,60.439436,138.670610,175.890511,65.665394,61.967532,29.676857,14.131332,138.347732,0.372225,60.022294,33.537370,172.679688,139.486933,169.335012,138.845079,94.235237,137.757860,-0.000677,0.001189,32.000000,-235.875716,139.164378,-0.373343,22.790551,0.686609,272090.552589,0.943255,40.372293,5.333274,4.194460,0.013420,0.033201,207.148479,32.000000,224.208555,202.906350,203.321157,185.768331,32.000000,179.836417,68.507565,59.974497,95.772859,83.078296,47.122912,45.909701,54.843134,45.208625,23.554950,59.533780,34.734428
33.281224,60.551831,138.860893,175.918272,65.672838,61.947833,29.684934,14.131047,138.384874,0.372285,59.699285,33.574608,172.780438,139.464788,169.387654,138.841371,94.239906,137.882780,-0.000678,0.001200,32.000000,-235.875674,139.190361,-0.373227,22.667394,0.685160,272154.358430,0.944085,40.526265,5.242214,4.198132,0.011578,0.032434,207.642911,32.000000,223.621763,202.862759,205.495441,185.994570,32.000000,179.212923,68.512619,60.006898,95.782354,83.078296,47.163702,45.909701,54.778588,45.208625,24.049474,59.543359,34.921295
33.258384,60.419650,138.790896,175.927526,65.639134,61.928056,29.671763,14.130762,138.390309,0.372406,59.717117,33.617044,172.781516,139.508221,169.422671,138.927627,94.255937,137.857846,-0.000679,0.001175,32.000000,-235.876451,139.380319,-0.373266,22.623622,0.682948,272052.277549,0.941621,40.387602,5.242423,4.181796,0.026616,0.023744,208.029626,32.000000,223.123205,203.007922,207.149472,185.966560,32.000000,179.557345,68.540012,59.990899,95.815678,83.078296,47.165876,45.909701,54.795062,45.208625,23.482928,59.553361,34.714692
33.147432,60.354797,138.833454,175.928087,65.631098,61.914086,29.726436,14.127337,138.395709,0.372380,59.733413,33.498288,172.752752,139.449496,169.409836,138.903504,94.268467,137.828465,-0.000680,0.001169,32.000000,-235.881023,139.265294,-0.373101,22.580481,0.685286,271988.395606,0.937697,40.329357,5.297572,4.172349,0.030816,0.026420,208.232895,32.000000,223.033983,203.383224,208.035809,185.289480,32.000000,180.230130,68.544411,59.993664,95.825771,83.078296,47.167038,45.909701,54.818716,45.208625,23.488598,59.549014,34.705668
33.166737,60.354797,138.751944,175.928087,65.668317,61.903986,29.655132,14.126480,138.333074,0.372164,59.966488,33.425797,172.795755,139.457938,169.364244,138.854406,94.265965,137.760191,-0.000682,0.001152,32.000000,-235.883682,139.230174,-0.372782,22.620344,0.686303,271792.716708,0.938205,40.229434,5.269605,4.173110,0.027562,0.026354,208.058716,32.000000,223.303061,203.732058,206.083812,184.939365,32.000000,180.763110,68.501489,59.998595,95.820052,83.078296,47.147802,45.909701,54.834887,45.208625,23.212058,59.555849,34.712344
33.092502,60.364965,138.814836,175.921637,65.662030,61.892490,29.411684,14.137611,138.370518,0.372180,60.106185,33.312014,172.746244,139.361405,169.348112,138.802138,94.313559,137.662767,-0.000682,0.001161,32.000000,-235.872059,139.180447,-0.372585,22.670305,0.689364,271722.380089,0.939446,40.321528,5.243008,4.188362,0.025714,0.028000,207.328549,32.000000,223.736336,203.956148,204.005612,184.783439,32.000000,180.695095,68.515931,60.024941,95.837369,83.078296,47.134640,45.909701,54.873474,45.208625,23.261050,59.548198,34.743012
33.011348,60.462245,138.622045,175.925003,65.647205,61.881036,29.801249,14.131332,138.259966,0.372252,60.246520,33.370710,172.655428,139.381553,169.372197,138.771086,94.364613,137.740557,-0.000681,0.001160,32.000000,-235.880633,139.151489,-0.372422,22.765558,0.687423,271670.607666,0.940971,40.294192,5.212811,4.183467,0.010197,0.029578,207.082505,32.000000,224.006598,203.410667,202.861095,185.238421,32.000000,180.180304,68.497883,60.020987,95.827134,83.078296,47.095788,45.909701,54.905708,45.208625,23.688421,59.547854,34.892461
33.609932,60.588656,138.979601,175.942669,65.679349,61.873391,29.695941,14.130619,138.597405,0.372065,59.851186,34.029980,172.695481,139.610522,169.393750,139.069601,94.412588,137.881046,-0.000681,0.001181,32.000000,-235.879708,139.430429,-0.372632,23.050425,0.687270,271610.393029,0.950861,40.409548,5.118538,4.194752,0.016798,0.030827,207.177902,32.000000,224.060553,202.884610,203.633550,185.883530,32.000000,179.842634,68.501124,60.049875,95.837990,83.078296,47.151459,45.909701,54.791501,45.208625,23.694666,59.550175,34.941251
33.679578,60.588656,139.045214,175.942669,65.839834,61.882359,29.611036,14.126766,138.766632,0.371851,58.379202,34.014756,172.764923,139.730645,169.436222,139.243721,94.369058,138.167435,-0.000681,0.001166,32.000000,-235.880774,139.615514,-0.372733,22.959945,0.685102,271618.362828,0.940916,40.622031,5.104758,4.199224,0.015240,0.021665,207.734394,32.000000,223.475235,202.842594,206.083084,185.992443,32.000000,179.575261,68.529345,60.045211,95.836002,83.078296,47.254004,45.909701,54.602731,45.208625,24.250994,59.557384,35.035087
33.571823,60.246253,139.336725,175.936780,65.960773,61.910291,29.719695,14.122342,138.822680,0.371904,57.674478,33.896464,172.781411,139.926051,169.459482,139.290635,94.382432,138.128894,-0.000681,0.001148,32.000000,-235.882248,139.672764,-0.372978,22.759736,0.668198,271333.570450,0.926599,39.903818,5.124060,4.135075,0.014831,0.017778,208.108636,32.000000,223.088123,203.127239,207.565314,185.874144,32.000000,179.648984,68.512876,60.020595,95.838886,83.078296,47.332311,45.909701,54.607121,45.208625,22.770508,59.541146,35.044038
33.510804,59.478526,139.229240,175.817041,66.032402,61.941722,29.642791,14.131903,138.895655,0.371939,57.674216,33.843324,172.761328,139.879823,169.442682,139.408414,94.386211,138.296962,-0.000680,0.001121,32.000000,-235.873506,139.758357,-0.372995,22.702432,0.670029,271390.207539,0.927352,39.806304,5.304577,4.128473,0.001223,0.019185,208.266323,32.000000,223.044036,203.514460,207.964327,185.224957,32.000000,180.449032,68.505787,60.041149,95.862393,83.078296,47.329066,45.909701,54.654996,45.208625,19.439962,59.539534,34.835968
33.365052,59.243062,139.316845,175.714971,66.078113,61.970954,29.628687,14.127051,138.846348,0.371844,57.836797,33.627953,172.768195,139.924072,169.443236,139.338208,94.369595,138.293090,-0.000679,0.001124,32.000000,-235.878686,139.717774,-0.372887,22.712109,0.678446,271286.403567,0.926777,39.614840,5.272781,4.150407,0.017519,0.026998,207.907588,32.000000,223.527066,203.808973,205.542031,184.934953,32.000000,180.747617,68.503494,60.051430,95.871171,83.078296,47.384873,45.909701,54.681896,45.208625,19.432916,59.554728,34.776101
33.318912,59.243062,139.265338,175.714971,66.134635,61.997577,29.666745,14.133330,138.890217,0.371945,58.072237,33.599633,172.693356,139.989240,169.455010,139.303905,94.437013,138.189181,-0.000679,0.001122,32.000000,-235.876668,139.670374,-0.372743,22.737443,0.679842,270859.844995,0.929761,38.932754,5.349310,4.154757,0.014912,0.024607,207.358825,32.000000,223.853485,203.979652,203.658270,184.855854,32.000000,180.511809,68.507891,60.065948,95.882918,83.078296,47.349342,45.909701,54.727651,45.208625,18.401240,59.548493,34.891214
33.230438,59.270537,139.215444,175.665338,66.153353,62.014103,29.634107,14.137041,138.804691,0.371780,58.315233,33.539180,172.607661,139.818242,169.471558,139.224333,94.433550,138.175914,-0.000678,0.001107,32.000000,-235.872958,139.658910,-0.372579,22.838964,0.682195,270897.143741,0.934435,38.902341,5.364076,4.175532,0.016805,0.019811,207.066640,32.000000,223.956767,203.361381,202.784678,185.279761,32.000000,179.921070,68.507632,60.055189,95.893555,83.078296,47.354750,45.909701,54.768946,45.208625,18.510448,59.541825,34.842571
33.248262,59.434565,139.178911,175.667862,66.208675,62.022962,29.726088,14.132474,138.849973,0.371848,58.348405,33.729376,172.636118,139.979085,169.493030,139.309079,94.446610,138.194691,-0.000678,0.001107,32.000000,-235.878180,139.637212,-0.372782,22.977412,0.682314,270959.331092,0.935009,38.967396,5.247016,4.179768,0.017162,0.024896,207.255796,32.000000,223.978359,202.878232,204.369847,185.783086,32.000000,179.770783,68.497067,60.071390,95.891293,83.078296,47.321633,45.909701,54.756182,45.208625,19.212889,59.538432,35.029805
33.564193,59.541172,139.514957,175.686088,66.279092,62.040731,29.623282,14.126480,139.076060,0.371804,57.502814,33.866328,172.662501,140.129693,169.472149,139.500126,94.443958,138.307863,-0.000677,0.001138,32.000000,-235.884666,139.855235,-0.372509,22.961125,0.680797,271100.637996,0.938993,39.119815,5.244137,4.189395,0.026400,0.024339,207.730696,32.000000,223.405838,202.692058,206.528969,186.059057,32.000000,179.471327,68.515772,60.076849,95.905558,83.078296,47.362414,45.909701,54.627410,45.208625,19.205250,59.550922,35.013958
33.517551,59.541172,139.415148,175.686088,66.352317,62.069935,29.641862,14.125767,139.035631,0.371787,57.021241,33.787482,172.627006,140.097333,169.454055,139.591496,94.420993,138.449169,-0.000678,0.001141,32.000000,-235.880626,139.929738,-0.372694,22.825642,0.676647,271242.074803,0.936052,39.258652,5.240050,4.186051,0.009333,0.022774,208.066049,32.000000,222.890386,203.242570,207.771955,185.443589,32.000000,179.608079,68.503916,60.029600,95.917660,83.078296,47.425064,45.909701,54.616159,45.208625,19.661514,59.546929,34.799872
33.390744,59.100469,139.532379,175.660291,66.376665,62.096590,29.650621,14.129763,139.011026,0.371848,57.270967,33.686868,172.655367,140.117642,169.445972,139.574630,94.437025,138.353751,-0.000677,0.001155,32.000000,-235.875155,139.887233,-0.372843,22.707415,0.673481,271249.440702,0.930426,38.920462,5.296768,4.156661,0.027487,0.025113,208.224239,32.000000,222.942787,203.634335,207.617768,184.970741,32.000000,180.386646,68.514443,60.066688,95.919172,83.078296,47.471924,45.909701,54.665461,45.208625,17.739567,59.548926,34.892388
33.370255,58.915021,139.437799,175.603088,66.377374,62.123238,29.599286,14.132189,139.062973,0.371717,57.540953,33.525394,172.630902,140.047966,169.395316,139.457756,94.410156,138.414128,-0.000677,0.001161,32.000000,-235.881416,139.870733,-0.372999,22.698183,0.678219,271427.548967,0.931654,38.985925,5.387194,4.159467,0.026214,0.020929,207.583571,32.000000,223.533604,203.797930,205.259474,184.813134,32.000000,180.774325,68.475850,60.052479,95.940261,83.078296,47.441537,45.909701,54.671967,45.208625,16.922101,59.545454,34.878815
33.209246,59.028487,139.435819,175.583179,66.371282,62.147341,29.477037,14.126766,138.943144,0.371569,57.917246,33.418285,172.601236,139.986753,169.379716,139.590702,94.445580,138.293457,-0.000678,0.001154,32.000000,-235.882413,139.702478,-0.372798,22.685935,0.683813,271247.452938,0.934558,38.723552,5.325614,4.178774,0.026929,0.026413,207.123827,32.000000,223.844889,203.827559,203.349000,184.777882,32.000000,180.395889,68.481739,60.068924,95.939794,83.078296,47.581577,45.909701,54.707901,45.208625,16.907442,59.549388,34.826137
33.115936,59.028487,139.201026,175.583179,66.329085,62.161284,0.000000,14.131475,138.896044,0.371602,58.236073,33.309938,172.538141,139.937142,169.372709,139.406356,94.462414,138.296697,-0.000678,0.001152,32.000000,-235.874262,139.788766,-0.372865,22.711480,0.684074,271261.956863,0.936779,38.566967,5.381307,4.178506,0.020679,0.020436,206.949099,32.000000,224.096828,203.172698,202.800847,185.189685,32.000000,179.697278,68.515498,60.082030,95.963046,83.078296,47.362121,45.909701,54.781289,45.208625,17.386536,59.556607,34.722763
33.186710,59.251854,139.257955,175.588507,66.328177,62.158858,29.720640,14.130619,138.761005,0.371799,58.529360,33.512129,172.589426,139.887511,169.423055,139.327433,94.526895,138.094402,-0.000678,0.001160,32.000000,-235.875446,139.702578,-0.372765,22.907467,0.687588,271493.858840,0.946123,38.907730,5.288267,4.198705,0.005527,0.028860,207.342588,32.000000,223.800216,202.852569,204.978201,185.748944,32.000000,179.545207,68.513422,60.088751,95.977503,83.078296,47.396988,45.909701,54.813937,45.208625,18.344394,59.543684,34.808162
33.277157,59.534028,139.195375,175.625520,66.338753,62.156332,29.710856,14.130619,138.870508,0.371808,58.204164,33.644191,172.609025,139.988160,169.384922,139.433206,94.530421,138.236585,-0.000679,0.001143,32.000000,-235.877741,139.790847,-0.372969,22.974186,0.687698,NaN,Inf,39.039846,5.272979,4.203445,0.015051,0.024404,207.883413,32.000000,223.290637,202.790196,206.736630,185.920884,32.000000,179.361104,68.511652,60.089482,96.017262,83.078296,47.367032,45.909701,54.711467,45.208625,19.559634,59.543940,34.921295
33.411922,59.452699,139.504011,175.665619,66.389627,62.163201,29.746775,14.127337,138.947801,0.371836,57.432761,33.766310,172.620857,140.185523,169.377404,139.547431,94.514339,138.400787,-0.000680,0.001146,32.000000,-235.882170,139.972913,-0.373010,22.857401,0.681187,271634.533641,0.939714,39.162980,5.111825,4.196197,0.019761,0.029908,208.038521,32.000000,222.967020,203.236710,208.055395,185.191217,32.000000,179.740164,68.498284,60.075140,96.033415,83.078296,47.428821,45.909701,54.616336,45.208625,19.553339,59.549840,35.045652
33.389840,59.452699,139.484172,175.665619,66.385160,62.180239,29.710734,14.127907,138.992827,0.371885,57.312910,33.603794,172.641688,140.212194,169.353186,139.501064,94.498823,138.604756,-0.000679,0.001141,32.000000,-235.884058,139.916052,-0.372889,22.769046,0.677943,271793.405445,0.937902,39.317298,5.176256,4.182911,0.032524,0.038078,208.126845,32.000000,223.076886,203.775399,207.089546,184.872876,32.000000,180.207923,68.499141,60.116313,96.048119,83.078296,47.487111,45.909701,54.647487,45.208625,19.193138,59.552732,35.032593
33.303519,59.022168,139.479226,175.627203,66.344262,62.195639,29.679019,14.129477,139.099323,0.372099,57.583656,33.635414,172.606387,140.128938,169.367731,139.506220,94.511414,138.456144,-0.000678,0.001160,32.000000,-235.878063,139.937527,-0.372977,22.660942,0.680195,271713.044971,0.932686,39.045963,5.270756,4.175276,0.024391,0.033988,207.414800,32.000000,223.671860,203.857696,204.799027,184.720365,32.000000,180.680835,68.496647,60.121771,96.046598,83.078296,47.495241,45.909701,54.686024,45.208625,17.314212,59.539661,34.879769
33.311025,58.958704,139.349882,175.582898,66.305451,62.208392,29.617546,14.133901,139.069262,0.372374,57.901354,33.551635,172.552878,140.132057,169.353562,139.566871,94.509290,138.259782,-0.000676,0.001148,32.000000,-235.876425,139.942767,-0.373214,22.662489,0.683322,271818.177383,0.934729,39.077056,5.383582,4.177444,0.013137,0.026132,206.983757,32.000000,224.113255,203.590043,203.083559,184.927526,32.000000,180.350624,68.470877,60.097841,96.047297,83.078296,47.444406,45.909701,54.677945,45.208625,17.025406,59.551198,34.764215
33.168731,59.111734,139.398684,175.570841,66.261198,62.208570,29.704794,14.127622,138.910496,0.372658,58.117682,33.405659,172.533534,140.028228,169.363984,139.428091,94.578439,138.310637,-0.000676,0.001165,32.000000,-235.880738,139.732213,-0.373205,22.725458,0.687442,271579.733249,0.937578,38.768221,5.300102,4.188123,0.026870,0.029562,206.889585,32.000000,224.193606,203.073614,203.288231,185.426473,32.000000,179.581639,68.504941,60.097399,96.020920,83.078296,47.481197,45.909701,54.691212,45.208625,17.011338,59.544707,34.758199
33.096355,59.111734,139.310891,175.570841,66.200779,62.204849,29.716891,14.129334,138.920217,0.372750,58.379802,33.488266,172.551141,140.030430,169.389484,139.424588,94.555138,138.434944,-0.000675,0.001158,32.000000,-235.878861,139.762641,-0.373141,22.783759,0.686842,271583.432230,0.939350,38.694166,5.208470,4.183296,0.028758,0.032359,207.400558,32.000000,223.630900,202.759298,205.491382,185.720656,32.000000,179.389728,68.527545,60.122330,96.014161,83.078296,47.441386,45.909701,54.765681,45.208625,17.663184,59.546654,34.716746
33.089995,59.327136,139.291555,175.590469,66.165325,62.198509,29.638311,14.131760,138.812813,0.372782,58.697397,33.391280,172.562582,139.882290,169.342789,139.348132,94.512083,138.394601,-0.000674,0.001165,32.000000,-235.875780,139.655914,-0.373097,22.794695,0.687753,271696.006341,0.941197,39.048306,5.163612,4.202714,0.014076,0.020261,207.946205,32.000000,223.249992,202.771591,207.168580,185.828581,32.000000,179.453985,68.523715,60.097469,96.037201,83.078296,47.437380,45.909701,54.770798,45.208625,18.587544,59.537085,34.865462
33.039666,59.574143,139.235197,175.625240,66.112899,62.194683,29.742580,14.125196,138.785492,0.372772,59.053956,33.248105,172.577587,139.963162,169.348151,139.308809,94.472097,138.183169,-0.000674,0.001169,32.000000,-235.883000,139.608723,-0.372817,22.755566,0.686859,271743.400574,0.942939,39.150854,5.246259,4.209252,0.016942,0.030786,208.068828,32.000000,223.024492,203.376099,208.121167,185.066641,32.000000,179.833126,68.532602,60.076634,96.063307,83.078296,47.421882,45.909701,54.791962,45.208625,19.651091,59.551237,34.801046
33.057043,59.792584,139.251296,175.674031,66.090316,62.190940,29.725928,14.130476,138.781783,0.372859,59.384207,33.478037,172.574910,139.813798,169.277588,139.207175,94.479424,138.240360,-0.000675,0.001164,32.000000,-235.876244,139.592466,-0.372678,22.712555,0.689069,272176.727930,0.944714,39.693705,5.209057,4.214183,0.014527,0.027114,207.935415,32.000000,223.106546,203.770894,206.609316,184.569197,32.000000,180.067888,68.515474,60.087884,96.040829,83.078296,47.403662,45.909701,54.811986,45.208625,19.645337,59.549772,34.689967
33.094650,59.792584,139.192525,175.674031,66.075669,62.184618,29.752931,14.126908,138.812373,0.372621,59.390161,33.457900,172.584473,139.787392,169.265927,139.245819,94.474289,138.209531,-0.000674,0.001145,32.000000,-235.884893,139.552841,-0.372645,22.650189,0.690465,272312.410587,0.945146,39.887477,5.229057,4.212455,0.004785,0.015550,207.318305,32.000000,223.712896,203.884640,204.229782,184.666945,32.000000,180.510649,68.534069,60.107088,96.050196,83.078296,47.413399,45.909701,54.771578,45.208625,20.590138,59.548729,34.695030
33.094708,59.946460,139.226491,175.712727,66.060409,62.180819,29.764417,14.132474,138.689477,0.372674,59.558773,33.475161,172.556447,139.762453,169.303067,139.172992,94.446490,137.962237,-0.000673,0.001126,32.000000,-235.876213,139.530669,-0.372443,22.612371,0.690465,272312.410587,0.945146,39.887477,5.229057,4.212455,0.019394,0.034462,206.976651,32.000000,224.106288,203.318537,202.806147,185.065414,32.000000,180.186196,68.544703,60.118249,96.082834,83.078296,47.386825,45.909701,54.772926,45.208625,21.256236,59.536318,34.709997
33.054839,60.026146,139.100817,175.738245,66.014031,62.174528,29.687876,14.128764,138.660761,0.372723,59.666088,33.298293,172.579099,139.781417,169.341463,139.196988,94.430445,138.226731,-0.000672,0.001113,32.000000,-235.882055,139.508032,-0.372334,22.603979,0.691454,272271.458283,0.943055,39.834122,5.219463,4.205892,0.016672,0.026577,207.046583,32.000000,224.118801,202.993809,203.601467,185.596895,32.000000,179.431414,68.577520,60.119069,96.084932,83.078296,47.381694,45.909701,54.794697,45.208625,21.601555,59.549221,34.707649
33.013155,60.144854,139.376145,175.769371,65.986769,62.160725,29.600112,14.127337,138.581374,0.372761,59.753388,33.352582,172.621148,139.696633,169.314671,139.186434,94.369655,138.029415,-0.000669,0.001129,32.000000,-235.878400,139.461084,-0.372151,22.653913,0.692952,272403.229653,0.942974,39.987914,5.129015,4.206911,0.021169,0.031452,207.578379,32.000000,223.332378,202.860518,205.906700,185.627062,32.000000,179.009691,68.543503,60.112418,96.061286,83.078296,47.489406,45.909701,54.815059,45.208625,22.117519,59.552024,34.600899
32.980710,60.261091,139.042974,175.797973,65.970140,62.149281,29.772690,14.131903,138.563223,0.372980,59.955685,33.244417,172.676303,139.620452,169.362568,139.084576,94.359173,138.106787,-0.000668,0.001147,32.000000,-235.877932,139.456514,-0.372181,22.725301,0.693503,272477.702839,0.946695,40.124168,5.271526,4.208183,0.016906,0.026762,208.011623,32.000000,223.124648,202.890857,207.555546,185.620067,32.000000,179.711324,68.564880,60.113859,96.092291,83.078296,47.353458,45.909701,54.792581,45.208625,22.119476,59.551060,34.705888
33.008766,60.261091,139.047190,175.797973,65.950164,62.141567,29.617239,14.133045,138.500787,0.373057,60.189510,33.329538,172.638675,139.619799,169.278184,138.990375,94.294135,137.936199,-0.000666,0.001178,32.000000,-235.873020,139.338060,-0.372140,22.717040,0.693703,272596.810533,0.950827,40.302074,5.237989,4.221837,0.012459,0.038339,208.064775,32.000000,223.056345,203.284951,208.030042,185.028694,32.000000,179.966629,68.525698,60.093594,96.107487,83.078296,47.368602,45.909701,54.824861,45.208625,22.627243,59.547421,34.612932
32.931536,60.399040,138.834857,175.831903,65.937400,62.132725,29.693790,14.129477,138.383304,0.373023,60.454022,33.343189,172.666898,139.486546,169.274437,138.946226,94.280233,137.831912,-0.000666,0.001202,32.000000,-235.879210,139.244102,-0.372257,22.651842,0.690963,272665.039107,0.946385,40.464427,5.285469,4.215888,0.009048,0.027203,207.872125,32.000000,223.387074,203.752151,205.753167,184.691233,32.000000,180.128446,68.531499,60.114148,96.122597,83.078296,47.291197,45.909701,54.867939,45.208625,23.230437,59.547362,34.685419
32.990113,60.534244,138.885300,175.868919,65.931745,62.123866,29.644166,14.130619,138.386243,0.372858,60.590086,33.260026,172.584658,139.478715,169.233665,138.824482,94.300190,137.801711,-0.000667,0.001224,32.000000,-235.880036,139.204291,-0.372273,22.596374,0.690672,272689.281524,0.950378,40.424546,5.268910,4.212432,0.023784,0.025662,207.256857,32.000000,223.792898,203.889846,203.895985,184.630719,32.000000,180.509697,68.506842,60.104778,96.127620,83.078296,47.307929,45.909701,54.842103,45.208625,23.822954,59.547942,34.709043
