OSU 80 Ton Compressor Load Stand
32.936854,60.655985,138.714827,175.905654,65.897590,62.116279,29.669377,14.123912,138.303538,0.372775,60.721239,33.249583,172.579850,139.360756,169.268373,138.814515,94.262979,137.822918,-0.000665,0.001219,32.000000,-235.883956,139.109478,-0.371769,22.538335,0.692451,272834.379177,0.951399,40.692574,5.244022,4.217742,0.013609,0.037068,206.955761,32.000000,223.978325,203.175956,202.637836,185.192997,32.000000,180.027274,68.511439,60.103543,96.129933,83.078296,47.245321,45.909701,54.865273,45.208625,23.830172,59.544579,34.657832
32.974674,60.655985,138.779904,175.905654,65.756030,62.092142,29.689204,14.128621,138.295172,0.372739,60.762270,33.340709,172.649127,139.398580,169.316272,138.823951,94.296650,137.757597,-0.000665,0.001243,32.000000,-235.881869,139.214693,-0.371373,22.522469,0.694365,272823.814668,0.950422,40.724211,5.198473,4.209907,0.025504,0.028923,207.120848,32.000000,224.047860,202.731807,204.069470,185.730179,32.000000,179.473161,68.538637,60.129756,96.153878,83.078296,47.267832,45.909701,54.855496,45.208625,24.367150,59.543772,34.680870
33.014437,60.745025,138.679552,175.933976,65.654941,62.050255,29.659912,14.125767,138.223021,0.372723,60.620649,33.354261,172.693775,139.395399,169.350269,138.714997,94.285404,137.737766,-0.000664,0.001277,32.000000,-235.885051,139.108397,-0.371295,22.594512,0.696576,272953.326173,0.951397,40.921712,5.245839,4.211538,0.015190,0.024865,207.680266,32.000000,223.375778,202.793022,206.433621,185.838599,32.000000,179.170834,68.555329,60.115547,96.179287,83.078296,47.218162,45.909701,54.838647,45.208625,24.763072,59.550362,34.596644
32.991252,60.741177,138.749788,175.952484,65.594602,62.010895,29.706190,14.131332,138.282030,0.372786,60.687298,33.332374,172.698295,139.379595,169.356298,138.742402,94.234156,137.585968,-0.000665,0.001281,32.000000,-235.876044,139.053267,-0.371353,22.635634,0.696386,272789.604467,0.949238,40.867905,5.180884,4.208682,0.018716,0.026302,208.201578,32.000000,223.112070,203.012852,207.921723,185.576223,32.000000,179.814161,68.547501,60.103021,96.186109,83.078296,47.251617,45.909701,54.856219,45.208625,24.756430,59.552289,34.586373
32.923409,60.788721,138.673857,175.979965,65.540201,61.977842,29.712633,14.125481,138.222245,0.372931,60.855951,33.267721,172.695148,139.281415,169.312116,138.738996,94.203015,137.506169,-0.000664,0.001280,32.000000,-235.880747,139.147106,-0.371430,22.693279,0.692816,272667.271152,0.948521,40.900421,5.182630,4.200573,0.018054,0.032290,208.163736,32.000000,223.034325,203.455818,207.659427,185.108400,32.000000,180.348555,68.527354,60.092747,96.175158,83.078296,47.208775,45.909701,54.851655,45.208625,24.766443,59.540143,34.720782
32.913735,60.788721,138.614166,175.979965,65.478056,61.949931,29.716525,14.129477,138.189467,0.372839,61.028407,33.254173,172.731778,139.365179,169.290702,138.780314,94.184463,137.603375,-0.000664,0.001295,32.000000,-235.876260,139.009154,-0.371249,22.690420,0.691749,272559.079829,0.947139,40.929524,5.161125,4.205654,0.009866,0.016726,207.711126,32.000000,223.541662,203.697429,205.452654,184.722639,32.000000,180.671315,68.510554,60.114825,96.182409,83.078296,47.195947,45.909701,54.899207,45.208625,24.983344,59.541874,34.625551
32.883538,60.867319,138.563639,176.005764,65.474383,61.928333,29.674087,14.128621,138.067177,0.372787,61.099755,33.300911,172.693079,139.226644,169.304818,138.648586,94.177327,137.669937,-0.000663,0.001306,32.000000,-235.878263,139.013355,-0.371347,22.610824,0.690585,272518.660567,0.948600,41.073587,5.153999,4.212014,0.017531,0.041225,207.205161,32.000000,223.923884,203.846917,203.384260,184.837993,32.000000,180.618555,68.526702,60.107623,96.187766,83.078296,47.155311,45.909701,54.909429,45.208625,25.335670,59.545838,34.603394
32.927833,60.953889,138.489679,176.033246,65.461232,61.909320,29.654508,14.129905,138.037408,0.372492,61.155982,33.213342,172.685884,139.200686,169.355775,138.629172,94.160792,137.588785,-0.000662,0.001292,32.000000,-235.877471,138.964876,-0.371231,22.536263,0.690308,272422.436228,0.948344,41.087365,5.219165,4.211438,0.008676,0.027526,207.146120,32.000000,224.009850,203.113391,202.785617,185.474972,32.000000,179.795791,68.554400,60.137701,96.199042,83.078296,47.141846,45.909701,54.905508,45.208625,25.723319,59.547155,34.703027
32.842140,61.039361,138.480056,176.057643,65.359593,61.880056,29.676250,14.132331,138.019241,0.372421,61.173543,33.124316,172.738803,139.160047,169.377190,138.504964,94.171752,137.478738,-0.000663,0.001270,32.000000,-235.874389,138.818502,-0.371494,22.460680,0.692965,272411.930729,0.950467,41.208983,5.258206,4.213769,0.016778,0.023322,207.360384,32.000000,224.000383,202.641510,204.652801,185.771731,32.000000,179.748659,68.542106,60.134100,96.168919,83.078296,47.121231,45.909701,54.924084,45.208625,25.736207,59.547057,34.689747
32.912520,61.039361,138.432726,176.057643,65.262876,61.839412,29.602070,14.131475,137.964614,0.372347,61.234694,33.151399,172.796411,139.009767,169.365276,138.565876,94.143858,137.252120,-0.000662,0.001271,32.000000,-235.876229,138.877525,-0.371565,22.480690,0.694176,272390.773430,0.949641,41.232458,5.235841,4.205855,0.025224,0.025057,207.842950,32.000000,223.369110,202.613453,206.606974,186.071367,32.000000,179.653923,68.539219,60.110610,96.171274,83.078296,47.112371,45.909701,54.924140,45.208625,26.121027,59.554040,34.598111
32.983552,61.114390,138.424128,176.088771,65.229406,61.801196,29.661615,14.129763,137.983821,0.372083,61.311703,33.244713,172.760766,139.006749,169.372384,138.417157,94.094619,137.369247,-0.000661,0.001262,32.000000,-235.876138,138.825559,-0.371574,22.585254,0.697751,272356.772602,0.951308,41.440054,5.172101,4.216536,0.026452,0.028164,208.174635,32.000000,223.007309,203.160998,208.007708,185.555292,32.000000,179.873956,68.528436,60.068647,96.170850,83.078296,47.068273,45.909701,54.929563,45.208625,26.461223,59.545444,34.483438
32.930209,61.175128,138.378550,176.109803,65.224225,61.763076,29.805145,14.130904,137.912397,0.372148,61.359787,33.273631,172.839631,139.025672,169.344143,138.433619,94.110147,137.418708,-0.000659,0.001261,32.000000,-235.878275,138.730437,-0.371600,22.602065,0.695305,272172.226938,0.950908,41.339734,5.091209,4.206081,0.013171,0.023366,208.314731,32.000000,223.053834,203.600636,207.255911,185.048137,32.000000,180.667624,68.546839,60.117467,96.195604,83.078296,47.082253,45.909701,54.926297,45.208625,26.740037,59.544254,34.719241
32.902203,61.160012,138.372622,176.126068,65.213529,61.733852,29.791008,14.136042,137.809992,0.372185,61.301263,33.281692,172.838734,138.953161,169.281705,138.452120,94.158329,137.471185,-0.000658,0.001261,32.000000,-235.873465,138.662643,-0.371581,22.652602,0.690552,272082.938007,0.946416,41.313684,5.196691,4.196762,0.012795,0.029653,207.515782,32.000000,223.662753,203.649451,204.979890,184.958932,32.000000,181.140794,68.498448,60.095039,96.172028,83.078296,47.049428,45.909701,54.932837,45.208625,26.755913,59.549663,34.622103
32.988491,61.160012,138.345881,176.126068,65.191929,61.704687,29.662169,14.132046,137.907001,0.372077,61.346624,33.298976,172.826786,139.003486,169.348776,138.468986,94.165972,137.414462,-0.000656,0.001278,32.000000,-235.878608,138.777100,-0.371600,22.732041,0.690456,271971.205802,0.943026,41.450315,5.204903,4.202176,0.011484,0.023604,207.232109,32.000000,224.016328,203.715660,203.146004,185.226824,32.000000,180.694729,68.532467,60.098751,96.192537,83.078296,47.055912,45.909701,54.915397,45.208625,26.706012,59.543851,34.685932
33.286351,61.154790,138.587938,176.144857,65.209098,61.689302,29.622113,14.129192,138.056961,0.371894,61.028257,33.653484,172.820884,139.159354,169.376788,138.613464,94.132683,137.585949,-0.000654,0.001267,32.000000,-235.881954,138.991900,-0.371724,22.714653,0.689017,271791.380123,0.943844,41.475081,5.181901,4.205573,0.025712,0.032432,207.074225,32.000000,224.085800,203.070774,203.111966,185.607904,32.000000,179.881449,68.530436,60.092081,96.165356,83.078296,47.051678,45.909701,54.786618,45.208625,26.698984,59.548385,34.870671
33.271811,61.047605,138.553045,176.163926,65.189362,61.684185,29.642451,14.120487,138.134878,0.371880,60.299860,33.548779,172.793469,139.199587,169.410057,138.698472,94.158479,137.609076,-0.000654,0.001277,32.000000,-235.884595,138.985153,-0.371820,22.626455,0.684738,271610.981488,0.944872,41.352285,5.147040,4.193762,0.016337,0.029797,207.500799,32.000000,223.776149,202.684204,205.188554,185.876017,32.000000,179.875312,68.524704,60.090070,96.165335,83.078296,47.132734,45.909701,54.779463,45.208625,26.249132,59.547982,34.762014
33.229149,60.728261,138.676333,176.126629,65.166207,61.673994,29.616960,14.130048,138.107502,0.371820,60.097151,33.515619,172.850979,139.355963,169.432728,138.666311,94.117250,137.598232,-0.000653,0.001268,32.000000,-235.879459,138.955230,-0.371721,22.565322,0.680967,271431.519817,0.936938,40.925077,5.262590,4.163506,0.023014,0.032013,208.001994,32.000000,223.250359,202.673649,207.024930,186.233018,32.000000,179.951641,68.535842,60.090404,96.199873,83.078296,47.124833,45.909701,54.783194,45.208625,26.263285,59.550421,34.700092
33.173053,60.728261,138.585666,176.126629,65.182503,61.656177,29.713197,14.128764,138.155086,0.371716,60.089255,33.482334,172.899708,139.304272,169.443977,138.692081,94.147128,137.592214,-0.000653,0.001277,32.000000,-235.878449,139.022635,-0.371923,22.577989,0.683508,271305.032644,0.936416,40.838424,5.247881,4.164277,0.018168,0.025150,208.199512,32.000000,222.958208,203.344797,207.977033,185.363157,32.000000,180.117076,68.538405,60.075358,96.203925,83.078296,47.136321,45.909701,54.821294,45.208625,24.887798,59.549103,34.614399
33.133328,60.598549,138.661270,176.075310,65.188637,61.639522,29.749484,14.130476,138.110055,0.371505,60.177459,33.488270,172.919574,139.212024,169.447138,138.658916,94.119512,137.468721,-0.000654,0.001268,32.000000,-235.879687,138.967731,-0.371825,22.669518,0.685854,271082.293794,0.937638,40.579360,5.283912,4.173334,0.011750,0.021269,208.254382,32.000000,223.108133,203.816925,206.779492,184.907041,32.000000,180.875593,68.534863,60.090674,96.203338,83.078296,47.138809,45.909701,54.869165,45.208625,24.333776,59.550224,34.668031
33.129302,60.579587,138.572368,176.047828,65.218327,61.620411,29.700963,14.136612,138.104751,0.371305,60.152420,33.478325,172.859490,139.256168,169.436795,138.627404,94.140871,137.598430,-0.000655,0.001278,32.000000,-235.868961,139.008294,-0.371432,22.736394,0.685892,270998.134079,0.936005,40.658715,5.251148,4.177658,0.015135,0.021240,207.415980,32.000000,223.687694,203.786058,204.554245,184.992460,32.000000,181.283560,68.520424,60.094984,96.197681,83.078296,47.122366,45.909701,54.845793,45.208625,24.259520,59.542769,34.674120
33.068496,60.536992,138.706690,176.041939,65.264181,61.609129,29.723187,14.128193,138.132451,0.371208,59.989861,33.341742,172.813776,139.171242,169.442745,138.774466,94.209916,137.642901,-0.000655,0.001281,32.000000,-235.883445,139.048822,-0.371220,22.763722,0.683648,270875.108409,0.935513,40.585260,5.219536,4.184948,0.024100,0.036130,207.163682,32.000000,224.087685,203.432895,202.910438,185.256979,32.000000,180.720588,68.502531,60.097065,96.163527,83.078296,47.130784,45.909701,54.815766,45.208625,24.267350,59.548070,34.591215
33.141119,60.536992,138.583637,176.041939,65.311235,61.601458,29.690437,14.132759,138.224620,0.370936,59.896712,33.547569,172.813855,139.325722,169.443197,138.648813,94.197673,137.556053,-0.000656,0.001302,32.000000,-235.876092,139.029078,-0.371208,22.783444,0.681149,270755.715164,0.936830,40.572004,5.260386,4.182774,0.031435,0.025203,207.150234,32.000000,224.101730,203.107232,203.195755,185.686431,32.000000,179.916845,68.535457,60.090016,96.127557,83.078296,47.121441,45.909701,54.841363,45.208625,24.089826,59.548267,34.849101
33.388552,60.478458,138.800221,176.030442,65.365758,61.601745,29.678798,14.130619,138.291450,0.371010,59.440653,33.746851,172.826039,139.470559,169.449087,138.840454,94.223021,137.761881,-0.000657,0.001293,32.000000,-235.877905,139.235128,-0.371391,22.767446,0.681619,270626.491103,0.937688,40.615631,5.212659,4.194527,0.026986,0.023578,207.551908,32.000000,223.586677,202.824143,205.760121,185.966366,32.000000,179.709628,68.530800,60.118061,96.113805,83.078296,47.152181,45.909701,54.763222,45.208625,23.842633,59.552014,34.881603
33.464950,60.302311,138.856243,176.023992,65.429795,61.610666,29.652407,14.126766,138.379122,0.370925,58.720664,33.790105,172.851871,139.534730,169.477997,138.898532,94.234492,137.825772,-0.000657,0.001301,32.000000,-235.882741,139.290012,-0.371641,22.716148,0.679303,270569.655480,0.936426,40.512665,5.183264,4.181622,0.021683,0.013695,208.090364,32.000000,223.265665,202.876456,207.463820,186.127747,32.000000,180.131411,68.531436,60.077556,96.135720,83.078296,47.226686,45.909701,54.684424,45.208625,23.084172,59.550057,34.885491
33.339214,59.898098,138.964569,175.964262,65.457227,61.630922,29.754109,14.133045,138.487712,0.370750,58.527677,33.701196,172.825045,139.545250,169.492090,139.022645,94.246189,138.001822,-0.000656,0.001331,32.000000,-235.878101,139.319297,-0.372038,22.655172,0.676360,270378.091715,0.929313,40.104629,5.256565,4.157120,0.004923,0.016270,208.278492,32.000000,223.074505,203.457678,207.941228,185.381695,32.000000,180.440104,68.522206,60.095525,96.113175,83.078296,47.205644,45.909701,54.693671,45.208625,23.088256,59.555564,34.866709
33.307957,59.898098,138.952448,175.964262,65.468715,61.651212,29.366869,14.127194,138.451462,0.370744,58.664521,33.504968,172.824578,139.565989,169.480062,139.020053,94.287970,137.891987,-0.000656,0.001338,32.000000,-235.885100,139.320951,-0.372465,22.663276,0.676623,270232.403524,0.927638,39.820972,5.275693,4.149304,0.022651,0.023095,208.064313,32.000000,223.239996,203.935131,206.560987,184.835902,32.000000,180.854339,68.527087,60.095836,96.107372,83.078296,47.259410,45.909701,54.744929,45.208625,21.333395,59.543890,34.709777
33.167736,59.755215,138.880620,175.895558,65.439498,61.667336,29.590211,14.132331,138.369161,0.370729,58.814422,33.570857,172.795368,139.650406,169.471999,138.923492,94.289545,137.960788,-0.000656,0.001365,32.000000,-235.880946,139.272083,-0.372666,22.778671,0.680451,270061.208429,0.927586,39.593798,5.348255,4.168202,0.048892,0.039189,207.459381,32.000000,223.804946,203.975040,204.063133,184.980476,32.000000,180.975486,68.533895,60.107332,96.139943,83.078296,47.217725,45.909701,54.786703,45.208625,20.710901,59.556538,34.758639
33.214299,59.820611,138.907262,175.863310,65.466133,61.680026,29.761730,14.127622,138.392399,0.370782,58.898010,33.533335,172.727863,139.464626,169.481810,138.894336,94.314213,137.957058,-0.000656,0.001378,32.000000,-235.877951,139.282874,-0.372859,22.803612,0.680910,270117.647540,0.941062,39.637891,5.253916,4.171749,0.015368,0.029867,207.132205,32.000000,224.054447,203.364737,202.764542,185.395912,32.000000,180.364000,68.531115,60.119638,96.135579,83.078296,47.243724,45.909701,54.780841,45.208625,20.991578,59.549968,34.691508
33.233521,59.862652,138.944535,175.854337,65.532824,61.689005,29.709167,14.127765,138.492075,0.370584,58.683326,33.556544,172.711106,139.537360,169.494078,138.952825,94.336379,137.906596,-0.000658,0.001389,32.000000,-235.880431,139.318259,-0.373063,22.767053,0.679463,270147.139748,0.938074,39.693195,5.285266,4.187220,0.017436,0.028726,207.218957,32.000000,224.197670,203.049930,203.857619,185.867921,32.000000,179.773780,68.544375,60.114139,96.115433,83.078296,47.192848,45.909701,54.781458,45.208625,20.989155,59.550145,34.879549
33.130543,59.862652,138.932675,175.854337,65.567154,61.700491,29.698696,14.130904,138.429023,0.370425,58.564782,33.393997,172.711266,139.497923,169.490138,139.085696,94.347354,137.906634,-0.000660,0.001404,32.000000,-235.881389,139.319767,-0.373146,22.692099,0.678293,270201.890731,0.931618,39.692708,5.258815,4.182152,0.019515,0.030588,207.713948,32.000000,223.383103,202.908179,206.132986,186.040693,32.000000,179.555498,68.547879,60.126916,96.109077,83.078296,47.249256,45.909701,54.818685,45.208625,21.169673,59.540812,34.906841
33.069219,59.816215,138.869991,175.842840,65.603172,61.709354,29.675052,14.131047,138.406121,0.370430,58.743543,33.467724,172.741793,139.511116,169.527857,138.932476,94.384441,138.048306,-0.000658,0.001394,32.000000,-235.876821,139.245020,-0.373134,22.590263,0.679366,270238.539767,0.932922,39.707570,5.212498,4.180855,0.014471,0.029971,208.177337,32.000000,223.202840,202.975497,207.826241,186.018041,32.000000,180.046553,68.547945,60.096332,96.134825,83.078296,47.202626,45.909701,54.821578,45.208625,20.965954,59.552810,34.704861
33.071587,59.882436,138.763699,175.837231,65.618289,61.713191,29.690708,14.127907,138.398568,0.370398,59.075766,33.373457,172.744844,139.486281,169.447394,138.854692,94.430656,137.725052,-0.000658,0.001381,32.000000,-235.879469,139.245306,-0.372916,22.559264,0.683410,270327.540874,0.936500,39.853309,5.201543,4.193492,0.005630,0.026273,208.318550,32.000000,223.148053,203.583058,207.773959,185.259084,32.000000,180.578484,68.532238,60.106918,96.156804,83.078296,47.188011,45.909701,54.843177,45.208625,21.251038,59.553007,34.640518
33.104390,60.031642,138.764851,175.855178,65.649759,61.718253,29.700277,14.122913,138.293223,0.370659,59.259398,33.358229,172.784210,139.416525,169.428359,138.829162,94.447954,137.683328,-0.000657,0.001360,32.000000,-235.889053,139.250101,-0.372762,22.604556,0.687316,270320.893213,0.939121,39.893828,5.232237,4.199373,0.017049,0.041925,207.887189,32.000000,223.492303,203.906493,205.857855,184.887588,32.000000,180.720351,68.546767,60.132930,96.166826,83.078296,47.189557,45.909701,54.849865,45.208625,21.249449,59.551296,34.729439
33.049723,60.031642,138.775873,175.855178,65.671836,61.728399,29.629435,14.123484,138.330077,0.370890,59.274735,33.471856,172.678771,139.410571,169.390403,138.805449,94.456723,137.797188,-0.000657,0.001369,32.000000,-235.887171,139.173498,-0.372836,22.752917,0.687999,270332.663001,0.938759,39.956688,5.031286,4.195859,0.018564,0.022239,207.373180,32.000000,223.874390,204.050384,204.006337,184.848473,32.000000,180.664116,68.520672,60.149397,96.165113,83.078296,47.191071,45.909701,54.854797,45.208625,21.897137,59.545897,34.864362
33.449122,60.082752,139.030728,175.869760,65.725644,61.741045,29.684847,14.130476,138.611644,0.370950,59.211293,33.922953,172.661639,139.615109,169.397822,139.063102,94.466809,138.004150,-0.000658,0.001330,32.000000,-235.874933,139.456392,-0.372979,22.998419,0.686385,270433.140538,0.937877,40.059368,4.993996,4.191736,0.009879,0.030558,207.196786,32.000000,224.195897,203.289842,202.864182,185.464095,32.000000,180.149138,68.541827,60.121222,96.149014,83.078296,47.173496,45.909701,54.741465,45.208625,22.119742,59.553499,35.000238
33.485465,60.043183,139.179940,175.876209,65.807787,61.761350,29.714019,14.127479,138.643950,0.371042,58.061806,33.835651,172.705760,139.726791,169.441729,139.144365,94.512441,138.055349,-0.000657,0.001303,32.000000,-235.882519,139.470364,-0.372937,22.916987,0.682973,270495.825623,0.941923,40.136927,5.039774,4.199003,0.021086,0.026772,207.348403,32.000000,224.210688,202.952612,204.307699,185.983056,32.000000,179.538865,68.558761,60.128671,96.150286,83.078296,47.341955,45.909701,54.657136,45.208625,21.949029,59.546290,34.897524
33.339576,59.454897,139.121362,175.822089,65.793734,61.789297,29.717375,14.126195,138.621255,0.371040,57.586221,33.600132,172.723147,139.783743,169.455077,139.198820,94.471545,138.174537,-0.000658,0.001319,32.000000,-235.885443,139.553106,-0.372915,22.771957,0.670236,270383.551342,0.928571,39.623672,5.128749,4.156484,0.018066,0.024926,207.919391,32.000000,223.326338,203.027835,206.474957,185.959259,32.000000,179.256057,68.552857,60.100874,96.132406,83.078296,47.291089,45.909701,54.701072,45.208625,21.949613,59.539180,34.860693
33.324269,59.454897,139.196510,175.822089,65.771830,61.817272,29.747740,14.129049,138.765810,0.371062,57.692165,33.649443,172.742158,139.750709,169.483106,139.183909,94.476916,138.104586,-0.000657,0.001322,32.000000,-235.883408,139.532792,-0.372977,22.726717,0.672697,270373.185324,0.926809,39.533010,5.107607,4.156429,0.015981,0.028209,208.243274,32.000000,223.112647,203.248661,208.005776,185.709351,32.000000,179.956867,68.558330,60.105142,96.122470,83.078296,47.349941,45.909701,54.719370,45.208625,19.390248,59.557561,34.863261
33.194917,59.254602,139.024686,175.748901,65.764573,61.838885,29.739405,14.125910,138.668857,0.371047,57.892523,33.534384,172.692800,139.778074,169.449605,139.096673,94.507224,138.071083,-0.000656,0.001291,32.000000,-235.879664,139.435673,-0.372841,22.614050,0.678503,270162.524460,0.930134,39.150088,5.205483,4.172859,0.017266,0.023679,208.344041,32.000000,223.141338,203.710939,207.524234,185.182357,32.000000,180.503264,68.550914,60.099751,96.127365,83.078296,47.297367,45.909701,54.755967,45.208625,18.512193,59.545484,34.871111
33.107295,59.315047,139.077731,175.716373,65.755838,61.857956,29.736697,14.127194,138.603296,0.371321,58.193544,33.415140,172.707353,139.642006,169.387764,139.085082,94.496384,138.051146,-0.000655,0.001289,32.000000,-235.879527,139.434673,-0.372841,22.608438,0.680676,270285.634284,0.930058,39.171675,5.166675,4.177031,0.013526,0.014957,207.700469,32.000000,223.596272,204.068928,205.130556,184.884244,32.000000,180.469487,68.548905,60.112417,96.133854,83.078296,47.307959,45.909701,54.811491,45.208625,18.764607,59.540674,34.748074
33.170102,59.473306,138.989639,175.716934,65.753108,61.873164,29.638783,14.131190,138.634912,0.371496,58.581017,33.608051,172.685490,139.648122,169.410198,139.158995,94.492884,138.074078,-0.000655,0.001320,32.000000,-235.878481,139.402121,-0.372848,22.798944,0.685523,270255.944953,0.934048,39.154114,5.120347,4.188132,0.024332,0.026721,207.164621,32.000000,224.068318,204.047324,203.567774,184.859320,32.000000,180.643655,68.531513,60.133057,96.154916,83.078296,47.248734,45.909701,54.845362,45.208625,18.755354,59.546074,34.702220
33.390224,59.473306,139.118745,175.716934,65.789737,61.890866,29.919654,14.133045,138.714400,0.371468,58.470268,33.732871,172.653300,139.785535,169.393183,139.089955,94.511394,138.128823,-0.000654,0.001326,32.000000,-235.879576,139.658178,-0.372765,22.891862,0.687665,270441.738447,0.937177,39.338654,5.121653,4.200818,0.020377,0.041295,207.121742,32.000000,224.194215,203.256337,202.758377,185.437385,32.000000,180.107165,68.527511,60.106761,96.138775,83.078296,47.325191,45.909701,54.688823,45.208625,19.434770,59.555191,34.770378
33.300708,59.631844,139.125685,175.742171,65.835513,61.922634,29.664362,14.126338,138.740544,0.371542,57.606689,33.598163,172.651268,139.870179,169.443723,139.276540,94.526764,138.169782,-0.000653,0.001329,32.000000,-235.878744,139.575928,-0.372687,22.836683,0.680995,270602.500926,0.938967,39.407936,5.136119,4.190208,0.021902,0.021603,207.366230,32.000000,224.080370,202.871185,204.930767,186.033586,32.000000,179.615914,68.517755,60.125038,96.141237,83.078296,47.358806,45.909701,54.703795,45.208625,20.116825,59.549831,34.808529
33.254215,59.273834,139.216576,175.724505,65.860364,61.954479,29.650242,14.131903,138.757060,0.371604,57.517755,33.638490,172.703603,139.822402,169.413834,139.304597,94.500704,138.273455,-0.000652,0.001303,32.000000,-235.876784,139.528140,-0.372669,22.864115,0.675245,270550.153329,0.923916,39.097123,5.143784,4.166451,0.019191,0.031077,207.960878,32.000000,223.366080,202.985172,206.977377,185.971348,32.000000,179.334698,68.539722,60.105240,96.138972,83.078296,47.366215,45.909701,54.740477,45.208625,18.557182,59.543123,34.895249
33.237266,59.151022,139.160021,175.692538,65.835445,61.981127,29.622514,14.131903,138.746927,0.371781,57.687454,33.514875,172.736458,139.852744,169.478131,139.249999,94.484875,138.231339,-0.000652,0.001296,32.000000,-235.876456,139.610536,-0.372591,22.787378,0.678993,270838.968458,0.935354,39.381866,5.147992,4.177860,0.018113,0.021015,208.242819,32.000000,223.108984,203.454461,208.190928,185.317833,32.000000,179.896219,68.556109,60.092402,96.158595,83.078296,47.357838,45.909701,54.740479,45.208625,18.547372,59.547382,34.706475
33.192086,59.151022,139.084575,175.692538,65.787978,62.003601,29.659808,14.123341,138.641936,0.371971,58.066761,33.506150,172.704701,139.850217,169.417919,139.169237,94.457539,138.155848,-0.000652,0.001317,32.000000,-235.886658,139.526104,-0.372578,22.736735,0.679011,270755.767599,0.936876,39.089509,5.223588,4.186434,0.016232,0.022853,208.157646,32.000000,223.209627,203.754031,207.342576,185.037023,32.000000,180.559454,68.528065,60.110260,96.167135,83.078296,47.322972,45.909701,54.762409,45.208625,18.003140,59.554522,34.929879
33.093347,59.262569,139.037602,175.679919,65.780233,62.026312,29.720897,14.128621,138.624989,0.371780,58.259688,33.438496,172.676366,139.766920,169.357410,139.178592,94.531170,138.064653,-0.000652,0.001317,32.000000,-235.880230,139.503321,-0.372463,22.614260,0.681469,270803.480127,0.938391,38.990648,5.219298,4.186867,0.013857,0.032296,207.554092,32.000000,223.773953,204.064458,204.632928,184.762493,32.000000,180.592923,68.543337,60.122328,96.157311,83.078296,47.355779,45.909701,54.798556,45.208625,18.476570,59.552653,34.752330
33.064219,59.401319,139.354388,175.683845,65.741493,62.044087,29.655393,14.134472,138.575598,0.371754,58.509842,33.325443,172.647718,139.712251,169.397276,139.225513,94.519751,138.222971,-0.000652,0.001322,32.000000,-235.875363,139.495956,-0.372562,22.570856,0.683718,270954.453748,0.938905,39.054539,5.210558,4.190293,0.014762,0.041163,207.125603,32.000000,224.142524,203.877321,203.102889,184.820064,32.000000,180.406149,68.526254,60.125645,96.163623,83.078296,47.429071,45.909701,54.818922,45.208625,19.069134,59.537911,34.749322
33.016643,59.579089,138.857139,175.695342,65.692555,62.047917,29.693758,14.127907,138.491728,0.371797,58.760890,33.364361,172.634383,139.629506,169.424541,138.979533,94.508864,138.023129,-0.000651,0.001348,32.000000,-235.878813,139.415644,-0.372530,22.619033,0.689362,271105.108367,0.940531,39.305955,5.093327,4.201376,0.020686,0.037190,207.160527,32.000000,224.224590,203.205619,203.190444,185.537485,32.000000,179.732392,68.552903,60.129891,96.146313,83.078296,47.303099,45.909701,54.843936,45.208625,19.061045,59.549890,34.654751
33.113103,59.579089,138.960191,175.695342,65.685397,62.044138,29.680251,14.123626,138.552004,0.371972,58.916380,33.537624,172.625994,139.681340,169.402324,138.998884,94.521900,137.960571,-0.000652,0.001369,32.000000,-235.889323,139.504037,-0.372872,22.728553,0.692738,271318.441014,0.944068,39.486028,5.180423,4.214658,0.007672,0.023668,207.487150,32.000000,223.789520,202.800474,205.365149,185.813499,32.000000,179.523740,68.554326,60.121672,96.114641,83.078296,47.285254,45.909701,54.801367,45.208625,19.826528,59.545307,34.921808
33.421868,59.804674,139.105157,175.727028,65.688769,62.046702,29.619329,14.125481,138.721056,0.372163,58.504443,33.815623,172.702071,139.827399,169.411924,139.260853,94.512120,138.208920,-0.000651,0.001355,32.000000,-235.882878,139.609824,-0.373032,22.852890,0.690647,271506.752064,0.944743,39.731352,5.095772,4.205671,0.009748,0.019853,208.019632,32.000000,223.439024,202.882347,207.084850,185.980697,32.000000,179.561229,68.572092,60.129961,96.134668,83.078296,47.323388,45.909701,54.703114,45.208625,20.801468,59.550145,35.040297
33.413547,59.621128,139.277339,175.754228,65.706817,62.059349,29.694376,14.126766,138.846880,0.372224,57.696214,33.679485,172.656526,139.960164,169.403878,139.384045,94.473563,138.369854,-0.000651,0.001355,32.000000,-235.882741,139.616167,-0.373021,22.838020,0.686025,271426.650323,0.942197,39.594464,5.052809,4.196532,0.015265,0.016207,208.197119,32.000000,223.078556,203.506227,208.244995,185.139457,32.000000,180.052454,68.554811,60.097809,96.134420,83.078296,47.407238,45.909701,54.662376,45.208625,20.001774,59.551788,34.881456
33.303466,59.196905,139.210605,175.703754,65.677091,62.077479,29.599230,14.129620,138.822113,0.372242,57.672617,33.568633,172.682536,140.022070,169.363975,139.403197,94.478230,138.189389,-0.000651,0.001348,32.000000,-235.881690,139.709900,-0.373251,22.852654,0.678088,271471.448742,0.935426,39.383938,5.181341,4.162100,0.023309,0.028652,208.134735,32.000000,223.246812,203.856487,206.875851,184.836708,32.000000,180.614314,68.535275,60.107466,96.129015,83.078296,47.409633,45.909701,54.693473,45.208625,19.996655,59.548208,34.817113
33.213717,59.196905,139.275695,175.703754,65.638563,62.092484,29.726015,14.131760,138.830464,0.372102,57.809999,33.593352,172.592556,139.928129,169.327744,139.302824,94.482074,138.330284,-0.000651,0.001361,32.000000,-235.875943,139.578903,-0.373372,22.841876,0.679097,271434.419033,0.933094,39.212104,5.296765,4.168290,0.018948,0.040973,207.388609,32.000000,223.949706,203.850805,204.415773,184.894119,32.000000,180.796611,68.534796,60.094806,96.108697,83.078296,47.410620,45.909701,54.744624,45.208625,18.145513,59.550775,34.888793
33.240992,59.124921,139.177246,175.649635,65.555511,62.103884,29.612896,14.129334,138.753020,0.372388,58.134764,33.602134,172.576247,139.871219,169.381861,139.233251,94.516290,138.256358,-0.000651,0.001343,32.000000,-235.877386,139.669151,-0.373563,22.829025,0.679738,271234.102467,0.938708,38.943035,5.205897,4.180064,0.021117,0.025756,207.044739,32.000000,224.101011,203.713374,202.721976,185.037176,32.000000,180.147127,68.549392,60.111649,96.143662,83.078296,47.405501,45.909701,54.739768,45.208625,17.821750,59.551453,34.850935
33.143068,59.257074,139.253652,175.638699,65.488573,62.113734,29.680525,14.138610,138.729118,0.372549,58.203887,33.533440,172.577930,139.843954,169.412638,139.282946,94.487007,138.315749,-0.000651,0.001341,32.000000,-235.870077,139.578900,-0.373545,22.768862,0.681940,271341.039031,0.937610,39.069823,5.269359,4.193319,0.000721,0.019067,207.152174,32.000000,224.204110,203.205355,203.530478,185.472595,32.000000,179.464816,68.541299,60.126567,96.112817,83.078296,47.406692,45.909701,54.774799,45.208625,18.383805,59.548749,34.710217
33.017511,59.401319,139.098591,175.667301,65.427309,62.113660,29.604676,14.131332,138.607107,0.372701,58.376387,33.388415,172.589098,139.833740,169.358585,139.201349,94.460307,138.088586,-0.000652,0.001331,32.000000,-235.879814,139.466059,-0.373595,22.684362,0.681529,271282.389530,0.940385,38.959281,5.199836,4.186916,0.010247,0.019914,207.588019,32.000000,223.580468,202.707580,205.957109,185.754764,32.000000,179.490506,68.524279,60.111054,96.105082,83.078296,47.374058,45.909701,54.790436,45.208625,18.373768,59.543172,34.703247
33.026297,59.401319,139.076214,175.667301,65.348612,62.100944,29.578511,14.131332,138.546145,0.372677,58.762170,33.282993,172.665688,139.752013,169.376900,139.172339,94.424205,138.223586,-0.000652,0.001326,32.000000,-235.875388,139.452680,-0.373566,22.659185,0.685566,271510.132911,0.941626,39.229987,5.257485,4.201592,0.022773,0.029811,208.063878,32.000000,223.224304,202.895432,207.405691,185.748798,32.000000,179.546536,68.532639,60.116140,96.108496,83.078296,47.346933,45.909701,54.827140,45.208625,18.991419,59.551601,34.833914
32.962913,59.605741,138.907515,175.702633,65.290669,62.081857,29.721295,14.130333,138.536647,0.372628,59.137079,33.340309,172.640266,139.667983,169.386068,139.077954,94.388661,138.017230,-0.000652,0.001318,32.000000,-235.882452,139.479744,-0.373105,22.657506,0.689923,271712.192001,0.948166,39.552349,5.175635,4.212873,0.016404,0.038881,208.173547,32.000000,223.138191,203.559662,207.986326,185.040628,32.000000,179.883763,68.527893,60.117225,96.142660,83.078296,47.340610,45.909701,54.843875,45.208625,19.871959,59.546044,34.668324
33.095111,59.852485,138.923362,175.755350,65.289925,62.061885,29.601442,14.124911,138.638766,0.372816,59.502322,33.344633,172.662580,139.589643,169.275325,138.953068,94.397576,138.119873,-0.000651,0.001309,32.000000,-235.884269,139.369573,-0.372964,22.698576,0.690322,271693.957273,0.948543,39.539868,5.276262,4.211075,0.021184,0.025249,207.918879,32.000000,223.336672,203.822940,206.260625,184.706677,32.000000,180.459789,68.511289,60.099192,96.131833,83.078296,47.295137,45.909701,54.799837,45.208625,20.938126,59.547657,34.781750
33.337779,59.983830,139.017428,175.791804,65.300760,62.052856,29.667516,14.134757,138.660871,0.372825,59.150376,33.621852,172.608703,139.791000,169.271598,139.161585,94.393440,138.298837,-0.000652,0.001295,32.000000,-235.875405,139.539316,-0.372702,22.686880,0.690981,271838.284769,0.946075,39.834389,5.213155,4.214055,0.021649,0.022270,207.395886,32.000000,223.944811,203.885544,204.132136,184.831370,32.000000,180.930550,68.534569,60.127747,96.162729,83.078296,47.360440,45.909701,54.771949,45.208625,20.936133,59.544392,34.876981
33.297449,59.983830,139.108639,175.791804,65.282381,62.053950,29.575280,14.125767,138.719217,0.373004,58.711775,33.579074,172.581421,139.780378,169.292701,139.147053,94.392483,138.154193,-0.000650,0.001271,32.000000,-235.885543,139.499651,-0.372644,22.649245,0.687761,271866.174499,0.946130,39.893369,5.253324,4.197700,0.016782,0.034479,207.142671,32.000000,224.152419,203.334079,202.487330,185.175614,32.000000,179.913476,68.535643,60.109937,96.145268,83.078296,47.366527,45.909701,54.708905,45.208625,21.505690,59.539229,34.842351
33.293511,59.752468,139.077595,175.786196,65.227829,62.053938,29.653671,14.129763,138.657837,0.373078,58.712331,33.524430,172.623023,139.822546,169.365034,139.269209,94.377694,138.249441,-0.000649,0.001227,32.000000,-235.877777,139.552105,-0.372431,22.608700,0.684512,271813.634207,0.936894,39.681553,5.342976,4.169967,0.018430,0.035139,207.211916,32.000000,224.083948,203.081896,204.144817,185.382379,32.000000,179.464193,68.536871,60.160301,96.158686,83.078296,47.406131,45.909701,54.729174,45.208625,20.499732,59.545021,34.775734
33.153252,59.687622,139.073948,175.764604,65.196865,62.053945,29.686367,14.133616,138.670516,0.372956,58.854618,33.466070,172.583301,139.688720,169.345681,139.216019,94.346112,138.159267,-0.000649,0.001216,32.000000,-235.874908,139.496895,-0.372290,22.651370,0.686656,271838.023546,0.941039,39.738451,5.274821,4.177757,0.020492,0.023939,207.755303,32.000000,223.413700,202.797655,206.450128,185.658659,32.000000,179.581043,68.526939,60.115001,96.136018,83.078296,47.356153,45.909701,54.768592,45.208625,20.214794,59.551817,34.868470
33.093946,59.777197,139.137117,175.766847,65.186470,62.058951,29.672017,14.130762,138.679266,0.373013,59.018569,33.496678,172.665699,139.799402,169.398168,139.165249,94.299987,138.236727,-0.000649,0.001225,32.000000,-235.876778,139.469077,-0.372469,22.612948,0.687448,271678.824105,0.938157,39.512647,5.335127,4.177318,0.039272,0.030145,208.084744,32.000000,223.158054,202.944010,207.788052,185.645428,32.000000,179.755283,68.518103,60.110274,96.181765,83.078296,47.355394,45.909701,54.776190,45.208625,20.210573,59.546418,34.848881
33.073298,59.777197,138.945617,175.766847,65.160242,62.064022,29.764000,14.136470,138.505030,0.372684,59.339426,33.403786,172.711599,139.832515,169.342426,139.113752,94.315164,138.166039,-0.000648,0.001209,32.000000,-235.867956,139.472338,-0.372584,22.614181,0.688385,271733.588642,0.941184,39.646111,5.323619,4.194881,0.020934,0.030179,208.245044,32.000000,223.027585,203.621252,207.616968,184.948617,32.000000,179.989147,68.532872,60.120154,96.194900,83.078296,47.308610,45.909701,54.808367,45.208625,20.596143,59.545926,34.696057
32.981963,59.913486,138.993762,175.784794,65.141960,62.062775,29.227597,14.126338,138.525624,0.372693,59.664734,33.326243,172.705772,139.641802,169.278025,138.990839,94.283540,137.954141,-0.000647,0.001208,32.000000,-235.882514,139.425822,-0.372588,22.642217,0.690980,271907.055425,0.943703,39.819732,5.406759,4.204307,0.013567,0.027987,207.764609,32.000000,223.451618,203.886052,205.557340,184.705494,32.000000,180.562628,68.510142,60.113989,96.184271,83.078296,47.333558,45.909701,54.825742,45.208625,21.185585,59.546418,34.695910
32.986364,60.095942,138.856880,175.819846,65.104714,62.058949,29.481870,14.130476,138.564574,0.372747,59.886234,33.269467,172.667250,139.616251,169.293438,139.000519,94.309757,137.933630,-0.000646,0.001236,32.000000,-235.877064,139.351644,-0.372446,22.702773,0.690668,271921.675433,0.941486,39.849023,5.357804,4.201142,0.004065,0.017323,207.285197,32.000000,223.861119,203.887765,203.766075,184.763088,32.000000,180.749168,68.530645,60.123363,96.199568,83.078296,47.281416,45.909701,54.847018,45.208625,21.976737,59.551148,34.662528
32.995811,60.247901,138.899016,175.856580,64.998615,62.048772,29.733796,14.129334,138.408004,0.372842,59.923381,33.366438,172.608638,139.522454,169.304352,139.012741,94.301717,137.932162,-0.000647,0.001229,32.000000,-235.880172,139.326681,-0.372449,22.721498,0.691746,272100.634545,0.961868,40.115040,5.288091,4.214236,0.033893,0.045529,207.063081,32.000000,224.137829,203.116174,202.859601,185.345607,32.000000,179.955137,68.524520,60.122634,96.219319,83.078296,47.300599,45.909701,54.822287,45.208625,21.978033,59.550401,34.739197
33.010970,60.247901,138.815244,175.856580,64.930788,62.028409,29.724818,14.129905,138.394846,0.372786,59.937539,33.324612,172.645310,139.579466,169.329597,138.961974,94.319442,137.947751,-0.000646,0.001223,32.000000,-235.876651,139.293478,-0.372433,22.713735,0.689608,272192.598951,0.953788,40.291239,5.252058,4.209524,0.018323,0.041759,207.336679,32.000000,223.933439,202.874042,204.464552,185.668334,32.000000,179.372178,68.536030,60.155673,96.214467,83.078296,47.265179,45.909701,54.842991,45.208625,22.640586,59.543949,34.750862
33.071195,60.325394,138.946458,175.880696,64.938639,62.002987,29.695832,14.128336,138.373173,0.372561,60.066648,33.386555,172.639111,139.537768,169.314798,139.000334,94.258374,137.830281,-0.000646,0.001241,32.000000,-235.877565,139.313282,-0.372380,22.781215,0.689176,272269.846064,0.945602,40.429769,5.259397,4.209595,0.024684,0.029349,207.772025,32.000000,223.246592,202.762347,206.831332,185.663546,32.000000,179.205602,68.534915,60.115080,96.205046,83.078296,47.303691,45.909701,54.863646,45.208625,22.980798,59.540281,34.860840
33.140949,60.408933,138.857912,175.905654,64.963954,61.982623,29.733619,14.129049,138.429946,0.372548,59.858765,33.491716,172.675430,139.564092,169.334094,139.006263,94.209378,137.817608,-0.000648,0.001271,32.000000,-235.880458,139.279732,-0.372674,22.768757,0.688635,272152.917247,0.945118,40.408224,5.249133,4.205125,0.009615,0.015651,208.226964,32.000000,222.994627,203.172302,208.161781,185.426152,32.000000,179.894732,68.528989,60.097337,96.215726,83.078296,47.279204,45.909701,54.794011,45.208625,23.347965,59.547873,34.850055
33.169981,60.323195,138.921978,175.920516,65.011640,61.968625,29.673956,14.130904,138.387509,0.372443,59.779184,33.479439,172.668156,139.596615,169.286142,138.978945,94.190102,137.995111,-0.000649,0.001275,32.000000,-235.876964,139.344241,-0.372842,22.709250,0.685895,272138.835097,0.944000,40.400202,5.253970,4.201434,0.009003,0.014265,208.251140,32.000000,223.140524,203.512191,207.399950,185.037532,32.000000,180.525659,68.520436,60.100874,96.232718,83.078296,47.280765,45.909701,54.780107,45.208625,23.353489,59.548139,34.615279
33.087297,60.323195,138.868105,175.920516,65.019456,61.959782,29.737754,14.127194,138.519452,0.372132,59.804061,33.430571,172.694245,139.672347,169.267946,138.976212,94.193990,137.847095,-0.000649,0.001265,32.000000,-235.883788,139.285056,-0.372681,22.689056,0.684707,272134.544255,0.940574,40.384848,5.296897,4.189920,0.009026,0.033586,207.639374,32.000000,223.599601,203.843764,204.855819,184.745870,32.000000,180.463724,68.500987,60.108101,96.240624,83.078296,47.285520,45.909701,54.813907,45.208625,22.985924,59.543458,34.845213
33.116046,60.252023,138.914544,175.930891,65.027105,61.954695,29.679762,14.134044,138.401272,0.372090,59.828977,33.395188,172.632566,139.510198,169.318671,139.002945,94.168469,137.931648,-0.000649,0.001253,32.000000,-235.877594,139.290601,-0.372784,22.615204,0.685941,272016.008390,0.941188,40.257998,5.401131,4.188184,0.025858,0.043812,207.197615,32.000000,223.936271,203.777551,203.341960,184.833917,32.000000,180.596020,68.500575,60.124059,96.242932,83.078296,47.269014,45.909701,54.816565,45.208625,22.680903,59.545562,34.652843
33.100921,60.256695,138.765947,175.935939,64.978518,61.942051,29.693471,14.129049,138.327797,0.371958,59.926363,33.361117,172.638103,139.529672,169.371218,138.912550,94.159388,137.877844,-0.000649,0.001246,32.000000,-235.876360,139.167316,-0.372751,22.566266,0.687653,272012.271479,0.941522,40.375160,5.326404,4.197022,0.014716,0.020431,207.206792,32.000000,224.186341,203.056820,202.967563,185.353222,32.000000,179.999699,68.532956,60.132835,96.257620,83.078296,47.246169,45.909701,54.810703,45.208625,22.704594,59.547893,34.701780
33.007192,60.346004,138.781779,175.937622,64.984373,61.921755,29.644348,14.130619,138.342115,0.371945,59.971471,33.301610,172.680778,139.475616,169.359973,138.842735,94.189304,137.783918,-0.000651,0.001241,32.000000,-235.879380,139.162849,-0.372914,22.524698,0.689401,271950.611487,0.942258,40.263225,5.392398,4.194781,0.026939,0.041229,207.469634,32.000000,223.875817,202.666438,205.022222,185.917437,32.000000,179.744952,68.543284,60.132351,96.240375,83.078296,47.226628,45.909701,54.847890,45.208625,22.708062,59.545444,34.705301
33.015393,60.346004,138.667345,175.937622,64.993084,61.898954,29.666335,14.124625,138.246068,0.371821,60.121396,33.420043,172.683047,139.347767,169.371947,138.888569,94.168139,137.765845,-0.000651,0.001251,32.000000,-235.886357,139.150329,-0.372724,22.607100,0.690489,271916.004302,0.942098,40.289338,5.375728,4.192208,0.033578,0.028263,207.937647,32.000000,223.310346,202.773756,207.139774,185.800313,32.000000,179.393422,68.527118,60.106364,96.265144,83.078296,47.207015,45.909701,54.852500,45.208625,23.100161,59.547195,34.863188
33.589108,60.444382,139.021322,175.951643,65.091009,61.885869,29.684112,14.126480,138.616801,0.371786,60.051960,33.992542,172.753330,139.713557,169.390652,139.148582,94.142918,137.996727,-0.000653,0.001253,32.000000,-235.883191,139.432001,-0.372833,22.866895,0.693328,271907.364664,0.946387,40.511694,5.300838,4.204592,0.025051,0.039598,208.247195,32.000000,222.986906,203.290900,208.235613,185.228676,32.000000,180.144683,68.535081,60.090475,96.262519,83.078296,47.221249,45.909701,54.769635,45.208625,23.532491,59.546388,34.962454
33.580293,60.391895,139.091488,175.965944,65.226095,61.885550,29.678195,14.129763,138.673200,0.371934,58.742165,33.909570,172.780281,139.852887,169.353187,139.248021,94.145536,138.343304,-0.000653,0.001258,32.000000,-235.877450,139.597953,-0.373095,22.808018,0.690004,271826.966381,0.945088,40.500041,5.313346,4.200082,0.000000,0.005085,208.197733,32.000000,223.185485,203.626188,206.948335,185.059064,32.000000,180.816899,68.509533,60.101198,96.269961,83.078296,47.361800,45.909701,54.600929,45.208625,23.310568,59.539809,34.946826
33.506322,59.620304,139.346247,175.908177,65.279737,61.907178,29.688458,14.131618,138.880170,0.372143,57.940721,33.847749,172.735620,140.052125,169.364671,139.326313,94.147978,138.319857,-0.000653,0.001258,32.000000,-235.874775,139.701945,-0.373063,22.757061,0.673948,271592.553490,0.927449,39.788733,5.449089,4.138881,0.020141,0.024996,207.497908,32.000000,223.745269,203.876413,204.552160,184.764396,32.000000,180.672291,68.514852,60.132602,96.270788,83.078296,47.421455,45.909701,54.609835,45.208625,23.315862,59.546821,34.942718
33.460777,59.620304,139.265174,175.908177,65.339720,61.931343,29.667268,14.129477,138.854167,0.372297,57.767733,33.763902,172.684091,140.065645,169.396488,139.468898,94.199719,138.328817,-0.000654,0.001246,32.000000,-235.877735,139.681531,-0.372723,22.763276,0.675987,271555.042230,0.927773,39.748605,5.612116,4.142057,0.003818,0.030129,207.218666,32.000000,224.091625,203.744629,202.892768,184.997704,32.000000,180.552801,68.503761,60.128117,96.269285,83.078296,47.434838,45.909701,54.633869,45.208625,19.963549,59.544894,34.879035
33.410161,59.185365,139.346844,175.797973,65.358807,61.954196,29.702256,14.127051,138.863018,0.372456,57.722442,33.666775,172.642474,140.017217,169.471069,139.419208,94.159659,138.331941,-0.000655,0.001224,32.000000,-235.881800,139.795274,-0.372452,22.789450,0.678555,271088.837094,0.928256,39.080826,5.598477,4.158805,0.028923,0.024730,207.122786,32.000000,224.075195,203.083822,203.291573,185.573066,32.000000,179.908434,68.519557,60.096627,96.212404,83.078296,47.449702,45.909701,54.632608,45.208625,18.067727,59.547264,34.908235
33.349307,59.109811,139.211518,175.717494,65.365728,61.971957,29.598051,14.127337,138.845489,0.372338,57.695990,33.747305,172.680319,140.110648,169.504945,139.416071,94.184970,138.137154,-0.000655,0.001222,32.000000,-235.877745,139.841081,-0.372333,22.862358,0.679097,271158.807444,0.930623,39.144833,5.551013,4.162042,0.021277,0.023244,207.642123,32.000000,223.738364,202.693796,205.697529,185.760588,32.000000,179.814974,68.512011,60.117137,96.204653,83.078296,47.422222,45.909701,54.669698,45.208625,17.728623,59.549850,34.823349
33.587355,59.145802,139.462680,175.670946,65.383977,61.975789,29.665487,14.135185,139.029523,0.372246,57.558330,33.931561,172.680555,140.201039,169.499589,139.602707,94.135292,138.430510,-0.000656,0.001208,32.000000,-235.876616,139.943235,-0.372173,23.016226,0.678961,270994.269079,0.930407,38.781107,5.592566,4.170792,0.013552,0.028084,208.013407,32.000000,223.176378,202.911342,207.233268,185.848283,32.000000,179.552453,68.518095,60.107747,96.215059,83.078296,47.470060,45.909701,54.628934,45.208625,17.716596,59.546654,34.943231
33.549113,59.145802,139.458770,175.670946,65.486862,61.983003,29.713537,14.126480,139.119371,0.372077,56.906462,33.825231,172.673008,140.235236,169.442048,139.626435,94.120409,138.446781,-0.000655,0.001188,32.000000,-235.883518,140.054289,-0.371968,22.972167,0.677394,271013.236769,0.935591,38.791281,5.474189,4.174345,0.014188,0.015993,208.172450,32.000000,223.027535,203.405203,208.176409,185.088521,32.000000,180.011609,68.502171,60.084524,96.194572,83.078296,47.525579,45.909701,54.565101,45.208625,17.861187,59.549240,35.012270
33.421485,58.847437,139.580089,175.627483,65.517476,61.999517,29.675554,14.132474,139.166224,0.372304,56.590321,33.693478,172.687091,140.372220,169.436418,139.651334,94.141751,138.699268,-0.000653,0.001166,32.000000,-235.876377,140.027488,-0.371985,22.918220,0.669951,270998.675898,0.926582,38.492610,5.663990,4.152238,0.016583,0.020981,208.122414,32.000000,223.201986,203.707979,206.498287,184.701038,32.000000,180.581394,68.522913,60.100018,96.201779,83.078296,47.600019,45.909701,54.598187,45.208625,16.552645,59.559793,34.957391
33.346710,58.524912,139.524117,175.544203,65.564407,62.013462,29.625791,14.130476,139.110128,0.372387,56.791590,33.644373,172.613892,140.320143,169.411063,139.675901,94.156956,138.662990,-0.000653,0.001172,32.000000,-235.879359,139.970668,-0.372028,22.921367,0.671925,271066.169943,0.926311,38.546250,5.686639,4.156854,0.025794,0.027957,207.441851,32.000000,223.849080,203.876238,204.261810,184.856804,32.000000,180.701987,68.497144,60.123114,96.182333,83.078296,47.559265,45.909701,54.643517,45.208625,15.136499,59.542405,34.874633
33.240126,58.570240,139.508421,175.497375,65.582036,62.023583,29.705435,14.126338,139.031789,0.372286,57.077614,33.442060,172.507433,140.177999,169.433632,139.613580,94.204685,138.606451,-0.000652,0.001152,32.000000,-235.882678,139.890987,-0.371899,22.864902,0.675698,270949.751296,0.930845,38.427240,5.785708,4.176358,0.007677,0.025344,207.124449,32.000000,223.913480,203.592201,202.837812,185.088413,32.000000,179.954293,68.505675,60.108218,96.191317,83.078296,47.658079,45.909701,54.661896,45.208625,15.116570,59.544953,34.767003
33.148231,58.570240,139.338567,175.497375,65.593266,62.028686,29.679412,14.134757,138.983333,0.372041,57.431729,33.391028,172.535562,140.126714,169.425312,139.535947,94.232243,138.487706,-0.000653,0.001140,32.000000,-235.873930,139.863838,-0.371861,22.798576,0.676245,270781.669186,0.934123,38.210044,5.753212,4.184045,0.013046,0.043948,207.237253,32.000000,224.069440,203.086994,203.965426,185.580328,32.000000,179.561712,68.519263,60.121103,96.149982,83.078296,47.501961,45.909701,54.725572,45.208625,15.293889,59.542740,34.712491
33.169080,58.803206,139.336543,175.496815,65.624795,62.035041,29.725573,14.129905,138.923239,0.372363,57.847994,33.557710,172.512349,140.142090,169.410969,139.393867,94.254153,138.411192,-0.000654,0.001141,32.000000,-235.881405,139.784586,-0.371660,22.937391,0.679810,270859.362599,0.935041,38.405823,5.678528,4.196988,0.020426,0.029278,207.659582,32.000000,223.451766,202.680626,206.312941,185.875688,32.000000,179.592942,68.546921,60.114191,96.157357,83.078296,47.548697,45.909701,54.744012,45.208625,16.287281,59.552112,34.862748
33.398554,59.129592,139.428389,175.524574,65.727085,62.043938,29.679132,14.129049,139.000669,0.372564,57.766110,33.895211,172.588001,140.174185,169.399624,139.561367,94.248575,138.502077,-0.000655,0.001122,32.000000,-235.872262,139.945746,-0.371609,23.062751,0.682778,270895.568439,0.938690,38.535841,5.594333,4.203499,0.036415,0.027499,208.070548,32.000000,223.080520,202.986166,207.663057,185.721659,32.000000,179.486746,68.524299,60.074964,96.163061,83.078296,47.548784,45.909701,54.611127,45.208625,17.688455,59.547205,35.183656
33.476559,58.957880,139.668800,175.546726,65.888247,62.074415,29.562194,14.127622,139.152220,0.372590,56.652001,33.822637,172.566783,140.378624,169.329104,139.744921,94.229810,138.551254,-0.000655,0.001126,32.000000,-235.879426,140.101441,-0.371515,22.900255,0.678759,271066.955392,0.937221,38.739283,5.535908,4.200796,0.016818,0.026664,208.228637,32.000000,223.054000,203.594665,207.823665,184.864997,32.000000,180.014017,68.514697,60.103895,96.191031,83.078296,47.622735,45.909701,54.551591,45.208625,17.676696,59.541294,35.048220
33.404384,58.957880,139.644008,175.546726,65.980719,62.110071,29.712572,14.135043,139.234495,0.372385,56.224550,33.767031,172.562892,140.407578,169.281937,139.751527,94.285645,138.680942,-0.000654,0.001129,32.000000,-235.869383,140.109025,-0.371465,22.820160,0.672263,271250.583471,0.932701,38.741676,5.584857,4.174683,0.019382,0.018459,207.871196,32.000000,223.398244,203.720178,206.016096,184.705366,32.000000,180.490937,68.501616,60.082284,96.163425,83.078296,47.640001,45.909701,54.597296,45.208625,16.917724,59.549555,35.005887
33.378052,58.371348,139.605355,175.480271,66.024732,62.131052,29.693526,14.128478,139.227930,0.372504,56.354858,33.590720,172.517107,140.376218,169.297525,139.715300,94.344960,138.767262,-0.000656,0.001154,32.000000,-235.878406,140.114371,-0.371212,22.718036,0.676634,271233.846576,0.934155,38.460222,5.627079,4.172137,0.013175,0.019987,207.407690,32.000000,223.894221,203.722479,203.939139,184.795523,32.000000,180.461193,68.499868,60.086397,96.157010,83.078296,47.682337,45.909701,54.595388,45.208625,14.353970,59.553696,34.847414
33.286727,58.276024,139.587003,175.419985,66.067449,62.146312,29.562355,14.122913,139.216644,0.372369,56.670528,33.548931,172.391001,140.335254,169.344400,139.729455,94.387209,138.677627,-0.000658,0.001168,32.000000,-235.881841,140.024290,-0.371248,22.698393,0.680502,271363.601392,0.932093,38.561756,5.633080,4.180410,0.019206,0.022608,207.117440,32.000000,224.043276,203.202711,202.536273,185.142697,32.000000,179.569561,68.461080,60.064432,96.107797,83.078296,47.638855,45.909701,54.631399,45.208625,13.918022,59.539701,34.870671
33.132396,58.480408,139.483777,175.404283,66.130757,62.156463,29.605198,14.125053,139.097514,0.372583,57.122171,33.487883,172.428365,140.239355,169.366973,139.603169,94.430738,138.640917,-0.000657,0.001163,32.000000,-235.884781,139.923640,-0.371253,22.697160,0.685152,270938.908566,0.939372,38.045782,5.529935,4.193473,0.023915,0.023575,207.273667,32.000000,224.093730,202.860940,204.258371,185.600690,32.000000,179.054820,68.501622,60.101604,96.115420,83.078296,47.659373,45.909701,54.660054,45.208625,13.894731,59.544933,34.753504
33.141481,58.480408,139.527230,175.404283,66.155409,62.161530,29.787727,14.130762,139.066613,0.372533,57.270898,33.441124,172.461834,140.148656,169.349093,139.646688,94.432523,138.453674,-0.000657,0.001150,32.000000,-235.874648,139.898022,-0.371258,22.707598,0.685152,270938.908566,0.939372,38.045782,5.529935,4.193473,0.015059,0.019317,207.823046,32.000000,223.294136,202.787252,206.628882,185.727022,32.000000,179.121354,68.511205,60.103306,96.114786,83.078296,47.623410,45.909701,54.699249,45.208625,14.760823,59.546683,34.769644
33.077192,58.717766,139.445231,175.416901,66.189374,62.169143,29.876019,14.125481,138.955752,0.372637,58.139681,33.345041,172.436623,140.086281,169.254798,139.467184,94.426268,138.331187,-0.000658,0.001175,32.000000,-235.883042,139.833841,-0.371268,22.732592,0.687868,271168.855628,0.943259,38.468440,5.468907,4.209891,0.022938,0.048084,208.205292,32.000000,223.053023,203.563332,207.678736,184.854434,32.000000,180.015585,68.485086,60.099597,96.122230,83.078296,47.601892,45.909701,54.727394,45.208625,15.766320,59.545720,34.633768
33.001180,58.945517,139.315047,175.446062,66.188958,62.171692,29.556618,14.130048,138.864217,0.372410,58.664375,33.371862,172.498103,140.004228,169.183717,139.364347,94.460040,138.182144,-0.000658,0.001177,32.000000,-235.877000,139.692707,-0.371277,22.756798,0.687607,271182.558848,0.937283,38.455569,5.377813,4.210048,0.016236,0.024307,207.632408,32.000000,223.442859,203.711032,205.537988,184.507543,32.000000,180.232926,68.481521,60.104394,96.101193,83.078296,47.550385,45.909701,54.743244,45.208625,16.739039,59.534724,34.887179
32.935389,59.261745,139.202815,175.492328,66.189528,62.174248,29.665190,14.138182,138.847346,0.372332,59.082655,33.270026,172.426943,139.997681,169.198462,139.344449,94.441344,138.244964,-0.000659,0.001157,32.000000,-235.870341,139.686157,-0.371232,22.739620,0.688130,271437.391540,0.937081,38.784066,5.325597,4.215752,0.025314,0.033654,207.235615,32.000000,223.979586,203.643954,203.602781,184.640672,32.000000,180.581291,68.483820,60.107976,96.119164,83.078296,47.516855,45.909701,54.798016,45.208625,18.098023,59.541648,34.726064
