OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 19, 2019
6:26:03 PM
-10
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
40.515994,69.126148,139.519963,171.939029,77.037012,75.095350,29.635855,14.133330,138.905090,-0.000476,68.361497,40.919719,169.780667,140.169821,167.493598,139.451238,96.657878,138.135638,-0.000675,0.000936,32.000000,-235.877980,139.732048,-0.353143,23.865163,0.679040,329774.326193,0.934702,38.976934,3.016414,3.434378,0.025052,0.018135,200.933777,32.000000,219.235739,199.683624,199.376594,181.324212,32.000000,174.948776,68.615969,61.400987,96.411910,100.000000,55.008699,60.725242,59.682327,57.999812,42.919333,59.551453,35.867513
40.530231,69.126148,139.576210,171.939029,77.071500,75.113067,29.748112,14.125767,138.984476,-0.000554,68.485695,40.929049,169.772961,140.032898,167.510156,139.429495,96.718559,138.077960,-0.000676,0.000938,32.000000,-235.883084,139.810469,-0.352723,23.836761,0.680474,330156.373431,0.938717,39.205081,3.036080,3.440524,0.046602,0.029407,201.242858,32.000000,219.055584,199.327060,201.690601,181.572762,32.000000,174.865472,68.603633,61.414955,96.396960,100.000000,55.003362,60.725242,59.690753,57.999812,43.494350,59.548454,35.813809
40.467961,69.247236,139.362667,171.963410,77.033387,75.124528,29.603228,14.122342,138.859126,-0.000886,68.705182,40.895411,169.797184,140.004515,167.479897,139.258039,96.685087,138.026869,-0.000676,0.000965,32.000000,-235.884870,139.665422,-0.352306,23.846805,0.682188,330421.007694,0.942367,39.450610,3.000558,3.443577,0.033966,0.025223,201.680998,32.000000,218.583673,199.220787,203.343804,181.715700,32.000000,174.873221,68.584102,61.386871,96.406131,100.000000,54.966995,60.725242,59.740013,57.999812,44.007356,59.550637,35.874924
40.682003,69.374381,139.456930,171.981345,77.030361,75.133369,29.603112,14.125624,139.038594,-0.000923,69.030097,41.512057,169.807637,140.010733,167.445171,139.382252,96.697749,137.855647,-0.000677,0.000978,32.000000,-235.882408,139.770352,-0.352136,23.965478,0.683166,330406.234558,0.938679,39.433343,2.912301,3.443756,0.034816,0.021597,201.928249,32.000000,218.322445,199.859588,204.429311,181.001827,32.000000,174.947861,68.595762,61.385216,96.401092,100.000000,54.969950,60.725242,59.638700,57.999812,44.547913,59.539858,36.055334
41.214690,69.504557,139.785196,172.023100,77.096521,75.155097,29.729638,14.126480,139.399013,-0.000732,68.641676,41.681036,169.817051,140.425605,167.335046,139.773115,96.690766,138.229998,-0.000677,0.001001,32.000000,-235.884174,140.152837,-0.351966,23.994668,0.683299,330650.438158,0.945244,39.629988,2.921338,3.443778,0.029193,0.016531,201.822493,32.000000,218.462866,200.133101,203.522294,180.587250,32.000000,175.773713,68.573843,61.387843,96.400545,100.000000,55.065925,60.725242,59.408711,57.999812,44.538259,59.536042,36.060910
41.110343,69.504557,139.942692,172.023100,77.166749,75.196945,29.603849,14.126480,139.384794,-0.001146,67.893595,41.584386,169.745493,140.495912,167.367164,139.797236,96.711366,138.320923,-0.000676,0.001022,32.000000,-235.886469,140.230664,-0.351589,23.970068,0.677267,330679.069397,0.940322,39.497795,2.826740,3.427976,0.038490,0.024869,201.138660,32.000000,218.969036,200.199438,200.701435,180.619380,32.000000,175.783757,68.549718,61.400401,96.384532,100.000000,55.165749,60.725242,59.441075,57.999812,45.095276,59.549644,36.009406
40.927212,69.064779,139.916300,171.976020,77.207744,75.240170,29.680667,14.122342,139.397162,-0.001194,67.679635,41.341951,169.725427,140.545280,167.421024,139.787882,96.721063,138.482637,-0.000675,0.001066,32.000000,-235.885034,140.318710,-0.351399,23.935633,0.669985,330635.988637,0.923920,38.987085,3.012765,3.391635,0.023853,0.025921,200.708959,32.000000,219.301657,200.098190,199.306269,180.600396,32.000000,175.365156,68.541467,61.414298,96.386587,100.000000,55.200314,60.725242,59.465535,57.999812,43.175479,59.542671,36.041247
40.800913,68.755192,140.010465,171.877939,77.250559,75.280353,29.700960,14.124911,139.333048,-0.000887,67.575941,41.163402,169.696992,140.490428,167.485544,139.819135,96.778200,138.318700,-0.000675,0.001082,32.000000,-235.884596,140.184388,-0.351263,23.874106,0.673280,330846.263718,0.930888,39.112122,3.035597,3.404075,0.024579,0.025104,200.801674,32.000000,219.369362,199.444054,199.675680,181.264525,32.000000,175.021488,68.582487,61.425487,96.388621,100.000000,55.212553,60.725242,59.566610,57.999812,41.816558,59.562616,35.904491
40.662511,68.666034,139.798984,171.812645,77.325757,75.316011,29.717557,14.131047,139.269887,-0.000961,67.610200,41.063792,169.690578,140.485798,167.501156,139.763177,96.777358,138.338549,-0.000675,0.001081,32.000000,-235.876657,140.207004,-0.351234,23.859525,0.676597,330700.077723,0.932484,38.892378,3.103094,3.418662,0.031962,0.025288,201.179585,32.000000,219.005222,199.066955,201.720870,181.587381,32.000000,174.561563,68.559539,61.409049,96.379729,100.000000,55.204242,60.725242,59.605713,57.999812,41.797349,59.548316,35.878885
40.654353,68.666034,139.812449,171.812645,77.385784,75.346545,29.651388,14.122627,139.312133,-0.001200,67.921909,41.157058,169.641332,140.391573,167.464487,139.713850,96.732502,138.352819,-0.000674,0.001084,32.000000,-235.886716,140.166442,-0.350973,23.877044,0.680511,330565.147391,0.934742,38.734985,2.967702,3.431552,0.033611,0.007971,201.545636,32.000000,218.390554,199.256427,203.498517,181.345429,32.000000,174.354730,68.555735,61.384671,96.387971,100.000000,55.159113,60.725242,59.633723,57.999812,41.390022,59.548198,36.075070
40.586210,68.787113,139.787813,171.790788,77.384886,75.377038,29.730635,14.127622,139.226747,-0.001036,68.014409,41.092692,169.662105,140.362312,167.410589,139.662780,96.738916,138.254319,-0.000676,0.001087,32.000000,-235.876148,140.078599,-0.350775,23.858685,0.682399,330710.216530,0.937870,38.813020,2.978023,3.438031,0.033570,0.021387,201.823834,32.000000,218.267825,199.636994,204.711077,180.601990,32.000000,175.377137,68.551472,61.384564,96.391572,100.000000,55.195723,60.725242,59.622622,57.999812,41.895888,59.552417,35.911387
40.546933,68.866917,139.703910,171.796953,77.398592,75.404982,29.683388,14.121914,139.170700,-0.000817,68.111794,40.962881,169.645042,140.263784,167.323608,139.653486,96.713897,138.400915,-0.000675,0.001072,32.000000,-235.885462,140.053149,-0.350950,23.829601,0.682353,330911.955659,0.940546,38.822889,3.029693,3.439052,0.038260,0.031412,201.734406,32.000000,218.426150,199.966800,202.771477,180.283637,32.000000,175.557666,68.541169,61.404356,96.375795,100.000000,55.138914,60.725242,59.685804,57.999812,42.223746,59.550332,35.872502
40.547043,68.905443,139.650784,171.794711,77.392065,75.434107,29.728648,14.124482,139.033366,-0.001047,68.276769,40.942871,169.615780,140.224103,167.303609,139.523879,96.753927,138.130219,-0.000676,0.001082,32.000000,-235.882402,139.972017,-0.350996,23.799598,0.684328,331186.901337,0.940378,39.026461,2.976234,3.444219,0.043000,0.032071,200.968092,32.000000,218.917711,200.192182,200.592425,180.098791,32.000000,175.605130,68.520169,61.435997,96.363528,100.000000,55.166812,60.725242,59.698466,57.999812,42.206261,59.557561,35.886736
40.439676,68.905443,139.588175,171.794711,77.403285,75.455649,29.716476,14.126052,139.082170,-0.001069,68.509503,40.884502,169.563410,140.199573,167.294446,139.454879,96.720843,138.103874,-0.000678,0.001092,32.000000,-235.885750,139.835718,-0.350857,23.783495,0.685837,331443.652141,0.943381,39.153862,3.071259,3.445487,0.045394,0.025002,200.714917,32.000000,219.206524,199.771332,199.067304,180.587477,32.000000,175.365887,68.522030,61.415657,96.368658,100.000000,55.107575,60.725242,59.749418,57.999812,42.356486,59.545572,35.898841
40.395127,68.995705,139.445582,171.811525,77.404085,75.474670,29.621604,14.128906,139.071458,-0.000759,68.554737,40.883295,169.523512,140.137502,167.264905,139.409329,96.746017,138.088119,-0.000679,0.001081,32.000000,-235.880437,139.765150,-0.350533,23.764875,0.686813,331549.266111,0.942393,39.192255,2.901919,3.444167,0.036089,0.026960,200.686884,32.000000,219.394740,199.150462,199.864584,181.055211,32.000000,174.730447,68.543207,61.430307,96.358832,100.000000,55.134374,60.725242,59.765551,57.999812,42.732055,59.556617,35.851666
40.414335,69.120644,139.509734,171.839547,77.424378,75.496240,29.671136,14.126052,139.031014,-0.000919,68.614282,40.870857,169.620747,140.068745,167.283927,139.415275,96.721990,138.103548,-0.000681,0.001094,32.000000,-235.879685,139.868512,-0.350390,23.760364,0.688912,331746.523724,0.945728,39.322544,2.922409,3.451763,0.035295,0.021284,201.197808,32.000000,218.586525,199.065224,202.219012,181.194921,32.000000,174.269277,68.527787,61.431104,96.353707,100.000000,55.090295,60.725242,59.779449,57.999812,43.259146,59.542563,35.883728
40.409389,69.213111,139.432240,171.870373,77.421975,75.512770,29.774943,14.129334,138.848468,-0.001009,68.794233,40.843113,169.590834,139.939242,167.273364,139.322889,96.669318,138.021618,-0.000682,0.001107,32.000000,-235.878533,139.720220,-0.350510,23.720343,0.689900,331904.608461,0.950321,39.466945,2.889700,3.452040,0.038503,0.022330,201.632444,32.000000,218.319968,199.117560,203.857147,181.189877,32.000000,174.734255,68.546382,61.425543,96.377475,100.000000,55.086162,60.725242,59.769892,57.999812,43.245576,59.545779,35.849979
40.316178,69.213111,139.379724,171.870373,77.401448,75.531793,29.697726,14.124768,138.875281,-0.000751,68.942533,40.747744,169.604448,139.844956,167.248152,139.325168,96.687188,137.879929,-0.000684,0.001095,32.000000,-235.878674,139.676006,-0.350488,23.694563,0.690407,332142.772199,0.948806,39.568536,2.921104,3.451986,0.035856,0.026446,201.842427,32.000000,218.183330,199.655494,204.347690,180.494661,32.000000,175.183264,68.552422,61.414028,96.390525,100.000000,55.052745,60.725242,59.840431,57.999812,43.634529,59.552279,35.866560
40.337190,69.297874,139.288125,171.888868,77.402408,75.548538,29.662373,14.129192,138.765952,-0.000557,69.123502,40.759315,169.616845,139.884452,167.189580,139.222352,96.681836,137.867539,-0.000684,0.001091,32.000000,-235.877037,139.622509,-0.350296,23.661702,0.691640,332379.642233,0.946038,39.667013,2.934596,3.450491,0.047084,0.025018,201.546373,32.000000,218.391429,200.031519,202.443101,180.052494,32.000000,175.471534,68.524267,61.431746,96.394829,100.000000,55.080653,60.725242,59.864398,57.999812,43.990934,59.551670,35.735892
40.310789,69.401077,139.275253,171.915490,77.444349,75.560202,29.618200,14.133901,138.689597,-0.000741,69.320554,40.849792,169.572870,139.853111,167.143612,139.178657,96.714331,137.784425,-0.000686,0.001078,32.000000,-235.874459,139.537480,-0.350324,23.676074,0.693836,332485.578327,0.951084,39.780408,2.848925,3.457166,0.037095,0.029934,200.861492,32.000000,218.925109,200.036306,200.410889,180.049251,32.000000,175.642101,68.547960,61.444742,96.409231,100.000000,55.022459,60.725242,59.866085,57.999812,44.428295,59.539140,35.859663
40.317324,69.505658,139.166260,171.946315,77.413089,75.570607,29.597544,14.121914,138.619753,-0.000650,69.346105,40.747164,169.510098,139.685011,167.221186,139.080943,96.719142,137.786313,-0.000687,0.001105,32.000000,-235.887921,139.593694,-0.350329,23.655303,0.694393,332636.787211,0.952090,39.839591,2.848347,3.453094,0.039763,0.027824,200.701798,32.000000,219.181048,199.595002,198.891224,180.574748,32.000000,175.116936,68.566903,61.450013,96.434167,100.000000,55.024145,60.725242,59.861494,57.999812,44.419053,59.550991,35.901996
40.334259,69.505658,139.152804,171.946315,77.340297,75.568765,29.728864,14.128621,138.649014,-0.000220,69.344889,40.830704,169.584680,139.777849,167.244025,139.086183,96.728415,137.621781,-0.000686,0.001112,32.000000,-235.880558,139.481295,-0.350670,23.628657,0.694627,332754.383079,0.954560,39.974936,2.776053,3.455037,0.037704,0.039903,200.694937,32.000000,219.149471,199.106420,200.213702,180.944428,32.000000,174.521061,68.549494,61.481500,96.443847,100.000000,54.982427,60.725242,59.878937,57.999812,44.865065,59.555338,35.804858
40.345147,69.554921,139.155783,171.971817,77.250934,75.542138,29.742832,14.127051,138.541864,-0.000616,69.404900,40.763347,169.571580,139.680524,167.189782,138.975581,96.629675,137.525695,-0.000686,0.001130,32.000000,-235.884914,139.467488,-0.350710,23.618927,0.694959,332890.602802,0.955430,40.071559,2.772146,3.451773,0.040986,0.026104,201.281960,32.000000,218.511075,199.116482,202.465372,181.025823,32.000000,174.498708,68.539871,61.441195,96.406634,100.000000,55.029767,60.725242,59.903970,57.999812,45.071635,59.550548,35.733838
40.304994,69.625653,139.077520,171.979944,77.220058,75.515446,29.659179,14.128336,138.558511,-0.000817,69.567972,40.781200,169.614751,139.696979,167.223356,138.988273,96.596897,137.591786,-0.000686,0.001143,32.000000,-235.878221,139.398614,-0.350826,23.608410,0.695395,332858.203287,0.950759,40.050942,2.684037,3.449990,0.053388,0.032566,201.625198,32.000000,218.191893,199.121844,203.747303,180.864605,32.000000,174.777212,68.535233,61.442386,96.437832,100.000000,54.956685,60.725242,59.918007,57.999812,45.371943,59.549870,35.884168
40.250085,69.702440,139.024286,171.995637,77.184015,75.492562,29.680603,14.123912,138.478252,-0.000693,69.679472,40.680776,169.598374,139.597289,167.209549,138.996888,96.613182,137.383148,-0.000686,0.001161,32.000000,-235.885923,139.277695,-0.350721,23.602588,0.695366,332919.931678,0.949815,40.086954,2.736704,3.449133,0.041936,0.026081,201.622838,32.000000,218.172075,199.625932,204.065564,180.372343,32.000000,175.300579,68.520707,61.429832,96.453318,100.000000,54.972558,60.725242,59.934131,57.999812,45.366166,59.543851,35.799869
40.306899,69.702440,138.958904,171.995637,77.144229,75.472211,29.711665,14.126766,138.476694,-0.000493,69.880800,40.715793,169.626875,139.551532,167.152922,138.832526,96.540961,137.463705,-0.000686,0.001132,32.000000,-235.880938,139.322807,-0.350720,23.598864,0.695869,332938.254998,0.953333,40.206568,2.801174,3.450628,0.052857,0.029863,201.411332,32.000000,218.419005,200.035992,201.943820,179.823048,32.000000,175.549868,68.530050,61.451831,96.450291,100.000000,54.918494,60.725242,59.938183,57.999812,45.694654,59.551955,35.663919
40.348247,69.792439,138.908399,172.023380,76.978990,75.437954,29.738801,14.121628,138.384935,-0.000816,69.888547,40.721863,169.577860,139.565154,167.148616,138.835538,96.599617,137.249129,-0.000686,0.001143,32.000000,-235.886403,139.262522,-0.350823,23.584545,0.696623,332914.416561,0.953919,40.350263,2.684801,3.454012,0.059523,0.028181,200.796256,32.000000,218.982849,199.851152,200.104794,180.094284,32.000000,175.867408,68.490344,61.452451,96.475564,100.000000,54.943062,60.725242,59.922240,57.999812,46.081377,59.548060,35.762525
40.337236,69.849136,138.916042,172.044958,76.914883,75.383547,29.766035,14.129763,138.386531,-0.000854,69.861090,40.798221,169.568642,139.563500,167.181603,138.834382,96.643615,137.506206,-0.000687,0.001117,32.000000,-235.874499,139.241777,-0.351126,23.565006,0.695366,332896.756846,0.951229,40.281035,2.795680,3.447522,0.033121,0.012869,200.603024,32.000000,219.168829,199.315033,198.650622,180.610789,32.000000,174.974067,68.528696,61.472264,96.501067,100.000000,54.903815,60.725242,59.946455,57.999812,46.324402,59.536721,35.903684
40.375127,69.856843,138.847235,172.054206,76.860227,75.329002,29.751993,14.121200,138.372575,-0.000525,69.796056,40.791446,169.579018,139.567662,167.214804,138.871128,96.531858,137.457323,-0.000689,0.001131,32.000000,-235.888798,139.262584,-0.351257,23.569674,0.694762,332725.462944,0.949092,40.320699,2.634014,3.442737,0.035831,0.025566,200.772567,32.000000,218.994480,199.041517,200.390122,180.858149,32.000000,174.617525,68.497870,61.475970,96.466137,100.000000,54.944204,60.725242,59.968162,57.999812,46.322074,59.554443,35.881673
40.380781,69.856843,138.969640,172.054206,76.792312,75.282034,29.752642,14.127051,138.455405,-0.000729,69.716970,40.830597,169.620464,139.481183,167.202177,138.812113,96.471154,137.501372,-0.000690,0.001116,32.000000,-235.880489,139.239229,-0.351157,23.591311,0.695141,332486.874361,0.947944,40.390797,2.713415,3.443866,0.060340,0.028249,201.300770,32.000000,218.381237,198.806325,202.442528,181.248802,32.000000,174.835080,68.473433,61.419887,96.458941,100.000000,54.927166,60.725242,59.946003,57.999812,46.353294,59.545631,35.735819
40.297033,69.852714,138.804116,172.049442,76.750520,75.249851,29.673508,14.122342,138.329752,-0.000772,69.745800,40.712019,169.602421,139.399641,167.270035,138.721677,96.438944,137.204135,-0.000690,0.001104,32.000000,-235.885526,139.188183,-0.351124,23.588793,0.693622,332389.431771,0.946772,40.352402,2.801721,3.438930,0.038168,0.034426,201.518965,32.000000,218.135184,199.100439,204.123885,180.912534,32.000000,174.723420,68.489888,61.450733,96.497955,100.000000,54.922985,60.725242,60.008778,57.999812,46.333134,59.551198,35.888130
40.571059,69.848035,138.856676,172.048041,76.750940,75.218075,29.757118,14.126338,138.391768,-0.000475,69.950997,41.243936,169.625351,139.526145,167.173818,138.771470,96.464255,137.280610,-0.000690,0.001101,32.000000,-235.882841,139.145841,-0.351250,23.631175,0.692972,332264.651333,0.946019,40.345526,2.883557,3.441480,0.039841,0.033587,201.821392,32.000000,218.003849,199.814135,203.759114,180.128550,32.000000,175.288820,68.483042,61.460178,96.499124,100.000000,54.881761,60.725242,59.888725,57.999812,46.310541,59.547460,35.844770
40.658129,69.925100,138.987492,172.053646,76.749561,75.202603,29.724630,14.126338,138.479371,-0.000525,69.741337,41.133641,169.573474,139.641965,167.144965,138.979104,96.471604,137.603500,-0.000691,0.001093,32.000000,-235.882350,139.335595,-0.351200,23.624539,0.693394,332204.183490,0.950235,40.443326,2.773070,3.444524,0.047112,0.034198,201.044185,32.000000,218.439018,199.832757,201.700413,179.933831,32.000000,176.034957,68.463004,61.447517,96.481525,100.000000,54.939893,60.725242,59.796054,57.999812,46.308196,59.554964,35.899208
40.598193,69.925100,139.022793,172.053646,76.756025,75.194673,29.642630,14.119345,138.499999,-0.000693,69.500292,41.048516,169.613113,139.551941,167.176867,138.895512,96.506715,137.557003,-0.000692,0.001087,32.000000,-235.888851,139.265623,-0.351008,23.618455,0.687724,331881.357605,0.940313,40.105739,2.784496,3.422555,0.048744,0.024977,200.708296,32.000000,218.895811,199.963399,199.664420,180.111909,32.000000,175.594585,68.479367,61.464018,96.513021,100.000000,54.948968,60.725242,59.878895,57.999812,46.641326,59.549103,35.726208
40.459182,69.733540,138.940085,172.022259,76.756064,75.188362,29.769354,14.128478,138.538224,-0.000594,69.441009,40.917953,169.568177,139.506590,167.235698,138.987764,96.457313,137.461336,-0.000692,0.001103,32.000000,-235.883324,139.389457,-0.351487,23.608201,0.687071,331834.900948,0.939163,40.077387,2.932083,3.418443,0.048868,0.024085,200.463200,32.000000,219.013300,199.233638,198.822750,180.481868,32.000000,175.049531,68.463332,61.444913,96.464414,100.000000,54.956182,60.725242,59.925343,57.999812,45.807268,59.548227,35.645724
40.432932,69.664184,139.055034,171.969295,76.748496,75.187025,29.627650,14.125767,138.408195,-0.000142,69.370328,40.849942,169.591541,139.544823,167.247915,138.846358,96.470826,137.419284,-0.000692,0.001116,32.000000,-235.883084,139.228155,-0.351996,23.612974,0.688263,331781.608652,0.943149,40.149935,2.874678,3.424359,0.041132,0.029327,200.659338,32.000000,218.903337,198.917571,200.863881,181.070997,32.000000,174.881702,68.501031,61.474965,96.488393,100.000000,54.961140,60.725242,59.967506,57.999812,45.501951,59.544126,35.893192
40.597374,69.650147,139.028965,171.938749,76.738305,75.190574,29.681346,14.126623,138.491914,-0.000414,69.378119,40.948423,169.535852,139.578468,167.219729,138.955106,96.459517,137.435321,-0.000692,0.001105,32.000000,-235.880753,139.318586,-0.352137,23.634505,0.690039,331711.598724,0.942078,40.126952,2.878193,3.434080,0.054901,0.023650,201.196924,32.000000,218.160170,198.836074,202.596541,181.220053,32.000000,174.443734,68.480070,61.436640,96.479899,100.000000,54.959306,60.725242,59.932967,57.999812,45.496769,59.537163,35.847558
40.509788,69.650147,139.135620,171.938749,76.683757,75.191709,29.688553,14.119060,138.517202,-0.000511,69.202027,40.912271,169.578675,139.608587,167.227914,138.903701,96.424915,137.518030,-0.000691,0.001098,32.000000,-235.889136,139.329296,-0.351991,23.612974,0.690651,331633.794921,0.947068,40.089477,2.844499,3.439153,0.037794,0.027023,201.473781,32.000000,217.855745,199.329415,204.176407,180.714309,32.000000,174.914980,68.494578,61.449595,96.464204,100.000000,54.994817,60.725242,59.946484,57.999812,45.430485,59.550952,35.786809
40.443062,69.609965,138.959225,171.917171,76.604498,75.168883,29.619165,14.128193,138.516855,-0.000082,69.275245,40.784794,169.624003,139.563073,167.210584,138.933533,96.410644,137.564219,-0.000691,0.001079,32.000000,-235.877380,139.190444,-0.352003,23.577280,0.687325,331565.941591,0.941271,39.875973,2.863505,3.424580,0.042258,0.039175,201.578546,32.000000,217.875967,199.635985,203.781306,180.253809,32.000000,175.634442,68.486110,61.450277,96.470858,100.000000,54.917821,60.725242,59.977633,57.999812,45.250374,59.537350,35.737800
40.401478,69.539234,139.027847,171.892791,76.558613,75.135816,29.729866,14.124768,138.411609,-0.000180,69.408550,40.820679,169.619376,139.563889,167.102422,138.826128,96.453402,137.519494,-0.000692,0.001082,32.000000,-235.884083,139.334188,-0.352270,23.596530,0.689789,331666.216321,0.943234,39.982137,2.937787,3.434617,0.038194,0.024571,200.930425,32.000000,218.440791,199.833110,200.936411,180.021292,32.000000,175.827471,68.475545,61.458487,96.475794,100.000000,54.954124,60.725242,60.012731,57.999812,44.937180,59.549545,35.857389
40.418670,69.596479,138.871693,171.881021,76.490776,75.101517,29.758931,14.122913,138.368731,-0.000486,69.484136,40.988084,169.510063,139.587155,167.101933,138.761037,96.428584,137.201441,-0.000692,0.001051,32.000000,-235.882496,139.184675,-0.352200,23.595324,0.690881,331582.631895,0.946735,40.022953,2.974210,3.435922,0.039282,0.035187,200.546354,32.000000,218.777574,199.946456,199.292936,180.080261,32.000000,175.748466,68.486224,61.434044,96.431253,100.000000,54.925384,60.725242,60.015957,57.999812,44.930070,59.547451,35.789817
40.435137,69.596479,138.946921,171.881021,76.442023,75.072279,29.635255,14.129905,138.404979,-0.000503,69.387570,40.884619,169.480289,139.518946,167.150562,138.815782,96.407178,137.494432,-0.000694,0.001045,32.000000,-235.880585,139.253504,-0.352420,23.590918,0.690834,331330.580523,0.943673,40.002752,2.910002,3.441157,0.047263,0.025763,200.474210,32.000000,218.846868,199.169086,198.839062,180.564858,32.000000,174.962379,68.519942,61.435769,96.432782,100.000000,54.923958,60.725242,60.017242,57.999812,45.172157,59.546497,35.730610
40.444852,69.636111,138.857591,171.890549,76.451038,75.049314,29.625399,14.127622,138.358568,-0.000336,69.344075,40.939513,169.537468,139.578651,167.127920,138.833708,96.422275,137.063315,-0.000695,0.001062,32.000000,-235.882705,139.261337,-0.352626,23.586328,0.689741,331255.902860,0.942021,40.039103,2.782136,3.435830,0.037083,0.041265,200.714138,32.000000,218.703162,198.698610,200.941122,181.229284,32.000000,174.746827,68.516790,61.451454,96.439833,100.000000,54.896236,60.725242,60.019770,57.999812,45.338248,59.552968,35.833104
40.406844,69.627579,138.988631,171.886346,76.446130,75.029007,29.668882,14.131903,138.283745,-0.000760,69.420799,40.781844,169.537567,139.503164,167.156049,138.837663,96.453686,137.413014,-0.000695,0.001070,32.000000,-235.876129,139.241144,-0.352608,23.591206,0.689651,331151.472749,0.945172,40.019096,2.944205,3.436292,0.044363,0.030750,201.257189,32.000000,218.022790,198.926305,202.709963,181.122643,32.000000,174.517480,68.516900,61.428928,96.409676,100.000000,54.937266,60.725242,60.049588,57.999812,45.295580,59.549132,35.672870
40.350085,69.656202,138.798846,171.879620,76.417324,75.009940,29.632537,14.126908,138.300814,-0.000806,69.367585,40.820708,169.519463,139.399151,167.191711,138.697886,96.385261,137.277263,-0.000693,0.001090,32.000000,-235.882271,139.067770,-0.352514,23.583260,0.689121,331057.063647,0.945044,40.046925,2.722054,3.433258,0.041893,0.034483,201.504340,32.000000,217.737026,199.204756,204.174309,180.506343,32.000000,174.880559,68.525806,61.406888,96.424142,100.000000,54.890529,60.725242,60.074937,57.999812,45.289833,59.540753,35.701483
40.430661,69.656202,138.851964,171.879620,76.386017,74.990889,29.666988,14.126052,138.165286,-0.000523,69.548743,40.827324,169.536275,139.458488,167.090843,138.771836,96.389033,137.323583,-0.000693,0.001124,32.000000,-235.881160,139.092529,-0.352583,23.570042,0.689914,330939.259234,0.944334,40.084576,2.858632,3.439730,0.039157,0.035589,201.431741,32.000000,217.866817,199.546942,203.048490,180.229953,32.000000,175.891363,68.521693,61.418671,96.410609,100.000000,54.887205,60.725242,60.057453,57.999812,45.408686,59.545395,35.908526
40.345627,69.700513,138.828042,171.886906,76.382902,74.976942,29.715583,14.131760,138.255164,-0.000590,69.571681,40.814351,169.522663,139.414443,167.089901,138.665904,96.426711,137.434582,-0.000693,0.001130,32.000000,-235.878566,139.087469,-0.352581,23.552811,0.690146,331006.077809,0.946738,40.182227,2.861882,3.439865,0.046140,0.033306,200.759048,32.000000,218.359113,199.884897,200.573922,180.062591,32.000000,175.647344,68.506512,61.421805,96.429782,100.000000,54.884411,60.725242,60.065442,57.999812,45.596045,59.552181,35.887176
40.366654,69.710146,138.900267,171.895033,76.401105,74.968117,29.600580,14.125053,138.304516,-0.000750,69.600038,40.773208,169.503262,139.265326,167.122023,138.724715,96.438294,137.128818,-0.000692,0.001136,32.000000,-235.882815,139.072278,-0.352771,23.572664,0.689293,330875.233027,0.943383,40.084257,2.880355,3.434323,0.042847,0.029193,200.425072,32.000000,218.637448,199.677145,199.117028,180.158446,32.000000,175.417828,68.526442,61.431006,96.454647,100.000000,54.906078,60.725242,60.102705,57.999812,45.633257,59.542209,35.752327
40.514449,69.716752,138.778446,171.892231,76.410590,74.959227,29.650529,14.125196,138.386868,-0.000622,69.564046,41.261962,169.473505,139.374275,167.103021,138.787115,96.427307,137.469481,-0.000691,0.001155,32.000000,-235.885458,139.076662,-0.352919,23.661361,0.690995,330848.725954,0.943888,40.231963,2.895956,3.440969,0.039270,0.027086,200.387291,32.000000,218.783533,198.971553,198.880518,180.789954,32.000000,175.062237,68.533575,61.424784,96.412670,100.000000,54.850263,60.725242,60.126268,57.999812,45.628784,59.544284,35.753060
40.872685,69.716752,138.992601,171.892231,76.479511,74.952822,29.688300,14.125053,138.374794,-0.000448,69.451233,41.293333,169.483492,139.475107,167.117148,138.757799,96.443149,137.593238,-0.000691,0.001163,32.000000,-235.881995,139.346384,-0.353041,23.651290,0.684828,330697.452521,0.941557,40.043088,2.912106,3.425406,0.040356,0.029924,200.693454,32.000000,218.422172,198.747495,201.217594,181.200810,32.000000,174.471486,68.545129,61.447336,96.431735,100.000000,54.939012,60.725242,59.898354,57.999812,45.653066,59.548198,35.875217
40.669418,69.766292,139.038847,171.895874,76.557872,74.964562,29.956198,14.121628,138.506532,-0.000573,68.819005,41.044140,169.578689,139.515237,167.138983,138.887854,96.339822,137.478156,-0.000691,0.001166,32.000000,-235.884928,139.328438,-0.353001,23.635581,0.684828,330697.452521,0.941557,40.043088,2.912106,3.425406,0.041736,0.027289,201.397256,32.000000,217.688971,199.156999,204.114489,180.579490,32.000000,175.370836,68.550294,61.416493,96.392380,100.000000,54.959246,60.725242,59.985093,57.999812,45.864097,59.551601,35.871035
40.576086,69.496851,138.979676,171.847394,76.554257,74.979837,29.708826,14.124054,138.522850,-0.000600,68.944957,40.985814,169.544322,139.571984,167.088822,138.905926,96.365683,137.525473,-0.000690,0.001173,32.000000,-235.882994,139.377528,-0.353061,23.626480,0.680325,330462.653800,0.931461,39.610013,2.955619,3.400623,0.051643,0.035801,201.309412,32.000000,217.770515,199.661492,202.641183,180.088631,32.000000,175.461127,68.538567,61.410116,96.396512,100.000000,54.966632,60.725242,60.017547,57.999812,44.688961,59.554325,35.856435
40.482189,69.350438,138.977964,171.779579,76.552180,74.996361,29.662563,14.122342,138.484364,-0.000277,69.097613,40.932284,169.506152,139.562768,167.068111,138.930942,96.430488,137.327382,-0.000689,0.001214,32.000000,-235.883231,139.315773,-0.353422,23.608096,0.684342,330809.947353,0.928326,39.904924,3.003752,3.418757,0.036907,0.024712,200.562192,32.000000,218.227347,199.781417,200.541130,179.987471,32.000000,175.576356,68.524677,61.420003,96.393314,100.000000,54.939835,60.725242,60.075368,57.999812,44.045349,59.548100,35.778959
40.446184,69.401627,138.944618,171.748193,76.555134,75.006545,29.689692,14.127479,138.397813,-0.000507,69.139037,40.822091,169.457484,139.497435,167.076118,138.808467,96.430257,137.230494,-0.000688,0.001226,32.000000,-235.879241,139.277673,-0.353398,23.581738,0.685502,330633.816931,0.937948,39.748464,3.000589,3.425162,0.048287,0.033914,200.320763,32.000000,218.547760,199.484091,198.886520,180.379240,32.000000,175.448001,68.531920,61.452040,96.399120,100.000000,54.969221,60.725242,60.087051,57.999812,44.035325,59.552476,35.855188
40.368613,69.401627,138.883555,171.748193,76.546804,75.014185,29.670111,14.123341,138.405933,-0.000565,69.247118,40.852551,169.450835,139.539461,167.080289,138.715505,96.459651,137.367396,-0.000688,0.001244,32.000000,-235.889117,139.154266,-0.353100,23.623044,0.687413,330523.864108,0.941622,39.715917,2.840723,3.433064,0.045490,0.023781,200.327665,32.000000,218.658716,198.872471,199.365279,180.797999,32.000000,174.720606,68.549444,61.453365,96.397934,100.000000,54.904347,60.725242,60.143458,57.999812,44.248134,59.547313,35.888056
40.392897,69.451165,138.950169,171.740627,76.542720,75.017991,29.710593,14.124054,138.344867,-0.000410,69.247118,40.965347,169.450835,139.511464,167.080289,138.794448,96.459651,137.504742,-0.000687,0.001263,32.000000,-235.887747,139.224485,-0.353204,23.639147,0.688791,330635.189411,0.941900,39.810823,2.794422,3.435296,0.041469,0.026580,200.327665,32.000000,218.658716,198.872471,199.365279,180.797999,32.000000,174.720606,68.549444,61.453365,96.397934,100.000000,54.928804,60.725242,60.140216,57.999812,44.457115,59.552909,35.876244
40.423013,69.540335,138.854987,171.744270,76.541704,75.030669,29.624540,14.123912,138.366788,-0.000259,69.123588,40.806178,169.446893,139.449986,167.092034,138.807507,96.387825,137.438650,-0.000686,0.001250,32.000000,-235.889693,139.221732,-0.353206,23.611767,0.688632,330670.510906,0.944556,39.905110,2.830770,3.440385,0.042141,0.032514,201.131346,32.000000,217.757735,198.740554,203.297144,181.067301,32.000000,174.752624,68.554193,61.420426,96.400950,100.000000,54.891724,60.725242,60.140256,57.999812,44.833073,59.544294,35.679546
40.378475,69.497676,138.804133,171.742309,76.541366,75.044635,29.654817,14.126908,138.240342,-0.000563,69.288650,40.671103,169.507336,139.394094,167.012860,138.715650,96.426941,137.278732,-0.000686,0.001283,32.000000,-235.877353,139.173170,-0.353545,23.645153,0.688172,330723.296132,0.942821,39.925116,2.896677,3.439965,0.030967,0.025000,201.299003,32.000000,217.601275,199.239739,203.995779,180.343458,32.000000,175.225584,68.542625,61.410855,96.411902,100.000000,54.934443,60.725242,60.154425,57.999812,44.825979,59.548090,35.811974
40.311408,69.497676,138.763492,171.742309,76.545388,75.053513,29.588202,14.128193,138.292456,-0.000564,69.451403,40.691880,169.478931,139.380697,166.957460,138.681894,96.399457,137.124285,-0.000686,0.001304,32.000000,-235.880495,139.067749,-0.353434,23.659053,0.688379,330947.112785,0.945167,39.977681,2.936794,3.435048,0.054289,0.035103,201.229401,32.000000,217.686150,199.754096,202.148557,179.903176,32.000000,175.432774,68.524663,61.388547,96.402119,100.000000,54.856269,60.725242,60.209155,57.999812,44.633188,59.565969,35.720705
40.378942,69.556848,138.777936,171.742589,76.572563,75.061107,29.550651,14.128621,138.250390,-0.000422,69.493019,40.827293,169.387354,139.322400,166.929540,138.688352,96.422768,137.123897,-0.000687,0.001305,32.000000,-235.874821,139.022003,-0.353095,23.681948,0.687950,330935.138054,0.945396,39.989164,2.820907,3.437577,0.027153,0.026334,200.470858,32.000000,218.197760,199.853182,200.154646,179.987112,32.000000,175.622322,68.510658,61.400834,96.381165,100.000000,54.876053,60.725242,60.208368,57.999812,44.882713,59.540881,35.907205
40.291462,69.609415,138.650088,171.749034,76.564535,75.062428,29.669808,14.125196,138.177995,-0.000806,69.477769,40.704639,169.345532,139.302499,166.998620,138.589259,96.415530,137.370067,-0.000686,0.001324,32.000000,-235.880869,138.950704,-0.353105,23.689318,0.688528,331046.168044,0.949323,40.070782,2.774184,3.442288,0.061795,0.027659,200.237228,32.000000,218.597149,199.244646,198.706441,180.277611,32.000000,175.326990,68.550897,61.426325,96.399281,100.000000,54.813813,60.725242,60.236948,57.999812,45.104165,59.547264,35.790258
40.272832,69.636386,138.620408,171.759963,76.512873,75.067483,29.630984,14.123055,138.090703,-0.000851,69.622045,40.635574,169.401014,139.209170,166.978376,138.527631,96.440058,137.151632,-0.000686,0.001320,32.000000,-235.881370,138.932247,-0.353104,23.700647,0.687019,331068.061504,0.949059,40.047769,2.750687,3.436889,0.045846,0.035570,200.315822,32.000000,218.522160,198.985963,199.562095,180.689540,32.000000,174.565892,68.573692,61.445541,96.401679,100.000000,54.847913,60.725242,60.256692,57.999812,45.098137,59.551148,35.680500
40.283147,69.636386,138.578250,171.759963,76.452791,75.068719,29.661306,14.120487,138.053813,-0.000717,69.688736,40.765067,169.374786,139.173324,167.025710,138.610626,96.462102,137.121150,-0.000686,0.001318,32.000000,-235.890168,138.861642,-0.353304,23.705866,0.687767,331182.816345,0.947578,40.206813,2.876174,3.441178,0.030915,0.020064,200.733324,32.000000,217.863535,198.758547,202.034008,180.982349,32.000000,174.451996,68.592245,61.450839,96.401996,100.000000,54.784632,60.725242,60.262696,57.999812,45.209521,59.544343,35.637507
40.310389,69.738770,138.500169,171.769491,76.475627,75.066115,29.679753,14.130191,138.007785,-0.000665,69.662333,40.774122,169.408528,139.083684,166.998620,138.434698,96.425466,136.965980,-0.000687,0.001340,32.000000,-235.879644,138.833982,-0.353064,23.697238,0.687707,331203.743904,0.949414,40.256483,2.746727,3.442033,0.029993,0.026435,201.086658,32.000000,217.636095,198.768495,203.380243,181.010898,32.000000,174.713317,68.594540,61.413749,96.394328,100.000000,54.789388,60.725242,60.277092,57.999812,45.649071,59.548906,35.717551
40.266895,69.817210,138.499153,171.789667,76.464630,75.066138,29.716158,14.124625,137.878497,-0.000881,69.780805,40.753124,169.388225,139.031627,166.955832,138.325152,96.397471,136.970046,-0.000686,0.001382,32.000000,-235.880784,138.810143,-0.353202,23.702378,0.687228,331172.775861,0.948199,40.243915,2.710032,3.440105,0.036962,0.026677,201.217119,32.000000,217.439260,199.430052,203.660649,180.157462,32.000000,174.994186,68.577720,61.393429,96.402548,100.000000,54.744726,60.725242,60.298156,57.999812,45.985693,59.554758,35.635453
40.320976,69.845283,138.483020,171.801717,76.464490,75.062324,29.691965,14.129763,137.924494,-0.000884,69.988289,41.010527,169.407944,138.995330,166.878791,138.525538,96.399676,136.963430,-0.000687,0.001382,32.000000,-235.878597,138.763722,-0.353133,23.721366,0.686878,331293.376492,0.947123,40.313115,2.672049,3.435843,0.037565,0.035180,200.950147,32.000000,217.709534,199.714065,201.849276,179.920726,32.000000,175.471896,68.560222,61.382070,96.352433,100.000000,54.787026,60.725242,60.299797,57.999812,45.982872,59.552368,35.710434
40.579532,69.845283,138.503528,171.801717,76.478388,75.045829,29.682251,14.122485,138.024757,-0.000578,69.695556,41.056529,169.411652,139.056403,166.906060,138.409064,96.386274,136.927912,-0.000686,0.001388,32.000000,-235.884728,138.899371,-0.353103,23.727791,0.687555,331430.313338,0.947232,40.444542,2.702000,3.439529,0.033325,0.021389,200.392009,32.000000,218.353818,199.637421,199.955249,180.063753,32.000000,175.890109,68.587633,61.382047,96.388532,100.000000,54.739232,60.725242,60.184395,57.999812,46.102259,59.547057,35.758123
40.517594,69.930055,138.647783,171.813486,76.460170,75.039150,29.653781,14.127194,138.093698,-0.000820,69.507619,40.910009,169.359721,139.108255,166.941826,138.480269,96.377867,136.994489,-0.000687,0.001410,32.000000,-235.880510,138.909791,-0.352965,23.676047,0.686091,331408.769033,0.946659,40.406737,2.696611,3.434516,0.033977,0.023049,200.097169,32.000000,218.537403,199.241891,198.411623,180.443783,32.000000,174.951546,68.619088,61.410840,96.398234,100.000000,54.778508,60.725242,60.198488,57.999812,46.468459,59.546359,35.729289
40.480309,69.786109,138.544061,171.782941,76.474155,75.035380,29.652832,14.122199,137.994890,-0.000846,69.552903,40.879836,169.322503,139.052365,166.961697,138.519930,96.357281,136.792626,-0.000687,0.001406,32.000000,-235.886980,138.797601,-0.352640,23.702588,0.681772,331219.523526,0.940310,40.092722,2.692924,3.413138,0.045947,0.029624,200.208696,32.000000,218.570447,198.835610,199.888082,180.789655,32.000000,174.381298,68.622064,61.381981,96.375229,100.000000,54.750141,60.725242,60.238295,57.999812,45.842243,59.547952,35.872356
40.461210,69.741797,138.616737,171.739226,76.538275,75.030625,29.647881,14.127622,137.982661,-0.000560,69.508014,40.894031,169.320603,139.098733,166.970632,138.439789,96.350085,136.984959,-0.000687,0.001397,32.000000,-235.877295,138.834350,-0.352761,23.660207,0.684911,331315.083204,0.942858,40.252575,2.733362,3.421915,0.037349,0.030879,200.783876,32.000000,217.930906,198.543013,201.998158,181.055680,32.000000,174.737966,68.625348,61.365171,96.360788,100.000000,54.751550,60.725242,60.264215,57.999812,45.838942,59.545857,35.676832
40.391754,69.741797,138.531159,171.739226,76.569165,75.025525,29.620505,14.124911,138.016070,-0.000773,69.503716,40.842101,169.358843,139.040069,166.979074,138.437404,96.281503,136.908463,-0.000687,0.001405,32.000000,-235.886891,138.851218,-0.352799,23.636131,0.684025,331207.132168,0.943447,40.153870,2.656795,3.422505,0.048531,0.024209,201.092536,32.000000,217.636238,198.879633,203.207700,180.920706,32.000000,174.679340,68.602316,61.363739,96.346932,100.000000,54.738291,60.725242,60.294418,57.999812,45.642747,59.545139,35.692679
40.355095,69.736293,138.576682,171.728578,76.538352,75.017902,29.608710,14.130476,137.958058,-0.000802,69.631471,40.798610,169.360961,139.105665,166.930361,138.430746,96.307215,136.775437,-0.000688,0.001439,32.000000,-235.878375,138.836715,-0.352972,23.631961,0.685736,331166.542419,0.943921,40.132744,2.756559,3.425917,0.042983,0.025735,201.253931,32.000000,217.499743,199.458150,203.409080,180.076094,32.000000,175.312122,68.611743,61.363605,96.370635,100.000000,54.720165,60.725242,60.295256,57.999812,45.614829,59.541697,35.756509
40.352025,69.761613,138.477213,171.721852,76.561754,75.009107,29.650664,14.123341,137.898133,-0.000673,69.794466,40.754602,169.396630,139.038662,166.892490,138.466474,96.270771,137.001573,-0.000687,0.001427,32.000000,-235.883216,138.739842,-0.352964,23.633194,0.687128,331274.856298,0.946467,40.217139,2.788337,3.429689,0.040943,0.024857,200.796515,32.000000,217.967999,199.530515,201.396867,179.955273,32.000000,175.702270,68.588339,61.368925,96.348676,100.000000,54.713955,60.725242,60.328139,57.999812,45.720725,59.538255,35.712562
40.272136,69.802622,138.506936,171.720732,76.587364,75.004039,29.754835,14.121343,137.871129,-0.000381,69.850081,40.710370,169.344622,139.012195,166.896407,138.338331,96.282018,136.978191,-0.000687,0.001433,32.000000,-235.888984,138.757913,-0.352970,23.584833,0.687943,331217.775973,0.947656,40.256221,2.698582,3.433933,0.040217,0.025599,200.230422,32.000000,218.366981,199.511250,199.444548,179.972935,32.000000,175.434257,68.576900,61.356549,96.327725,100.000000,54.687901,60.725242,60.366674,57.999812,45.717046,59.553027,35.710140
40.282360,69.802622,138.409991,171.720732,76.554548,74.996424,29.681704,14.125339,137.900621,-0.000560,69.987217,40.747503,169.265280,138.944742,166.889364,138.359765,96.281530,136.703045,-0.000685,0.001433,32.000000,-235.881218,138.766477,-0.352938,23.580480,0.687504,331257.692897,0.946338,40.285276,2.843865,3.431729,0.047235,0.028544,200.126008,32.000000,218.561036,199.018623,198.376895,180.445736,32.000000,174.901961,68.601904,61.352004,96.326834,100.000000,54.676670,60.725242,60.386588,57.999812,45.891885,59.547913,35.706766
40.253338,69.857393,138.399367,171.726616,76.514852,74.985338,29.665943,14.123198,137.839643,-0.000585,69.888259,40.746499,169.324826,138.909160,166.943468,138.237184,96.289519,136.632343,-0.000685,0.001408,32.000000,-235.883031,138.689447,-0.352830,23.542793,0.690333,331300.254454,0.945054,40.423568,2.821370,3.439275,0.031200,0.029419,200.305640,32.000000,218.562386,198.623177,199.944389,180.859129,32.000000,174.813615,68.625900,61.381239,96.317518,100.000000,54.660278,60.725242,60.416404,57.999812,46.126982,59.557541,35.654014
40.297940,69.948771,138.265708,171.740067,76.481564,74.977820,29.615402,14.122199,137.719171,-0.000155,69.942132,40.705541,169.332595,138.765099,166.909018,138.148828,96.181152,136.910323,-0.000686,0.001425,32.000000,-235.885505,138.670500,-0.353223,23.507361,0.689824,331258.652204,0.947029,40.411109,2.689396,3.435995,0.039824,0.028995,200.830666,32.000000,217.764809,198.515927,201.924858,181.062813,32.000000,174.479536,68.618353,61.365661,96.312983,100.000000,54.613183,60.725242,60.404695,57.999812,46.521620,59.551286,35.724594
40.436616,69.993634,138.340761,171.759683,76.484488,74.970253,29.669864,14.123484,137.737780,-0.000405,70.068398,40.843435,169.383921,138.910424,166.896940,138.221008,96.184951,136.949316,-0.000687,0.001444,32.000000,-235.883073,138.592979,-0.353570,23.531411,0.691338,331265.359705,0.948246,40.501249,2.647338,3.438208,0.033217,0.023217,201.091122,32.000000,217.536503,198.889228,203.582830,180.752711,32.000000,174.854204,68.625290,61.316898,96.319600,100.000000,54.641533,60.725242,60.411322,57.999812,46.520830,59.545238,35.734572
40.393549,69.993634,138.296304,171.759683,76.489879,74.962629,29.625250,14.125624,137.783721,-0.000592,69.989349,40.847687,169.347394,138.866890,166.892084,138.233579,96.234513,136.925501,-0.000686,0.001467,32.000000,-235.884538,138.635909,-0.353582,23.534768,0.691203,331449.602542,0.948851,40.538278,2.889583,3.431086,0.043113,0.018935,201.144385,32.000000,217.569555,199.244487,203.325873,180.240182,32.000000,175.373164,68.599109,61.356311,96.332136,100.000000,54.612177,60.725242,60.385587,57.999812,46.715336,59.545552,35.670522
40.352204,70.037672,138.361379,171.775375,76.455565,74.956316,29.767936,14.126766,137.679283,-0.000599,70.060609,40.765823,169.373348,138.944048,166.875122,138.251182,96.244553,136.840125,-0.000685,0.001459,32.000000,-235.882249,138.594793,-0.353550,23.538151,0.688619,331381.893889,0.943642,40.414452,2.904547,3.421176,0.058621,0.028438,200.601646,32.000000,217.978433,199.425842,200.922066,180.012942,32.000000,175.514837,68.607683,61.363702,96.340567,100.000000,54.617293,60.725242,60.399090,57.999812,46.906716,59.548424,35.676245
40.317187,69.999965,138.307317,171.766688,76.426917,74.949932,29.754846,14.127907,137.689413,-0.000595,70.083621,40.736264,169.299286,138.819093,166.882718,138.181917,96.197406,136.551351,-0.000684,0.001460,32.000000,-235.876354,138.710146,-0.353786,23.521707,0.688945,331301.276908,0.946044,40.466793,2.843525,3.423723,0.040714,0.032128,200.249535,32.000000,218.371963,199.544589,199.093202,179.982152,32.000000,175.593993,68.602412,61.341196,96.339300,100.000000,54.605050,60.725242,60.439784,57.999812,46.743538,59.550952,35.749319
40.307855,70.016204,138.258313,171.759122,76.424959,74.942573,29.673818,14.125624,137.722106,-0.000889,70.091970,40.708641,169.275293,138.801149,166.903517,138.135955,96.180609,136.412272,-0.000684,0.001453,32.000000,-235.883719,138.552046,-0.353933,23.534086,0.689787,331321.533634,0.942560,40.561118,2.792391,3.428843,0.039449,0.029315,200.093125,32.000000,218.483121,198.833086,198.379595,180.496069,32.000000,174.961831,68.598937,61.359910,96.297145,100.000000,54.584558,60.725242,60.475671,57.999812,46.743538,59.544716,35.672650
40.231291,70.016204,138.157143,171.759122,76.361008,74.937540,29.653040,14.126623,137.692215,-0.000872,70.020955,40.726533,169.299075,138.764629,166.898955,138.088550,96.213870,136.775176,-0.000684,0.001452,32.000000,-235.879114,138.433612,-0.353607,23.548615,0.690482,331338.180681,0.943686,40.566032,2.700406,3.430480,0.036940,0.030579,200.325210,32.000000,218.436048,198.535602,200.292056,181.029344,32.000000,174.800119,68.599683,61.338024,96.304246,100.000000,54.534570,60.725242,60.503913,57.999812,46.814228,59.548621,35.768614
40.320602,70.046755,138.278356,171.754358,76.305804,74.919653,29.683446,14.129192,137.658827,-0.000732,70.141782,40.719681,169.362427,138.721523,166.889963,138.092096,96.164875,136.709673,-0.000684,0.001483,32.000000,-235.878512,138.403549,-0.353506,23.578827,0.690021,331347.981577,0.946441,40.593635,2.650115,3.430059,0.043019,0.022910,200.854765,32.000000,217.684082,198.663843,202.190942,181.164830,32.000000,174.559932,68.610883,61.346806,96.324880,100.000000,54.535817,60.725242,60.484978,57.999812,46.947316,59.542454,35.724520
40.268549,70.102079,138.097654,171.768650,76.309533,74.892749,29.576668,14.123198,137.695654,-0.000981,70.198116,40.638478,169.416277,138.763814,166.899484,138.084147,96.100775,136.444780,-0.000684,0.001494,32.000000,-235.885653,138.457924,-0.353350,23.579063,0.690357,331323.115690,0.948967,40.686943,2.791802,3.434072,0.035881,0.032183,201.050168,32.000000,217.426615,198.956698,203.572366,180.669736,32.000000,174.903168,68.606091,61.324363,96.324778,100.000000,54.501682,60.725242,60.508611,57.999812,47.188299,59.550214,35.681527
40.206422,70.130429,138.144132,171.779579,76.297364,74.867328,29.618319,14.122342,137.550973,-0.001013,70.296956,40.772770,169.369588,138.668834,166.853034,138.033582,96.131344,136.599981,-0.000683,0.001509,32.000000,-235.885690,138.398984,-0.353352,23.605132,0.688437,331294.227832,0.945593,40.608665,2.809244,3.429472,0.050085,0.020623,201.168878,32.000000,217.642061,199.303307,202.871757,180.290816,32.000000,175.584150,68.596840,61.324675,96.309059,100.000000,54.484199,60.725242,60.511389,57.999812,47.189874,59.548936,35.732518
40.252144,70.130429,138.057584,171.779579,76.272135,74.846955,29.726638,14.125053,137.584738,-0.000707,70.380309,40.745756,169.372277,138.684922,166.802270,138.035479,96.147192,136.547681,-0.000683,0.001492,32.000000,-235.875766,138.393374,-0.353057,23.618245,0.688359,331340.898499,0.950102,40.727395,2.745634,3.429417,0.052539,0.028185,200.534319,32.000000,218.012771,199.545208,200.718683,179.941445,32.000000,175.577577,68.595266,61.346146,96.324907,100.000000,54.471604,60.725242,60.541242,57.999812,47.314861,59.544166,35.741468
40.269633,70.194286,138.081238,171.787425,76.266106,74.830434,29.554192,14.123626,137.508293,-0.000814,70.498268,40.658886,169.309144,138.564249,166.861950,137.876125,96.102686,136.518013,-0.000683,0.001465,32.000000,-235.887684,138.347568,-0.353182,23.616436,0.688592,331246.779346,0.950075,40.831505,2.789912,3.435872,0.042544,0.026282,200.087835,32.000000,218.334536,199.519587,198.900999,180.014271,32.000000,175.371612,68.610909,61.343059,96.346008,100.000000,54.476627,60.725242,60.555183,57.999812,47.594523,59.536111,35.726795
