OSU 80 Ton Compressor Load Stand
40.223388,70.244381,137.948753,171.792749,76.254683,74.813906,29.440486,14.121343,137.497511,-0.000975,70.490658,40.725314,169.312284,138.629664,166.841174,137.945553,96.140731,136.373057,-0.000684,0.001437,32.000000,-235.887836,138.198115,-0.353242,23.620553,0.686944,331110.312845,0.945206,40.775741,2.748850,3.429819,0.051450,0.036895,200.073169,32.000000,218.631973,198.682751,198.352220,180.684028,32.000000,174.930888,68.609008,61.354138,96.341388,100.000000,54.416685,60.725242,60.577389,57.999812,47.815077,59.551975,35.726428
40.342451,70.324204,138.054918,171.807321,76.264292,74.797430,29.857656,14.125339,137.436622,-0.000827,70.361825,40.819300,169.355018,138.502342,166.884403,137.953949,96.154083,136.319266,-0.000683,0.001444,32.000000,-235.886791,138.332475,-0.353166,23.614967,0.686767,331150.040745,0.950214,40.818281,2.779048,3.428917,0.030300,0.018504,200.309798,32.000000,218.266472,198.456283,200.508797,180.983028,32.000000,174.607381,68.645016,61.371594,96.344275,100.000000,54.448582,60.725242,60.591434,57.999812,47.818848,59.548886,35.717697
40.353402,70.324204,137.957816,171.807321,76.312495,74.778413,29.639971,14.128193,137.413653,-0.000377,70.301102,40.746783,169.373695,138.582845,166.912853,137.911006,96.118089,136.499889,-0.000684,0.001405,32.000000,-235.883445,138.310529,-0.352839,23.563983,0.686773,331093.971633,0.954959,40.924759,2.671066,3.429566,0.041537,0.032146,200.791677,32.000000,217.602279,198.636528,202.462024,180.800788,32.000000,174.376174,68.649632,61.355288,96.355373,100.000000,54.400944,60.725242,60.547943,57.999812,48.170099,59.549968,35.716157
40.422673,70.299156,137.989506,171.810964,76.316375,74.768275,29.685753,14.126195,137.477520,-0.000661,70.318599,40.933700,169.354546,138.596670,166.886172,137.896948,96.098961,136.527275,-0.000683,0.001404,32.000000,-235.883148,138.298741,-0.353096,23.552732,0.685474,331016.088852,0.938617,40.859518,2.631748,3.422076,0.039054,0.025774,201.002924,32.000000,217.457777,198.816817,203.523003,180.535595,32.000000,175.262219,68.598356,61.337524,96.308072,100.000000,54.439386,60.725242,60.574030,57.999812,48.066194,59.549654,35.708967
40.440833,70.268328,138.044929,171.801156,76.330239,74.763301,29.712338,14.123341,137.469600,-0.000739,70.177464,40.779779,169.382840,138.546509,166.862211,137.922289,96.104747,136.628895,-0.000682,0.001408,32.000000,-235.886494,138.338472,-0.353448,23.546045,0.686209,330978.105750,0.944996,40.846193,2.754905,3.418741,0.044130,0.033674,201.017902,32.000000,217.570341,199.315262,202.319741,180.145792,32.000000,175.543742,68.616603,61.355511,96.329554,100.000000,54.416732,60.725242,60.529894,57.999812,47.936928,59.552191,35.709920
40.381105,70.197864,138.046922,171.779018,76.354743,74.760792,29.660910,14.126195,137.526225,-0.000295,70.179161,40.795791,169.372917,138.678397,166.861606,137.938018,96.146655,136.405660,-0.000683,0.001408,32.000000,-235.880198,138.326152,-0.353250,23.498445,0.685436,330900.820485,0.941626,40.736914,2.787241,3.413666,0.038752,0.024955,200.286450,32.000000,218.021022,199.540544,200.102259,179.735892,32.000000,175.619876,68.613437,61.363636,96.304648,100.000000,54.445853,60.725242,60.527032,57.999812,47.941069,59.547244,35.748145
40.317966,70.197864,138.044431,171.779018,76.342991,74.757583,29.629216,14.128621,137.498905,-0.000371,70.298922,40.732592,169.319787,138.550484,166.855800,137.939303,96.115555,136.356339,-0.000684,0.001408,32.000000,-235.878755,138.372794,-0.353281,23.463171,0.685473,330832.835446,0.940200,40.684023,2.830448,3.413504,0.054340,0.027856,199.995795,32.000000,218.336233,199.386457,198.541422,180.180248,32.000000,175.605774,68.613631,61.370121,96.318628,100.000000,54.399470,60.725242,60.603246,57.999812,47.638472,59.541658,35.743082
40.275892,70.134558,137.987951,171.746792,76.412366,74.755113,29.634890,14.125624,137.461586,-0.000701,70.186472,40.767118,169.299795,138.537048,166.888088,137.821244,96.124013,136.490628,-0.000683,0.001409,32.000000,-235.885358,138.320360,-0.352925,23.461230,0.687668,330725.099398,0.943131,40.686153,2.680877,3.418602,0.041050,0.032366,199.964638,32.000000,218.567577,198.659296,198.521433,180.868924,32.000000,174.862037,68.619189,61.356023,96.294885,100.000000,54.416761,60.725242,60.615333,57.999812,47.366269,59.552437,35.703464
40.305050,70.181624,138.025128,171.734743,76.403905,74.752874,29.751758,14.128621,137.450364,-0.000725,70.096551,40.742663,169.247528,138.521937,166.859601,137.930829,96.145238,136.384090,-0.000682,0.001397,32.000000,-235.879083,138.221546,-0.353094,23.485200,0.689668,330786.588568,0.945680,40.762983,2.688172,3.423894,0.047186,0.024510,200.282277,32.000000,218.108230,198.457096,200.680179,180.938132,32.000000,174.364092,68.615780,61.349649,96.262174,100.000000,54.376422,60.725242,60.631808,57.999812,47.572750,59.546152,35.721292
40.578065,70.205296,138.019318,171.732221,76.423542,74.750418,29.551889,14.126623,137.574540,-0.000552,70.038979,41.094292,169.353474,138.590899,166.872014,137.872440,96.073699,136.270925,-0.000682,0.001353,32.000000,-235.881900,138.313201,-0.353407,23.603663,0.690031,330727.009518,0.946382,40.750924,2.744513,3.426068,0.032620,0.026250,200.834662,32.000000,217.514482,198.609653,202.715406,181.104967,32.000000,174.482628,68.613786,61.355185,96.284420,100.000000,54.380389,60.725242,60.637742,57.999812,47.575553,59.551896,35.694880
40.712757,70.205296,138.158230,171.732221,76.435307,74.752712,29.718477,14.126480,137.579300,-0.000975,69.575543,41.069621,169.328403,138.732514,166.896964,138.032016,96.051371,136.486587,-0.000683,0.001336,32.000000,-235.880568,138.487475,-0.353801,23.599336,0.689077,330716.221160,0.942012,40.762472,2.671885,3.424512,0.028479,0.021572,200.948901,32.000000,217.405862,198.870683,203.702688,180.310371,32.000000,175.315049,68.623239,61.329503,96.295503,100.000000,54.408989,60.725242,60.471896,57.999812,47.681400,59.549703,35.691432
40.595071,70.153274,138.155029,171.736424,76.424890,74.770482,29.643489,14.127337,137.673316,-0.000980,69.545426,41.019959,169.353629,138.766322,166.864319,138.135875,96.040884,136.704063,-0.000682,0.001331,32.000000,-235.879384,138.446400,-0.353442,23.619242,0.681309,330684.362754,0.941583,40.454511,2.688789,3.401328,0.057259,0.028872,200.902179,32.000000,217.555779,199.500946,202.126705,180.091614,32.000000,175.584950,68.630999,61.333558,96.264890,100.000000,54.451766,60.725242,60.496605,57.999812,47.458379,59.545139,35.749906
40.514700,69.884916,138.234137,171.685984,76.401426,74.780969,29.633334,14.125053,137.707969,-0.000704,69.573657,40.901208,169.343021,138.751641,166.859287,138.174499,96.122789,136.692638,-0.000683,0.001335,32.000000,-235.885437,138.519333,-0.353457,23.619897,0.679912,330658.528175,0.933020,40.291533,2.815205,3.393487,0.034952,0.021750,200.226572,32.000000,217.981515,199.645018,200.099080,179.921647,32.000000,175.727800,68.642030,61.367324,96.273133,100.000000,54.425384,60.725242,60.564893,57.999812,46.295306,59.556980,35.683288
40.416300,69.804824,138.119170,171.634704,76.373329,74.780980,29.766279,14.123198,137.551502,-0.000835,69.648080,40.827231,169.286006,138.771971,166.892204,138.059537,96.127029,136.437597,-0.000682,0.001313,32.000000,-235.886309,138.521067,-0.353299,23.635423,0.681249,330765.283809,0.938388,40.381888,2.930533,3.403246,0.031007,0.028811,199.899954,32.000000,218.428395,199.211154,198.517655,180.293709,32.000000,175.597803,68.652027,61.353512,96.276568,100.000000,54.417242,60.725242,60.590088,57.999812,46.293530,59.555368,35.759077
40.408049,69.804824,138.161325,171.634704,76.305704,74.780954,29.717167,14.130191,137.607363,-0.001023,69.725227,40.883604,169.243372,138.672279,166.843096,138.088695,96.077182,136.694348,-0.000682,0.001308,32.000000,-235.880136,138.446154,-0.353428,23.685725,0.682454,330484.920234,0.940233,40.210948,2.843124,3.411950,0.037737,0.030530,199.835508,32.000000,218.559421,198.695617,198.699607,180.829509,32.000000,174.647326,68.644395,61.340782,96.249664,100.000000,54.382231,60.725242,60.630316,57.999812,45.943102,59.550716,35.612195
40.643836,69.841430,138.139546,171.612006,76.352335,74.780910,29.673182,14.133616,137.717022,-0.000876,69.517638,41.148067,169.264347,138.789240,166.873102,138.087393,96.056019,136.602930,-0.000682,0.001286,32.000000,-235.875727,138.526753,-0.353474,23.723674,0.682941,330451.119929,0.938293,40.250328,2.715913,3.417413,0.038244,0.011011,200.260667,32.000000,217.818611,198.597860,201.122951,180.896084,32.000000,174.177059,68.653233,61.333347,96.246615,100.000000,54.376989,60.725242,60.608336,57.999812,46.099251,59.548611,35.719678
40.600170,69.943541,138.236896,171.609764,76.443754,74.783460,29.680038,14.126338,137.628352,-0.000740,69.288637,41.137865,169.300251,138.761081,166.901629,138.137484,96.049831,136.808518,-0.000682,0.001220,32.000000,-235.880547,138.593386,-0.353330,23.662882,0.681796,330527.580314,0.940049,40.260355,2.889554,3.419154,0.034760,0.020007,200.873297,32.000000,217.487298,198.541741,202.713893,180.975114,32.000000,174.676205,68.672479,61.334735,96.235194,100.000000,54.394550,60.725242,60.561637,57.999812,46.540259,59.551148,35.723273
40.540496,69.789136,138.219207,171.578100,76.440295,74.791076,29.689273,14.119345,137.715500,-0.000970,69.309542,40.951216,169.285993,138.736471,166.880229,138.152004,96.065809,136.567275,-0.000681,0.001208,32.000000,-235.887048,138.585251,-0.353352,23.643816,0.676988,330468.281376,0.935681,40.011009,2.866660,3.398782,0.055833,0.031843,200.902511,32.000000,217.371520,198.979402,203.563915,180.367470,32.000000,175.249342,68.669883,61.327923,96.256807,100.000000,54.426652,60.725242,60.579018,57.999812,46.539387,59.555604,35.617478
40.453616,69.789136,138.283511,171.578100,76.428664,74.798685,29.639233,14.122913,137.657778,-0.000962,69.472764,40.876651,169.230386,138.697952,166.782596,138.184908,96.070977,136.757100,-0.000682,0.001200,32.000000,-235.888397,138.514908,-0.353659,23.638465,0.680010,330610.034031,0.936802,40.165981,2.971896,3.404835,0.032329,0.025129,200.840904,32.000000,217.534134,199.556165,201.845428,179.714146,32.000000,175.370837,68.680622,61.329114,96.252315,100.000000,54.401509,60.725242,60.635575,57.999812,45.866370,59.546624,35.727895
40.400344,69.725284,138.164039,171.539990,76.473221,74.806329,29.704898,14.120487,137.671206,-0.000641,69.537560,40.951546,169.240531,138.720974,166.795760,138.068886,96.076275,136.762183,-0.000682,0.001207,32.000000,-235.885086,138.483603,-0.353684,23.603611,0.681223,330502.913643,0.937736,40.083884,2.839680,3.409411,0.053031,0.024452,200.052106,32.000000,218.034403,199.483459,199.794446,179.911790,32.000000,175.816100,68.694009,61.340104,96.259625,100.000000,54.378120,60.725242,60.662064,57.999812,45.585485,59.541097,35.760691
40.411188,69.759962,138.244848,171.529342,76.523706,74.818698,29.675504,14.126052,137.682165,-0.000882,69.571349,40.854613,169.182099,138.779066,166.814552,138.113892,96.157565,136.767749,-0.000682,0.001222,32.000000,-235.879029,138.530610,-0.353371,23.579483,0.683077,330576.855005,0.941573,40.189307,2.925989,3.418323,0.035148,0.025095,199.869104,32.000000,218.399564,199.176755,197.926146,180.286379,32.000000,175.216796,68.691211,61.340215,96.258401,100.000000,54.373439,60.725242,60.673026,57.999812,45.731849,59.546762,35.639341
40.462973,69.770421,138.200232,171.525700,76.547825,74.826279,29.614658,14.123484,137.703621,-0.000938,69.431819,41.111457,169.171719,138.718098,166.791059,138.087366,96.103458,136.642749,-0.000681,0.001216,32.000000,-235.886843,138.535221,-0.353200,23.577228,0.684394,330570.368700,0.940770,40.190180,2.923140,3.419873,0.034677,0.019121,199.838509,32.000000,218.292848,198.773352,198.994963,180.626032,32.000000,174.421504,68.679225,61.329800,96.238505,100.000000,54.353470,60.725242,60.672533,57.999812,45.728145,59.552456,35.726135
40.780507,69.770421,138.293731,171.525700,76.570514,74.831346,29.677299,14.123912,137.763050,-0.000635,69.135207,41.328902,169.200680,138.753272,166.847017,138.156408,96.088468,136.815233,-0.000680,0.001178,32.000000,-235.884120,138.615760,-0.352772,23.607912,0.685427,330539.091491,0.941665,40.211679,2.844530,3.420955,0.031400,0.029040,200.394553,32.000000,217.752081,198.461620,201.238231,180.862709,32.000000,174.456652,68.679092,61.330505,96.230358,100.000000,54.379913,60.725242,60.526096,57.999812,45.769969,59.549211,35.799062
40.682342,69.794641,138.383248,171.522337,76.638017,74.847866,29.647422,14.125767,137.895002,-0.000494,68.902558,41.138593,169.224702,138.995413,166.839329,138.353674,96.109818,136.670009,-0.000680,0.001141,32.000000,-235.883904,138.757116,-0.352893,23.559997,0.684578,330629.529792,0.942427,40.159229,2.838414,3.415474,0.041807,0.027124,200.728113,32.000000,217.434799,198.556569,202.795893,180.947778,32.000000,174.594918,68.717506,61.314336,96.248085,100.000000,54.427015,60.725242,60.536203,57.999812,45.871735,59.536298,35.880646
40.559006,69.625102,138.375109,171.490113,76.681795,74.868600,29.658908,14.126480,137.856000,-0.000667,68.988250,41.065073,169.218071,138.912442,166.800902,138.268661,96.109297,136.985124,-0.000680,0.001149,32.000000,-235.881551,138.667602,-0.353243,23.591259,0.679140,330510.583028,0.932667,39.774838,2.936492,3.391172,0.039495,0.032607,200.993033,32.000000,217.253746,199.207127,203.242043,179.974835,32.000000,174.902269,68.690998,61.323230,96.257628,100.000000,54.402336,60.725242,60.624712,57.999812,45.132286,59.547067,35.770302
40.508394,69.508960,138.338131,171.445279,76.718262,74.883865,29.671973,14.124911,137.875350,-0.000555,69.229442,40.983746,169.222291,138.931753,166.776346,138.279315,96.118045,136.850676,-0.000681,0.001127,32.000000,-235.883285,138.651675,-0.352828,23.625641,0.682618,330625.828737,0.936279,39.917644,2.845191,3.401556,0.058274,0.022552,200.628327,32.000000,217.465847,199.354104,201.407860,180.018892,32.000000,175.531561,68.677831,61.319171,96.229343,100.000000,54.425064,60.725242,60.649178,57.999812,45.126501,59.556754,35.721512
40.509393,69.508960,138.314729,171.445279,76.763622,74.901370,29.695217,14.121058,137.801873,-0.000160,69.257267,40.990939,169.101081,138.925453,166.722095,138.272854,96.154055,136.739900,-0.000682,0.001107,32.000000,-235.890744,138.641132,-0.352714,23.625720,0.683523,330624.480153,0.938843,39.897412,2.997427,3.411699,0.043748,0.027538,200.079004,32.000000,218.032459,199.514832,199.336470,179.984702,32.000000,175.441997,68.671553,61.306548,96.238387,100.000000,54.370195,60.725242,60.659094,57.999812,44.615133,59.547873,35.745283
40.534184,69.576113,138.306998,171.424823,76.784003,74.916578,29.716637,14.130048,137.789616,-0.000552,69.206913,40.978813,169.112797,138.976856,166.773849,138.201170,96.209157,136.947718,-0.000681,0.001109,32.000000,-235.874869,138.671823,-0.352922,23.657112,0.683112,330594.201131,0.939616,39.842642,2.923979,3.415049,0.041057,0.034526,199.783284,32.000000,218.211146,198.974968,198.211280,180.139357,32.000000,174.743085,68.677133,61.343202,96.235129,100.000000,54.412901,60.725242,60.691028,57.999812,44.899536,59.552043,35.758343
40.459230,69.592351,138.320755,171.420060,76.805410,74.929273,29.410324,14.124625,137.810670,-0.000707,69.280543,40.883887,169.136838,138.882040,166.776644,138.266317,96.168721,136.918462,-0.000681,0.001102,32.000000,-235.881604,138.598200,-0.353297,23.684545,0.683153,330619.529054,0.939075,39.841429,2.834626,3.414387,0.038910,0.028781,199.883497,32.000000,218.250598,198.538820,199.508201,180.771536,32.000000,174.471409,68.712240,61.358076,96.242589,100.000000,54.361224,60.725242,60.696531,57.999812,44.963514,59.558761,35.685709
40.317009,69.628955,138.293534,171.413895,76.794484,74.943230,29.730322,14.122485,137.706708,-0.000553,69.359873,40.795329,169.078871,138.744994,166.755906,138.134934,96.127415,136.735451,-0.000680,0.001073,32.000000,-235.889153,138.583496,-0.353519,23.647907,0.682083,330663.041083,0.938124,39.878515,2.879572,3.412108,0.035099,0.024570,200.432497,32.000000,217.501323,198.358254,201.513679,180.887834,32.000000,174.366171,68.666747,61.343625,96.206108,100.000000,54.363307,60.725242,60.746521,57.999812,44.957223,59.549044,35.688057
40.238001,69.628955,138.171756,171.413895,76.799265,74.952168,29.788645,14.122056,137.645318,-0.000410,69.584342,40.808871,169.140570,138.778659,166.748982,138.133691,96.184338,136.629569,-0.000681,0.001063,32.000000,-235.885484,138.469835,-0.353166,23.625851,0.682664,330829.664518,0.949972,39.985703,2.905930,3.418769,0.038603,0.033069,200.777410,32.000000,217.282720,198.586619,202.946538,180.724235,32.000000,174.513980,68.691050,61.325379,96.207488,100.000000,54.293684,60.725242,60.814360,57.999812,45.110276,59.551719,35.648439
40.396839,69.716476,138.245244,171.416137,76.828777,74.959859,29.678111,14.120915,137.678171,-0.000772,69.609231,40.950674,169.125029,138.736573,166.724425,138.122934,96.157924,136.576027,-0.000680,0.001067,32.000000,-235.888100,138.501489,-0.353326,23.576756,0.686047,331055.793980,0.943551,40.195239,2.859123,3.430154,0.034739,0.019363,200.869149,32.000000,217.142066,199.132459,203.325165,179.998117,32.000000,174.947913,68.679130,61.365760,96.228168,100.000000,54.286745,60.725242,60.774262,57.999812,45.485091,59.538265,35.760397
40.457128,69.829870,138.192492,171.439114,76.850970,74.970085,29.742858,14.126195,137.645534,-0.000779,69.657115,40.884157,169.093122,138.710533,166.654291,138.049333,96.168453,136.499524,-0.000680,0.001092,32.000000,-235.882329,138.545111,-0.353475,23.552759,0.687520,331055.663553,0.943794,40.291512,2.751182,3.433862,0.037214,0.031445,200.497676,32.000000,217.525048,199.335948,201.090054,179.880456,32.000000,175.379190,68.651461,61.344976,96.215753,100.000000,54.286545,60.725242,60.741497,57.999812,45.973167,59.555761,35.713735
40.347496,69.838127,138.238844,171.448641,76.882253,74.984225,29.777206,14.134186,137.614954,-0.000497,69.823896,40.848290,169.110881,138.699112,166.677708,138.045427,96.153416,136.605786,-0.000680,0.001105,32.000000,-235.871551,138.481476,-0.353550,23.496609,0.686958,331126.221683,0.943619,40.185635,2.751786,3.422180,0.038418,0.032304,199.975889,32.000000,217.995739,199.431470,199.160632,179.721904,32.000000,175.424962,68.694944,61.358655,96.257874,100.000000,54.276881,60.725242,60.791122,57.999812,45.970542,59.543989,35.707646
40.321479,69.838127,138.086231,171.448641,76.876417,74.995715,29.670465,14.125053,137.599284,-0.000750,69.777324,40.808781,169.021040,138.693568,166.728203,138.064326,96.162271,136.525154,-0.000681,0.001089,32.000000,-235.880192,138.451132,-0.353386,23.481004,0.686774,331232.610444,0.940447,40.225774,2.704364,3.415776,0.035151,0.027566,199.769333,32.000000,218.134263,198.873198,197.989295,180.438000,32.000000,174.580391,68.695798,61.375028,96.217621,100.000000,54.234526,60.725242,60.819303,57.999812,46.003860,59.543723,35.671182
40.348856,69.894550,138.124685,171.450883,76.842509,75.002044,29.692204,14.118632,137.509509,-0.000770,69.897664,40.793101,169.086827,138.613576,166.699203,137.948871,96.127656,136.290521,-0.000683,0.001099,32.000000,-235.890711,138.378794,-0.353438,23.488374,0.690491,331382.071067,0.942288,40.367302,2.770640,3.426206,0.037586,0.030565,199.969730,32.000000,218.013386,198.482152,199.832160,180.651232,32.000000,174.435352,68.724237,61.358860,96.236138,100.000000,54.223867,60.725242,60.829125,57.999812,46.246687,59.547765,35.667441
40.356910,69.935835,138.067764,171.468536,76.800037,75.003347,29.673452,14.125767,137.522691,-0.000442,69.855459,40.903221,169.075661,138.621853,166.706700,137.974097,96.114610,136.579900,-0.000684,0.001064,32.000000,-235.884232,138.500141,-0.353535,23.493173,0.690836,331433.276395,0.946476,40.398969,2.722907,3.424632,0.038547,0.029340,200.466610,32.000000,217.523983,198.264450,201.686812,180.919734,32.000000,174.288437,68.707221,61.339177,96.215039,100.000000,54.209126,60.725242,60.829309,57.999812,46.424355,59.552702,35.732738
40.357245,70.004369,138.110295,171.494316,76.777256,75.002040,29.619863,14.127479,137.579155,-0.000540,69.885916,40.804060,169.131081,138.599096,166.735354,137.870852,96.104509,136.564145,-0.000684,0.001057,32.000000,-235.879569,138.255810,-0.353290,23.543134,0.690498,331545.819358,0.945303,40.422068,2.644296,3.423261,0.039048,0.024950,200.751219,32.000000,217.091636,198.770398,203.178016,180.501668,32.000000,174.354664,68.722862,61.342379,96.243984,100.000000,54.191549,60.725242,60.839441,57.999812,46.423364,59.548641,35.751740
40.318329,70.004369,138.073874,171.494316,76.743379,75.000749,29.724575,14.129049,137.480211,-0.000697,70.075263,40.822686,169.117639,138.553033,166.684485,137.931583,96.074932,136.294736,-0.000684,0.001037,32.000000,-235.878655,138.359680,-0.353334,23.578539,0.690078,331608.194861,0.945808,40.453556,2.796967,3.421168,0.027259,0.024196,200.954523,32.000000,217.137964,199.190661,203.047865,180.071746,32.000000,175.241765,68.708711,61.360385,96.242584,100.000000,54.195823,60.725242,60.867055,57.999812,46.720712,59.554305,35.627015
40.356009,70.018406,138.117576,171.506365,76.730633,74.999758,29.581750,14.122342,137.520737,-0.000569,70.198318,40.862923,169.092288,138.570795,166.604846,137.876797,96.100167,136.556070,-0.000683,0.001040,32.000000,-235.890607,138.248062,-0.352910,23.621681,0.688891,331681.620785,0.947649,40.521681,2.799471,3.422193,0.033542,0.026272,200.322857,32.000000,217.605168,199.273065,200.760441,179.915728,32.000000,175.344553,68.669234,61.340265,96.224749,100.000000,54.140276,60.725242,60.883339,57.999812,46.781813,59.557571,35.728702
40.359607,70.091344,138.032070,171.522897,76.740758,74.998798,29.671281,14.125481,137.467654,-0.000132,70.155260,40.834875,169.070444,138.513415,166.648749,137.872928,96.078222,136.425352,-0.000683,0.001027,32.000000,-235.884681,138.407834,-0.352811,23.621864,0.688313,331733.991153,0.945269,40.569046,2.699054,3.424593,0.037888,0.025808,199.883192,32.000000,217.925414,199.468021,198.678553,179.886844,32.000000,175.150194,68.680627,61.376913,96.241848,100.000000,54.165671,60.725242,60.868946,57.999812,47.098858,59.555859,35.741542
40.388381,70.121621,138.040872,171.524579,76.744764,75.002439,29.721450,14.123341,137.446065,-0.000401,70.265183,40.715454,169.021717,138.545857,166.663451,137.892301,96.111566,136.526706,-0.000684,0.001024,32.000000,-235.884199,138.261298,-0.352780,23.622599,0.686650,331691.299216,0.948903,40.537221,2.799920,3.422479,0.029545,0.021350,199.817180,32.000000,218.079021,198.690776,198.025628,180.311858,32.000000,174.723981,68.679513,61.373273,96.214411,100.000000,54.119332,60.725242,60.881797,57.999812,47.100268,59.539917,35.728409
40.344618,70.121621,138.021439,171.524579,76.702889,75.006069,29.666004,14.128621,137.490733,-0.000458,70.219481,40.873913,169.029372,138.463212,166.657293,137.914531,96.106355,136.547820,-0.000683,0.001008,32.000000,-235.879739,138.246509,-0.352816,23.651159,0.686356,331783.456106,0.946102,40.605782,2.758813,3.420055,0.034111,0.031481,199.998021,32.000000,218.122809,198.315536,199.615365,180.775461,32.000000,174.286126,68.714643,61.350438,96.207992,100.000000,54.144396,60.725242,60.896069,57.999812,47.233476,59.556243,35.606032
40.306627,70.196488,138.017845,171.543073,76.665999,75.004915,29.680477,14.122199,137.388864,-0.000012,70.258987,40.735917,169.044113,138.564943,166.675813,137.782453,96.111550,136.383871,-0.000683,0.001019,32.000000,-235.883702,138.274677,-0.352621,23.578119,0.686001,331768.215672,0.943899,40.601063,2.774360,3.417836,0.027445,0.023596,200.529412,32.000000,217.314596,198.388266,201.700632,180.833518,32.000000,174.193141,68.697825,61.348564,96.190242,100.000000,54.092125,60.725242,60.928160,57.999812,47.560873,59.553371,35.655408
40.322685,70.224563,137.994209,171.549798,76.634673,74.993635,29.689880,14.128193,137.329973,-0.000135,70.332959,40.746783,169.103636,138.431953,166.688764,137.855430,96.019607,136.154798,-0.000683,0.001030,32.000000,-235.881478,138.194523,-0.352427,23.530676,0.685814,331814.397041,0.946806,40.654298,2.789754,3.421062,0.034775,0.018079,200.779128,32.000000,217.007655,198.715884,203.023626,180.377978,32.000000,174.734075,68.705155,61.342124,96.195711,100.000000,54.112039,60.725242,60.933848,57.999812,47.685832,59.550401,35.637507
40.349005,70.274108,137.935018,171.552320,76.593101,74.978383,29.778672,14.122485,137.377218,-0.000444,70.425391,40.834152,169.092863,138.341908,166.650666,137.799362,96.045944,136.217814,-0.000683,0.001013,32.000000,-235.887514,138.161894,-0.352725,23.499599,0.688646,331891.352450,0.947452,40.775414,2.705467,3.424197,0.032378,0.029263,200.780731,32.000000,217.120956,199.001130,202.408578,180.193282,32.000000,175.364230,68.709355,61.337557,96.201921,100.000000,54.048938,60.725242,60.936454,57.999812,47.689297,59.553696,35.736406
40.339392,70.274108,137.847176,171.552320,76.573122,74.963157,29.719775,14.125624,137.288833,-0.000421,70.516165,40.733819,169.067135,138.367233,166.581864,137.802827,96.088784,136.320694,-0.000682,0.001013,32.000000,-235.879457,138.095854,-0.353015,23.453074,0.689620,331985.317636,0.946669,40.783938,2.686782,3.422248,0.045921,0.022113,200.221687,32.000000,217.551328,199.337273,200.168662,179.657363,32.000000,175.405381,68.687744,61.351811,96.190016,100.000000,54.039712,60.725242,60.946421,57.999812,47.908438,59.554355,35.734425
40.311035,70.309891,137.872537,171.562688,76.601507,74.947935,29.647395,14.123198,137.376624,-0.000300,70.569197,40.704266,169.076143,138.303145,166.615951,137.744011,96.049653,136.270602,-0.000683,0.001022,32.000000,-235.884506,138.127854,-0.352760,23.438230,0.689812,331914.996544,0.943108,40.801446,2.690892,3.418548,0.027225,0.020063,199.886826,32.000000,217.864018,199.367553,198.508353,179.846931,32.000000,175.293623,68.666200,61.334689,96.177854,100.000000,54.020583,60.725242,60.959151,57.999812,48.068251,59.554581,35.508747
40.276415,70.338517,137.803929,171.560726,76.593020,74.935254,29.795771,14.127622,137.275631,-0.000697,70.614797,40.684324,169.011540,138.358138,166.637916,137.670857,96.053576,136.169082,-0.000685,0.001031,32.000000,-235.882541,138.063262,-0.352496,23.475287,0.690828,331794.307898,0.945025,40.813145,2.697736,3.417185,0.035708,0.023959,199.720029,32.000000,218.056378,198.558543,198.136154,180.558482,32.000000,174.732330,68.693938,61.343385,96.167285,100.000000,54.002701,60.725242,60.997143,57.999812,48.197352,59.548444,35.465020
40.321113,70.417515,137.819010,171.576699,76.514925,74.922512,29.783993,14.123769,137.271124,-0.000654,70.654390,40.902036,169.086095,138.245643,166.688748,137.690636,96.086648,136.061082,-0.000684,0.001054,32.000000,-235.882132,138.012419,-0.352564,23.545809,0.691750,331829.753791,0.947933,40.883450,2.712680,3.420218,0.039052,0.031881,200.049124,32.000000,217.808525,198.339419,199.979152,180.815221,32.000000,174.524260,68.710539,61.379418,96.181842,100.000000,53.967334,60.725242,61.012302,57.999812,48.202576,59.547844,35.679620
40.610891,70.417515,137.762443,171.576699,76.457929,74.904740,29.665167,14.121914,137.278422,-0.000384,70.418115,41.093644,169.079776,138.452589,166.616977,137.681446,95.934567,136.366935,-0.000684,0.001081,32.000000,-235.887265,138.164586,-0.352323,23.578277,0.690852,331811.985191,0.943984,40.954248,2.659714,3.421455,0.032232,0.015058,200.415449,32.000000,217.190597,198.311898,201.920775,180.753323,32.000000,174.253091,68.696847,61.312780,96.165825,100.000000,53.968489,60.725242,60.870419,57.999812,48.551690,59.561386,35.628923
40.630594,70.483026,137.976217,171.596874,76.492100,74.897094,29.758325,14.124340,137.454255,-0.000549,70.143593,41.123522,169.166475,138.555665,166.666158,137.735374,95.971015,136.351405,-0.000683,0.001078,32.000000,-235.888445,138.302107,-0.352179,23.584151,0.688159,331760.182162,0.943254,40.978803,2.574441,3.418036,0.033802,0.031523,200.674949,32.000000,216.976557,198.647641,203.410532,180.322224,32.000000,174.920585,68.694574,61.289104,96.195427,100.000000,53.994874,60.725242,60.863685,57.999812,48.842977,59.555250,35.616964
40.574875,70.359711,137.912639,171.581462,76.454459,74.894536,29.748741,14.126908,137.394227,-0.000719,70.125966,40.990617,169.133804,138.433931,166.631150,137.915263,96.020616,136.397885,-0.000682,0.001073,32.000000,-235.876698,138.211676,-0.351722,23.614783,0.682234,331746.577453,0.939585,40.626972,2.874276,3.392254,0.046301,0.030269,200.777501,32.000000,217.121832,199.189138,202.060870,180.003028,32.000000,175.429638,68.676859,61.323221,96.148412,100.000000,54.002339,60.725242,60.898032,57.999812,48.314891,59.545080,35.713589
40.502516,70.227315,138.027883,171.540831,76.441607,74.895779,29.690632,14.122770,137.411335,-0.000579,70.264792,40.992327,169.073989,138.502221,166.574902,137.831917,96.076569,136.113789,-0.000681,0.001092,32.000000,-235.885590,138.194321,-0.351926,23.637285,0.682682,331713.892780,0.936208,40.668631,2.830332,3.395870,0.031025,0.023527,200.065051,32.000000,217.450809,199.302206,200.039420,179.685893,32.000000,175.345804,68.670448,61.322623,96.168541,100.000000,54.001962,60.725242,60.926101,57.999812,48.320442,59.552535,35.720779
40.495607,70.227315,137.923984,171.540831,76.451949,74.894474,29.615520,14.124482,137.406674,-0.000450,70.188107,40.965450,169.028815,138.414703,166.661969,137.841126,96.074491,136.403785,-0.000681,0.001113,32.000000,-235.887483,138.192281,-0.351967,23.639829,0.682176,331545.383756,0.937579,40.612791,2.803164,3.398966,0.041559,0.028330,199.763142,32.000000,217.951190,199.186049,198.527728,179.932342,32.000000,175.377179,68.675788,61.319626,96.187397,100.000000,53.989749,60.725242,60.944368,57.999812,47.749656,59.547716,35.686810
40.440305,70.218783,137.963050,171.518414,76.423102,74.895690,29.853568,14.122485,137.428047,-0.000748,70.114457,40.945097,169.046991,138.520042,166.647291,137.834402,96.085451,136.406521,-0.000682,0.001114,32.000000,-235.885055,138.236294,-0.351964,23.637915,0.682920,331381.698909,0.940928,40.568127,2.610001,3.407884,0.033147,0.038698,199.771922,32.000000,218.073520,198.505596,198.097705,180.651459,32.000000,174.809873,68.696046,61.331257,96.160919,100.000000,54.017896,60.725242,60.944412,57.999812,47.716063,59.561809,35.678226
40.472266,70.205846,137.990096,171.497118,76.370898,74.891861,29.714087,14.126908,137.472513,-0.000735,70.026743,41.021968,169.064476,138.560843,166.636034,137.861480,96.078651,136.302879,-0.000683,0.001108,32.000000,-235.879484,138.244634,-0.351675,23.663538,0.682520,331385.800389,0.943470,40.576512,2.752136,3.405900,0.029664,0.025600,199.971632,32.000000,217.693859,198.202445,200.437627,180.849356,32.000000,174.124836,68.673560,61.320731,96.139625,100.000000,53.995698,60.725242,60.971096,57.999812,47.663258,59.543192,35.729363
40.506709,70.211626,137.968930,171.478624,76.380059,74.880815,29.614203,14.126766,137.429387,-0.000436,69.997703,40.968383,169.074619,138.530359,166.667892,137.946249,95.984664,136.594448,-0.000682,0.001112,32.000000,-235.878152,138.219201,-0.351237,23.619137,0.683601,331396.529278,0.937312,40.635121,2.742498,3.411524,0.036846,0.025553,200.634719,32.000000,217.131926,198.275105,202.254810,180.744698,32.000000,174.280407,68.703151,61.317043,96.147484,100.000000,53.989409,60.725242,60.961906,57.999812,47.666434,59.543448,35.739781
40.445550,70.211626,137.943747,171.478624,76.398251,74.869792,29.944685,14.122485,137.390457,-0.000689,70.040994,40.954681,169.068951,138.477303,166.656973,137.877917,96.003209,136.319513,-0.000682,0.001108,32.000000,-235.882761,138.217531,-0.351088,23.621786,0.682410,331358.592027,0.940840,40.583371,2.699268,3.409498,0.040144,0.025119,200.747723,32.000000,216.979213,198.722168,203.305567,180.306890,32.000000,175.025694,68.698080,61.300607,96.178508,100.000000,53.962826,60.725242,60.994860,57.999812,47.694773,59.552653,35.624888
40.443097,70.170064,138.039669,171.457048,76.361237,74.862163,29.751810,14.126195,137.334513,-0.000696,70.226796,40.924117,169.050683,138.392436,166.617716,137.761513,96.096195,136.517807,-0.000681,0.001112,32.000000,-235.886590,138.253057,-0.350943,23.603349,0.682974,331431.684691,0.943028,40.547351,2.933925,3.406076,0.040622,0.026360,200.646332,32.000000,217.146955,199.062360,202.056670,179.846306,32.000000,175.250362,68.691434,61.334571,96.188170,100.000000,53.961165,60.725242,61.017950,57.999812,47.517326,59.552889,35.562599
40.409587,70.173642,137.883437,171.444718,76.332609,74.854581,29.649862,14.127337,137.374879,-0.000416,70.237946,40.854923,169.032829,138.394882,166.573261,137.740815,96.070461,136.558942,-0.000681,0.001114,32.000000,-235.879220,138.291072,-0.350792,23.566921,0.683660,331385.720046,0.933992,40.621592,2.782742,3.410604,0.041838,0.022745,200.042162,32.000000,217.587829,199.271035,199.856803,179.590651,32.000000,175.394375,68.678183,61.329588,96.197858,100.000000,53.922022,60.725242,61.028609,57.999812,47.535490,59.550981,35.671623
40.468781,70.224838,137.954088,171.449762,76.375416,74.844406,29.899879,14.119916,137.333137,-0.000300,70.350526,41.002143,169.010357,138.412909,166.567927,137.810809,96.017857,136.390729,-0.000681,0.001138,32.000000,-235.891230,138.126367,-0.350410,23.559132,0.684485,331186.828850,0.939919,40.583009,2.785440,3.413182,0.029872,0.034011,199.620453,32.000000,218.044324,198.860432,198.154011,179.977420,32.000000,175.421711,68.686385,61.332412,96.188325,100.000000,53.915742,60.725242,61.033719,57.999812,47.538170,59.554581,35.729583
40.557230,70.224838,137.832732,171.449762,76.383739,74.839268,29.637081,14.125196,137.344137,-0.000729,70.068758,41.066063,169.062813,138.293234,166.578652,137.783168,95.992093,136.358954,-0.000681,0.001123,32.000000,-235.885294,138.240311,-0.350330,23.586721,0.685365,331210.243751,0.943899,40.627303,2.831011,3.412147,0.040621,0.024913,199.716138,32.000000,218.028618,198.390609,198.380811,180.523129,32.000000,174.486444,68.711603,61.339825,96.178261,100.000000,53.882795,60.725242,60.982130,57.999812,47.763712,59.547834,35.662745
40.505075,70.263098,138.001443,171.459009,76.356198,74.840553,29.686694,14.128050,137.450610,-0.000697,70.048509,41.015312,169.048334,138.492330,166.626951,137.859199,96.031082,136.271373,-0.000681,0.001119,32.000000,-235.883752,138.144943,-0.350370,23.580427,0.684946,331254.465109,0.934529,40.606595,2.802471,3.408902,0.048898,0.026329,200.098022,32.000000,217.608698,198.229771,200.734695,180.544076,32.000000,174.278953,68.706686,61.322287,96.179812,100.000000,53.899548,60.725242,61.007217,57.999812,47.933534,59.546231,35.743523
40.587614,70.197864,137.940559,171.446119,76.353320,74.844336,29.737148,14.128764,137.396409,-0.000388,69.962695,41.025935,169.022134,138.415395,166.647417,137.793906,95.989913,136.510907,-0.000681,0.001086,32.000000,-235.880088,138.353358,-0.350059,23.560181,0.682198,331221.092672,0.940552,40.499300,2.812897,3.398475,0.037056,0.032522,200.521743,32.000000,217.163834,198.152946,202.356923,180.702801,32.000000,174.771746,68.693277,61.311694,96.173667,100.000000,53.903450,60.725242,60.982951,57.999812,47.654293,59.539071,35.734058
40.493667,70.171991,137.932895,171.437153,76.407915,74.849150,29.526872,14.132902,137.428822,-0.000777,69.952179,40.967697,169.063507,138.463578,166.668714,137.872363,95.977627,136.520759,-0.000681,0.001076,32.000000,-235.877261,138.207553,-0.350047,23.525720,0.683976,331235.024894,0.940376,40.600805,2.731622,3.407016,0.034200,0.020597,200.619698,32.000000,217.121795,198.605156,203.098705,180.148761,32.000000,174.897182,68.699908,61.328865,96.187144,100.000000,53.931926,60.725242,61.027058,57.999812,47.657347,59.551148,35.657463
40.499384,70.171991,137.950351,171.437153,76.403739,74.850368,29.678112,14.121343,137.415465,-0.000920,70.080734,40.975955,169.068961,138.354632,166.560511,137.777848,96.033985,136.402767,-0.000680,0.001051,32.000000,-235.888656,138.244615,-0.349731,23.531673,0.682937,331206.917747,0.936640,40.435511,2.888394,3.398588,0.045366,0.024515,200.638167,32.000000,217.215157,199.118603,201.569065,179.539926,32.000000,175.373473,68.684793,61.326194,96.181911,100.000000,53.892976,60.725242,61.030664,57.999812,47.547771,59.541599,35.701703
40.466195,70.143365,137.915715,171.420620,76.380911,74.852696,29.688555,14.130476,137.392565,-0.000758,70.145136,40.942530,169.035089,138.538474,166.557579,137.871241,96.019622,136.378273,-0.000678,0.001058,32.000000,-235.880178,138.276101,-0.349702,23.514574,0.685387,331269.560118,0.945654,40.523540,2.905432,3.406283,0.036076,0.033216,199.791661,32.000000,217.644156,199.154962,199.516429,179.717239,32.000000,175.567425,68.670313,61.355608,96.149834,100.000000,53.913578,60.725242,61.051387,57.999812,47.425961,59.555761,35.733178
40.588709,70.161531,137.967819,171.417818,76.393840,74.852745,29.701183,14.119630,137.493837,-0.000663,70.117319,41.047827,168.946753,138.490925,166.562480,137.889242,96.069328,136.450843,-0.000676,0.001056,32.000000,-235.890040,138.302456,-0.349692,23.529549,0.686055,331212.506933,0.941168,40.528261,2.794693,3.408171,0.036575,0.028152,199.584520,32.000000,218.012764,198.666912,197.931690,180.149214,32.000000,174.995539,68.684487,61.340140,96.177805,100.000000,53.881902,60.725242,61.006103,57.999812,47.507067,59.549221,35.755702
40.575801,70.189882,138.017169,171.422862,76.487499,74.859098,29.716310,14.126195,137.433229,-0.000965,69.737969,40.946371,169.034799,138.577911,166.585708,137.836157,96.038907,136.405660,-0.000675,0.001064,32.000000,-235.883312,138.372815,-0.349427,23.492150,0.686055,331212.506933,0.941168,40.528261,2.794693,3.408171,0.040587,0.029735,199.662241,32.000000,218.040525,198.328335,198.524638,180.453919,32.000000,174.502540,68.680380,61.315872,96.136512,100.000000,53.911630,60.725242,60.989245,57.999812,47.509559,59.550598,35.712708
40.512066,70.189882,138.034819,171.422862,76.570603,74.873018,29.722583,14.124911,137.405304,-0.000957,69.735562,41.029229,168.956548,138.514149,166.578659,137.942112,96.095326,136.544110,-0.000675,0.001075,32.000000,-235.886235,138.296478,-0.349742,23.482368,0.683939,331097.836657,0.937772,40.397851,2.780006,3.399167,0.038822,0.031913,200.058022,32.000000,217.346847,197.979016,200.894780,180.737770,32.000000,174.340600,68.694987,61.331028,96.145835,100.000000,53.885756,60.725242,61.054623,57.999812,47.635465,59.553804,35.624447
40.473978,70.054737,137.940237,171.403808,76.606797,74.883174,29.662767,14.123769,137.486698,-0.000724,69.821812,41.056189,168.998669,138.513496,166.596965,137.951238,96.019354,136.486977,-0.000675,0.001072,32.000000,-235.886558,138.386216,-0.349601,23.488321,0.685542,331201.516937,0.937756,40.441840,2.788626,3.401465,0.034390,0.026766,200.594947,32.000000,217.066685,198.090814,202.499307,180.720804,32.000000,174.477881,68.677930,61.307950,96.147553,100.000000,53.883625,60.725242,61.063480,57.999812,47.050787,59.554974,35.726428
40.567235,70.075380,138.069371,171.391198,76.678058,74.892071,29.733024,14.124054,137.431088,-0.001005,69.768711,41.003195,169.024616,138.583600,166.603167,137.878183,96.037533,136.361240,-0.000674,0.001069,32.000000,-235.887420,138.391233,-0.349435,23.492780,0.687033,331219.495679,0.939311,40.519109,2.798994,3.407252,0.044478,0.028808,200.753975,32.000000,217.058404,198.696722,202.779746,180.031555,32.000000,174.835396,68.661549,61.313646,96.162513,100.000000,53.880629,60.725242,61.033189,57.999812,47.141669,59.540379,35.720265
40.527431,70.053086,137.973171,171.376908,76.706957,74.899727,29.734221,14.122770,137.527376,-0.001013,69.845699,41.013443,169.025969,138.519675,166.491965,137.843488,96.065227,136.537399,-0.000675,0.001073,32.000000,-235.887557,138.282101,-0.349435,23.517354,0.686934,331260.717440,0.941977,40.430185,2.847412,3.408122,0.049102,0.031234,200.428695,32.000000,217.114404,198.949138,201.364869,179.613292,32.000000,175.246581,68.642277,61.298396,96.139888,100.000000,53.875558,60.725242,61.047674,57.999812,47.142445,59.546733,35.735452
40.849369,70.018681,138.142181,171.353371,76.749840,74.911184,29.706995,14.123341,137.549357,-0.000698,69.945772,41.373326,168.951413,138.549935,166.509565,138.043545,96.059528,136.476101,-0.000674,0.001093,32.000000,-235.885674,138.376161,-0.349760,23.638387,0.685974,331244.601057,0.937598,40.337718,2.768562,3.403470,0.032514,0.026144,199.956954,32.000000,217.770114,198.984550,199.180011,179.668907,32.000000,175.522238,68.653108,61.328190,96.143447,100.000000,53.864280,60.725242,61.063861,57.999812,47.046830,59.548532,35.706472
40.862154,70.018681,138.182843,171.353371,76.834218,74.925049,29.721468,14.125767,137.674361,-0.000935,69.446567,41.204218,168.963366,138.775681,166.550346,138.155329,96.080019,136.463672,-0.000675,0.001101,32.000000,-235.883248,138.442056,-0.349353,23.591547,0.685526,331241.156574,0.938591,40.363676,2.825856,3.404439,0.029931,0.028357,199.693097,32.000000,218.052285,198.620771,197.793669,180.279769,32.000000,174.937991,68.700093,61.347079,96.199366,100.000000,53.897726,60.725242,60.929144,57.999812,46.897880,59.552319,35.844916
40.588611,69.986753,138.207198,171.338239,76.882637,74.947946,29.670920,14.119630,137.676887,-0.000967,69.192371,40.991624,168.906135,138.752417,166.578216,138.047332,96.096356,136.660281,-0.000674,0.001102,32.000000,-235.887910,138.507220,-0.349313,23.617747,0.677715,331099.956688,0.931597,39.940041,2.801991,3.381746,0.037365,0.038129,199.603059,32.000000,217.926728,198.249200,199.131808,180.544274,32.000000,174.255773,68.674131,61.324662,96.137607,100.000000,53.930581,60.725242,60.987144,57.999812,46.759347,59.550509,35.725621
40.649995,69.770696,138.173247,171.294247,76.914426,74.970807,29.658704,14.123055,137.718720,-0.000679,69.341447,41.402604,168.964607,138.698584,166.582253,138.101117,96.105404,136.728349,-0.000673,0.001098,32.000000,-235.880059,138.483071,-0.349330,23.707151,0.679156,331125.736999,0.931004,39.924631,2.775504,3.381683,0.027947,0.017448,200.139193,32.000000,217.374505,197.960324,201.286992,180.762298,32.000000,174.444307,68.710203,61.312838,96.159539,100.000000,53.880939,60.725242,61.026813,57.999812,45.820838,59.540960,35.870595
41.244268,69.808953,138.589398,171.267908,77.025237,74.993697,29.700023,14.128193,137.963947,-0.000542,68.842394,41.710850,168.908535,138.996044,166.628485,138.396030,96.093790,137.016873,-0.000675,0.001109,32.000000,-235.877872,138.865432,-0.349010,23.790655,0.682935,331317.581275,0.939533,40.223194,2.853966,3.405073,0.030486,0.027599,200.581518,32.000000,217.119187,198.200094,202.643220,180.689858,32.000000,174.426716,68.700494,61.301785,96.165234,100.000000,53.959817,60.725242,60.762686,57.999812,45.817299,59.556164,35.910287
41.094484,69.808953,138.549752,171.267908,77.094481,75.036869,29.549307,14.123341,138.055032,-0.000698,68.384229,41.545997,168.952146,139.146652,166.584715,138.481305,96.077249,137.139348,-0.000675,0.001121,32.000000,-235.881413,138.917033,-0.348665,23.780060,0.679102,331169.716320,0.938205,39.932823,2.877713,3.399096,0.037780,0.029148,200.556496,32.000000,216.810072,198.743281,203.052362,179.770728,32.000000,174.699032,68.680108,61.296312,96.180896,100.000000,54.014760,60.725242,60.817300,57.999812,45.980298,59.554060,35.640515
40.835469,69.486668,138.727657,171.217472,77.132706,75.085170,29.670002,14.123341,138.099651,-0.000533,68.465797,41.199843,168.935580,139.175362,166.571469,138.487824,96.116127,137.181301,-0.000675,0.001132,32.000000,-235.882724,138.939222,-0.348815,23.749769,0.669501,331019.790473,0.922819,39.256082,3.028204,3.360210,0.030576,0.018345,200.332510,32.000000,217.294951,198.967954,201.178435,179.568573,32.000000,175.395191,68.687412,61.317516,96.187573,100.000000,54.055776,60.725242,60.876725,57.999812,44.576058,59.556892,35.901189
40.745283,69.236778,138.529497,171.118283,77.128704,75.126023,29.718595,14.125339,138.054742,-0.000170,68.616235,41.219384,168.846453,139.240001,166.553149,138.577504,96.169847,136.829556,-0.000674,0.001124,32.000000,-235.885480,138.909731,-0.348965,23.732958,0.672329,331311.722395,0.931683,39.435542,3.103632,3.371493,0.029173,0.032347,199.808771,32.000000,217.763523,199.049292,198.863963,179.806427,32.000000,175.380097,68.689494,61.320455,96.170049,100.000000,54.001961,60.725242,60.964767,57.999812,43.482903,59.557679,35.699135
40.653519,69.267876,138.582153,171.059162,77.189247,75.160360,29.658333,14.126480,138.014698,-0.000618,68.753430,41.147104,168.801484,139.030220,166.567144,138.378997,96.159559,136.933540,-0.000675,0.001108,32.000000,-235.881879,138.845119,-0.348865,23.721681,0.677811,331297.989465,0.934079,39.424784,3.084916,3.397234,0.032437,0.026638,199.507735,32.000000,217.875904,198.621304,197.617378,180.067393,32.000000,174.315334,68.704216,61.327761,96.166200,100.000000,54.036215,60.725242,60.965960,57.999812,43.471125,59.561485,35.622026
40.659290,69.267876,138.640703,171.059162,77.236800,75.192096,29.631558,14.129334,138.036510,-0.000793,68.839759,41.145897,168.765956,138.907303,166.536385,138.433516,96.190636,136.884973,-0.000676,0.001103,32.000000,-235.878206,138.797884,-0.348762,23.731961,0.678831,331207.832923,0.934712,39.283722,2.862011,3.399890,0.045061,0.038035,199.657152,32.000000,217.918891,198.119643,199.174244,180.530266,32.000000,174.286954,68.703278,61.319268,96.129651,100.000000,54.031649,60.725242,61.014176,57.999812,43.594722,59.540183,35.929582
40.587387,69.385940,138.496990,171.055800,77.190398,75.209946,29.668964,14.126766,137.853670,-0.000635,68.835588,40.992911,168.803527,139.053996,166.547504,138.381239,96.211119,136.952761,-0.000678,0.001114,32.000000,-235.878152,138.796457,-0.348683,23.664587,0.681168,331452.465603,0.939374,39.425741,2.922348,3.408860,0.028282,0.024065,200.175658,32.000000,217.255819,197.908927,201.209688,180.601272,32.000000,174.026983,68.695688,61.307417,96.129206,100.000000,54.000088,60.725242,61.033562,57.999812,44.096765,59.544048,35.727969
40.595135,69.456945,138.390939,171.068408,77.167109,75.217587,29.740415,14.124482,137.954026,-0.000650,68.968595,41.143319,168.830011,138.945027,166.519835,138.346686,96.174242,136.964353,-0.000680,0.001117,32.000000,-235.883713,138.709657,-0.348823,23.675864,0.681307,331545.135520,0.940477,39.418759,2.867898,3.409816,0.043524,0.026706,200.462683,32.000000,216.872653,198.269900,202.592737,180.162799,32.000000,174.159673,68.704834,61.281846,96.142239,100.000000,53.975466,60.725242,61.049451,57.999812,44.090448,59.547421,35.733618
40.754172,69.541711,138.521626,171.086621,77.109276,75.232884,29.665014,14.121771,137.928106,-0.001048,68.986791,41.212080,168.810105,138.958139,166.427698,138.338922,96.150538,136.896182,-0.000681,0.001102,32.000000,-235.885441,138.792768,-0.348851,23.638623,0.684155,331746.059571,0.941561,39.623862,2.880036,3.412316,0.040656,0.029398,200.569924,32.000000,216.887218,198.675842,202.840264,179.695823,32.000000,174.812194,68.670186,61.292591,96.142684,100.000000,53.975705,60.725242,60.974308,57.999812,44.387271,59.563727,35.827895
40.717780,69.541711,138.484122,171.086621,77.067688,75.250723,29.710321,14.130619,137.941367,-0.000998,68.987143,41.198187,168.828852,138.934851,166.341028,138.409701,96.207631,136.893440,-0.000682,0.001089,32.000000,-235.877741,138.681367,-0.348922,23.604398,0.683459,331895.134926,0.939362,39.685483,2.922490,3.409052,0.035563,0.020602,200.151144,32.000000,217.270660,198.772431,200.446297,179.529042,32.000000,174.935421,68.669050,61.276770,96.125717,100.000000,53.960010,60.725242,60.999745,57.999812,44.747890,59.550775,35.677932
40.638149,69.491071,138.451155,171.081577,77.077032,75.267267,29.698238,14.118061,137.930770,-0.000765,69.093874,41.031151,168.768257,138.914463,166.379751,138.347761,96.128234,136.594721,-0.000683,0.001104,32.000000,-235.893413,138.729994,-0.349008,23.576152,0.682862,331993.400079,0.938197,39.577920,2.913390,3.398956,0.041115,0.024791,199.583558,32.000000,217.660977,198.909862,198.794157,179.527526,32.000000,174.999164,68.673842,61.302988,96.150972,100.000000,53.985825,60.725242,61.027994,57.999812,44.520637,59.550598,35.733031
