OSU 80 Ton Compressor Load Stand
40.552739,69.497952,138.402382,171.066727,77.095402,75.282530,29.582872,14.122770,137.884814,-0.001049,69.243578,41.014093,168.738891,138.992742,166.433332,138.289235,96.217972,136.412193,-0.000683,0.001122,32.000000,-235.888868,138.764724,-0.349122,23.560653,0.684430,332010.872485,0.937885,39.621877,2.854978,3.401072,0.042894,0.031285,199.352623,32.000000,217.766800,198.314028,198.004441,179.929411,32.000000,174.355829,68.684758,61.296391,96.145320,100.000000,53.924256,60.725242,61.075849,57.999812,44.542664,59.548080,35.628776
40.573157,69.573911,138.393508,171.072611,77.051337,75.288914,29.633782,14.119060,137.851031,-0.001069,69.179261,41.060901,168.797016,138.971741,166.445988,138.402706,96.258238,136.917141,-0.000684,0.001125,32.000000,-235.888972,138.679924,-0.349431,23.582420,0.686431,332184.636550,0.940327,39.667534,2.790488,3.406926,0.038540,0.018247,199.562539,32.000000,217.792241,197.897470,199.447592,180.370503,32.000000,174.138490,68.673470,61.305548,96.103875,100.000000,53.949395,60.725242,61.087917,57.999812,44.534916,59.553863,35.692165
40.588572,69.573911,138.406498,171.072611,77.021148,75.295222,29.714712,14.123198,137.867427,-0.000828,69.151390,40.950683,168.763924,138.833306,166.383259,138.261467,96.198042,136.736491,-0.000684,0.001113,32.000000,-235.884506,138.720121,-0.349484,23.600202,0.688187,332175.991866,0.946330,39.777859,2.612713,3.412898,0.038553,0.025381,200.067514,32.000000,217.087503,197.906169,201.336869,180.536130,32.000000,173.678549,68.670260,61.277572,96.089150,100.000000,53.916667,60.725242,61.071835,57.999812,44.857832,59.554679,35.708233
40.519563,69.616570,138.344318,171.085220,77.039979,75.302845,29.687788,14.125196,137.838045,-0.000997,69.302903,40.939199,168.799415,138.813772,166.420719,138.282860,96.166396,136.627322,-0.000685,0.001116,32.000000,-235.884967,138.616718,-0.349413,23.638859,0.687376,332215.389101,0.944446,39.829074,2.815777,3.410962,0.035562,0.031308,200.320880,32.000000,216.754362,198.250908,203.112692,180.054182,32.000000,174.077530,68.689028,61.265479,96.129560,100.000000,53.937849,60.725242,61.110146,57.999812,45.036738,59.549575,35.714396
40.461561,69.631708,138.292785,171.093906,77.038978,75.310466,29.772735,14.120629,137.796541,-0.001165,69.473031,40.859911,168.811116,138.836121,166.384206,138.168935,96.260004,136.918547,-0.000684,0.001113,32.000000,-235.890025,138.603504,-0.349320,23.651316,0.686731,332316.967709,0.941570,39.810397,2.788998,3.409987,0.040962,0.024750,200.483361,32.000000,216.860639,198.649195,202.361842,179.669444,32.000000,174.823524,68.673390,61.254734,96.128991,100.000000,53.864687,60.725242,61.140057,57.999812,45.096560,59.550726,35.715790
40.456088,69.740421,138.159995,171.109036,77.042188,75.319352,29.673288,14.125910,137.784170,-0.001004,69.682543,40.957943,168.762356,138.750539,166.288555,138.078383,96.136531,136.869795,-0.000684,0.001119,32.000000,-235.882942,138.552494,-0.349268,23.666213,0.686580,332470.671412,0.944333,39.936704,2.768040,3.414260,0.047329,0.027923,199.795082,32.000000,217.268419,198.791192,200.195892,179.386406,32.000000,174.891186,68.630693,61.259457,96.101701,100.000000,53.874956,60.725242,61.165044,57.999812,45.090876,59.544569,35.729436
40.441342,69.740421,138.201795,171.109036,77.043389,75.325736,29.920576,14.122342,137.690549,-0.000618,69.870486,40.857725,168.722038,138.724950,166.307595,138.062103,96.220247,136.916668,-0.000684,0.001145,32.000000,-235.886837,138.503405,-0.348949,23.674684,0.687022,332421.400945,0.943213,40.022230,2.814689,3.417881,0.036803,0.025620,199.468145,32.000000,217.706070,198.968400,198.570837,179.362614,32.000000,174.833913,68.659745,61.285412,96.150414,100.000000,53.818371,60.725242,61.165556,57.999812,45.558437,59.555368,35.658050
40.498023,69.834824,138.219745,171.133413,77.080599,75.325729,29.853622,14.122342,137.685972,-0.000916,69.927942,40.982152,168.701503,138.708963,166.336375,138.180100,96.246981,136.567660,-0.000684,0.001157,32.000000,-235.883231,138.492637,-0.349225,23.673739,0.686396,332739.373509,0.946867,40.137589,2.914697,3.415061,0.035407,0.021449,199.353377,32.000000,217.798372,198.144005,197.694589,179.962816,32.000000,174.382361,68.668035,61.280359,96.128443,100.000000,53.846411,60.725242,61.158879,57.999812,45.964896,59.555574,35.732518
40.477276,69.942991,138.197331,171.175443,77.074608,75.328241,29.523609,14.125624,137.644636,-0.000945,69.605376,40.929556,168.725573,138.699522,166.389310,138.105641,96.287375,136.666928,-0.000684,0.001150,32.000000,-235.881260,138.502772,-0.349575,23.647802,0.686613,332658.658700,0.939488,40.155499,2.853540,3.417339,0.038458,0.028598,199.526072,32.000000,217.733787,197.855770,199.734356,180.432164,32.000000,173.762521,68.674490,61.273454,96.140671,100.000000,53.803357,60.725242,61.166093,57.999812,46.432098,59.544726,35.631711
40.472235,69.894274,138.131276,171.193375,77.024346,75.332266,29.855025,14.120059,137.665057,-0.000517,69.750086,40.943321,168.822803,138.703254,166.370494,138.166734,96.194838,136.644059,-0.000684,0.001149,32.000000,-235.890432,138.497043,-0.349305,23.588479,0.685981,332678.026151,0.940396,40.181088,2.658695,3.413000,0.054587,0.023443,200.095427,32.000000,216.933194,197.948898,201.786881,180.262276,32.000000,173.705172,68.669374,61.280032,96.136270,100.000000,53.820456,60.725242,61.136288,57.999812,46.431218,59.551729,35.716817
40.480861,69.894274,138.108460,171.193375,77.000405,75.333409,29.739611,14.125767,137.637097,-0.000637,69.798825,40.898186,168.795304,138.763447,166.374707,138.147832,96.218283,136.581532,-0.000684,0.001140,32.000000,-235.884560,138.492309,-0.349268,23.560259,0.687175,332747.900953,0.951706,40.314435,2.666149,3.414195,0.037564,0.028329,200.257820,32.000000,216.849886,198.219901,203.017138,180.101257,32.000000,174.328975,68.658264,61.237376,96.135566,100.000000,53.754400,60.725242,61.180982,57.999812,46.218269,59.544205,35.631417
40.390458,69.918495,138.147085,171.194496,77.063957,75.335977,29.733350,14.125910,137.567125,-0.000920,69.970050,40.793719,168.801565,138.648096,166.308426,137.996079,96.211639,136.623301,-0.000684,0.001165,32.000000,-235.881303,138.522636,-0.349435,23.479037,0.688658,332851.079097,0.941208,40.271837,2.747665,3.412989,0.028976,0.024853,200.426072,32.000000,216.845850,198.608409,202.286479,179.600248,32.000000,174.698000,68.633654,61.270830,96.177230,100.000000,53.824101,60.725242,61.206095,57.999812,46.321948,59.555761,35.675144
40.462763,69.992809,138.113810,171.195897,77.121733,75.339688,29.752212,14.125339,137.518504,-0.000858,70.214690,40.904580,168.825537,138.623382,166.293194,138.005450,96.181771,136.443166,-0.000684,0.001174,32.000000,-235.884004,138.422212,-0.349636,23.500254,0.689266,332817.841233,0.944659,40.261366,2.694080,3.411698,0.035174,0.028458,199.779643,32.000000,217.332984,198.956557,199.966520,179.239023,32.000000,174.772845,68.618806,61.268011,96.174326,100.000000,53.743769,60.725242,61.205061,57.999812,46.643424,59.554954,35.748952
40.648007,70.099877,138.166439,171.207665,77.067766,75.342245,29.691928,14.128050,137.680567,-0.000770,70.146376,41.039191,168.758423,138.668670,166.308175,138.127951,96.164534,136.490278,-0.000684,0.001196,32.000000,-235.878834,138.468487,-0.349483,23.532434,0.693320,332909.623109,0.947207,40.395412,2.720858,3.420290,0.036419,0.032273,199.400561,32.000000,217.657263,198.717468,198.339774,179.455002,32.000000,174.862169,68.615504,61.267194,96.171175,100.000000,53.751202,60.725242,61.143716,57.999812,46.643313,59.544067,35.770889
40.579991,70.099877,138.171012,171.207665,77.025928,75.339726,29.755633,14.127337,137.656318,-0.001167,69.865249,40.879613,168.734413,138.727661,166.355911,138.181672,96.250951,136.654275,-0.000683,0.001223,32.000000,-235.882826,138.528632,-0.349314,23.522415,0.691565,332998.829975,0.945011,40.381871,2.663859,3.413356,0.032006,0.024561,199.350428,32.000000,217.882620,197.951696,197.974565,180.197595,32.000000,174.201348,68.630311,61.267877,96.181127,100.000000,53.749454,60.725242,61.165740,57.999812,47.109285,59.553853,35.727602
40.591756,70.051985,138.169451,171.210748,76.954969,75.342275,29.674197,14.124054,137.572461,-0.001098,69.857056,40.894524,168.781412,138.655213,166.356289,138.038228,96.205522,136.466531,-0.000682,0.001244,32.000000,-235.884469,138.455354,-0.349618,23.546700,0.688107,333040.681343,0.942586,40.264409,2.703825,3.399095,0.039547,0.020026,199.661134,32.000000,217.491383,197.805148,200.018664,180.178894,32.000000,173.866677,68.619509,61.270816,96.171916,100.000000,53.780757,60.725242,61.196498,57.999812,46.902592,59.542612,35.723053
40.514156,69.995561,138.104137,171.193095,76.885616,75.344852,29.706578,14.125624,137.637445,-0.000832,69.950189,40.947424,168.782630,138.708167,166.421091,138.093092,96.228060,136.589715,-0.000681,0.001258,32.000000,-235.881916,138.480582,-0.349602,23.566160,0.689470,332945.648275,0.942224,40.346759,2.696476,3.404905,0.039454,0.029519,200.077147,32.000000,216.984122,197.801749,201.913369,180.510815,32.000000,173.937073,68.648713,61.287279,96.187213,100.000000,53.710797,60.725242,61.206295,57.999812,46.658354,59.548523,35.716010
40.675834,70.039599,138.226481,171.180766,76.864318,75.342932,29.752352,14.119488,137.663833,-0.001008,69.918223,41.112010,168.736869,138.736777,166.416344,138.088096,96.154579,136.521710,-0.000680,0.001272,32.000000,-235.891330,138.541993,-0.349575,23.642294,0.688508,332966.773688,0.944441,40.284615,2.651381,3.403880,0.028897,0.020810,200.356248,32.000000,216.688652,198.208433,203.076183,180.018738,32.000000,174.510556,68.649672,61.271476,96.199462,100.000000,53.749655,60.725242,61.151803,57.999812,46.658285,59.547952,35.681380
40.641937,70.039599,138.154524,171.180766,76.838744,75.346106,29.591196,14.121914,137.634879,-0.001182,69.826911,41.129867,168.834841,138.733983,166.319730,138.142024,96.141468,136.625019,-0.000679,0.001252,32.000000,-235.887757,138.488946,-0.349161,23.661544,0.688824,332934.616579,0.945250,40.322252,2.688249,3.408787,0.034445,0.030218,200.293374,32.000000,216.828033,198.653066,201.748327,179.507238,32.000000,174.726596,68.615459,61.260861,96.185946,100.000000,53.718290,60.725242,61.156333,57.999812,46.849921,59.544530,35.736773
40.612187,70.008772,138.231474,171.183568,76.806518,75.348060,29.611073,14.120915,137.689939,-0.001050,69.781927,40.998106,168.798766,138.741140,166.301131,138.147707,96.189707,136.644915,-0.000680,0.001265,32.000000,-235.890067,138.489415,-0.349135,23.691993,0.684621,332985.853428,0.939857,40.170473,2.728939,3.398246,0.036547,0.021246,199.586723,32.000000,217.269981,198.765937,199.637623,179.405747,32.000000,174.760403,68.626796,61.273974,96.154487,100.000000,53.753587,60.725242,61.161781,57.999812,46.716497,59.544244,35.732958
40.632860,69.932807,138.150864,171.173761,76.735218,75.342339,29.701850,14.120344,137.684138,-0.000980,69.792901,41.007119,168.712612,138.782982,166.333676,138.078685,96.212095,136.681563,-0.000680,0.001273,32.000000,-235.889655,138.480686,-0.348902,23.665242,0.684326,333037.073155,0.945859,40.211477,2.791858,3.399310,0.033800,0.013974,199.303097,32.000000,217.666030,198.604854,198.108441,179.754270,32.000000,174.899098,68.638021,61.267689,96.184127,100.000000,53.705336,60.725242,61.166745,57.999812,46.386727,59.551522,35.646824
40.510893,69.901430,138.194240,171.164515,76.726727,75.332175,29.715177,14.129049,137.646263,-0.001243,69.759302,41.009976,168.683379,138.692670,166.349993,138.075493,96.175261,136.596404,-0.000680,0.001297,32.000000,-235.874721,138.485639,-0.348902,23.683600,0.684197,332964.137618,0.945920,40.216660,2.753209,3.403694,0.037777,0.031026,199.223142,32.000000,217.748641,197.956924,198.054931,180.171913,32.000000,174.235637,68.632879,61.279273,96.162179,100.000000,53.708777,60.725242,61.208212,57.999812,46.385690,59.558957,35.630757
40.629069,69.901430,138.188898,171.164515,76.683757,75.324561,29.707160,14.127765,137.580748,-0.001216,69.807073,41.169018,168.730575,138.684860,166.411155,138.156023,96.114044,136.683107,-0.000679,0.001282,32.000000,-235.883709,138.415991,-0.348880,23.732197,0.684131,332824.823355,0.942274,40.115671,2.748481,3.399979,0.034088,0.026283,199.629136,32.000000,217.263586,197.822076,200.262352,180.384273,32.000000,173.919994,68.645568,61.276141,96.138390,100.000000,53.703323,60.725242,61.182548,57.999812,46.248066,59.544284,35.756875
40.638680,69.942991,138.262509,171.152186,76.597510,75.302927,29.707981,14.126623,137.615726,-0.000951,69.655414,41.090556,168.715695,138.734614,166.393991,138.104684,96.175245,136.401844,-0.000677,0.001278,32.000000,-235.882228,138.539176,-0.348916,23.702509,0.685553,332864.247577,0.944687,40.232079,2.744271,3.411286,0.041352,0.014716,200.066920,32.000000,217.029808,197.693186,202.039235,180.633644,32.000000,174.100012,68.651847,61.265703,96.177863,100.000000,53.733389,60.725242,61.190679,57.999812,46.427249,59.543723,35.728556
40.591498,69.951523,138.185897,171.142660,76.576845,75.273659,29.796044,14.117633,137.642855,-0.001183,69.747706,41.027799,168.785231,138.744709,166.364607,138.165612,96.092292,136.463863,-0.000675,0.001262,32.000000,-235.886957,138.484991,-0.348577,23.659341,0.682207,332855.548268,0.941907,40.088882,2.847275,3.401232,0.034180,0.026021,200.303091,32.000000,216.713451,198.124034,202.890241,179.924053,32.000000,174.449879,68.648287,61.254146,96.164541,100.000000,53.693709,60.725242,61.202675,57.999812,46.463424,59.546683,35.746311
40.479989,69.919321,138.279862,171.124447,76.536799,75.249373,29.640054,14.131190,137.692205,-0.001217,69.778838,41.060848,168.790965,138.650113,166.313505,138.115933,96.036958,136.829694,-0.000675,0.001286,32.000000,-235.878645,138.597748,-0.348395,23.639121,0.683082,332705.979683,0.941465,40.118811,2.650446,3.402239,0.040910,0.027925,200.192434,32.000000,216.814196,198.679635,201.540739,179.513974,32.000000,174.530451,68.613530,61.243400,96.144627,100.000000,53.724420,60.725242,61.249577,57.999812,46.462676,59.555633,35.644697
40.720671,69.919321,138.231741,171.124447,76.533303,75.230155,29.693730,14.124625,137.783376,-0.000881,69.963875,41.325067,168.752291,138.691834,166.306140,138.217586,96.163347,136.650910,-0.000675,0.001332,32.000000,-235.881440,138.484641,-0.348259,23.703060,0.684510,332725.983866,0.939504,40.184466,2.763324,3.404306,0.039749,0.029286,199.527459,32.000000,217.455555,198.734030,199.495909,179.416471,32.000000,175.127180,68.643998,61.280846,96.191324,100.000000,53.697202,60.725242,61.160326,57.999812,46.321746,59.561239,35.803831
40.845439,69.963909,138.377924,171.124727,76.501565,75.218684,29.740387,14.129049,137.811662,-0.000762,69.534050,41.320070,168.658732,138.881407,166.317798,138.294047,96.129200,136.617299,-0.000674,0.001328,32.000000,-235.876524,138.606702,-0.348407,23.658214,0.686965,332727.180647,0.946853,40.287471,2.994965,3.416005,0.038452,0.025434,199.248363,32.000000,217.726387,198.421696,197.850781,179.899407,32.000000,174.736720,68.639081,61.280498,96.184948,100.000000,53.712968,60.725242,61.112200,57.999812,46.514370,59.543015,35.763258
40.809490,69.862347,138.330029,171.116601,76.488546,75.217358,29.700984,14.122342,137.897134,-0.000894,69.170478,41.245139,168.762658,138.901616,166.367778,138.243824,96.140196,136.920913,-0.000672,0.001322,32.000000,-235.884706,138.682880,-0.348858,23.628919,0.680954,332338.731379,0.938926,39.995995,2.782458,3.394633,0.026001,0.025605,199.237239,32.000000,217.676162,197.991709,198.140527,180.134948,32.000000,173.869242,68.646407,61.265667,96.168169,100.000000,53.719324,60.725242,61.125375,57.999812,46.072747,59.548680,35.651960
40.659587,69.679046,138.418104,171.062524,76.548893,75.222440,29.664834,14.129763,137.856994,-0.000736,69.226465,41.123097,168.711543,138.910994,166.370380,138.371523,96.159414,136.595812,-0.000672,0.001336,32.000000,-235.881547,138.679858,-0.348702,23.624592,0.680870,332312.803207,0.934345,39.890006,2.800405,3.387843,0.028737,0.027278,199.639908,32.000000,217.249525,197.655642,200.698637,180.386708,32.000000,174.091699,68.649299,61.237137,96.129822,100.000000,53.775525,60.725242,61.174425,57.999812,46.070623,59.540251,35.678813
40.988824,69.679046,138.380172,171.062524,76.597626,75.222392,29.741717,14.130191,137.968723,-0.000372,69.387531,41.885844,168.741890,138.893478,166.377247,138.325828,96.117382,136.790333,-0.000671,0.001346,32.000000,-235.876530,138.817177,-0.348603,23.760312,0.681894,332217.015242,0.936224,39.831794,2.935634,3.389653,0.039832,0.023428,200.074615,32.000000,216.956041,197.686050,202.147859,180.614592,32.000000,174.049294,68.637812,61.238546,96.151390,100.000000,53.725900,60.725242,61.053705,57.999812,45.270563,59.551247,35.826428
41.358234,69.691156,138.930321,171.028341,76.812408,75.229443,29.670895,14.126338,138.334075,-0.000714,68.444363,41.732873,168.734649,139.425496,166.343805,138.823623,96.200681,137.303464,-0.000670,0.001351,32.000000,-235.883005,139.247163,-0.348634,23.791232,0.684466,332111.806977,0.940716,39.829569,2.759834,3.404316,0.031202,0.033005,200.245962,32.000000,216.621887,198.296263,202.880325,179.691336,32.000000,174.214837,68.637639,61.232083,96.158620,100.000000,53.862899,60.725242,60.758121,57.999812,45.318263,59.555781,36.068540
41.123038,69.487218,138.933997,171.006206,76.961087,75.260582,29.635767,14.120915,138.434069,-0.000807,67.772496,41.699836,168.752456,139.496253,166.329870,138.888770,96.172953,137.487237,-0.000668,0.001345,32.000000,-235.886133,139.277798,-0.348635,23.766501,0.675272,332001.276335,0.930218,39.432534,2.895588,3.376046,0.035581,0.026554,200.126087,32.000000,216.957945,198.642875,201.302866,179.381656,32.000000,175.098898,68.621324,61.231975,96.133301,100.000000,53.932765,60.725242,60.967543,57.999812,44.427828,59.551148,35.831417
41.019021,68.877099,139.004382,170.873678,77.004442,75.296176,29.772040,14.121343,138.499872,-0.000644,67.612137,41.480811,168.675131,139.526371,166.347333,138.917882,96.246964,137.452732,-0.000667,0.001337,32.000000,-235.891770,139.305800,-0.348366,23.720579,0.671032,331742.682229,0.923632,39.002076,3.059046,3.359194,0.035627,0.030916,199.421882,32.000000,217.415848,198.540566,199.147751,179.486896,32.000000,175.137830,68.604155,61.227233,96.074479,100.000000,53.991474,60.725242,60.977153,57.999812,44.419915,59.558859,35.883654
40.967822,68.877099,138.960538,170.873678,77.038787,75.329201,29.664043,14.127907,138.372418,-0.000773,67.717161,41.340532,168.632707,139.487423,166.395680,138.908149,96.206788,137.525735,-0.000666,0.001341,32.000000,-235.881108,139.283322,-0.348128,23.672428,0.675301,331847.259814,0.930326,39.079559,3.174977,3.378495,0.037456,0.023453,199.143852,32.000000,217.621721,198.351886,197.487541,179.755305,32.000000,174.342220,68.644165,61.252922,96.077770,100.000000,53.941363,60.725242,61.027748,57.999812,41.756067,59.548768,35.926061
40.865537,68.675115,138.950002,170.768610,77.078513,75.358453,29.649598,14.124625,138.397247,-0.001021,67.994742,41.383057,168.639580,139.440423,166.384619,138.884820,96.310597,137.459605,-0.000667,0.001337,32.000000,-235.882259,139.258993,-0.348356,23.678932,0.677788,331370.811988,0.927666,38.594295,3.084412,3.388779,0.039791,0.037310,199.284157,32.000000,217.760048,197.858899,198.482059,180.161202,32.000000,174.157325,68.633951,61.234232,96.051981,100.000000,53.991561,60.725242,61.042728,57.999812,40.860515,59.539779,35.840734
40.821344,68.780234,138.970967,170.733027,77.094089,75.385125,29.658786,14.124197,138.356450,-0.000947,68.042740,41.239522,168.588633,139.424661,166.342140,138.833217,96.259574,137.351438,-0.000667,0.001343,32.000000,-235.884490,139.123795,-0.348415,23.668966,0.680083,331599.888085,0.932699,38.655841,3.159609,3.391943,0.037544,0.014605,199.747504,32.000000,217.187141,197.463616,200.747956,180.414821,32.000000,173.817463,68.656155,61.234829,96.047638,100.000000,53.949414,60.725242,61.084882,57.999812,41.296584,59.547254,35.887103
40.747404,68.906544,138.861495,170.730506,77.089242,75.406732,29.728623,14.125624,138.357550,-0.000745,68.256089,41.270837,168.589240,139.422009,166.326666,138.798952,96.326232,137.203173,-0.000667,0.001342,32.000000,-235.882899,139.167807,-0.348422,23.644681,0.681366,331442.955726,0.935566,38.576989,3.024077,3.400176,0.042491,0.026143,200.060823,32.000000,216.759139,197.723613,202.226135,180.287904,32.000000,173.814493,68.632726,61.206999,96.024141,100.000000,53.966318,60.725242,61.099657,57.999812,41.277762,59.552171,35.867587
40.908376,68.906544,138.776933,170.730506,77.109686,75.425772,29.658435,14.120487,138.372352,-0.001000,68.578136,41.537295,168.573616,139.307414,166.249657,138.706621,96.243776,137.323895,-0.000667,0.001323,32.000000,-235.891643,139.242291,-0.348731,23.730938,0.682853,331754.231529,0.936928,38.735383,3.023188,3.404370,0.024472,0.021801,200.298155,32.000000,216.474702,198.320151,202.977476,179.625557,32.000000,174.374705,68.596199,61.189436,95.997609,100.000000,53.880348,60.725242,61.044078,57.999812,41.808784,59.552437,35.955041
41.279173,69.064228,139.154049,170.744795,77.156045,75.445601,29.654972,14.121628,138.615054,-0.001003,68.101325,41.783068,168.572064,139.698918,166.162065,138.981240,96.325111,137.549819,-0.000666,0.001279,32.000000,-235.889190,139.479360,-0.348674,23.769596,0.684678,331913.671712,0.937096,38.950924,2.885322,3.407861,0.028294,0.024761,199.893134,32.000000,216.904351,198.478112,200.814849,179.259736,32.000000,174.834815,68.630214,61.169241,96.001276,100.000000,53.987991,60.725242,60.851856,57.999812,42.477522,59.546821,35.935305
41.199942,69.048542,139.131020,170.749838,77.200434,75.485810,29.697818,14.124911,138.708064,-0.000677,67.766750,41.667284,168.527655,139.655219,166.219656,139.072042,96.236178,137.729564,-0.000667,0.001247,32.000000,-235.880335,139.456700,-0.348429,23.727319,0.679495,332030.232570,0.935591,38.756819,3.025761,3.392384,0.047019,0.030581,199.238138,32.000000,217.402094,198.694190,198.764927,179.165771,32.000000,174.800912,68.592790,61.191447,95.960614,100.000000,54.014178,60.725242,60.900056,57.999812,42.394960,59.546211,35.884681
40.963848,68.746937,139.125854,170.675311,77.256856,75.532863,29.650173,14.121343,138.647783,-0.000817,67.744941,41.446537,168.488209,139.603366,166.239955,139.111664,96.339688,137.560797,-0.000666,0.001255,32.000000,-235.886525,139.413974,-0.348252,23.686066,0.674631,331963.771991,0.927291,38.469609,3.052837,3.371047,0.030265,0.025612,199.067061,32.000000,217.471541,198.255749,197.475223,179.565204,32.000000,174.044623,68.619501,61.197010,95.971974,100.000000,54.075883,60.725242,60.926558,57.999812,42.380277,59.536436,35.927968
40.897901,68.746937,139.106907,170.675311,77.300456,75.569714,29.764109,14.123912,138.601975,-0.000953,67.789605,41.418242,168.489074,139.665639,166.256907,139.061427,96.357035,137.583118,-0.000666,0.001280,32.000000,-235.884120,139.413443,-0.348053,23.713551,0.677300,332294.015427,0.928322,38.548729,3.227926,3.376971,0.032221,0.029069,199.230277,32.000000,217.594431,197.659123,198.561793,180.015344,32.000000,173.884799,68.600514,61.167790,95.906382,100.000000,54.013005,60.725242,61.017138,57.999812,41.052664,59.553941,35.852547
41.262399,68.674564,139.272342,170.608630,77.419986,75.604688,29.710277,14.126195,138.749554,-0.000800,67.790911,41.865930,168.452611,139.779338,166.218104,139.194745,96.414640,137.649228,-0.000666,0.001301,32.000000,-235.882984,139.614943,-0.348092,23.810010,0.682044,332187.707737,0.935463,38.530458,3.043524,3.396308,0.030499,0.030932,199.635998,32.000000,216.898121,197.477160,200.691212,180.201670,32.000000,173.386845,68.635537,61.185933,95.902017,100.000000,54.044871,60.725242,60.968033,57.999812,40.718653,59.550293,36.082333
41.244089,68.757944,139.300537,170.589579,77.466915,75.646263,29.654575,14.134472,138.841674,-0.000481,67.360668,41.797211,168.489506,139.831333,166.262951,139.257620,96.342554,137.825806,-0.000667,0.001275,32.000000,-235.872249,139.596299,-0.348073,23.767655,0.682531,332359.919544,0.933948,38.609825,3.036881,3.401321,0.031882,0.032163,199.992908,32.000000,216.559703,197.808373,202.594003,179.854815,32.000000,173.728530,68.609309,61.148148,95.889071,100.000000,54.083967,60.725242,60.861717,57.999812,41.060304,59.551876,35.910213
40.997670,68.543581,139.309422,170.539709,77.456682,75.693888,29.657683,14.124054,138.812625,-0.000718,67.392280,41.491482,168.470443,139.928090,166.212043,139.214607,96.397070,137.863055,-0.000667,0.001266,32.000000,-235.884961,139.628955,-0.347733,23.736184,0.674987,332173.582620,0.927053,38.100006,3.010968,3.375285,0.029050,0.022932,200.117720,32.000000,216.542810,198.169442,202.629318,179.503981,32.000000,174.524121,68.610931,61.138043,95.867116,100.000000,54.146861,60.725242,60.905308,57.999812,41.041137,59.545995,35.876171
40.947977,68.543581,139.345992,170.539709,77.463435,75.744084,29.722811,14.125339,138.808189,-0.000715,67.581305,41.447121,168.475845,139.823179,166.140024,139.241642,96.387563,137.669593,-0.000667,0.001248,32.000000,-235.883840,139.581618,-0.347677,23.749952,0.677102,332549.459511,0.929933,38.205288,3.167647,3.377467,0.030934,0.021238,199.686272,32.000000,216.862726,198.487328,200.301819,179.224059,32.000000,174.402800,68.591595,61.131534,95.858407,100.000000,54.115927,60.725242,60.970967,57.999812,40.088821,59.544746,35.917330
40.801775,68.491299,139.237912,170.487038,77.497311,75.781998,29.613968,14.127051,138.661990,-0.000314,67.843211,41.349097,168.431368,139.854254,166.102160,139.170992,96.442242,137.820344,-0.000667,0.001234,32.000000,-235.882948,139.605194,-0.347542,23.723280,0.681928,332605.250009,0.935935,38.286437,3.130965,3.397984,0.027585,0.027529,199.286390,32.000000,217.307087,198.716232,198.506176,179.035291,32.000000,174.474016,68.618938,61.160380,95.878097,100.000000,54.132438,60.725242,60.991019,57.999812,39.839023,59.544972,35.887910
40.790926,68.587884,139.212308,170.480594,77.499596,75.811211,29.695513,14.125053,138.653455,-0.000450,68.049612,41.211789,168.339114,139.672327,166.152942,139.162312,96.436888,137.368129,-0.000667,0.001213,32.000000,-235.884618,139.422090,-0.347382,23.720107,0.682907,332863.060032,0.935719,38.346193,3.047805,3.403001,0.032856,0.021941,199.007789,32.000000,217.589018,197.858750,197.421929,179.713714,32.000000,174.037665,68.613013,61.194658,95.875154,100.000000,54.072775,60.725242,61.038025,57.999812,40.235196,59.545375,35.856728
41.016994,68.745285,139.244062,170.505529,77.542983,75.835361,29.724279,14.122627,138.804006,-0.000711,68.090631,41.550482,168.317043,139.810843,166.123332,139.196882,96.504611,137.811513,-0.000668,0.001184,32.000000,-235.889502,139.522944,-0.347790,23.792281,0.685773,332981.375757,0.943117,38.470052,3.065343,3.412545,0.039660,0.026466,199.077897,32.000000,217.528364,197.630375,198.901992,180.027829,32.000000,173.225990,68.609210,61.187886,95.851121,100.000000,54.091178,60.725242,61.033342,57.999812,40.213405,59.549644,35.882187
41.010162,68.745285,139.276531,170.505529,77.594629,75.867164,29.634841,14.124482,138.751764,-0.000617,67.754482,41.577190,168.347679,139.819386,166.117387,139.173149,96.523607,137.628417,-0.000669,0.001184,32.000000,-235.887811,139.584515,-0.348208,23.774920,0.686364,333210.476206,0.941376,38.579728,2.853885,3.412825,0.033257,0.021926,199.683779,32.000000,216.804334,197.609450,201.140249,179.913183,32.000000,173.234672,68.598032,61.168222,95.838320,100.000000,54.104237,60.725242,60.937549,57.999812,40.876803,59.543458,35.905664
40.941976,68.766750,139.301951,170.538308,77.645530,75.898854,29.715169,14.122485,138.783107,-0.000543,67.927211,41.373769,168.402214,139.799934,166.131662,139.177019,96.440772,137.717670,-0.000668,0.001198,32.000000,-235.888170,139.553148,-0.348209,23.760653,0.681364,333258.740234,0.935564,38.464917,2.998746,3.394790,0.036742,0.031854,200.084610,32.000000,216.504967,197.832596,202.400484,179.915615,32.000000,173.748104,68.602671,61.164515,95.855685,100.000000,54.155961,60.725242,60.938842,57.999812,40.950767,59.562606,35.905738
40.814425,68.680068,139.263400,170.520377,77.640350,75.929428,29.729192,14.123769,138.720161,-0.000907,68.127738,41.330871,168.424838,139.831886,166.053337,139.177651,96.479607,137.471155,-0.000667,0.001240,32.000000,-235.886066,139.533712,-0.348161,23.790681,0.682386,333373.347982,0.938948,38.473127,2.892026,3.396147,0.032839,0.024181,200.110884,32.000000,216.520360,198.221026,202.204902,179.190499,32.000000,173.966796,68.586726,61.153460,95.867573,100.000000,54.108385,60.725242,61.014884,57.999812,40.555291,59.551994,35.876684
40.797738,68.770877,139.176878,170.516735,77.672563,75.956187,29.666179,14.121343,138.672136,-0.000814,68.355802,41.256647,168.387725,139.730931,166.019116,139.069289,96.405707,137.773989,-0.000666,0.001258,32.000000,-235.888984,139.478585,-0.348136,23.767629,0.684296,333686.803525,0.938521,38.576583,3.017633,3.402424,0.033198,0.026600,199.635926,32.000000,216.888682,198.597155,200.260779,178.892233,32.000000,174.206768,68.575724,61.164585,95.856431,100.000000,54.120275,60.725242,61.031402,57.999812,40.534922,59.560059,35.903830
40.806144,68.770877,139.093475,170.516735,77.713057,75.978758,29.695898,14.121914,138.666332,-0.000588,68.489314,41.205726,168.356971,139.648797,166.035044,139.134562,96.525774,137.492480,-0.000666,0.001254,32.000000,-235.889888,139.382240,-0.348140,23.741770,0.685395,333747.382322,0.941403,38.643562,2.860608,3.412112,0.024732,0.021707,199.187989,32.000000,217.285614,198.515547,198.288397,179.086573,32.000000,174.419042,68.583861,61.179503,95.888008,100.000000,54.051576,60.725242,61.018411,57.999812,40.909859,59.553204,35.879692
40.692162,68.865816,139.043273,170.537748,77.729464,75.999086,29.628674,14.129620,138.547211,-0.000762,68.629154,41.171035,168.287060,139.558138,166.019569,138.962340,96.488276,137.383306,-0.000666,0.001249,32.000000,-235.880543,139.415562,-0.348204,23.719819,0.686367,334068.912011,0.944354,38.754501,3.079679,3.411387,0.033035,0.018538,199.049030,32.000000,217.515477,197.737082,197.388110,179.489931,32.000000,173.502640,68.579138,61.167610,95.885914,100.000000,54.077335,60.725242,61.066038,57.999812,41.303684,59.551021,35.870815
40.631818,68.967360,138.965842,170.561842,77.689435,76.019418,29.676310,14.124482,138.527364,-0.000924,68.763629,41.101410,168.317697,139.501615,166.041309,138.969752,96.538911,137.392370,-0.000666,0.001249,32.000000,-235.878960,139.218713,-0.348189,23.753257,0.686843,333991.126754,0.943481,38.744360,2.824673,3.408640,0.036724,0.029631,199.310778,32.000000,217.372653,197.614258,199.016458,179.905152,32.000000,173.163812,68.574610,61.183589,95.845585,100.000000,54.005527,60.725242,61.101063,57.999812,41.727175,59.558761,35.824594
40.610965,69.119818,138.981158,170.593781,77.658745,76.030935,29.712807,14.118774,138.452195,-0.000788,68.899854,41.101550,168.334940,139.490035,166.034280,138.852893,96.390905,137.294758,-0.000668,0.001261,32.000000,-235.894175,139.209905,-0.348503,23.744996,0.689415,334283.921158,0.948928,38.976948,2.809782,3.416955,0.029307,0.023412,199.797285,32.000000,216.565965,197.515544,201.154873,179.907795,32.000000,173.256365,68.556410,61.161454,95.821078,100.000000,54.026912,60.725242,61.090610,57.999812,41.711239,59.544136,35.895173
40.694744,69.119818,138.873770,170.593781,77.670570,76.039839,29.688983,14.125481,138.430137,-0.000750,69.051397,41.150816,168.315855,139.417136,166.014769,138.842161,96.482375,137.360558,-0.000669,0.001258,32.000000,-235.880256,139.258870,-0.348510,23.737049,0.689443,334431.785067,0.949396,39.151484,2.763498,3.420124,0.040061,0.033539,199.930037,32.000000,216.402596,197.639202,202.359391,179.624116,32.000000,173.673977,68.561335,61.142101,95.837321,100.000000,53.972808,60.725242,61.081146,57.999812,42.358973,59.550981,35.900089
40.680803,69.248337,138.931843,170.647574,77.642462,76.052586,29.637787,14.121343,138.433353,-0.000968,69.009683,41.184688,168.334277,139.397827,165.985350,138.895228,96.461405,137.195791,-0.000669,0.001229,32.000000,-235.887181,139.160099,-0.348665,23.732328,0.690445,334848.349486,0.949241,39.329187,2.864641,3.422257,0.045087,0.028453,200.073842,32.000000,216.440362,198.337150,201.691275,179.121423,32.000000,174.072203,68.570634,61.169514,95.847341,100.000000,54.027799,60.725242,61.074813,57.999812,42.904189,59.548395,35.895320
40.628180,69.254666,138.868312,170.675311,77.616640,76.066914,29.736108,14.126908,138.374851,-0.000903,69.061517,41.110171,168.446798,139.465054,165.969103,138.664312,96.491441,137.367698,-0.000669,0.001234,32.000000,-235.882926,139.207597,-0.348838,23.697710,0.688988,334714.837020,0.948020,39.227827,2.804764,3.412573,0.030417,0.027620,199.363716,32.000000,216.792477,198.391982,199.827266,178.953015,32.000000,174.280066,68.561729,61.184012,95.844785,100.000000,53.968804,60.725242,61.119063,57.999812,42.920079,59.552810,35.908159
40.621962,69.253290,138.863324,170.678113,77.644643,76.069530,29.734354,14.124625,138.435492,-0.000665,69.314345,41.125431,168.281235,139.390506,165.974818,138.773180,96.379987,137.308607,-0.000670,0.001227,32.000000,-235.884390,139.190629,-0.348713,23.698916,0.689920,334930.044800,0.950457,39.373201,2.746601,3.415170,0.032015,0.031109,198.989506,32.000000,217.312788,198.107350,198.064521,179.103620,32.000000,174.434309,68.546048,61.157290,95.834717,100.000000,54.009962,60.725242,61.110833,57.999812,42.908577,59.543104,35.911681
40.617070,69.253290,138.782367,170.678113,77.642331,76.066957,29.581369,14.127765,138.298402,-0.000914,69.288304,41.118012,168.282688,139.429370,165.981513,138.786424,96.410107,137.101166,-0.000670,0.001209,32.000000,-235.878956,139.159179,-0.348895,23.696504,0.691645,334986.537281,0.948821,39.443195,2.799125,3.418029,0.039893,0.025422,198.982562,32.000000,217.372402,197.697879,197.265717,179.621753,32.000000,173.303586,68.538938,61.179471,95.840698,100.000000,53.935071,60.725242,61.133896,57.999812,42.891086,59.555633,35.883728
40.604555,69.367501,138.854840,170.701368,77.632688,76.068285,29.691991,14.124625,138.236588,-0.000897,69.264621,40.977613,168.328684,139.318241,166.002565,138.717115,96.422408,137.169037,-0.000671,0.001223,32.000000,-235.882095,139.112966,-0.348867,23.702536,0.691705,335156.771029,0.949062,39.449344,2.882210,3.418430,0.043296,0.025762,199.181858,32.000000,217.116817,197.292901,199.405572,179.812553,32.000000,173.157547,68.512861,61.167841,95.832070,100.000000,53.978339,60.725242,61.171915,57.999812,43.376150,59.539337,35.869494
40.543278,69.434653,138.714256,170.719579,77.502507,76.067027,29.716312,14.123341,138.239717,-0.000608,69.523709,41.087436,168.338230,139.284984,165.981831,138.639557,96.439039,137.222601,-0.000671,0.001219,32.000000,-235.883216,139.004160,-0.348570,23.707073,0.691498,335103.233339,0.954061,39.455266,2.752420,3.416848,0.034419,0.028313,199.725028,32.000000,216.664361,197.298200,201.309261,179.924242,32.000000,173.517291,68.554671,61.152990,95.838647,100.000000,53.912158,60.725242,61.172552,57.999812,43.658018,59.553627,35.787396
40.578844,69.552444,138.768448,170.744795,77.325226,76.033906,29.677143,14.124911,138.123448,-0.000572,69.602819,41.011848,168.384266,139.245445,165.992076,138.620592,96.354899,137.108107,-0.000671,0.001226,32.000000,-235.886235,138.983050,-0.348581,23.688741,0.692030,335209.383369,0.951096,39.584631,2.772742,3.419686,0.042716,0.035189,199.939526,32.000000,216.359638,197.729511,202.444619,179.549801,32.000000,173.713601,68.541944,61.167407,95.864378,100.000000,53.908454,60.725242,61.151342,57.999812,43.649294,59.547116,35.790624
40.492192,69.552444,138.685467,170.744795,77.247874,75.991989,29.707919,14.123198,138.170603,-0.000938,69.748849,40.987557,168.334284,139.133459,165.903415,138.526959,96.353397,136.777301,-0.000672,0.001227,32.000000,-235.883686,138.900900,-0.348893,23.695009,0.692393,335278.103641,0.951991,39.726027,2.781847,3.421387,0.036493,0.028690,199.948319,32.000000,216.385072,198.188064,201.439147,178.992573,32.000000,174.089346,68.516606,61.142684,95.842739,100.000000,53.899890,60.725242,61.203920,57.999812,44.153334,59.545592,35.852767
40.524448,69.636386,138.660695,170.767769,77.242636,75.955173,29.691218,14.122770,138.016054,-0.000753,69.890689,41.020428,168.347565,139.077405,165.898399,138.459873,96.420257,137.003124,-0.000671,0.001237,32.000000,-235.887884,138.922336,-0.348952,23.692517,0.692494,335344.707091,0.952206,39.800716,2.810965,3.419724,0.054966,0.026922,199.186809,32.000000,217.005671,198.112979,199.385130,178.991510,32.000000,174.478277,68.501889,61.149223,95.838776,100.000000,53.869766,60.725242,61.211112,57.999812,44.511406,59.551414,35.750786
40.557514,69.718953,138.539875,170.780658,77.220075,75.923449,29.658782,14.127479,138.032040,-0.000428,69.998871,41.019940,168.300725,139.100874,165.921399,138.559599,96.350859,137.052562,-0.000670,0.001235,32.000000,-235.879897,138.832739,-0.348990,23.686590,0.692962,335203.438281,0.952873,39.905784,2.653299,3.424993,0.035219,0.019409,198.921908,32.000000,217.244355,198.227207,197.667447,178.992150,32.000000,174.224379,68.520789,61.169548,95.863959,100.000000,53.838453,60.725242,61.191472,57.999812,44.864371,59.540468,35.895833
40.542611,69.781155,138.604411,170.805594,77.204981,75.896810,29.715219,14.125624,138.035415,-0.000785,69.945891,40.997455,168.333581,139.095267,165.990265,138.454415,96.393684,137.108004,-0.000671,0.001257,32.000000,-235.883719,138.796947,-0.348897,23.673923,0.692231,335013.346346,0.952326,39.950594,2.695126,3.421655,0.035551,0.031496,198.835739,32.000000,217.331507,197.508839,197.468165,179.482704,32.000000,173.461578,68.519149,61.178377,95.889098,100.000000,53.837824,60.725242,61.221676,57.999812,44.860034,59.552496,35.688864
40.536107,69.781155,138.469303,170.805594,77.196487,75.872739,29.668944,14.127479,138.000987,-0.000879,69.874754,40.978193,168.336256,139.014091,165.964511,138.488540,96.353193,137.009793,-0.000670,0.001259,32.000000,-235.879733,138.760786,-0.348854,23.678408,0.691227,335033.945024,0.952325,39.993072,2.788301,3.415887,0.045038,0.027352,199.219564,32.000000,217.058014,197.164405,199.659045,179.840332,32.000000,173.602945,68.481392,61.158739,95.851394,100.000000,53.803504,60.725242,61.216019,57.999812,45.126468,59.538226,35.699722
40.503885,69.810879,138.577591,170.813439,77.133365,75.851153,29.671971,14.121058,137.932132,-0.000708,70.050622,41.011406,168.378931,139.025613,165.967270,138.481629,96.332590,136.887960,-0.000671,0.001256,32.000000,-235.890908,138.833660,-0.348686,23.697159,0.691971,334924.563400,0.950698,40.073338,2.772132,3.418734,0.040879,0.022873,199.781730,32.000000,216.599932,197.201056,201.309826,180.115254,32.000000,173.299125,68.495680,61.163088,95.885544,100.000000,53.825704,60.725242,61.222685,57.999812,45.252333,59.544667,35.737580
40.551428,69.896476,138.416947,170.822404,77.024734,75.832177,29.672956,14.127622,137.850441,-0.000688,70.137274,41.000915,168.410173,138.989927,165.974653,138.262306,96.343583,136.933865,-0.000671,0.001258,32.000000,-235.883524,138.701050,-0.348798,23.676441,0.691160,334877.592638,0.952042,40.081225,2.765398,3.415950,0.033886,0.033238,199.901797,32.000000,216.186529,197.804430,202.454145,179.226809,32.000000,173.907148,68.495570,61.145784,95.891310,100.000000,53.777045,60.725242,61.222072,57.999812,45.621149,59.547323,35.671476
40.508000,69.966661,138.486996,170.847341,76.923550,75.802626,29.667049,14.117633,137.839307,-0.000958,70.225344,40.996773,168.473579,138.954001,165.911773,138.268288,96.277501,136.843725,-0.000672,0.001287,32.000000,-235.889743,138.773945,-0.349217,23.668861,0.691433,334855.519434,0.952551,40.150030,2.727382,3.421341,0.042940,0.027987,199.818371,32.000000,216.485251,197.970106,201.479498,179.183733,32.000000,174.519972,68.472269,61.170922,95.903305,100.000000,53.735812,60.725242,61.258990,57.999812,45.619552,59.552506,35.701850
40.465985,69.966661,138.380387,170.847341,76.868264,75.759437,29.696444,14.120201,137.854297,-0.000864,70.366175,41.009413,168.423176,138.928838,165.884048,138.272324,96.271427,136.944238,-0.000672,0.001314,32.000000,-235.888650,138.661813,-0.349682,23.665268,0.690590,334814.205896,0.951281,40.177973,2.738480,3.413368,0.055097,0.031464,199.197015,32.000000,216.982983,198.154152,198.787666,178.912614,32.000000,174.684699,68.464746,61.162075,95.918167,100.000000,53.757921,60.725242,61.268758,57.999812,45.923479,59.545189,35.712048
40.459625,70.013727,138.355822,170.863311,76.818520,75.718804,29.701720,14.127479,137.727556,-0.000769,70.476482,40.977219,168.360100,138.856021,165.911717,138.247169,96.362308,136.821250,-0.000673,0.001324,32.000000,-235.880552,138.692912,-0.349916,23.663249,0.691638,334865.949738,0.952349,40.300820,2.761177,3.418757,0.036416,0.038044,198.948911,32.000000,217.151105,198.098263,197.225002,179.010148,32.000000,174.298863,68.496317,61.172117,95.910854,100.000000,53.710001,60.725242,61.250496,57.999812,46.127605,59.545021,35.713882
40.487432,70.086940,138.324560,170.885445,76.744685,75.683283,29.675323,14.121914,137.826918,-0.001015,70.476811,41.032405,168.364085,138.909997,165.968472,138.187169,96.286172,136.617510,-0.000673,0.001320,32.000000,-235.889560,138.663199,-0.349905,23.677175,0.691575,334706.791649,0.951921,40.351812,2.815626,3.419672,0.038864,0.023549,198.866869,32.000000,217.368839,197.398295,197.599120,179.692274,32.000000,173.797468,68.477062,61.175338,95.931310,100.000000,53.722076,60.725242,61.279023,57.999812,46.445774,59.554856,35.732738
40.601192,70.157678,138.317212,170.903097,76.703518,75.644447,29.616866,14.120344,137.763569,-0.000995,70.320397,41.066734,168.435178,138.824253,165.997484,138.173864,96.241587,136.879411,-0.000672,0.001333,32.000000,-235.888343,138.672561,-0.350182,23.666475,0.691345,334446.906430,0.951508,40.406600,2.665550,3.419602,0.034996,0.030278,199.340904,32.000000,216.900755,196.982196,199.762503,179.882579,32.000000,173.682944,68.491005,61.176404,95.921329,100.000000,53.703157,60.725242,61.246925,57.999812,46.447115,59.544736,35.739634
40.593579,70.157678,138.323392,170.903097,76.674684,75.603054,29.751766,14.125910,137.807869,-0.000682,70.324494,40.993192,168.457345,138.863260,166.018591,138.191164,96.203734,136.850043,-0.000672,0.001351,32.000000,-235.880975,138.641253,-0.350203,23.655827,0.690175,334450.170804,0.951374,40.446056,2.643536,3.416481,0.050879,0.031382,199.709178,32.000000,216.467914,197.174650,201.401136,179.964056,32.000000,173.528012,68.518612,61.154353,95.953924,100.000000,53.713258,60.725242,61.240560,57.999812,46.756387,59.555663,35.743889
40.529996,70.139512,138.234549,170.913184,76.642449,75.559921,29.656950,14.124482,137.702986,-0.000856,70.386192,41.065999,168.439813,138.798213,165.950499,138.207665,96.168638,136.775320,-0.000672,0.001376,32.000000,-235.885024,138.606215,-0.350220,23.646805,0.688412,334352.578710,0.950067,40.378880,2.814271,3.406728,0.067249,0.028226,199.905164,32.000000,216.234295,197.614071,202.543703,179.262531,32.000000,174.140509,68.511966,61.161066,95.981627,100.000000,53.694576,60.725242,61.270812,57.999812,46.679834,59.545346,35.722833
40.520954,70.131805,138.373076,170.910942,76.607346,75.518234,29.605957,14.123341,137.774574,-0.001007,70.487870,41.047152,168.446942,138.716650,165.888052,138.122915,96.243857,136.693375,-0.000672,0.001362,32.000000,-235.887314,138.535568,-0.350513,23.651500,0.688491,334226.589735,0.945431,40.388101,2.837986,3.407519,0.057866,0.031592,199.824677,32.000000,216.434892,197.914198,200.787769,179.022679,32.000000,174.729557,68.487069,61.144337,95.961451,100.000000,53.719902,60.725242,61.284647,57.999812,46.648518,59.550342,35.644917
40.826742,70.182450,138.323225,170.926913,76.595222,75.485220,29.688502,14.126480,137.727865,-0.000845,70.532042,41.299470,168.477832,138.899555,165.925394,138.213900,96.245171,136.625178,-0.000672,0.001355,32.000000,-235.881715,138.753913,-0.350403,23.705578,0.688971,334099.920733,0.949463,40.446991,2.837104,3.410673,0.039748,0.019566,199.095395,32.000000,216.865913,198.184659,198.548256,178.951795,32.000000,174.641691,68.501118,61.168155,95.979275,100.000000,53.647959,60.725242,61.263843,57.999812,46.650551,59.533466,35.746311
40.814674,70.182450,138.423957,170.926913,76.608927,75.464910,29.634223,14.123198,137.807119,-0.000541,70.132802,41.282056,168.349445,138.952226,165.953042,138.282329,96.197557,136.766201,-0.000673,0.001379,32.000000,-235.885161,138.790931,-0.350030,23.668258,0.689161,333806.571667,0.950783,40.450252,2.722411,3.414852,0.040499,0.032261,198.875144,32.000000,217.110879,197.843543,197.192779,179.095219,32.000000,174.382831,68.483615,61.159723,95.983178,100.000000,53.726544,60.725242,61.163787,57.999812,46.873050,59.550480,35.720925
40.797484,70.144191,138.320595,170.935038,76.555750,75.450929,29.641002,14.127907,137.777833,-0.000767,69.975829,41.120754,168.381517,138.961176,166.026359,138.329575,96.297772,136.905094,-0.000671,0.001386,32.000000,-235.883567,138.743430,-0.349735,23.640590,0.682358,333546.995515,0.940245,40.131089,2.688232,3.388054,0.034794,0.023636,198.880952,32.000000,217.238446,197.199836,197.808119,179.834624,32.000000,174.249777,68.531400,61.185704,95.971104,100.000000,53.726282,60.725242,61.184783,57.999812,46.709516,59.547362,35.738240
40.645712,69.962808,138.494193,170.908701,76.490556,75.429332,29.710179,14.120772,137.848330,-0.000717,69.905716,41.127101,168.415018,138.934955,166.018797,138.300601,96.239762,136.988394,-0.000671,0.001391,32.000000,-235.888571,138.665321,-0.349736,23.674002,0.683851,333531.795117,0.942012,40.145644,2.803792,3.391524,0.041680,0.027349,199.266385,32.000000,216.721829,197.084223,200.019364,179.941571,32.000000,173.569260,68.542119,61.174293,95.940040,100.000000,53.742109,60.725242,61.240403,57.999812,45.924020,59.559478,35.725474
40.753270,69.973542,138.432807,170.886006,76.556437,75.403865,29.582183,14.127622,137.878715,-0.000361,69.973379,41.184144,168.384938,138.936748,166.048122,138.323423,96.212476,136.851102,-0.000672,0.001392,32.000000,-235.886802,138.761255,-0.349831,23.660941,0.684305,333303.681750,0.941961,40.128120,2.770445,3.390420,0.039267,0.028088,199.720674,32.000000,216.193022,197.233260,201.543111,179.843488,32.000000,173.855614,68.521910,61.168163,95.957435,100.000000,53.703861,60.725242,61.217747,57.999812,45.923446,59.541530,35.886075
40.716810,69.973542,138.491677,170.886006,76.574009,75.380986,29.678693,14.123912,137.818456,-0.000513,69.881249,41.143885,168.449112,138.944130,166.025674,138.323950,96.140201,136.998553,-0.000673,0.001345,32.000000,-235.887234,138.718550,-0.350126,23.643291,0.685936,333195.702744,0.942845,40.130117,2.868534,3.407351,0.041404,0.021261,199.772293,32.000000,216.258727,197.531060,202.307393,179.452126,32.000000,174.452728,68.517753,61.168582,95.991430,100.000000,53.732083,60.725242,61.214413,57.999812,45.969600,59.547608,35.726428
40.682583,69.961982,138.389391,170.869755,76.551958,75.363967,29.694646,14.118632,137.847497,-0.000734,69.958682,41.107417,168.472263,138.912097,165.942258,138.264398,96.236355,136.951809,-0.000672,0.001325,32.000000,-235.887925,138.675417,-0.350390,23.632827,0.684155,333074.419039,0.943956,40.010840,2.829754,3.396852,0.045159,0.033530,199.626922,32.000000,216.381769,197.935709,200.457231,179.037180,32.000000,174.619484,68.487846,61.158959,95.975286,100.000000,53.697695,60.725242,61.232581,57.999812,45.918929,59.553705,35.657023
40.632962,69.922348,138.495269,170.840616,76.529059,75.352061,29.665060,14.118774,137.855812,-0.000622,69.884617,41.109834,168.396644,138.971455,165.953228,138.331036,96.178507,136.759818,-0.000672,0.001320,32.000000,-235.889421,138.690244,-0.350280,23.637888,0.685272,333094.869782,0.941502,40.054882,2.972983,3.401339,0.044131,0.023319,198.982016,32.000000,216.866808,198.095921,198.525583,178.849645,32.000000,174.750190,68.493382,61.171673,95.978615,100.000000,53.727602,60.725242,61.253084,57.999812,45.746218,59.543861,35.739194
