OSU 80 Ton Compressor Load Stand
40.564888,69.892623,138.387918,170.824086,76.542457,75.340628,29.649740,14.122199,137.833741,-0.000599,69.912529,41.331900,168.386768,138.872110,165.989720,138.349292,96.224684,136.835395,-0.000673,0.001326,32.000000,-235.886160,138.676211,-0.350234,23.666003,0.685519,332891.179914,0.941605,40.084693,2.854341,3.401686,0.042276,0.017803,198.851713,32.000000,217.138415,197.580360,197.056604,179.568717,32.000000,174.596212,68.520207,61.206281,96.028837,100.000000,53.661844,60.725242,61.275227,57.999812,45.745020,59.546506,35.680207
41.239580,69.892623,138.574465,170.824086,76.651797,75.326624,29.578473,14.123341,137.992109,-0.000962,69.949836,42.160011,168.386144,139.039478,165.998449,138.423285,96.257497,136.918973,-0.000670,0.001317,32.000000,-235.883380,138.877385,-0.349950,23.858922,0.686412,332905.778469,0.943538,40.105088,2.819768,3.408446,0.035147,0.023966,198.831231,32.000000,217.167177,197.153814,198.090288,179.955435,32.000000,173.788158,68.523669,61.199709,96.016973,100.000000,53.745927,60.725242,60.997447,57.999812,45.614424,59.543025,35.892605
41.497972,69.952073,139.000478,170.830530,76.771514,75.340508,29.575598,14.123341,138.472615,-0.000847,68.678662,41.957452,168.380036,139.651366,166.026370,138.962743,96.207383,137.405267,-0.000668,0.001337,32.000000,-235.882888,139.328356,-0.349964,23.853440,0.686073,332798.467590,0.945510,40.157804,2.809984,3.411520,0.034106,0.028038,199.298490,32.000000,216.545865,197.027258,200.310351,179.957517,32.000000,173.734563,68.513954,61.193683,96.016361,100.000000,53.829902,60.725242,60.699906,57.999812,45.871258,59.559144,35.940147
41.366153,69.655377,139.180294,170.807555,76.891456,75.379895,29.739095,14.118489,138.605704,-0.000665,68.143447,41.807218,168.462610,139.656628,166.073630,139.034491,96.206793,137.373807,-0.000668,0.001320,32.000000,-235.890854,139.412915,-0.349976,23.784387,0.670700,332341.270261,0.931024,39.345361,2.817401,3.360230,0.027476,0.026743,199.697073,32.000000,216.292527,197.157185,201.919205,180.181394,32.000000,173.949001,68.529882,61.173689,96.028252,100.000000,53.971219,60.725242,60.908425,57.999812,44.582008,59.548227,35.810874
41.132439,69.069732,139.143934,170.657100,76.934428,75.415993,29.727501,14.124054,138.621239,-0.000854,67.961291,41.500091,168.432548,139.724671,166.066306,139.096610,96.294505,137.612481,-0.000667,0.001308,32.000000,-235.886436,139.465470,-0.349626,23.729968,0.668852,332401.770607,0.925206,39.096375,3.101216,3.349573,0.033321,0.028534,199.782223,32.000000,216.238835,197.611787,202.173708,179.400912,32.000000,174.493282,68.521745,61.178480,96.045946,100.000000,53.939483,60.725242,60.966974,57.999812,44.576690,59.548454,35.918430
40.962783,69.069732,139.191985,170.657100,76.928950,75.444427,29.669199,14.120344,138.591543,-0.001023,68.253551,41.489071,168.418704,139.601225,166.071878,139.062749,96.339452,137.777724,-0.000666,0.001331,32.000000,-235.884082,139.418686,-0.349263,23.754253,0.673399,332359.832113,0.923088,38.956843,3.086706,3.364594,0.041366,0.032269,199.573707,32.000000,216.549479,198.091653,200.386462,179.041101,32.000000,174.702431,68.517128,61.224980,96.063135,100.000000,53.981035,60.725242,61.065659,57.999812,42.021982,59.549909,35.840441
40.994262,68.883978,139.126535,170.541670,76.940852,75.471091,29.598623,14.124482,138.596498,-0.000834,68.276282,41.480540,168.305080,139.690842,166.043250,139.028425,96.278306,137.670043,-0.000665,0.001319,32.000000,-235.882894,139.442077,-0.349075,23.736761,0.677737,331958.955300,0.928214,38.650800,3.113488,3.382827,0.037780,0.028307,198.973665,32.000000,216.877152,198.074134,198.279555,179.074987,32.000000,174.975299,68.531044,61.215955,96.075638,100.000000,53.950648,60.725242,61.021324,57.999812,41.199968,59.550470,35.904124
40.947265,68.927183,139.194244,170.487038,76.995017,75.497760,29.710334,14.115349,138.633618,-0.000843,68.196530,41.387589,168.300154,139.700142,166.020351,139.059221,96.331366,137.533419,-0.000664,0.001314,32.000000,-235.894977,139.456928,-0.348857,23.703506,0.680122,332111.100866,0.934517,38.854535,3.147723,3.398011,0.031001,0.030878,198.689602,32.000000,217.221250,197.362495,196.971986,179.693541,32.000000,174.240432,68.528466,61.225515,96.079605,100.000000,53.989545,60.725242,61.059916,57.999812,41.370377,59.554709,35.860984
40.795671,68.907369,139.045387,170.462663,77.059679,75.516879,29.543875,14.120915,138.461037,-0.001086,68.237783,41.275549,168.223775,139.575696,165.996526,138.996662,96.316037,137.789885,-0.000664,0.001324,32.000000,-235.891051,139.343551,-0.348651,23.666213,0.679795,332118.804153,0.935889,38.630929,3.157278,3.393805,0.030290,0.025746,198.910833,32.000000,217.207012,197.205620,198.389914,179.945696,32.000000,173.570068,68.543562,61.242001,96.060242,100.000000,53.959548,60.725242,61.083104,57.999812,41.353822,59.553243,35.882554
40.749103,68.907369,139.170186,170.462663,77.087261,75.535907,29.554535,14.131618,138.517829,-0.001030,68.338897,41.224039,168.274819,139.612010,166.004677,138.952441,96.388829,137.263036,-0.000664,0.001339,32.000000,-235.876414,139.333207,-0.348473,23.670933,0.682069,332225.843018,0.933943,38.730651,3.038717,3.399354,0.040797,0.030748,199.311499,32.000000,216.384799,196.966943,200.712720,180.098493,32.000000,173.595323,68.541396,61.221366,96.074693,100.000000,53.979897,60.725242,61.149683,57.999812,41.251016,59.560993,35.756289
40.869542,68.983046,138.957278,170.451177,77.121799,75.549916,29.751319,14.128336,138.447210,-0.000711,68.682850,41.322280,168.262664,139.520313,165.982762,138.863758,96.350306,137.446338,-0.000664,0.001351,32.000000,-235.876418,139.289624,-0.348289,23.662488,0.685053,332394.652786,0.943138,38.893486,3.176963,3.408337,0.035200,0.027914,199.717229,32.000000,216.203882,197.118253,201.927101,179.967655,32.000000,174.034680,68.530349,61.213577,96.084463,100.000000,53.913464,60.725242,61.140190,57.999812,41.563199,59.543054,35.893265
40.813956,69.141008,139.046494,170.466305,77.162316,75.563882,29.556342,14.128906,138.466903,-0.000842,68.661808,41.193875,168.248662,139.550247,165.909604,138.881278,96.385722,137.469600,-0.000664,0.001344,32.000000,-235.882731,139.369816,-0.348053,23.656640,0.686329,332394.771259,0.944190,38.949700,2.851482,3.415294,0.026756,0.022295,199.877416,32.000000,216.063250,197.770629,201.959408,179.293989,32.000000,174.225930,68.527638,61.222583,96.084871,100.000000,53.936660,60.725242,61.120916,57.999812,42.233511,59.545002,35.839267
40.723340,69.189994,138.980383,170.488999,77.170290,75.579106,29.675169,14.130048,138.374886,-0.000886,68.855948,41.185433,168.261743,139.423008,165.854618,138.829778,96.394762,137.464375,-0.000665,0.001354,32.000000,-235.875525,139.314832,-0.347854,23.657873,0.684062,332522.022685,0.935328,38.880095,2.978003,3.400020,0.042510,0.030007,199.249769,32.000000,216.378418,197.976952,200.020206,178.889267,32.000000,174.595229,68.519763,61.224283,96.083448,100.000000,53.900865,60.725242,61.147325,57.999812,42.220255,59.555761,35.787543
40.929104,69.189994,139.057026,170.488999,77.195637,75.594367,29.747793,14.125053,138.456676,-0.000607,68.912759,41.745721,168.175289,139.487342,165.835657,138.873677,96.452580,137.268225,-0.000664,0.001343,32.000000,-235.883306,139.308042,-0.347708,23.775287,0.685874,332714.792925,0.943402,39.105068,2.953747,3.406837,0.032736,0.030614,198.890281,32.000000,216.971696,197.913271,198.113640,179.143633,32.000000,174.874370,68.526550,61.228614,96.098624,100.000000,53.944523,60.725242,61.069792,57.999812,42.420241,59.550175,35.882187
41.541555,69.246686,139.350715,170.513093,77.327077,75.617199,29.583671,14.119488,138.793839,-0.000565,68.124952,41.991447,168.139502,139.902317,165.912032,139.240028,96.472467,137.612648,-0.000663,0.001343,32.000000,-235.887724,139.667463,-0.347729,23.847408,0.687216,332863.572658,0.942163,39.263445,2.942201,3.412794,0.035040,0.036680,198.611484,32.000000,217.114402,197.380883,196.918077,179.603690,32.000000,173.787837,68.546962,61.234948,96.119328,100.000000,53.973064,60.725242,60.774413,57.999812,42.654236,59.552850,36.075216
41.345576,69.081566,139.561047,170.512813,77.502861,75.668015,29.763312,14.125481,138.899856,-0.000894,67.382239,41.785622,168.185583,139.953659,165.920442,139.402807,96.412242,137.375413,-0.000663,0.001358,32.000000,-235.881731,139.785220,-0.347717,23.820291,0.681057,332739.243943,0.934993,39.015316,2.790223,3.397510,0.022972,0.018234,198.867338,32.000000,216.941791,197.150749,198.656569,179.867059,32.000000,173.493553,68.539679,61.251501,96.088054,100.000000,54.137259,60.725242,60.863563,57.999812,41.925520,59.554453,35.967587
41.106521,68.567246,139.491553,170.408312,77.614923,75.725163,29.796367,14.127051,138.948333,-0.000759,67.185689,41.592429,168.224945,139.923746,165.961032,139.408451,96.490916,137.999093,-0.000663,0.001398,32.000000,-235.880325,139.741105,-0.347613,23.773189,0.671048,332551.191676,0.925738,38.339107,2.935607,3.354490,0.048509,0.022524,199.273327,32.000000,216.431828,196.762617,200.828835,180.130481,32.000000,173.652758,68.563154,61.247089,96.113633,100.000000,54.106505,60.725242,60.924734,57.999812,41.911347,59.552604,36.056141
41.024997,68.567246,139.498961,170.408312,77.672290,75.774721,29.638787,14.121058,138.815838,-0.000579,67.379957,41.469155,168.247986,140.005351,165.954575,139.318035,96.508597,137.845530,-0.000663,0.001409,32.000000,-235.886155,139.782428,-0.347198,23.736839,0.675846,332799.636382,0.925083,38.407601,2.882027,3.375477,0.032906,0.030246,199.695990,32.000000,216.079003,197.328723,202.175720,179.726033,32.000000,173.562236,68.571361,61.232306,96.123273,100.000000,54.125113,60.725242,60.986890,57.999812,39.658271,59.554561,35.864579
40.931260,68.395816,139.341412,170.319221,77.724608,75.814159,29.668855,14.123341,138.833648,-0.000904,67.694733,41.392331,168.198982,139.953313,165.926019,139.302554,96.491978,137.678532,-0.000663,0.001399,32.000000,-235.883380,139.697258,-0.346744,23.720264,0.680230,332577.636243,0.929372,38.179396,3.102224,3.393417,0.032075,0.026994,199.688993,32.000000,216.048451,197.688418,201.907892,179.085888,32.000000,174.394979,68.548783,61.237204,96.122747,100.000000,54.099859,60.725242,61.001858,57.999812,38.890784,59.556056,35.844036
40.825546,68.468460,139.412838,170.285603,77.744590,75.853466,29.800206,14.120629,138.837474,-0.000940,67.980175,41.361518,168.099774,139.871975,165.817941,139.249319,96.614264,137.633542,-0.000661,0.001385,32.000000,-235.886091,139.646252,-0.346343,23.734269,0.683024,332811.487367,0.936916,38.277262,3.011048,3.400341,0.035493,0.023999,199.179997,32.000000,216.646940,197.832083,199.463139,179.017067,32.000000,174.584818,68.551763,61.264530,96.123939,100.000000,54.105501,60.725242,61.063824,57.999812,39.181511,59.541068,35.903977
40.845995,68.621180,139.268900,170.290645,77.764947,75.886504,29.645168,14.126195,138.764753,-0.000753,68.173802,41.352140,168.130985,139.726485,165.790109,139.263359,96.530118,137.799573,-0.000659,0.001405,32.000000,-235.882329,139.528469,-0.346371,23.718402,0.684385,332890.853456,0.938365,38.218545,2.947674,3.404279,0.030405,0.021341,198.774472,32.000000,216.982910,197.892729,197.779096,178.993444,32.000000,174.234585,68.547867,61.262277,96.116225,100.000000,54.051519,60.725242,61.082259,57.999812,39.157877,59.543025,35.891064
40.755800,68.621180,139.282529,170.290645,77.748147,75.916971,29.630255,14.121628,138.686803,-0.000789,68.308196,41.171816,168.058974,139.807234,165.833912,139.123520,96.523874,137.769867,-0.000661,0.001383,32.000000,-235.886239,139.542339,-0.346153,23.696399,0.686410,333015.666521,0.937471,38.418542,2.803825,3.414843,0.024568,0.030861,198.665094,32.000000,217.055804,197.332152,197.058621,179.400175,32.000000,173.615870,68.557865,61.275297,96.103535,100.000000,54.062036,60.725242,61.096984,57.999812,39.799055,59.551532,35.885488
40.819030,68.773079,139.263817,170.305213,77.772391,75.941657,29.764503,14.122342,138.713177,-0.001028,68.315413,41.199006,168.043734,139.698652,165.850815,139.012105,96.540965,137.358561,-0.000660,0.001402,32.000000,-235.882412,139.565569,-0.346442,23.698602,0.686515,333417.779792,0.942623,38.546608,2.967520,3.409610,0.027385,0.030181,198.825602,32.000000,216.953548,196.804839,199.043560,180.089219,32.000000,173.295949,68.550869,61.246437,96.091651,100.000000,54.030529,60.725242,61.099931,57.999812,40.438232,59.552938,35.856362
40.727728,68.895536,139.229701,170.335470,77.787252,75.959448,29.679985,14.121914,138.619753,-0.000952,68.506034,41.199228,168.090880,139.683380,165.826236,138.998964,96.469650,137.556797,-0.000660,0.001391,32.000000,-235.885134,139.464309,-0.346507,23.689003,0.688907,333607.755740,0.945713,38.655423,2.959537,3.417490,0.033424,0.032537,199.377435,32.000000,216.232169,196.968640,200.867934,179.859948,32.000000,173.120547,68.607945,61.258311,96.080679,100.000000,54.051287,60.725242,61.108122,57.999812,40.951112,59.550568,35.897447
40.869093,69.009465,139.043760,170.362085,77.785535,75.978498,29.663048,14.130476,138.603309,-0.000858,68.797796,41.476625,168.123901,139.604669,165.850739,139.048271,96.480895,137.487330,-0.000661,0.001414,32.000000,-235.875589,139.440892,-0.346562,23.762016,0.688258,333800.460349,0.940534,38.731018,2.745215,3.411738,0.027602,0.014372,199.644214,32.000000,215.973812,197.302412,202.251863,179.383602,32.000000,173.792645,68.618118,61.251384,96.088307,100.000000,54.023408,60.725242,61.144102,57.999812,40.934068,59.555141,35.913662
41.247459,69.009465,139.256409,170.362085,77.893120,76.000039,29.704842,14.128336,138.692367,-0.001084,68.600170,41.711968,168.052207,139.766634,165.733197,139.083290,96.455595,137.593092,-0.000662,0.001419,32.000000,-235.875926,139.553126,-0.346506,23.811872,0.690214,334147.653944,0.945975,38.963684,2.911643,3.418548,0.039800,0.024294,199.692100,32.000000,216.018623,197.568049,201.620472,179.086814,32.000000,174.163244,68.587737,61.239603,96.051717,100.000000,54.062003,60.725242,60.886190,57.999812,41.412972,59.549408,35.858049
41.006874,69.139082,139.369642,170.393743,77.988316,76.031780,29.587685,14.124768,138.828374,-0.001060,68.274047,41.447688,168.117640,139.985082,165.747537,139.227055,96.487380,137.673267,-0.000662,0.001417,32.000000,-235.880805,139.679269,-0.346475,23.771169,0.685474,334250.235946,0.943503,38.907055,2.867081,3.402174,0.032907,0.030855,198.973877,32.000000,216.560803,197.863586,199.098310,178.814158,32.000000,174.138364,68.578726,61.261540,96.065004,100.000000,54.120708,60.725242,60.904218,57.999812,41.961261,59.555112,35.789084
40.968699,68.920578,139.376791,170.379175,78.081819,76.058427,29.684180,14.121343,138.828709,-0.000753,68.238257,41.432892,168.066981,139.899278,165.788802,139.186308,96.519696,137.713264,-0.000664,0.001413,32.000000,-235.885705,139.574686,-0.346503,23.740511,0.685093,334530.261488,0.943457,38.870875,2.949749,3.398690,0.041026,0.023124,198.619606,32.000000,216.842273,197.914163,197.634966,178.868219,32.000000,174.290634,68.591721,61.263748,96.055872,100.000000,54.119765,60.725242,60.989088,57.999812,40.999047,59.548405,35.813809
40.873150,68.798671,139.263117,170.335751,78.133118,76.082528,29.748413,14.119060,138.770203,-0.000973,68.314059,41.265085,168.025750,139.819346,165.831662,139.170660,96.614875,137.767788,-0.000664,0.001418,32.000000,-235.887497,139.639134,-0.346234,23.766055,0.685093,334530.261488,0.943457,38.870875,2.949749,3.398690,0.040338,0.027422,198.599139,32.000000,217.058394,197.061620,197.243255,179.526554,32.000000,173.486741,68.611477,61.282419,96.062953,100.000000,54.137479,60.725242,60.999586,57.999812,40.982390,59.542966,35.858049
40.840001,68.798671,139.369649,170.335751,78.116095,76.101626,29.683804,14.127479,138.784016,-0.001083,68.328250,41.276104,168.067259,139.767899,165.765130,139.194400,96.529738,137.683324,-0.000664,0.001407,32.000000,-235.875635,139.618838,-0.346182,23.792570,0.686463,334411.273690,0.941165,38.698264,2.936598,3.402031,0.047563,0.030162,198.849938,32.000000,216.723331,196.825242,199.220210,179.737523,32.000000,173.044519,68.592446,61.245191,96.001904,100.000000,54.123933,60.725242,61.042628,57.999812,40.435053,59.540202,35.848218
40.788033,68.849030,139.215949,170.323704,78.095349,76.120696,29.652583,14.118489,138.675002,-0.000871,68.401457,41.299438,168.068438,139.787782,165.751717,139.072465,96.510555,137.597121,-0.000663,0.001450,32.000000,-235.887576,139.535610,-0.345847,23.759263,0.686770,334315.993580,0.941509,38.691373,2.867541,3.407203,0.032697,0.023476,199.384202,32.000000,216.095089,196.942573,200.991480,179.664023,32.000000,173.126214,68.607059,61.250290,96.015722,100.000000,54.106841,60.725242,61.056163,57.999812,40.635474,59.535472,35.895393
40.769684,68.892234,139.222057,170.333509,78.128505,76.138475,29.709938,14.118203,138.646605,-0.000718,68.649141,41.279011,168.117115,139.717841,165.797906,139.072343,96.530693,137.621321,-0.000665,0.001451,32.000000,-235.891140,139.442161,-0.345273,23.778276,0.687131,334536.976086,0.944615,38.731324,2.912211,3.412577,0.029833,0.025904,199.503490,32.000000,216.055959,197.170532,202.243523,179.294577,32.000000,173.725794,68.615133,61.233696,96.027823,100.000000,54.076594,60.725242,61.055552,57.999812,40.799644,59.550322,35.889230
40.764011,68.989651,139.149269,170.350039,78.181101,76.149908,29.624496,14.122627,138.627167,-0.000862,68.684055,41.188408,168.116590,139.616233,165.695962,139.010109,96.470182,137.592118,-0.000665,0.001463,32.000000,-235.885404,139.430596,-0.345376,23.766501,0.688545,334723.076233,0.947252,38.844364,2.890074,3.413157,0.033817,0.019785,199.565694,32.000000,216.207504,197.625690,201.008022,178.871712,32.000000,174.115271,68.607899,61.273359,96.022025,100.000000,54.051974,60.725242,61.077604,57.999812,41.205618,59.554394,35.812561
40.675895,69.032856,139.094094,170.358163,78.203310,76.162626,29.706064,14.121058,138.503346,-0.000642,68.816321,41.078655,168.089993,139.634727,165.669290,138.909448,96.597523,137.480197,-0.000664,0.001474,32.000000,-235.883368,139.406673,-0.345433,23.745809,0.688544,334824.404288,0.946198,38.909713,2.881538,3.414843,0.039233,0.022887,198.942242,32.000000,216.627159,197.930320,198.934326,178.708787,32.000000,174.310860,68.640622,61.266120,96.038742,100.000000,54.032657,60.725242,61.084154,57.999812,41.190026,59.541825,35.907866
40.642099,69.032856,139.099407,170.358163,78.156142,76.177883,29.695341,14.123912,138.449324,-0.000422,69.026800,41.056819,168.090406,139.507733,165.676441,138.868787,96.527587,137.401431,-0.000666,0.001471,32.000000,-235.882809,139.330722,-0.345439,23.748615,0.688942,335056.701698,0.949432,39.013980,2.928048,3.413532,0.027319,0.028609,198.578832,32.000000,216.973773,197.553394,197.562109,178.911579,32.000000,174.234735,68.639004,61.265326,96.000154,100.000000,54.039295,60.725242,61.132777,57.999812,41.362514,59.554984,35.866413
40.657076,69.109085,138.994259,170.376934,78.041916,76.167864,29.548931,14.125481,138.432752,-0.000745,69.083533,41.061962,168.017884,139.492827,165.727223,138.874431,96.474693,137.552856,-0.000666,0.001454,32.000000,-235.881075,139.233743,-0.345441,23.766868,0.690903,335019.502291,0.949278,39.163655,2.747030,3.419571,0.036585,0.032185,198.553992,32.000000,217.168322,196.987863,197.115019,179.585256,32.000000,173.512731,68.635550,61.245070,95.979028,100.000000,53.989288,60.725242,61.160334,57.999812,41.679033,59.549024,35.830610
40.579783,69.254116,139.004209,170.414475,77.924469,76.127250,29.704417,14.127194,138.311887,-0.000789,69.205799,41.131899,168.078113,139.457509,165.736345,138.820405,96.470439,137.431158,-0.000665,0.001471,32.000000,-235.878543,139.222566,-0.345437,23.741245,0.691515,335202.777872,0.950657,39.204538,2.779171,3.422545,0.043063,0.029938,198.928866,32.000000,216.629497,196.837307,199.546206,179.630536,32.000000,173.053510,68.633211,61.251935,95.971550,100.000000,54.002165,60.725242,61.172882,57.999812,42.295131,59.556194,35.869935
40.558995,69.363098,138.890240,170.456500,77.898155,76.086556,29.642102,14.126338,138.367907,-0.000659,69.303672,41.034879,168.060750,139.460731,165.716689,138.723717,96.447634,137.368597,-0.000665,0.001496,32.000000,-235.881366,139.211105,-0.345483,23.741586,0.690353,335301.296250,0.955039,39.262647,2.904710,3.418698,0.037587,0.025895,199.353246,32.000000,216.248439,196.820591,201.093309,179.689975,32.000000,173.389674,68.638813,61.239975,95.955169,100.000000,53.941143,60.725242,61.187029,57.999812,42.283621,59.545208,35.708747
40.615032,69.363098,138.865638,170.456500,77.900944,76.053521,29.611226,14.128906,138.266693,-0.000778,69.433047,41.130525,168.077331,139.310777,165.708988,138.677229,96.497020,137.279751,-0.000666,0.001491,32.000000,-235.875519,139.171415,-0.345521,23.724566,0.692251,335307.742806,0.951799,39.501250,2.850585,3.425455,0.041397,0.021962,199.633007,32.000000,216.064139,197.290364,202.063750,179.243941,32.000000,173.912117,68.638158,61.236799,95.986877,100.000000,53.949143,60.725242,61.170008,57.999812,42.746524,59.544343,35.806985
40.546736,69.457770,138.711231,170.487878,77.884346,76.023049,29.683199,14.121914,138.219167,-0.000948,69.611091,40.941277,168.065292,139.290082,165.651630,138.611728,96.336013,137.121597,-0.000665,0.001482,32.000000,-235.887593,139.087901,-0.345611,23.724880,0.691920,335276.142529,0.954061,39.635421,2.843365,3.424400,0.043510,0.022300,199.498473,32.000000,216.057465,197.740787,200.962404,178.694721,32.000000,173.887736,68.589840,61.226629,95.965880,100.000000,53.911571,60.725242,61.168410,57.999812,43.148331,59.555013,35.726281
40.517700,69.534280,138.837336,170.512533,77.785398,75.992586,29.693807,14.121628,138.251570,-0.000800,69.734879,41.018474,168.113929,139.272994,165.619936,138.701732,96.411383,137.071523,-0.000666,0.001480,32.000000,-235.884928,139.054984,-0.345568,23.739698,0.691127,335030.591228,0.953231,39.567542,2.751318,3.419070,0.034776,0.034025,198.833558,32.000000,216.748578,197.794202,198.729409,178.688853,32.000000,174.575788,68.619482,61.260306,95.974057,100.000000,53.941116,60.725242,61.217309,57.999812,43.472234,59.550686,35.766780
40.553412,69.614644,138.657114,170.531304,77.766943,75.971852,29.673976,14.121771,138.209055,-0.000784,69.798203,41.016830,168.070009,139.207397,165.652618,138.559269,96.445037,137.147247,-0.000667,0.001442,32.000000,-235.889047,139.022658,-0.345738,23.724933,0.691451,335249.107110,0.952468,39.744953,2.836337,3.421021,0.048510,0.026305,198.572239,32.000000,217.094208,197.588764,196.989080,179.137066,32.000000,174.366984,68.670319,61.260021,95.976730,100.000000,53.878399,60.725242,61.191514,57.999812,43.465047,59.545307,35.853794
40.518127,69.614644,138.700585,170.531304,77.752291,75.956315,29.647086,14.124054,138.023385,-0.001032,69.825042,41.046728,168.012844,139.145082,165.692230,138.539387,96.385535,137.208786,-0.000667,0.001424,32.000000,-235.883486,138.958536,-0.345919,23.705184,0.691855,335096.815256,0.952650,39.856673,2.736893,3.426585,0.049638,0.034023,198.476135,32.000000,217.194339,197.171289,197.296971,179.392102,32.000000,173.367856,68.655706,61.254922,95.985637,100.000000,53.883042,60.725242,61.232733,57.999812,43.807695,59.539455,35.935158
40.563930,69.690055,138.554668,170.549235,77.729923,75.942004,29.671247,14.127765,138.062888,-0.000970,69.827883,40.993910,168.089578,139.107847,165.709668,138.396743,96.436191,136.777786,-0.000667,0.001405,32.000000,-235.878792,138.874630,-0.345947,23.725641,0.690919,335017.129127,0.952311,39.893734,2.739641,3.419123,0.039494,0.033154,198.972345,32.000000,216.531185,196.737622,199.697600,179.677305,32.000000,173.364672,68.651382,61.262719,95.976333,100.000000,53.850040,60.725242,61.228651,57.999812,44.129634,59.550204,35.718211
40.639838,69.758586,138.654708,170.566605,77.666597,75.929625,29.641235,14.119488,138.017511,-0.000697,69.913085,41.201025,168.103642,139.154218,165.670252,138.571979,96.360844,136.995108,-0.000667,0.001403,32.000000,-235.886249,138.948585,-0.345989,23.757453,0.692094,335052.400411,0.953867,39.936520,2.828715,3.423174,0.035296,0.022795,199.455954,32.000000,216.301398,196.878828,201.035126,179.973194,32.000000,173.486703,68.655821,61.219397,95.977439,100.000000,53.865464,60.725242,61.185753,57.999812,44.422472,59.549850,35.772870
40.717093,69.817210,138.679152,170.576691,77.695899,75.916940,29.677540,14.123769,138.157772,-0.000891,69.942298,41.215865,168.122854,139.124895,165.666314,138.552629,96.351546,137.070236,-0.000667,0.001389,32.000000,-235.881476,138.837676,-0.346118,23.762724,0.690173,334961.129593,0.951931,39.956399,2.570739,3.415711,0.041698,0.033973,199.471503,32.000000,216.065035,197.470330,202.122885,178.937909,32.000000,173.750819,68.643551,61.229661,95.983839,100.000000,53.819115,60.725242,61.135632,57.999812,44.418746,59.544097,35.785195
40.764382,69.817210,138.725822,170.576691,77.687893,75.909298,29.627485,14.129620,137.986947,-0.000975,69.844851,41.153979,168.135173,139.136129,165.602690,138.577874,96.344115,136.942556,-0.000668,0.001376,32.000000,-235.880871,139.016149,-0.346232,23.746622,0.688464,335041.133127,0.950991,39.933004,2.750684,3.411793,0.049593,0.030116,199.480397,32.000000,216.250417,197.809097,200.491363,178.755746,32.000000,174.357274,68.640646,61.222956,96.006602,100.000000,53.883722,60.725242,61.139270,57.999812,44.670217,59.548237,35.734498
40.641034,69.750329,138.638764,170.578372,77.556073,75.894063,29.702443,14.127765,138.065830,-0.000782,69.799824,41.090073,168.114020,139.161516,165.644729,138.414181,96.320271,136.605894,-0.000668,0.001368,32.000000,-235.879775,138.917378,-0.346234,23.737626,0.687179,335015.389730,0.947873,39.898206,2.796111,3.405920,0.048635,0.025065,198.687943,32.000000,216.901560,197.851022,198.182791,178.831668,32.000000,174.673538,68.657403,61.258311,96.017773,100.000000,53.851105,60.725242,61.201030,57.999812,44.376601,59.555653,35.892165
40.585880,69.721706,138.655562,170.562963,77.387481,75.855933,29.720573,14.124768,138.044038,-0.000598,69.856594,41.062386,168.103395,139.135355,165.678238,138.403036,96.351154,137.117922,-0.000667,0.001349,32.000000,-235.884247,138.876365,-0.346260,23.714888,0.687023,334965.883936,0.948200,39.841092,2.742130,3.403114,0.041135,0.036624,198.499560,32.000000,217.026199,197.582761,196.577892,179.138347,32.000000,173.959671,68.673001,61.254760,96.012840,100.000000,53.852062,60.725242,61.225065,57.999812,44.248441,59.543349,35.727088
40.613063,69.757760,138.567586,170.556799,77.328281,75.808916,29.725594,14.126052,138.035516,-0.000756,70.014243,41.133681,168.089252,139.151158,165.741152,138.453051,96.353397,137.052277,-0.000666,0.001333,32.000000,-235.882143,138.871612,-0.346243,23.724985,0.688614,334928.297358,0.948538,39.923300,2.603837,3.411300,0.044318,0.026203,198.468201,32.000000,217.076738,197.069755,197.728216,179.542207,32.000000,173.678861,68.656837,61.240130,96.010655,100.000000,53.809561,60.725242,61.212873,57.999812,44.244146,59.539002,35.894953
40.558602,69.757760,138.600666,170.556799,77.275126,75.764386,29.667217,14.128764,137.986582,-0.000678,69.856489,40.988574,168.139655,139.106073,165.768491,138.475971,96.329322,137.080291,-0.000665,0.001326,32.000000,-235.878285,138.933877,-0.346500,23.724146,0.689821,334724.265021,0.948796,39.961453,2.819428,3.416350,0.032698,0.034346,199.055181,32.000000,216.504545,196.819532,199.769506,179.841726,32.000000,173.453583,68.687613,61.288370,96.011530,100.000000,53.826088,60.725242,61.245766,57.999812,44.396802,59.546693,35.653354
40.615799,69.816109,138.532258,170.572769,77.241850,75.730020,29.676652,14.122199,137.976258,-0.000409,69.970962,41.241747,168.166859,139.072104,165.734021,138.367871,96.285373,137.093315,-0.000665,0.001318,32.000000,-235.886816,138.897128,-0.346540,23.768599,0.688370,334532.935091,0.947450,39.964587,2.785626,3.411897,0.044699,0.030453,199.359322,32.000000,216.229238,197.084825,201.213207,179.677144,32.000000,173.633741,68.678841,61.235495,95.997754,100.000000,53.777318,60.725242,61.250094,57.999812,44.646763,59.548591,35.724667
41.118982,69.857118,138.687906,170.580333,77.235366,75.698309,29.671759,14.123055,138.107374,-0.000545,70.115543,42.115705,168.138401,139.226788,165.720079,138.430170,96.282518,137.066421,-0.000667,0.001325,32.000000,-235.887927,138.931595,-0.346589,23.903375,0.688993,334399.558029,0.950120,40.030561,2.823170,3.417294,0.041578,0.031820,199.509373,32.000000,216.103122,197.453122,202.059093,179.097721,32.000000,174.074739,68.658786,61.258030,96.040798,100.000000,53.850047,60.725242,61.011420,57.999812,44.822022,59.547411,35.957168
41.408890,69.889595,139.077727,170.596303,77.346106,75.691061,29.704220,14.128050,138.509195,-0.000723,69.536501,41.813693,168.216948,139.646940,165.682832,138.900632,96.285737,137.320684,-0.000669,0.001298,32.000000,-235.877523,139.430471,-0.346564,23.889790,0.686302,334336.013040,0.948089,40.019624,2.873382,3.410797,0.035398,0.034455,199.286414,32.000000,216.424441,197.783045,200.154211,178.929856,32.000000,174.649709,68.662310,61.246490,96.041201,100.000000,53.904578,60.725242,60.748269,57.999812,44.819817,59.549762,35.985268
41.328235,69.889595,139.280204,170.596303,77.397306,75.709849,29.713622,14.123484,138.582424,-0.000574,68.808156,41.757959,168.150109,139.618068,165.738182,139.117716,96.261232,137.409981,-0.000667,0.001311,32.000000,-235.884384,139.492473,-0.346575,23.889894,0.675023,333976.244776,0.935528,39.454321,2.863305,3.372844,0.042436,0.032219,198.692403,32.000000,216.816195,197.924674,197.996186,178.814259,32.000000,174.654576,68.635667,61.282085,96.046076,100.000000,54.073826,60.725242,60.889719,57.999812,44.958991,59.546978,35.895613
41.062190,69.398875,139.260796,170.509731,77.410987,75.729617,29.681313,14.120059,138.703539,-0.000577,68.501428,41.447039,168.126227,139.762109,165.805172,139.043721,96.311047,137.670190,-0.000668,0.001300,32.000000,-235.890760,139.425743,-0.346145,23.834898,0.672521,333823.321297,0.927481,39.140064,2.982257,3.358644,0.038716,0.028180,198.376675,32.000000,217.012065,197.445999,196.590395,179.238220,32.000000,173.998795,68.646892,61.255255,96.058873,100.000000,54.032006,60.725242,60.907277,57.999812,42.823639,59.545720,35.901189
41.013627,69.068632,139.205450,170.388701,77.449671,75.753768,29.688085,14.119916,138.566109,-0.000865,68.347688,41.479222,168.082938,139.695574,165.819770,139.024836,96.321344,137.624503,-0.000668,0.001289,32.000000,-235.887624,139.435390,-0.346193,23.818324,0.674744,333983.106061,0.929357,39.236341,3.049630,3.370098,0.027008,0.015647,198.507876,32.000000,217.208111,196.991673,197.850960,179.776670,32.000000,173.781362,68.649806,61.250227,96.028108,100.000000,54.053331,60.725242,61.008126,57.999812,41.380164,59.537134,35.927895
40.878712,68.973965,139.172877,170.307175,77.458050,75.770292,29.710370,14.126195,138.572224,-0.000687,68.384459,41.316403,168.106530,139.706257,165.835941,138.983525,96.348734,137.581646,-0.000667,0.001289,32.000000,-235.882165,139.420947,-0.345992,23.795428,0.679686,333669.787460,0.935973,39.064224,3.124606,3.391461,0.032734,0.022987,198.905122,32.000000,216.502489,196.748395,200.160206,179.829634,32.000000,173.493779,68.652803,61.254929,96.054305,100.000000,54.035057,60.725242,61.020740,57.999812,41.365792,59.558820,35.801630
40.870965,68.973965,139.188597,170.307175,77.371642,75.779168,29.717547,14.121628,138.540200,-0.000550,68.555836,41.306314,168.140393,139.585055,165.849687,138.976188,96.314192,137.552104,-0.000667,0.001291,32.000000,-235.888043,139.329417,-0.345949,23.778434,0.680341,333469.069737,0.936504,38.792308,3.092413,3.394127,0.050225,0.032239,199.256214,32.000000,216.199096,197.027283,201.704480,179.658542,32.000000,173.538539,68.666408,61.263203,96.078124,100.000000,54.052438,60.725242,61.064155,57.999812,40.939323,59.552938,35.881747
40.718341,69.025151,139.000663,170.277758,77.296123,75.774096,29.657879,14.119345,138.468292,-0.000785,68.733758,41.255949,168.078539,139.545253,165.740888,138.967223,96.294516,137.547535,-0.000665,0.001298,32.000000,-235.891145,139.288955,-0.345959,23.757873,0.682955,333482.151918,0.939103,38.859967,3.044475,3.404532,0.031465,0.025560,199.463629,32.000000,216.238859,197.478176,201.967221,179.173438,32.000000,174.339331,68.651141,61.258702,96.080985,100.000000,54.007930,60.725242,61.094888,57.999812,41.146045,59.549762,35.766707
40.703641,69.122845,139.073582,170.287003,77.216400,75.758890,29.759604,14.121200,138.436153,-0.000926,68.946365,41.221581,168.093725,139.535037,165.675652,138.849777,96.312330,137.495031,-0.000664,0.001310,32.000000,-235.887323,139.277594,-0.345916,23.746254,0.683706,333573.644066,0.939177,38.869298,3.064852,3.405562,0.041102,0.031454,199.118198,32.000000,216.466387,197.709506,199.870306,178.912291,32.000000,174.387215,68.614438,61.245574,96.092768,100.000000,54.012031,60.725242,61.139388,57.999812,41.555274,59.549417,35.809407
40.648896,69.233201,138.882670,170.309416,77.153462,75.742392,29.701876,14.124054,138.319697,-0.000751,69.050698,41.107317,168.061886,139.421092,165.701361,138.753215,96.355752,137.442057,-0.000664,0.001272,32.000000,-235.885617,139.201316,-0.345760,23.723805,0.685962,333708.332535,0.944897,39.104640,3.082337,3.413711,0.039189,0.030699,198.496086,32.000000,216.892846,197.859949,198.104246,178.691476,32.000000,174.294961,68.655871,61.296178,96.097159,100.000000,53.951322,60.725242,61.147169,57.999812,41.541738,59.539740,35.891578
40.671720,69.233201,138.913006,170.309416,77.157075,75.728405,29.672819,14.118489,138.277358,-0.000872,69.246728,41.118483,167.965743,139.460713,165.656605,138.709023,96.314009,137.254642,-0.000662,0.001269,32.000000,-235.888068,139.180740,-0.345598,23.726900,0.686862,333717.499089,0.942062,39.220099,3.039339,3.416736,0.034446,0.018785,198.332898,32.000000,217.108996,197.260243,196.680732,179.309707,32.000000,174.135587,68.624873,61.243103,96.054187,100.000000,53.955340,60.725242,61.156334,57.999812,42.008595,59.552722,35.624741
40.551268,69.341081,138.640683,170.336871,77.132394,75.713082,29.727963,14.121200,138.165173,-0.001077,69.315120,41.029742,168.039671,139.209599,165.652511,138.687614,96.355393,137.287552,-0.000662,0.001251,32.000000,-235.887323,139.074625,-0.345705,23.710535,0.687633,333718.056686,0.945297,39.396658,2.970503,3.416641,0.039642,0.032476,198.368765,32.000000,217.109524,196.892036,198.262126,179.740041,32.000000,173.546991,68.656901,61.269964,96.051707,100.000000,53.924519,60.725242,61.177422,57.999812,42.465826,59.548080,35.733985
40.564406,69.463275,138.753525,170.374693,77.121946,75.702928,29.724562,14.121914,138.165070,-0.000969,69.378130,41.116385,168.070418,139.289103,165.666502,138.631285,96.358129,137.216930,-0.000661,0.001246,32.000000,-235.886774,139.106175,-0.345847,23.715491,0.687183,333700.703598,0.945480,39.369048,2.922269,3.415469,0.038740,0.021675,198.895093,32.000000,216.372432,196.904948,200.227890,179.750944,32.000000,173.084402,68.641682,61.235323,96.040756,100.000000,53.891148,60.725242,61.215055,57.999812,42.986326,59.552437,35.810654
40.603676,69.584920,138.736497,170.413635,77.034172,75.691479,29.680815,14.125910,138.213357,-0.000816,69.609124,41.172198,168.082612,139.149221,165.673864,138.646363,96.330471,137.050012,-0.000661,0.001214,32.000000,-235.883597,139.028918,-0.345803,23.719478,0.688485,333742.283008,0.946779,39.622772,2.896693,3.418899,0.041612,0.032730,199.227734,32.000000,216.174292,196.989702,201.755694,179.583433,32.000000,173.966814,68.653183,61.230992,96.037642,100.000000,53.880036,60.725242,61.207530,57.999812,42.978043,59.552919,35.823053
40.645998,69.584920,138.817060,170.413635,77.032994,75.677600,29.760919,14.123484,138.113032,-0.001071,69.531037,41.141183,168.109745,139.248586,165.628465,138.564730,96.339157,137.031426,-0.000661,0.001211,32.000000,-235.885696,139.001692,-0.345732,23.704240,0.688714,333803.181919,0.946708,39.729041,2.860032,3.420573,0.055453,0.032870,199.408502,32.000000,216.173072,197.519513,201.611913,179.083987,32.000000,174.327764,68.668020,61.262314,96.043918,100.000000,53.911175,60.725242,61.190354,57.999812,43.499300,59.548847,35.754748
40.607039,69.619047,138.666739,170.443332,77.026919,75.667431,29.653570,14.122913,138.074380,-0.001006,69.617066,41.142886,168.069414,139.171346,165.606733,138.453334,96.414678,137.235395,-0.000661,0.001240,32.000000,-235.883972,138.998347,-0.345639,23.692255,0.688011,333886.008087,0.947254,39.803114,2.807463,3.416846,0.037713,0.027255,198.841243,32.000000,216.528930,197.776724,199.657980,178.797067,32.000000,174.209894,68.651370,61.248451,96.017618,100.000000,53.892212,60.725242,61.222147,57.999812,43.641280,59.554856,35.760617
40.659589,69.603085,138.753540,170.455659,77.023602,75.659786,29.665188,14.122913,138.146946,-0.000710,69.695524,41.220857,168.062425,139.142146,165.574647,138.535475,96.400729,137.121290,-0.000661,0.001243,32.000000,-235.882988,138.910405,-0.345622,23.716540,0.687995,333790.376900,0.943479,39.751884,2.789837,3.415270,0.043141,0.034724,198.556232,32.000000,216.953695,197.793313,197.706176,178.779218,32.000000,174.626073,68.657303,61.250663,96.002855,100.000000,53.887885,60.725242,61.189510,57.999812,43.566078,59.545828,35.717257
40.638442,69.635286,138.624566,170.467426,77.059501,75.655997,29.732838,14.127337,138.057394,-0.000723,69.658382,41.138051,168.054155,139.157499,165.637842,138.564834,96.500470,136.838737,-0.000661,0.001251,32.000000,-235.886432,138.912544,-0.345598,23.715649,0.688299,333694.781222,0.947816,39.833170,2.812356,3.414845,0.041704,0.027667,198.250303,32.000000,217.143294,197.022333,196.851927,179.314543,32.000000,173.838678,68.643522,61.253112,95.990732,100.000000,53.854664,60.725242,61.219714,57.999812,43.559952,59.539819,35.917477
40.550367,69.635286,138.579596,170.467426,77.090059,75.652213,29.684863,14.117775,137.982784,-0.000799,69.660839,41.022906,168.048596,139.162293,165.649859,138.430757,96.534250,136.896921,-0.000660,0.001245,32.000000,-235.889765,138.861214,-0.345570,23.701985,0.687030,333636.196544,0.946003,39.753606,2.771473,3.412566,0.053244,0.029776,198.468739,32.000000,217.185970,196.865216,198.342394,179.739742,32.000000,173.254036,68.663099,61.262800,95.982663,100.000000,53.817682,60.725242,61.246505,57.999812,43.694002,59.547401,35.703831
40.552159,69.675193,138.470947,170.487318,77.037342,75.647144,29.688456,14.122485,137.953008,-0.000572,69.682966,41.024041,168.075786,139.028182,165.662902,138.363430,96.371569,137.127881,-0.000659,0.001249,32.000000,-235.885875,138.870818,-0.345549,23.669569,0.686878,333518.307898,0.944401,39.811392,2.535807,3.411168,0.040064,0.027317,198.959434,32.000000,216.412595,196.805914,200.500082,179.724163,32.000000,173.600458,68.662621,61.240095,95.933812,100.000000,53.839084,60.725242,61.283645,57.999812,43.861890,59.549762,35.686296
40.538805,69.725559,138.576228,170.504408,76.977694,75.644518,29.715623,14.127194,137.969812,-0.000418,69.734149,41.089015,168.116149,139.016905,165.711238,138.385578,96.365201,137.168667,-0.000659,0.001252,32.000000,-235.881166,138.779427,-0.345495,23.652759,0.688444,333501.246440,0.948079,39.918067,2.530035,3.417468,0.037225,0.035660,199.236548,32.000000,216.167419,196.998698,201.764290,179.556392,32.000000,173.906963,68.650631,61.240997,95.935896,100.000000,53.805386,60.725242,61.270007,57.999812,44.075610,59.555790,35.639048
40.482953,69.785833,138.423364,170.520377,76.978762,75.640699,29.619139,14.126908,138.004993,-0.000698,69.960551,41.196263,168.099144,139.005526,165.644033,138.349275,96.342811,137.096392,-0.000658,0.001287,32.000000,-235.880140,138.696747,-0.345534,23.660889,0.688936,333747.391537,0.947946,39.955804,2.803801,3.414638,0.045368,0.032479,199.384241,32.000000,216.217976,197.493260,201.465263,179.007413,32.000000,174.236371,68.652474,61.222310,95.956174,100.000000,53.757468,60.725242,61.258429,57.999812,44.071375,59.547726,35.685049
40.926719,69.785833,138.595660,170.520377,76.971718,75.636961,29.612285,14.121914,137.943775,-0.000627,70.115758,41.590215,168.097377,139.083400,165.573766,138.392196,96.343895,137.186893,-0.000656,0.001304,32.000000,-235.883004,138.928169,-0.345849,23.733404,0.690135,333800.687304,0.947494,40.022357,2.829771,3.418360,0.039754,0.030720,198.755310,32.000000,216.620188,197.738079,199.399364,178.753674,32.000000,174.447951,68.623907,61.229550,95.934709,100.000000,53.806948,60.725242,61.109115,57.999812,44.329524,59.537340,35.930829
40.924559,69.881063,138.662383,170.544752,76.973414,75.640106,29.689877,14.125196,138.054599,-0.000439,69.777058,41.307120,168.048563,139.211311,165.594432,138.595778,96.369268,136.689027,-0.000655,0.001310,32.000000,-235.885622,139.001446,-0.346075,23.726244,0.690223,333901.214352,0.952072,40.150385,2.817421,3.419300,0.043461,0.023423,198.378011,32.000000,217.027806,197.552076,197.681346,178.974889,32.000000,174.674895,68.649348,61.241380,95.933120,100.000000,53.831277,60.725242,61.085932,57.999812,44.740277,59.545877,35.877198
40.843840,69.763815,138.672015,170.536067,77.001344,75.652092,29.624389,14.121058,138.209486,-0.000552,69.410969,41.332870,168.097872,139.217613,165.655109,138.590988,96.344705,137.191261,-0.000653,0.001320,32.000000,-235.887958,138.982950,-0.346310,23.700936,0.681800,333651.847819,0.941199,39.614029,2.859836,3.386435,0.037989,0.029880,198.268042,32.000000,217.209988,196.949984,196.788288,179.553778,32.000000,173.945539,68.666020,61.269102,95.953640,100.000000,53.831752,60.725242,61.138305,57.999812,44.229252,59.541402,35.754968
40.737812,69.581342,138.630768,170.484796,77.022465,75.665448,29.619665,14.128621,138.081396,-0.000726,69.388048,41.151843,168.076401,139.257149,165.700945,138.591543,96.351310,136.927355,-0.000653,0.001305,32.000000,-235.883673,139.045661,-0.346246,23.698995,0.682509,333716.917743,0.939045,39.711858,2.594905,3.388244,0.042547,0.026150,198.523647,32.000000,216.906627,196.810493,198.614665,179.805229,32.000000,173.257899,68.691151,61.283554,95.945350,100.000000,53.837942,60.725242,61.161246,57.999812,44.225607,59.552673,35.903243
40.692757,69.581342,138.724500,170.484796,77.031524,75.679443,29.693920,14.123626,138.064470,-0.000560,69.456264,41.183072,168.096614,139.229317,165.651976,138.592742,96.310039,137.152203,-0.000651,0.001280,32.000000,-235.885389,138.968550,-0.346323,23.690839,0.684448,333739.676404,0.942998,39.691838,2.861124,3.395176,0.032534,0.029653,198.995735,32.000000,216.335989,196.518262,200.882657,179.822175,32.000000,173.564257,68.621811,61.203115,95.906065,100.000000,53.843966,60.725242,61.209422,57.999812,43.427633,59.555289,35.796274
40.664940,69.604736,138.591543,170.458181,77.051132,75.685789,29.574981,14.129477,138.077186,-0.000582,69.496323,41.096009,168.100211,139.158661,165.705734,138.469840,96.296823,137.055865,-0.000651,0.001283,32.000000,-235.878718,138.962327,-0.346330,23.689737,0.685813,333666.640706,0.945531,39.637308,2.727619,3.403000,0.034732,0.027877,199.305104,32.000000,216.154365,196.852436,201.974259,179.785084,32.000000,173.912329,68.657819,61.231896,95.940357,100.000000,53.817823,60.725242,61.175930,57.999812,43.522888,59.540173,35.760104
40.698323,69.645469,138.697887,170.460702,77.071307,75.689622,29.680099,14.126766,137.991611,-0.000803,69.643004,41.178740,168.104650,139.096245,165.628970,138.488478,96.285475,136.799152,-0.000650,0.001292,32.000000,-235.882577,138.922416,-0.346329,23.676624,0.687274,333812.454299,0.944459,39.691752,2.877020,3.409071,0.038803,0.019926,199.352889,32.000000,215.937723,197.615822,201.368101,178.827311,32.000000,174.244724,68.633669,61.230174,95.963229,100.000000,53.830161,60.725242,61.210670,57.999812,43.693684,59.549329,35.647338
40.856672,69.688679,138.563285,170.468547,77.093543,75.692167,29.695993,14.121628,138.092545,-0.000749,69.743387,41.304040,168.127515,139.302846,165.572551,138.529464,96.332773,136.766916,-0.000648,0.001323,32.000000,-235.888534,138.925436,-0.346303,23.728631,0.687293,333895.006259,0.949084,39.748784,2.843924,3.408133,0.044169,0.029348,198.820007,32.000000,216.538207,197.646004,199.293287,178.734244,32.000000,174.628404,68.646248,61.259636,95.957001,100.000000,53.791864,60.725242,61.224485,57.999812,43.688213,59.542523,35.719825
40.818584,69.688679,138.706484,170.468547,77.145232,75.694692,29.650163,14.120487,138.146482,-0.000493,69.623349,41.266350,168.050909,139.084420,165.624482,138.565970,96.307335,137.059118,-0.000649,0.001339,32.000000,-235.888692,138.969489,-0.346281,23.723333,0.687691,333946.803014,0.945033,39.749152,2.731742,3.407951,0.037366,0.027268,198.285873,32.000000,217.084346,197.512639,197.210456,178.898933,32.000000,174.554112,68.633258,61.217599,95.944030,100.000000,53.827339,60.725242,61.161516,57.999812,43.870841,59.550057,35.652914
40.825369,69.675468,138.620353,170.470228,77.189464,75.708696,29.668511,14.129763,138.039880,-0.000732,69.250396,41.251585,168.003257,139.223218,165.645190,138.572639,96.280163,137.128956,-0.000650,0.001330,32.000000,-235.877941,138.935039,-0.346038,23.713944,0.683234,333849.767612,0.940737,39.601236,2.668921,3.391448,0.042546,0.019570,198.253749,32.000000,216.982901,197.078152,196.630484,179.359466,32.000000,173.517751,68.637551,61.228219,95.932546,100.000000,53.837162,60.725242,61.162902,57.999812,43.808597,59.554856,35.715203
40.740496,69.540060,138.697689,170.442772,77.207109,75.720146,29.599042,14.125339,138.007836,-0.000838,69.233317,41.054347,168.045410,139.196609,165.676231,138.582557,96.408766,137.072948,-0.000650,0.001321,32.000000,-235.882529,138.990657,-0.345843,23.676834,0.684597,333920.109905,0.943164,39.647156,2.834976,3.398121,0.041793,0.037426,198.400204,32.000000,216.917518,196.533019,198.903593,179.820920,32.000000,173.541829,68.638771,61.241611,95.915869,100.000000,53.821308,60.725242,61.193918,57.999812,43.215531,59.547352,35.922759
40.592175,69.542537,138.539622,170.427643,77.158823,75.727734,29.566827,14.124768,138.019032,-0.000629,69.419601,41.154163,168.000251,139.103872,165.635439,138.474583,96.294377,137.112371,-0.000648,0.001322,32.000000,-235.885886,138.914055,-0.345755,23.680532,0.684512,334004.402201,0.942558,39.625763,2.895724,3.395446,0.040597,0.017148,199.092591,32.000000,216.310654,196.570626,200.870010,180.044393,32.000000,173.516751,68.660387,61.226100,95.910930,100.000000,53.790010,60.725242,61.224286,57.999812,43.208434,59.544716,35.747484
40.587253,69.542537,138.573962,170.427643,77.060359,75.728359,29.648322,14.121486,137.967209,-0.000444,69.546286,41.051307,168.064528,139.052304,165.663964,138.481243,96.285631,136.709639,-0.000647,0.001321,32.000000,-235.890972,138.811245,-0.345815,23.668704,0.687110,333787.665943,0.946714,39.592783,2.740194,3.404418,0.056799,0.032031,199.200023,32.000000,215.911408,197.004653,202.067188,179.364154,32.000000,173.719259,68.646760,61.196418,95.948486,100.000000,53.770474,60.725242,61.266685,57.999812,43.212118,59.552063,35.782627
40.558617,69.636386,138.471193,170.434647,77.000060,75.694602,29.602884,14.122485,138.027046,-0.000629,69.795154,41.060265,167.989843,139.123448,165.575971,138.381521,96.298809,137.011817,-0.000647,0.001323,32.000000,-235.883744,138.835413,-0.345935,23.631568,0.688773,334062.740762,0.951554,39.774659,2.873538,3.412964,0.033738,0.028241,199.241992,32.000000,216.021449,197.521171,201.331676,178.889880,32.000000,174.249306,68.630511,61.227826,95.912143,100.000000,53.753605,60.725242,61.275235,57.999812,43.613117,59.550165,35.644330
40.533120,69.745925,138.545969,170.461823,76.952681,75.655225,29.573825,14.121771,137.868452,-0.000517,69.907492,41.100161,168.009959,139.011808,165.545612,138.390423,96.326007,136.637119,-0.000646,0.001313,32.000000,-235.888228,138.753609,-0.346317,23.649585,0.689337,334076.043663,0.949069,39.780621,2.688472,3.414224,0.032890,0.026172,198.628903,32.000000,216.529060,197.524497,198.997895,178.872574,32.000000,174.612968,68.629636,61.231556,95.916406,100.000000,53.753462,60.725242,61.300630,57.999812,44.083218,59.547333,35.716157
