OSU 80 Ton Compressor Load Stand
40.487274,69.822164,138.403392,170.489559,76.886805,75.613309,29.730142,14.125624,137.858576,-0.000287,69.964809,40.940439,167.984737,138.871946,165.594431,138.271879,96.313570,137.096414,-0.000646,0.001306,32.000000,-235.879621,138.583698,-0.346050,23.624408,0.690302,334016.902207,0.951033,39.909169,2.820756,3.414100,0.038458,0.027604,198.199316,32.000000,216.933045,197.616181,196.697476,179.017201,32.000000,174.111861,68.665555,61.261085,95.942215,100.000000,53.699703,60.725242,61.336603,57.999812,44.079297,59.545651,35.733471
40.551162,69.822164,138.397738,170.489559,76.855261,75.576463,29.694324,14.129192,137.796442,-0.000437,70.031588,41.025875,167.951870,138.961971,165.610880,138.258008,96.344180,136.870792,-0.000645,0.001306,32.000000,-235.879660,138.684509,-0.346053,23.615832,0.690321,333919.241267,0.952361,40.049618,2.613151,3.418093,0.040796,0.032920,198.123123,32.000000,216.888950,196.783051,197.049385,179.462425,32.000000,173.674750,68.636856,61.246806,95.907209,100.000000,53.684566,60.725242,61.312514,57.999812,44.407251,59.551561,35.656656
40.575531,69.901981,138.339088,170.510011,76.827843,75.545992,29.633434,14.122056,137.801564,-0.000562,70.001993,41.013055,167.950103,138.882897,165.628945,138.210617,96.319703,136.701232,-0.000645,0.001294,32.000000,-235.880730,138.568383,-0.345996,23.603296,0.690945,333854.207930,0.948148,40.181472,2.846673,3.418442,0.035837,0.021280,198.482812,32.000000,216.838618,196.497757,199.136778,180.067836,32.000000,173.456785,68.644447,61.246079,95.881104,100.000000,53.673868,60.725242,61.319154,57.999812,44.751552,59.555633,35.680060
40.558339,69.974918,138.432818,170.533265,76.820136,75.515556,29.733521,14.121486,137.864080,-0.000326,70.034670,41.091429,168.005643,138.855084,165.645337,138.285342,96.315802,136.775099,-0.000645,0.001293,32.000000,-235.888349,138.607460,-0.345927,23.621051,0.689822,333612.473510,0.947230,40.103982,2.707528,3.412917,0.032935,0.028421,199.072008,32.000000,216.011475,196.606778,201.043953,179.875526,32.000000,173.376547,68.629817,61.234673,95.905389,100.000000,53.693113,60.725242,61.314649,57.999812,45.066795,59.543271,35.876904
40.591559,69.983175,138.321021,170.544472,76.818072,75.493966,29.618926,14.116776,137.869831,-0.000347,70.044064,41.125380,168.052242,138.810572,165.600741,138.338817,96.236442,136.835686,-0.000644,0.001291,32.000000,-235.890272,138.610256,-0.345906,23.598549,0.689421,333574.000528,0.948364,40.154267,2.650350,3.409422,0.039275,0.029614,199.221334,32.000000,215.700519,197.120115,202.288801,179.437202,32.000000,173.843189,68.627261,61.213645,95.882355,100.000000,53.636605,60.725242,61.289982,57.999812,45.066408,59.546162,35.662745
40.647997,69.983175,138.429652,170.544472,76.814276,75.477436,29.654883,14.123484,137.805770,-0.000634,70.004229,41.037548,168.072651,138.942234,165.542231,138.318306,96.220070,136.640138,-0.000643,0.001318,32.000000,-235.886679,138.603258,-0.345916,23.563747,0.689412,333524.840198,0.945383,40.248037,2.689832,3.413178,0.035580,0.025762,199.230877,32.000000,215.949391,197.466810,201.096162,178.964252,32.000000,174.590765,68.622556,61.224413,95.879263,100.000000,53.678399,60.725242,61.288511,57.999812,45.101965,59.555191,35.673017
40.648308,69.952624,138.361276,170.544472,76.776433,75.467269,29.782796,14.126908,137.779122,-0.000414,70.089891,41.201624,168.038746,138.948106,165.542290,138.254747,96.307362,136.696289,-0.000644,0.001304,32.000000,-235.880140,138.709473,-0.346196,23.611898,0.688889,333532.189937,0.947958,40.216045,2.798366,3.407630,0.034569,0.028637,198.472774,32.000000,216.530294,197.673543,198.250719,178.894910,32.000000,174.690664,68.601841,61.233705,95.883252,100.000000,53.619219,60.725242,61.325305,57.999812,44.968869,59.552633,35.722760
40.771894,69.974643,138.429492,170.546433,76.766592,75.459681,29.734039,14.118774,137.845842,-0.000322,70.269180,41.306871,167.974432,138.936383,165.569125,138.230478,96.317911,136.931874,-0.000643,0.001298,32.000000,-235.890405,138.607522,-0.346210,23.619006,0.689311,333450.313209,0.945195,40.147720,2.720544,3.405571,0.039657,0.032117,198.018487,32.000000,216.790388,197.570210,196.680905,179.074237,32.000000,174.323908,68.611688,61.246993,95.887365,100.000000,53.669409,60.725242,61.240728,57.999812,45.063762,59.555289,35.627676
40.785353,70.003268,138.412993,170.555678,76.775767,75.458453,29.590310,14.127479,137.920903,-0.000581,69.896904,41.242641,168.001699,139.014417,165.613686,138.304700,96.291925,136.779297,-0.000643,0.001294,32.000000,-235.881208,138.722933,-0.346312,23.591206,0.687479,333254.309971,0.940933,40.116793,2.660310,3.403863,0.039856,0.025549,198.094866,32.000000,216.998685,196.806817,196.954704,179.685949,32.000000,173.722795,68.642881,61.247015,95.870221,100.000000,53.672718,60.725242,61.222564,57.999812,45.063371,59.543664,35.688864
40.763583,70.003268,138.498325,170.555678,76.826771,75.459814,29.795415,14.122199,137.910556,-0.000663,69.668116,41.147209,168.061402,139.029527,165.640618,138.366241,96.268541,137.006961,-0.000642,0.001302,32.000000,-235.887636,138.781611,-0.346403,23.594878,0.685574,333165.229844,0.939373,39.989455,2.763193,3.395219,0.039628,0.022164,198.437772,32.000000,216.463443,196.483320,199.209039,180.040999,32.000000,173.500710,68.627486,61.246158,95.837156,100.000000,53.685842,60.725242,61.245749,57.999812,45.187587,59.544579,35.738460
40.642735,69.873632,138.365186,170.527662,76.834511,75.463602,29.735142,14.119630,137.843593,-0.000472,69.752312,41.098345,168.039714,139.001185,165.635713,138.375244,96.259392,136.821073,-0.000642,0.001286,32.000000,-235.885943,138.667442,-0.346438,23.565845,0.686139,333214.603218,0.943652,40.001836,2.715732,3.393694,0.047271,0.031871,199.056352,32.000000,215.849934,196.612182,201.422130,179.996170,32.000000,173.159579,68.623701,61.214247,95.823973,100.000000,53.678919,60.725242,61.277192,57.999812,44.623982,59.544117,35.702364
40.618615,69.857944,138.428405,170.497404,76.823337,75.462325,29.633735,14.118917,137.901390,-0.000632,69.917036,41.102017,168.109058,138.954959,165.661836,138.234532,96.202120,136.834562,-0.000642,0.001271,32.000000,-235.892229,138.724650,-0.346469,23.554621,0.686737,333267.405960,0.937709,40.028113,2.848687,3.397599,0.047845,0.028967,199.115713,32.000000,215.723648,197.050625,202.371503,179.416420,32.000000,174.248392,68.652710,61.232611,95.838750,100.000000,53.652123,60.725242,61.313228,57.999812,44.553901,59.547008,35.749832
40.637496,69.945743,138.330102,170.495443,76.807094,75.458530,29.746088,14.128193,137.738730,-0.000809,70.079278,41.151253,168.080261,138.978916,165.566707,138.188069,96.227373,136.716999,-0.000642,0.001235,32.000000,-235.880167,138.659036,-0.346466,23.552601,0.688757,333234.148400,0.942356,40.044545,2.768382,3.404426,0.037768,0.029654,199.042368,32.000000,215.868352,197.432377,200.692909,178.957671,32.000000,174.817100,68.600275,61.213675,95.827372,100.000000,53.648366,60.725242,61.302859,57.999812,44.551708,59.556341,35.699209
40.555774,69.945743,138.336772,170.495443,76.795193,75.457270,29.691648,14.122199,137.853843,-0.000678,70.121103,40.997279,168.046258,138.904572,165.516510,138.302191,96.264608,136.699742,-0.000642,0.001211,32.000000,-235.881571,138.692037,-0.346500,23.578198,0.689692,333306.486080,0.946130,40.058049,2.832146,3.408004,0.040900,0.026388,198.286173,32.000000,216.431930,197.808811,198.153659,178.858910,32.000000,174.545086,68.596906,61.232500,95.813486,100.000000,53.606304,60.725242,61.350851,57.999812,44.931719,59.551975,35.728262
40.503209,70.008772,138.288618,170.511972,76.791495,75.455945,29.859221,14.126052,137.822394,-0.000569,70.215058,40.986675,168.008977,138.806961,165.539761,138.264973,96.284756,136.710288,-0.000642,0.001197,32.000000,-235.882143,138.667338,-0.346503,23.564482,0.689159,333326.904445,0.942237,40.122996,2.750276,3.404002,0.046933,0.030420,197.935220,32.000000,216.778916,197.402746,196.687762,179.088225,32.000000,174.547955,68.586979,61.215357,95.815930,100.000000,53.592301,60.725242,61.345772,57.999812,45.204933,59.553597,35.649246
40.513570,70.056939,138.207778,170.524300,76.842274,75.452087,29.726273,14.126480,137.742574,-0.000826,70.200728,40.875833,168.022493,138.849965,165.595986,138.113832,96.210792,136.582572,-0.000643,0.001187,32.000000,-235.881551,138.538544,-0.346528,23.519216,0.689722,333311.683367,0.945984,40.221971,2.704727,3.411025,0.038725,0.026184,197.973776,32.000000,216.888732,196.679985,196.864590,179.884174,32.000000,173.838993,68.594549,61.227606,95.796684,100.000000,53.546380,60.725242,61.381746,57.999812,45.414250,59.549634,35.689451
40.511960,70.119694,138.183069,170.545032,76.858579,75.449615,29.651919,14.125624,137.630254,-0.000798,70.186639,40.981374,168.079443,138.694628,165.599573,138.094885,96.307700,136.366891,-0.000643,0.001188,32.000000,-235.879785,138.514356,-0.346522,23.537259,0.690851,333365.639163,0.942106,40.348745,2.689660,3.414263,0.041904,0.031962,198.373657,32.000000,216.324281,196.577950,199.728281,180.034115,32.000000,173.311061,68.591467,61.209821,95.776064,100.000000,53.560387,60.725242,61.395396,57.999812,45.415128,59.550745,35.713662
40.714529,70.119694,138.183436,170.545032,76.886047,75.444550,29.736720,14.122056,137.692551,-0.000537,70.359988,41.176305,168.092287,138.765935,165.581014,138.170688,96.227953,136.816480,-0.000644,0.001136,32.000000,-235.885320,138.463309,-0.346495,23.551316,0.691728,333491.320033,0.946121,40.384341,2.702073,3.411395,0.031973,0.026565,199.001548,32.000000,215.707201,196.700337,201.626413,179.881222,32.000000,173.602120,68.588730,61.205382,95.763515,100.000000,53.523216,60.725242,61.308043,57.999812,45.689189,59.551620,35.744990
40.672503,70.208048,138.325164,170.577251,76.929030,75.443176,29.687671,14.120059,137.721280,-0.000622,70.265643,41.148154,168.130184,138.846806,165.618272,138.211716,96.194929,136.559173,-0.000646,0.001141,32.000000,-235.886498,138.543870,-0.346369,23.551657,0.691208,333403.318614,0.948644,40.449049,2.501121,3.410920,0.034294,0.020951,199.034168,32.000000,215.723958,197.101802,202.274912,179.440005,32.000000,174.356695,68.580642,61.195126,95.778798,100.000000,53.556018,60.725242,61.310153,57.999812,46.075198,59.536888,35.731124
40.625098,70.182725,138.207156,170.592381,76.929302,75.441872,29.696644,14.131760,137.740336,-0.000881,70.234260,41.106252,168.160353,138.746766,165.563565,138.129868,96.241137,136.556347,-0.000646,0.001147,32.000000,-235.877091,138.614635,-0.346077,23.531935,0.687537,333392.058586,0.940842,40.203790,2.797609,3.393959,0.092087,0.038611,198.978975,32.000000,215.841545,197.686199,200.437219,178.894487,32.000000,174.572277,68.553559,61.201349,95.768251,100.000000,53.514585,60.725242,61.358757,57.999812,45.968435,59.534656,35.728042
40.670967,70.129053,138.272898,170.587338,76.856990,75.429190,29.738897,14.130619,137.716150,-0.000659,70.324204,41.336908,168.138239,138.835996,165.578815,138.264162,96.199829,136.725465,-0.000647,0.001158,32.000000,-235.876921,138.623609,-0.345973,23.581004,0.688917,333535.854028,0.943619,40.342949,2.706654,3.400950,0.044409,0.027995,198.338807,32.000000,216.425512,197.807732,198.142781,178.786503,32.000000,174.847404,68.593770,61.251978,95.803434,100.000000,53.579277,60.725242,61.361578,57.999812,45.971255,59.553351,35.627015
40.874606,70.129053,138.256065,170.587338,76.862614,75.413849,29.698654,14.124482,137.746950,-0.000585,70.339839,41.501494,168.049691,138.883202,165.585831,138.264544,96.221948,136.662031,-0.000648,0.001158,32.000000,-235.880763,138.623510,-0.345897,23.621969,0.689707,333465.516674,0.944439,40.374983,2.659083,3.402014,0.042883,0.015824,197.881469,32.000000,216.734602,197.360572,196.463465,179.261409,32.000000,174.547170,68.589923,61.201973,95.808251,100.000000,53.526634,60.725242,61.250309,57.999812,45.740430,59.544126,35.743009
40.836083,70.164559,138.430254,170.589019,76.855416,75.408734,29.660966,14.126052,137.860311,-0.000866,69.766744,41.278900,168.095518,139.011522,165.602969,138.230259,96.234848,136.887894,-0.000648,0.001198,32.000000,-235.881980,138.655427,-0.345938,23.587508,0.687608,333393.912346,0.941680,40.265811,2.781899,3.399794,0.035581,0.030060,198.012534,32.000000,216.799301,196.863679,197.437646,179.823083,32.000000,173.577796,68.576534,61.201884,95.750278,100.000000,53.580283,60.725242,61.215566,57.999812,45.896804,59.546851,35.922539
40.790860,69.963358,138.435213,170.566605,76.814391,75.411245,29.667147,14.129905,137.921041,-0.000831,69.548969,41.217453,168.113905,138.909832,165.631889,138.380304,96.281006,136.927333,-0.000649,0.001225,32.000000,-235.881733,138.756359,-0.345714,23.593619,0.683000,333188.410528,0.937739,40.019999,2.729215,3.382444,0.031522,0.030460,198.468604,32.000000,216.134435,196.683896,200.144092,179.904756,32.000000,173.540391,68.579970,61.189416,95.729613,100.000000,53.578818,60.725242,61.289522,57.999812,45.025557,59.547903,35.784975
40.583931,69.845833,138.489567,170.528782,76.806585,75.413851,29.665427,14.123769,137.825341,-0.000666,69.652095,41.056026,168.120313,138.839097,165.647672,138.379872,96.295960,136.829456,-0.000650,0.001226,32.000000,-235.883115,138.623122,-0.346076,23.554935,0.685344,333204.491704,0.939894,40.101935,2.825091,3.389900,0.033449,0.019160,198.991388,32.000000,215.695284,196.743821,201.705883,180.143130,32.000000,173.796915,68.579209,61.166423,95.727664,100.000000,53.576537,60.725242,61.331204,57.999812,45.024992,59.557669,35.839854
40.558418,69.845833,138.370775,170.528782,76.815725,75.411389,29.667165,14.124482,137.733222,-0.000801,69.858222,41.054791,168.133411,138.894458,165.678024,138.233090,96.215917,136.904934,-0.000653,0.001215,32.000000,-235.883549,138.633136,-0.346231,23.543134,0.685575,332982.513533,0.940394,39.955280,2.797915,3.393780,0.035852,0.030536,199.061782,32.000000,215.750155,197.363449,202.199447,179.217799,32.000000,174.283339,68.587146,61.197075,95.767177,100.000000,53.549277,60.725242,61.393940,57.999812,44.512825,59.539878,35.892165
40.616721,69.889871,138.380471,170.506369,76.788518,75.406318,29.774459,14.127907,137.760345,-0.000968,70.048860,41.016307,168.097586,138.954488,165.586703,138.212883,96.295858,136.495359,-0.000654,0.001193,32.000000,-235.878321,138.597240,-0.346235,23.539724,0.690021,332967.301593,0.945348,40.087942,2.735849,3.412424,0.042024,0.031052,198.942336,32.000000,215.817838,197.787736,200.506995,178.734374,32.000000,174.714964,68.555561,61.181145,95.751728,100.000000,53.522053,60.725242,61.364317,57.999812,44.701919,59.552545,35.701850
40.539366,69.993634,138.306476,170.516735,76.749405,75.398686,29.738146,14.128050,137.738914,-0.000865,70.053568,41.041952,168.025966,138.837180,165.542949,138.224108,96.266653,136.589855,-0.000654,0.001181,32.000000,-235.879818,138.609946,-0.346284,23.557899,0.690251,333082.861642,0.945898,40.118855,2.852224,3.411641,0.045019,0.024224,198.100746,32.000000,216.480544,197.729708,197.899253,178.864867,32.000000,174.898990,68.539395,61.180351,95.745455,100.000000,53.543584,60.725242,61.376889,57.999812,44.700786,59.544775,35.752253
40.547166,70.028314,138.273197,170.525420,76.686401,75.386005,29.943928,14.120344,137.709961,-0.000745,70.139544,40.948641,167.971316,138.717405,165.535307,138.262199,96.234328,136.566478,-0.000653,0.001179,32.000000,-235.889491,138.540566,-0.346353,23.544550,0.689503,332955.345728,0.941078,40.092270,2.574950,3.406983,0.027608,0.030625,197.923855,32.000000,216.693685,197.309142,196.499233,179.279655,32.000000,174.240101,68.550029,61.163822,95.734049,100.000000,53.479654,60.725242,61.392904,57.999812,45.150784,59.538137,35.746604
40.520051,70.028314,138.242890,170.525420,76.626201,75.373355,29.731150,14.124340,137.702353,-0.000959,70.104031,40.911865,168.000355,138.806390,165.593997,138.150317,96.293406,136.768648,-0.000654,0.001191,32.000000,-235.884184,138.550761,-0.346353,23.522651,0.689996,333103.061863,0.944288,40.289752,2.649723,3.411659,0.031639,0.030569,197.944475,32.000000,216.731404,196.912307,197.912879,179.789060,32.000000,173.592586,68.586106,61.209025,95.734774,100.000000,53.479200,60.725242,61.432076,57.999812,45.301653,59.549978,35.733325
40.541734,70.103455,138.246166,170.544752,76.643461,75.360634,29.626159,14.124911,137.610908,-0.000932,70.121774,41.032640,168.029095,138.641877,165.610092,138.001110,96.286994,136.687272,-0.000655,0.001176,32.000000,-235.887547,138.509074,-0.346347,23.540590,0.690065,333121.042963,0.937526,40.314977,2.670777,3.410182,0.038170,0.030355,198.555276,32.000000,215.957501,196.800816,200.305566,179.953010,32.000000,173.376148,68.571974,61.158705,95.735607,100.000000,53.438663,60.725242,61.441729,57.999812,45.628801,59.538884,35.737800
40.891288,70.151347,138.249922,170.570247,76.652699,75.346632,29.656684,14.123626,137.791040,-0.000717,70.312847,41.624903,168.166144,138.827862,165.607926,138.230278,96.194769,136.701659,-0.000653,0.001175,32.000000,-235.882602,138.684654,-0.346238,23.652864,0.690901,332999.019656,0.944753,40.347855,2.709122,3.411716,0.030718,0.023433,198.996669,32.000000,215.638202,196.942683,201.921584,179.824349,32.000000,173.765458,68.595338,61.172633,95.756486,100.000000,53.469758,60.725242,61.280238,57.999812,45.838387,59.546919,35.916083
41.240855,70.216030,138.597853,170.602187,76.716898,75.347876,29.748948,14.129763,138.051158,-0.000860,69.931333,41.615445,168.143026,139.168082,165.647619,138.549822,96.204412,136.988732,-0.000654,0.001154,32.000000,-235.876138,138.877281,-0.345948,23.676624,0.690056,333011.261372,0.947568,40.396702,2.676332,3.409972,0.038037,0.029102,199.090218,32.000000,215.522687,197.614940,202.091500,179.106071,32.000000,174.349577,68.583307,61.179364,95.760497,100.000000,53.513756,60.725242,61.028233,57.999812,45.840723,59.543881,35.916009
41.123751,70.216030,138.722994,170.602187,76.790029,75.371875,29.676111,14.121628,138.109216,-0.000941,69.322561,41.543960,168.155421,139.194530,165.581824,138.544947,96.225426,136.967376,-0.000653,0.001139,32.000000,-235.888698,138.913526,-0.345912,23.644471,0.681252,332942.680586,0.937869,40.022199,2.775490,3.380914,0.039817,0.031957,198.604622,32.000000,215.922454,197.819245,200.137079,178.889110,32.000000,174.633651,68.558457,61.189098,95.756556,100.000000,53.638957,60.725242,61.159110,57.999812,46.124632,59.548247,35.808966
40.913029,69.818586,138.661303,170.543071,76.844469,75.404848,29.588624,14.120059,138.018246,-0.000817,69.138318,41.275343,168.096577,139.166371,165.607400,138.533273,96.288717,137.182263,-0.000653,0.001139,32.000000,-235.892235,138.987335,-0.345921,23.626795,0.676682,332819.098472,0.926635,39.667244,2.904048,3.360693,0.031340,0.034743,198.109032,32.000000,216.553785,197.881863,197.684357,178.853449,32.000000,174.851555,68.583116,61.191332,95.770357,100.000000,53.615569,60.725242,61.210319,57.999812,44.399879,59.548414,35.876611
40.836032,69.570609,138.698574,170.443892,76.847633,75.434080,29.706770,14.124625,138.075439,-0.000714,69.217640,41.295341,168.085833,139.118574,165.654638,138.578258,96.306552,136.929399,-0.000653,0.001143,32.000000,-235.885701,138.865454,-0.345923,23.605158,0.680154,332956.013151,0.932040,39.807515,2.872760,3.373306,0.030248,0.019995,197.739234,32.000000,216.692291,197.380729,196.595223,179.313297,32.000000,173.817379,68.586114,61.179680,95.790623,100.000000,53.627020,60.725242,61.275045,57.999812,43.320153,59.551375,35.856875
40.757254,69.571710,138.550117,170.398786,76.863911,75.459447,29.645651,14.124197,138.076972,-0.000785,69.265943,41.227014,168.042090,139.104443,165.687872,138.517365,96.397141,136.788584,-0.000653,0.001148,32.000000,-235.884326,138.834515,-0.345958,23.615413,0.683322,332744.169743,0.939471,39.663258,2.912789,3.389172,0.041657,0.030091,197.950206,32.000000,216.576210,196.933512,198.177983,179.797314,32.000000,173.487260,68.602240,61.203078,95.776575,100.000000,53.725732,60.725242,61.315557,57.999812,43.313527,59.550293,35.824887
40.761668,69.571710,138.628292,170.398786,76.915779,75.478471,29.648936,14.124054,138.080098,-0.000754,69.285083,41.170181,168.053049,139.104627,165.652078,138.501739,96.316023,136.964578,-0.000654,0.001154,32.000000,-235.885944,138.814467,-0.345960,23.603952,0.685145,332647.770327,0.937432,39.508046,2.773362,3.396475,0.042838,0.031497,198.541537,32.000000,216.013417,196.651276,200.540819,179.984200,32.000000,173.701259,68.585349,61.175135,95.771103,100.000000,53.597401,60.725242,61.309306,57.999812,43.311693,59.551630,35.690918
40.678628,69.658404,138.561046,170.396265,76.901214,75.492069,29.725430,14.118774,138.014346,-0.000596,69.297912,41.106910,168.026453,139.117943,165.614180,138.451314,96.320895,137.079770,-0.000655,0.001157,32.000000,-235.889094,138.830397,-0.345985,23.611033,0.685713,332673.235485,0.941628,39.604196,2.614987,3.399398,0.025785,0.028335,198.778831,32.000000,215.545519,197.077716,202.296138,179.663274,32.000000,173.633530,68.564045,61.161608,95.799338,100.000000,53.575454,60.725242,61.347389,57.999812,43.682031,59.547106,35.848805
40.613281,69.680147,138.566280,170.406911,76.950467,75.499717,29.646358,14.121058,137.926575,-0.000669,69.435660,41.155163,168.016713,139.048287,165.576340,138.399814,96.280271,136.914731,-0.000656,0.001133,32.000000,-235.887302,138.751917,-0.345958,23.597107,0.686467,332870.699458,0.941652,39.598868,2.780817,3.400947,0.037223,0.029560,198.933003,32.000000,215.467806,197.690631,202.046094,178.964757,32.000000,174.193151,68.537819,61.157375,95.763515,100.000000,53.567546,60.725242,61.380120,57.999812,43.771184,59.554404,35.662085
40.709393,69.734916,138.404360,170.410553,77.022942,75.508544,29.728146,14.124625,137.948448,-0.000810,69.568791,41.039502,168.053799,139.003733,165.520704,138.364430,96.303172,136.883365,-0.000657,0.001118,32.000000,-235.880948,138.771801,-0.345950,23.600175,0.687567,333051.306065,0.941645,39.785898,2.831347,3.406237,0.033063,0.028122,198.455208,32.000000,215.902575,197.832810,199.846975,178.747363,32.000000,174.794766,68.542542,61.186461,95.798114,100.000000,53.531683,60.725242,61.331843,57.999812,43.766248,59.557207,35.713442
40.701732,69.734916,138.593078,170.410553,77.040435,75.513677,29.692469,14.121914,137.937728,-0.000528,69.552999,41.059044,168.006266,138.994170,165.528807,138.460321,96.282123,136.857310,-0.000656,0.001101,32.000000,-235.884151,138.787852,-0.345900,23.595769,0.689139,333195.098696,0.945928,39.886711,2.792583,3.411847,0.039814,0.036886,197.850074,32.000000,216.509933,197.854345,197.544993,178.840593,32.000000,174.429490,68.561931,61.180862,95.829403,100.000000,53.568661,60.725242,61.348012,57.999812,43.999733,59.545543,35.798181
40.556147,69.741522,138.450485,170.407752,77.034622,75.516110,29.650710,14.124768,137.918845,-0.000537,69.521386,41.078954,167.956995,139.005180,165.553512,138.316168,96.343822,136.910769,-0.000658,0.001110,32.000000,-235.881133,138.724790,-0.345849,23.587587,0.687029,333203.975152,0.941175,39.825219,2.754588,3.399814,0.033920,0.024762,197.609468,32.000000,216.645570,197.288528,196.760273,179.174484,32.000000,173.811495,68.581051,61.209795,95.815436,100.000000,53.500801,60.725242,61.395218,57.999812,44.024362,59.553528,35.667661
40.746715,69.754733,138.522192,170.410273,77.016462,75.509746,29.693850,14.123198,137.941464,-0.000771,69.672465,41.330300,167.959334,139.018292,165.570455,138.350617,96.286067,136.945276,-0.000659,0.001096,32.000000,-235.885817,138.758789,-0.345507,23.630257,0.688105,333259.749632,0.942560,39.834478,2.763097,3.405090,0.052995,0.036582,197.821321,32.000000,216.616147,196.757221,198.638393,179.901718,32.000000,173.601574,68.547493,61.173425,95.792674,100.000000,53.534541,60.725242,61.336386,57.999812,44.077746,59.545356,35.906325
40.980924,69.846384,138.559004,170.436608,76.985538,75.510783,29.656014,14.125339,138.008816,-0.000614,69.433159,41.341050,167.993027,139.128422,165.587023,138.479228,96.334974,137.139877,-0.000659,0.001084,32.000000,-235.882037,138.891946,-0.345486,23.623123,0.690095,333267.249410,0.947559,40.017298,2.727127,3.413798,0.036532,0.022133,198.401516,32.000000,215.849513,196.678627,200.861017,179.967686,32.000000,173.232320,68.561736,61.175214,95.813428,100.000000,53.535586,60.725242,61.243788,57.999812,44.073962,59.553991,35.895100
40.838302,69.846384,138.664910,170.436608,77.020795,75.524560,29.551846,14.123912,138.066227,-0.000528,69.253934,41.427501,168.018352,139.043638,165.584347,138.539570,96.286029,137.104986,-0.000658,0.001088,32.000000,-235.882645,138.939304,-0.345501,23.624907,0.686100,333233.656123,0.941398,39.799945,2.801487,3.399592,0.040839,0.030957,198.818862,32.000000,215.446266,197.134137,202.309990,179.497981,32.000000,173.662606,68.550451,61.183957,95.834118,100.000000,53.579813,60.725242,61.293704,57.999812,44.469147,59.544677,35.741762
40.682635,69.687578,138.481679,170.425122,77.092269,75.536016,29.667039,14.115635,137.922460,-0.000693,69.196326,41.104096,168.070133,139.065539,165.534839,138.515321,96.245109,136.928081,-0.000657,0.001091,32.000000,-235.890594,138.867884,-0.345502,23.586066,0.682946,333137.254109,0.937051,39.609371,2.846161,3.381061,0.032555,0.023281,198.808822,32.000000,215.522927,197.580324,202.071851,178.970748,32.000000,174.288601,68.544106,61.208586,95.833441,100.000000,53.547793,60.725242,61.336039,57.999812,43.776288,59.559154,35.833691
40.601788,69.594002,138.566047,170.393183,77.130456,75.544927,29.674451,14.126480,138.026629,-0.000773,69.493125,41.070108,168.077895,139.029078,165.542624,138.410126,96.388670,136.999979,-0.000658,0.001102,32.000000,-235.882207,138.817382,-0.345511,23.566291,0.685698,333340.681492,0.944042,39.781085,2.878334,3.395462,0.037677,0.026674,198.297168,32.000000,215.986175,197.866568,199.496124,178.721863,32.000000,174.423060,68.578105,61.239110,95.851058,100.000000,53.535923,60.725242,61.401160,57.999812,43.365084,59.544618,35.744623
40.699942,69.691706,138.437874,170.390101,77.106979,75.550037,29.661961,14.122485,138.004164,-0.000690,69.722653,41.333485,167.991970,139.013826,165.533187,138.421288,96.323798,137.038099,-0.000659,0.001096,32.000000,-235.884072,138.786139,-0.345669,23.610902,0.688359,333375.899942,0.944014,39.810228,2.834170,3.403951,0.036097,0.021979,197.709409,32.000000,216.341814,197.922688,197.215668,178.733535,32.000000,174.403242,68.551415,61.226861,95.840099,100.000000,53.517663,60.725242,61.394347,57.999812,43.358818,59.545857,35.701777
40.713938,69.691706,138.510699,170.390101,77.121091,75.553814,29.594771,14.114778,137.949388,-0.000778,69.692916,41.228479,167.960049,139.028142,165.570048,138.470950,96.299594,137.001499,-0.000658,0.001103,32.000000,-235.892762,138.856749,-0.345648,23.599598,0.690485,333167.168891,0.945690,39.814482,2.725199,3.412807,0.032419,0.028439,197.512908,32.000000,216.559381,197.156171,196.901491,179.398522,32.000000,173.747873,68.558680,61.229578,95.833597,100.000000,53.512897,60.725242,61.353165,57.999812,43.777871,59.546241,35.751079
40.733066,69.820237,138.473485,170.408032,77.156810,75.563959,29.735513,14.123055,137.912393,-0.000896,69.426964,41.113628,167.955613,139.072144,165.554371,138.446957,96.363936,136.897303,-0.000658,0.001119,32.000000,-235.888091,138.882973,-0.345661,23.576965,0.687308,333323.578525,0.943930,39.793431,2.808406,3.401427,0.038542,0.027530,197.850912,32.000000,216.405801,196.660543,198.718918,179.817919,32.000000,173.301497,68.550000,61.221240,95.817445,100.000000,53.527387,60.725242,61.356516,57.999812,44.331965,59.546447,35.893706
40.614758,69.769595,138.493521,170.406071,77.148136,75.575363,29.701947,14.123912,137.917335,-0.000832,69.486342,41.042362,168.027436,139.018190,165.558647,138.451399,96.281045,136.859145,-0.000657,0.001101,32.000000,-235.883137,138.823950,-0.345679,23.584230,0.687753,333366.295003,0.945773,39.776517,2.815006,3.402046,0.048459,0.018425,198.459568,32.000000,215.741634,196.735354,201.035550,179.887998,32.000000,173.172179,68.549345,61.199614,95.806174,100.000000,53.496209,60.725242,61.404273,57.999812,44.109260,59.553430,35.712195
40.507349,69.798219,138.319954,170.406351,77.124014,75.580561,29.723313,14.133045,137.862891,-0.000658,69.725330,41.049708,168.031482,139.022266,165.609118,138.319719,96.309510,136.940431,-0.000657,0.001086,32.000000,-235.873676,138.716588,-0.345864,23.565872,0.688272,333432.659847,0.941238,39.881935,2.700532,3.399535,0.037047,0.037862,198.730480,32.000000,215.328621,197.068340,202.443728,179.390113,32.000000,173.612808,68.591259,61.209611,95.864863,100.000000,53.479114,60.725242,61.419137,57.999812,44.105705,59.547913,35.669642
40.480346,69.798219,138.445051,170.406351,77.145861,75.580508,29.715261,14.125481,137.846992,-0.000792,69.955712,40.946307,168.006634,138.949289,165.528427,138.217954,96.362633,136.914095,-0.000657,0.001065,32.000000,-235.883370,138.654040,-0.345755,23.570304,0.690034,333612.346249,0.945268,39.974370,2.765057,3.409931,0.038313,0.027364,198.745721,32.000000,215.571530,197.511687,201.553098,178.837742,32.000000,174.339804,68.572316,61.215660,95.858023,100.000000,53.466929,60.725242,61.476919,57.999812,44.226752,59.552555,35.889817
40.662038,69.916293,138.357934,170.427923,77.223063,75.580652,29.716343,14.123198,137.824116,-0.000804,70.117683,41.013872,168.074289,138.939991,165.496709,138.272713,96.313985,136.949846,-0.000656,0.001038,32.000000,-235.885325,138.714573,-0.345661,23.576992,0.691653,333679.835936,0.947398,40.133168,2.775713,3.414688,0.042267,0.023414,198.153235,32.000000,215.952435,197.730989,199.054712,178.655556,32.000000,174.379115,68.556632,61.195644,95.835514,100.000000,53.478065,60.725242,61.431695,57.999812,44.737024,59.538757,35.722246
40.607858,70.012901,138.347510,170.461543,77.198590,75.581972,29.725421,14.118061,137.832217,-0.000519,70.069869,41.050481,167.947345,138.850354,165.510894,138.335863,96.359838,136.858844,-0.000657,0.001014,32.000000,-235.891774,138.688062,-0.345593,23.581896,0.692470,333619.097895,0.948331,40.165935,2.709916,3.420056,0.048553,0.025972,197.662410,32.000000,216.344477,197.709742,197.141002,178.726313,32.000000,174.227527,68.568642,61.237530,95.854823,100.000000,53.423188,60.725242,61.428900,57.999812,45.155286,59.554728,35.628629
40.494056,70.014277,138.245810,170.475271,77.178974,75.573103,29.709398,14.122342,137.847122,-0.000530,70.021904,40.997259,167.947111,138.836365,165.488574,138.246432,96.297297,136.692702,-0.000656,0.000976,32.000000,-235.886509,138.614190,-0.345437,23.557479,0.689232,333706.609357,0.944031,40.063851,2.775768,3.402632,0.052840,0.036575,197.567486,32.000000,216.613973,196.803339,196.884007,179.418050,32.000000,173.779386,68.561315,61.196594,95.819217,100.000000,53.408874,60.725242,61.449669,57.999812,45.155485,59.547628,35.758416
40.558490,70.014277,138.319594,170.475271,77.182812,75.556564,29.677438,14.123341,137.711324,-0.000781,69.989029,41.113751,168.016620,138.768688,165.534699,138.215487,96.338832,136.920442,-0.000656,0.000975,32.000000,-235.887969,138.518762,-0.345280,23.569622,0.690081,333767.753291,0.945324,40.226031,2.686120,3.406915,0.029877,0.016383,197.974198,32.000000,216.288859,196.698912,198.940749,179.684128,32.000000,173.165390,68.577202,61.242392,95.837828,100.000000,53.399907,60.725242,61.463903,57.999812,45.161675,59.543989,35.704124
40.826265,70.037948,138.272439,170.483676,77.223617,75.545043,29.761219,14.120201,137.732373,-0.000610,70.103329,41.280521,168.019487,138.842055,165.535702,138.282102,96.299964,136.811033,-0.000657,0.000965,32.000000,-235.889470,138.716634,-0.344904,23.613367,0.692107,333875.314231,0.948569,40.365354,2.668646,3.413978,0.039990,0.016154,198.449776,32.000000,215.622404,196.625368,201.401605,179.864139,32.000000,173.100990,68.559196,61.212068,95.849271,100.000000,53.405486,60.725242,61.327886,57.999812,45.264815,59.553224,35.796054
40.789358,70.100703,138.466932,170.509731,77.236114,75.546552,29.709653,14.126338,137.886747,-0.000545,69.751918,41.315896,168.045891,138.949329,165.549830,138.297691,96.226811,136.834636,-0.000655,0.000923,32.000000,-235.882678,138.702213,-0.344902,23.613787,0.690883,333712.903304,0.947769,40.287213,2.736771,3.410373,0.048018,0.035194,198.724135,32.000000,215.466332,197.062257,202.451413,179.361772,32.000000,173.941463,68.553687,61.187221,95.852181,100.000000,53.442188,60.725242,61.366861,57.999812,45.537936,59.552810,35.700309
40.665087,69.911064,138.354983,170.496563,77.230086,75.556755,29.571313,14.123198,137.944243,-0.000716,69.755952,41.130339,168.060685,138.915033,165.484937,138.325355,96.282263,136.839822,-0.000654,0.000882,32.000000,-235.883031,138.748837,-0.344974,23.613603,0.685112,333598.297620,0.938380,39.987162,2.722975,3.386850,0.035120,0.022576,198.824898,32.000000,215.515523,197.697712,201.198189,178.860758,32.000000,174.326185,68.537741,61.204261,95.865787,100.000000,53.439997,60.725242,61.375394,57.999812,45.539490,59.552299,35.730830
40.669902,69.911064,138.465608,170.496563,77.262807,75.565689,29.730674,14.124768,137.800516,-0.000759,69.808537,41.150914,168.031926,138.896375,165.525719,138.309812,96.268011,136.566821,-0.000654,0.000878,32.000000,-235.880805,138.736864,-0.344953,23.637443,0.686606,333787.156575,0.941078,40.094438,2.807491,3.394683,0.042900,0.032930,198.033008,32.000000,216.021193,197.903604,198.798820,178.477593,32.000000,174.357022,68.554345,61.224366,95.882937,100.000000,53.433664,60.725242,61.421629,57.999812,44.715519,59.553381,35.832664
40.617485,69.868678,138.296770,170.471068,77.331289,75.570701,29.737894,14.122770,137.881381,-0.000597,69.846695,41.059738,167.962954,138.944620,165.501842,138.296732,96.317746,136.815561,-0.000654,0.000870,32.000000,-235.887720,138.637134,-0.344937,23.631358,0.687877,333637.387049,0.948273,40.054934,2.754536,3.402304,0.042297,0.032196,197.643311,32.000000,216.554988,197.626031,196.952249,178.838068,32.000000,174.622837,68.553187,61.228648,95.877133,100.000000,53.383572,60.725242,61.423793,57.999812,44.529853,59.550499,35.683141
40.653889,69.881614,138.377742,170.456220,77.399099,75.575738,29.661430,14.128621,137.798976,-0.000812,69.888560,41.205123,167.994466,138.898107,165.547293,138.263305,96.284983,136.768522,-0.000653,0.000847,32.000000,-235.879575,138.658811,-0.344930,23.650503,0.687649,333691.270239,0.943182,40.049111,2.637260,3.404621,0.036095,0.020874,197.582883,32.000000,216.706205,197.040716,196.856141,179.593923,32.000000,173.572321,68.585784,61.236793,95.871329,100.000000,53.388626,60.725242,61.437967,57.999812,44.584005,59.543851,35.919898
40.762015,69.939963,138.360310,170.465745,77.430790,75.584640,29.662578,14.123484,137.939135,-0.000999,69.694114,41.244656,167.980854,138.956263,165.598397,138.391158,96.289496,136.850718,-0.000654,0.000834,32.000000,-235.886023,138.761522,-0.344807,23.642163,0.687925,333633.440874,0.944222,40.070151,2.707373,3.404858,0.037219,0.030019,197.900652,32.000000,216.215927,196.719560,199.273576,179.785948,32.000000,173.093996,68.570626,61.234920,95.865374,100.000000,53.417905,60.725242,61.366768,57.999812,44.582178,59.548729,35.863698
40.789396,69.939963,138.455618,170.465745,77.365407,75.596065,29.624720,14.122770,137.872883,-0.000808,69.512234,41.213567,167.996591,138.936137,165.612680,138.346603,96.247964,136.832538,-0.000655,0.000831,32.000000,-235.884770,138.774024,-0.344688,23.688741,0.687194,333694.588068,0.945841,40.039031,2.717484,3.403801,0.040605,0.028431,198.504124,32.000000,215.747601,196.703264,201.512819,179.975361,32.000000,173.515620,68.562379,61.195152,95.883415,100.000000,53.411779,60.725242,61.377201,57.999812,44.834355,59.542533,35.661425
40.663189,69.832622,138.401453,170.458741,77.287708,75.584771,29.591381,14.124054,137.866812,-0.000921,69.631568,41.111053,168.015019,139.015886,165.616188,138.292475,96.232054,136.945479,-0.000654,0.000848,32.000000,-235.885289,138.691771,-0.344687,23.687797,0.685844,333727.517666,0.943362,39.966702,2.752550,3.394344,0.033915,0.024922,198.726684,32.000000,215.555958,197.289935,202.266924,179.332510,32.000000,173.835579,68.562118,61.209984,95.890449,100.000000,53.423485,60.725242,61.410703,57.999812,44.366712,59.541048,35.897814
40.601909,69.814182,138.463614,170.443052,77.238534,75.563281,29.726200,14.121914,137.772656,-0.001125,69.637647,41.051410,168.016019,138.858938,165.491050,138.299135,96.190901,136.800829,-0.000655,0.000844,32.000000,-235.886938,138.728626,-0.344696,23.649743,0.684560,333821.970528,0.944032,39.933652,2.785328,3.394402,0.033092,0.027515,198.566606,32.000000,215.511678,197.766422,201.140001,178.631015,32.000000,174.159655,68.549101,61.205657,95.865782,100.000000,53.405536,60.725242,61.464672,57.999812,44.284045,59.552250,35.699062
40.638697,69.850237,138.279337,170.442492,77.239099,75.540377,29.736194,14.125624,137.674382,-0.001037,69.844189,41.093455,168.001820,138.867216,165.488039,138.296000,96.261374,136.593959,-0.000655,0.000825,32.000000,-235.885030,138.650757,-0.344808,23.673451,0.686062,333758.913791,0.947851,39.978788,2.855596,3.403605,0.026654,0.024570,197.914854,32.000000,216.230320,197.772333,198.718079,178.701330,32.000000,174.711468,68.550745,61.212767,95.864617,100.000000,53.451429,60.725242,61.463783,57.999812,44.281178,59.547431,35.755555
40.601446,69.850237,138.329876,170.442492,77.213616,75.519986,29.723573,14.128336,137.771070,-0.000758,69.928934,41.087233,167.924026,138.846437,165.505102,138.300830,96.258814,136.507541,-0.000654,0.000812,32.000000,-235.880680,138.671742,-0.344905,23.685987,0.688167,333734.533404,0.944766,40.034516,2.827124,3.410273,0.030674,0.014390,197.453230,32.000000,216.577233,197.570943,196.854978,178.974873,32.000000,174.264543,68.540597,61.238171,95.879775,100.000000,53.343758,60.725242,61.476884,57.999812,44.435263,59.552112,35.680940
40.517442,69.938036,138.273058,170.457060,77.163120,75.506041,29.746294,14.127337,137.692928,-0.000989,69.885164,41.035066,167.910409,138.769910,165.541981,138.205630,96.257521,136.798743,-0.000653,0.000790,32.000000,-235.882826,138.612985,-0.344976,23.675418,0.685989,333547.037116,0.943329,40.026036,2.656981,3.402652,0.037283,0.027665,197.481116,32.000000,216.599691,197.028979,197.378428,179.421744,32.000000,173.335645,68.557855,61.252227,95.864789,100.000000,53.334825,60.725242,61.493726,57.999812,44.814703,59.548759,35.713515
40.538124,69.972166,138.229998,170.471629,77.110489,75.492441,30.012087,14.128906,137.600848,-0.001043,69.985540,40.960940,167.936876,138.702314,165.562158,138.173463,96.238440,136.625645,-0.000652,0.000768,32.000000,-235.881584,138.520249,-0.344905,23.676519,0.686234,333479.130452,0.944401,40.071131,2.617869,3.407018,0.046929,0.028381,198.001617,32.000000,216.247937,196.757214,199.745771,179.796881,32.000000,173.187838,68.569038,61.277763,95.881536,100.000000,53.297342,60.725242,61.513270,57.999812,44.961965,59.546860,35.758783
40.886196,70.083913,138.227583,170.490400,77.088999,75.480962,29.429601,14.128336,137.747371,-0.000790,70.208392,41.462788,167.993846,138.867643,165.529828,138.068586,96.249671,136.741791,-0.000651,0.000783,32.000000,-235.875762,138.514131,-0.344929,23.781083,0.687661,333550.903102,0.945796,40.260742,2.759499,3.412680,0.029231,0.012212,198.462486,32.000000,215.633560,196.720302,201.713221,179.829522,32.000000,173.419393,68.579274,61.251192,95.881901,100.000000,53.306234,60.725242,61.514978,57.999812,44.961536,59.555043,35.727455
40.953643,70.083913,138.374962,170.490400,77.062103,75.472089,29.708561,14.119202,137.859182,-0.000766,70.124484,41.401838,168.013827,138.760145,165.553608,138.198636,96.238934,136.925609,-0.000652,0.000784,32.000000,-235.888665,138.613335,-0.344785,23.736105,0.687059,333537.554757,0.936815,40.269790,2.695188,3.409877,0.031783,0.028302,198.585961,32.000000,215.458603,197.366070,202.568683,179.128125,32.000000,173.750791,68.601524,61.250157,95.905386,100.000000,53.342039,60.725242,61.333682,57.999812,45.447557,59.554679,35.738974
40.806395,70.166486,138.380359,170.526261,77.076804,75.479684,29.816477,14.121771,137.847695,-0.000900,69.721357,41.230273,168.039072,138.906265,165.523153,138.337618,96.198580,136.936176,-0.000652,0.000780,32.000000,-235.881015,138.747736,-0.344791,23.683994,0.678659,333398.046135,0.946765,39.960899,2.739921,3.380789,0.034708,0.022585,198.414609,32.000000,215.690164,197.785452,201.270091,178.594953,32.000000,174.444790,68.577682,61.243715,95.899641,100.000000,53.382063,60.725242,61.374145,57.999812,45.807879,59.547067,35.849612
40.747602,69.916568,138.475900,170.498244,77.078617,75.484740,29.516877,14.123626,137.846445,-0.000729,69.670465,41.204839,168.022531,138.985932,165.517793,138.401894,96.230992,136.881060,-0.000650,0.000786,32.000000,-235.885881,138.678127,-0.344803,23.688085,0.679420,333340.731298,0.936111,39.879710,2.839157,3.378819,0.031908,0.020271,197.729520,32.000000,216.352556,197.745185,198.539671,178.565053,32.000000,174.606576,68.567574,61.275867,95.895024,100.000000,53.364478,60.725242,61.428905,57.999812,44.725093,59.552309,35.633472
40.706740,69.837301,138.357789,170.464624,77.100397,75.492292,29.687675,14.127479,137.764166,-0.000610,69.703183,41.095635,167.942089,138.811324,165.539687,138.306656,96.299557,136.801334,-0.000648,0.000815,32.000000,-235.880716,138.701070,-0.344905,23.626244,0.683454,333586.633940,0.936605,40.139666,2.884594,3.391144,0.039849,0.025372,197.431890,32.000000,216.682922,197.618145,196.712525,178.970067,32.000000,174.118694,68.583572,61.245883,95.910476,100.000000,53.383759,60.725242,61.437699,57.999812,44.723805,59.548562,35.753867
40.589226,69.837301,138.352957,170.464624,77.121779,75.494835,29.745427,14.122770,137.827120,-0.000768,69.780479,41.172795,167.948431,138.867298,165.580856,138.333728,96.254699,136.951214,-0.000647,0.000838,32.000000,-235.886245,138.641050,-0.345011,23.589449,0.684273,333354.096110,0.947072,39.960709,2.825659,3.398382,0.040732,0.025440,197.417193,32.000000,216.629534,196.964517,197.778443,179.476977,32.000000,173.283117,68.581074,61.276906,95.904248,100.000000,53.311801,60.725242,61.500099,57.999812,44.377458,59.553342,35.646824
40.630731,69.886568,138.333009,170.459301,77.112961,75.482843,29.764298,14.120772,137.705159,-0.000789,69.810395,41.022166,168.014386,138.864321,165.562029,138.282673,96.279082,136.789077,-0.000648,0.000816,32.000000,-235.886112,138.676252,-0.344898,23.544393,0.686151,333235.970183,0.942551,39.930809,2.718711,3.398891,0.034742,0.036511,197.963861,32.000000,216.162262,196.687857,200.015796,179.655546,32.000000,173.438973,68.569727,61.264621,95.863409,100.000000,53.347082,60.725242,61.491342,57.999812,44.589158,59.548100,35.745504
40.580265,69.970514,138.326413,170.478353,77.092106,75.472673,29.680704,14.120201,137.669286,-0.000473,69.882456,40.964580,168.049078,138.829983,165.588585,138.255211,96.235156,136.680441,-0.000650,0.000825,32.000000,-235.892420,138.577460,-0.344917,23.525221,0.689085,333373.181946,0.943667,40.072997,2.835711,3.408613,0.046937,0.035819,198.467542,32.000000,215.715069,196.762486,201.706015,179.816263,32.000000,173.461760,68.595475,61.257052,95.886707,100.000000,53.293920,60.725242,61.510722,57.999812,44.951974,59.540232,35.706399
40.580741,70.032718,138.162098,170.487878,77.017268,75.454783,29.697396,14.131332,137.690387,-0.000731,70.289734,41.044097,168.011813,138.671136,165.463248,138.147368,96.234164,136.745931,-0.000650,0.000821,32.000000,-235.878994,138.572601,-0.344878,23.518848,0.689639,333309.735285,0.941999,40.072007,2.733284,3.404640,0.034274,0.033438,198.473541,32.000000,215.780468,197.731249,200.435072,178.601497,32.000000,174.582691,68.557302,61.249571,95.862760,100.000000,53.219709,60.725242,61.523231,57.999812,45.221509,59.552388,35.662452
40.557529,70.032718,138.313420,170.487878,77.026695,75.449684,29.697610,14.128478,137.621831,-0.000887,70.289734,41.030197,168.011813,138.736469,165.463248,138.131475,96.234164,136.515193,-0.000650,0.000807,32.000000,-235.875784,138.507910,-0.344724,23.543029,0.691024,333431.893705,0.945971,40.217064,2.724880,3.408711,0.031283,0.033993,198.473541,32.000000,215.780468,197.731249,200.435072,178.601497,32.000000,174.582691,68.557302,61.249571,95.862760,100.000000,53.273842,60.725242,61.534847,57.999812,45.221846,59.555869,35.731637
40.579474,70.138136,138.173462,170.504128,77.071558,75.442121,29.713207,14.129049,137.643485,-0.000508,70.332416,40.987885,167.934925,138.770155,165.472236,138.191533,96.243270,136.774990,-0.000651,0.000811,32.000000,-235.880786,138.518107,-0.344698,23.585069,0.690464,333414.278838,0.945343,40.278691,2.757423,3.404622,0.046336,0.028069,197.420680,32.000000,216.589342,197.419838,196.484976,178.842208,32.000000,173.958323,68.558968,61.261316,95.867039,100.000000,53.212654,60.725242,61.534074,57.999812,45.681416,59.549831,35.679546
40.513886,70.158504,138.234626,170.515615,77.061067,75.430705,29.761371,14.121486,137.516939,-0.000679,70.339188,40.994129,167.957166,138.714795,165.493043,138.075426,96.288520,136.599615,-0.000650,0.000810,32.000000,-235.884743,138.422601,-0.344682,23.634636,0.690705,333401.228838,0.945851,40.306818,2.646211,3.410302,0.035198,0.025054,197.474952,32.000000,216.711477,196.818628,197.781890,179.642940,32.000000,173.552553,68.546326,61.247305,95.859565,100.000000,53.234812,60.725242,61.539928,57.999812,45.772109,59.549250,35.713369
40.487112,70.236674,138.060403,170.541950,77.053663,75.419335,29.716423,14.118774,137.531879,-0.000916,70.386547,40.938950,168.022232,138.682721,165.475569,138.060328,96.253905,136.651099,-0.000650,0.000836,32.000000,-235.889421,138.447301,-0.344655,23.648667,0.688656,333447.213226,0.944950,40.385643,2.762312,3.405009,0.053770,0.027004,198.042064,32.000000,216.102329,196.649053,200.092691,179.930270,32.000000,173.378893,68.572645,61.249535,95.856338,100.000000,53.163140,60.725242,61.579384,57.999812,46.114036,59.541786,35.729656
40.491328,70.236674,138.161690,170.541950,77.037811,75.411650,29.587920,14.123055,137.563618,-0.000931,70.386547,40.967922,168.022232,138.625830,165.475569,137.951177,96.253905,136.504873,-0.000651,0.000826,32.000000,-235.885304,138.408834,-0.344457,23.664141,0.688435,333385.491674,0.944958,40.485522,2.632560,3.412031,0.040791,0.022751,198.042064,32.000000,216.102329,196.649053,200.092691,179.930270,32.000000,173.378893,68.572645,61.249535,95.856338,100.000000,53.191224,60.725242,61.587951,57.999812,46.116470,59.535747,35.687103
40.531253,70.302734,138.040927,170.564364,77.047397,75.401503,29.640191,14.124625,137.493275,-0.000554,70.631916,40.902729,168.056057,138.594122,165.515108,137.970348,96.226077,136.659399,-0.000650,0.000832,32.000000,-235.882915,138.280040,-0.344476,23.646858,0.687764,333472.647202,0.947090,40.596179,2.691992,3.409984,0.037971,0.033893,198.643664,32.000000,215.522302,197.371234,202.341713,179.040291,32.000000,174.132832,68.549629,61.253153,95.884468,100.000000,53.137490,60.725242,61.578431,57.999812,46.408908,59.551876,35.710727
40.859723,70.396871,138.117200,170.594902,76.995055,75.393881,29.687098,14.119630,137.588140,-0.000852,70.799091,41.617008,168.094483,138.619305,165.457445,137.988822,96.181430,136.407095,-0.000651,0.000863,32.000000,-235.886270,138.450930,-0.344545,23.747513,0.687597,333434.875011,0.951000,40.591063,2.621491,3.412130,0.034048,0.028947,198.345080,32.000000,215.797712,197.725895,200.325051,178.783767,32.000000,174.619883,68.557093,61.234266,95.851473,100.000000,53.156387,60.725242,61.600822,57.999812,46.822886,59.549457,35.700823
41.288270,70.475594,138.220678,170.618436,77.006466,75.388787,29.657962,14.120201,137.816053,-0.000922,70.034958,41.813316,168.033842,138.858857,165.476731,138.214303,96.213059,136.692031,-0.000650,0.000870,32.000000,-235.886191,138.566691,-0.344719,23.774631,0.686983,333473.049578,0.948344,40.608689,2.723819,3.405790,0.037408,0.042794,197.600416,32.000000,216.408339,197.785918,197.853083,178.662316,32.000000,174.526516,68.563545,61.253353,95.852918,100.000000,53.190385,60.725242,61.251685,57.999812,47.170896,59.541638,35.914689
