OSU 80 Ton Compressor Load Stand
41.144727,70.320075,138.549853,170.617036,77.067361,75.403963,29.777768,14.127622,137.987565,-0.000644,69.522174,41.574969,167.999626,139.087966,165.537495,138.440115,96.235130,137.091066,-0.000651,0.000880,32.000000,-235.880082,138.925393,-0.344734,23.672507,0.679323,333418.224667,0.938820,40.305753,2.646795,3.380277,0.034352,0.035631,197.335973,32.000000,216.616923,197.384696,196.618820,179.124167,32.000000,173.933171,68.579060,61.253491,95.864129,100.000000,53.288699,60.725242,61.254451,57.999812,47.178235,59.545788,35.848218
41.014715,70.320075,138.566513,170.617036,77.106052,75.431909,29.727279,14.123626,138.046983,-0.000584,69.311561,41.423642,168.040822,139.160477,165.592657,138.499192,96.229581,137.203298,-0.000650,0.000857,32.000000,-235.885881,138.871144,-0.344751,23.652182,0.672414,333208.656116,0.929415,39.870099,2.752561,3.347699,0.031126,0.018819,197.448640,32.000000,216.690874,196.712260,197.942459,179.800313,32.000000,173.585339,68.562589,61.287190,95.834012,100.000000,53.311593,60.725242,61.352486,57.999812,46.508576,59.557207,35.819825
40.828288,69.876659,138.628256,170.513373,77.030381,75.457314,29.707275,14.122913,138.023061,-0.000739,69.327858,41.281933,168.037093,139.022737,165.600895,138.444044,96.217717,136.999676,-0.000648,0.000869,32.000000,-235.886430,138.904694,-0.344546,23.610771,0.678777,333174.403504,0.928977,39.886411,2.922543,3.367378,0.020636,0.015489,198.062056,32.000000,216.044923,196.644077,200.403982,180.014903,32.000000,173.210009,68.571322,61.262457,95.831402,100.000000,53.352319,60.725242,61.382258,57.999812,44.585548,59.543654,35.918577
40.820054,69.744825,138.496279,170.432126,76.953517,75.472256,29.792061,14.121628,137.962285,-0.000567,69.518381,41.388182,168.071605,139.090619,165.614919,138.442108,96.237062,136.818827,-0.000649,0.000922,32.000000,-235.888206,138.855441,-0.344534,23.606601,0.681703,333374.220216,0.934059,40.042444,2.982032,3.378459,0.029157,0.025141,198.441683,32.000000,215.516579,196.898245,202.101956,179.517078,32.000000,173.441559,68.583986,61.260137,95.839886,100.000000,53.278207,60.725242,61.434790,57.999812,44.011106,59.552742,35.871475
40.950640,69.812531,138.616199,170.408872,77.000936,75.476030,29.758117,14.124625,138.033762,-0.000404,69.472815,41.374448,168.038368,139.203400,165.561375,138.451786,96.178495,136.995185,-0.000649,0.000961,32.000000,-235.886193,138.951275,-0.344456,23.644996,0.685553,333172.817057,0.938581,39.823433,2.896007,3.395397,0.034464,0.029765,198.621815,32.000000,215.605548,197.390818,202.216933,179.062057,32.000000,174.264175,68.554868,61.242085,95.827193,100.000000,53.321671,60.725242,61.392395,57.999812,44.007168,59.551768,35.757096
40.995836,69.812531,138.571246,170.408872,77.057401,75.484922,29.667502,14.119630,137.997715,-0.000568,69.547092,41.369291,168.059976,139.096614,165.463263,138.492426,96.187816,137.077851,-0.000650,0.000960,32.000000,-235.889057,138.877917,-0.344459,23.644419,0.685169,333087.673861,0.936003,39.701529,2.789630,3.392849,0.036515,0.023914,198.220920,32.000000,215.936204,197.711227,199.940150,178.808745,32.000000,174.558154,68.561059,61.239944,95.821216,100.000000,53.300817,60.725242,61.352479,57.999812,44.297964,59.556174,35.647118
40.810152,69.789411,138.663731,170.404670,77.066576,75.497649,29.648086,14.126052,138.027835,-0.000589,69.589774,41.290758,167.970813,139.138434,165.509349,138.499173,96.266913,136.814925,-0.000650,0.000950,32.000000,-235.885913,138.838491,-0.344509,23.679378,0.682655,333185.381178,0.934069,39.611940,2.933069,3.384958,0.041690,0.025420,197.580740,32.000000,216.474604,197.841301,197.749811,178.672126,32.000000,174.344548,68.581890,61.282761,95.843581,100.000000,53.316501,60.725242,61.446368,57.999812,44.194549,59.552978,35.871402
40.843935,69.784733,138.474164,170.383097,77.045671,75.510492,29.715849,14.122627,137.929616,-0.000282,69.652175,41.206114,167.884626,139.072042,165.506769,138.492978,96.246136,136.739838,-0.000650,0.000996,32.000000,-235.890814,138.858235,-0.344558,23.714390,0.681856,333188.958231,0.935927,39.557589,2.963502,3.380130,0.037971,0.032384,197.477379,32.000000,216.636553,197.176921,196.730746,179.328032,32.000000,174.196309,68.547435,61.251359,95.806278,100.000000,53.257937,60.725242,61.418101,57.999812,44.170979,59.553941,35.763919
40.644430,69.841430,138.563507,170.385619,77.035648,75.520681,29.667015,14.122342,138.021836,-0.000413,69.622061,41.240590,167.951463,139.094758,165.531868,138.504427,96.292797,137.024407,-0.000651,0.000995,32.000000,-235.880772,138.764622,-0.344646,23.729627,0.684214,333205.279380,0.941209,39.758059,2.757900,3.397775,0.029750,0.023306,197.536553,32.000000,216.633064,196.597814,198.466557,179.850550,32.000000,173.297189,68.574890,61.250542,95.801021,100.000000,53.294980,60.725242,61.451418,57.999812,44.167657,59.551070,35.641835
40.646432,69.841430,138.423316,170.385619,77.028926,75.523235,29.646347,14.120344,137.935341,-0.000603,69.782475,41.199608,167.991346,139.035176,165.523951,138.371068,96.246989,136.745390,-0.000651,0.000997,32.000000,-235.889983,138.809614,-0.344748,23.713970,0.682001,333268.454175,0.938380,39.712642,2.742515,3.390324,0.039384,0.027152,198.226374,32.000000,215.900256,196.744774,200.723794,179.725180,32.000000,173.003118,68.595610,61.249641,95.800285,100.000000,53.231867,60.725242,61.507927,57.999812,44.411146,59.553646,35.910580
41.125466,69.912715,138.540869,170.396545,77.031906,75.522011,29.803864,14.121343,138.004657,-0.000339,69.894528,41.883981,167.989301,139.146449,165.546231,138.483056,96.231653,136.762713,-0.000651,0.001004,32.000000,-235.883574,138.877998,-0.344767,23.836761,0.685255,333409.455929,0.945119,40.010291,2.832823,3.409163,0.030908,0.029728,198.584114,32.000000,215.552025,196.919746,202.497963,179.674426,32.000000,173.714177,68.584604,61.226798,95.809505,100.000000,53.251947,60.725242,61.516789,57.999812,44.718647,59.549516,35.647191
41.321066,70.022534,138.663369,170.418678,77.137515,75.522966,29.690517,14.120772,138.183214,-0.000339,69.216900,41.722922,168.019006,139.247179,165.506772,138.699572,96.258746,137.062832,-0.000651,0.001019,32.000000,-235.888571,138.992780,-0.344763,23.831830,0.685120,333481.095566,0.945760,40.007868,2.744336,3.405547,0.041466,0.026759,198.635383,32.000000,215.574261,197.341951,202.105351,179.062594,32.000000,174.187156,68.578613,61.245493,95.834603,100.000000,53.316181,60.725242,61.208171,57.999812,45.194229,59.553499,35.858122
41.006143,69.823265,138.815646,170.410553,77.204722,75.545820,29.516348,14.127479,138.303673,-0.000636,69.017960,41.479151,168.057747,139.315712,165.450172,138.708561,96.288805,137.060234,-0.000652,0.001015,32.000000,-235.880061,139.058714,-0.344610,23.766265,0.674726,333316.233926,0.929178,39.502144,2.768015,3.368737,0.027684,0.015659,198.194040,32.000000,215.884178,197.793059,199.813820,178.511782,32.000000,174.156452,68.549017,61.258406,95.824412,100.000000,53.356908,60.725242,61.289797,57.999812,45.194576,59.548227,35.832004
40.965932,69.823265,138.792710,170.410553,77.298042,75.573819,29.653521,14.120772,138.180272,-0.000734,69.052760,41.411529,167.945947,139.234292,165.510615,138.697942,96.338045,137.242233,-0.000652,0.001022,32.000000,-235.885457,139.136686,-0.344504,23.705106,0.672542,333289.996348,0.928252,39.377846,2.885351,3.355755,0.038583,0.031165,197.593362,32.000000,216.592796,197.738909,197.550819,178.746759,32.000000,174.524114,68.574151,61.261118,95.837443,100.000000,53.359572,60.725242,61.352040,57.999812,44.327476,59.546929,35.894072
40.909990,69.526574,138.862955,170.336031,77.360540,75.597993,29.583781,14.124625,138.204064,-0.000610,69.208768,41.393616,167.938680,139.284637,165.532899,138.720375,96.380791,137.213765,-0.000655,0.001020,32.000000,-235.884226,139.032202,-0.344415,23.644392,0.679770,333320.653852,0.941249,39.555936,2.854042,3.385240,0.035248,0.029120,197.446732,32.000000,216.716097,197.103822,196.536224,179.375958,32.000000,173.699197,68.566890,61.260502,95.835119,100.000000,53.352201,60.725242,61.368298,57.999812,43.034740,59.538639,35.905298
40.844226,69.516666,138.719137,170.302132,77.410381,75.619691,29.569717,14.126623,138.147061,-0.000895,69.144189,41.363776,167.905601,139.237860,165.521438,138.611385,96.368891,137.124021,-0.000655,0.001027,32.000000,-235.879278,139.055410,-0.344488,23.630283,0.682312,333397.798909,0.938227,39.604278,2.892273,3.388003,0.034755,0.025593,197.623375,32.000000,216.582293,196.676976,198.480640,179.672182,32.000000,173.065697,68.542526,61.246406,95.805489,100.000000,53.329485,60.725242,61.400792,57.999812,42.984406,59.542710,35.891945
40.797532,69.586572,138.731634,170.301011,77.445925,75.643862,29.671338,14.119202,138.170203,-0.001009,69.166132,41.312659,167.907364,139.206786,165.502244,138.566642,96.342010,137.107622,-0.000655,0.001021,32.000000,-235.892272,139.079806,-0.344484,23.611295,0.684940,333188.417905,0.941450,39.374906,2.835851,3.394353,0.039317,0.032680,198.317869,32.000000,215.907222,196.778387,200.797478,179.745297,32.000000,173.278940,68.560700,61.231615,95.804361,100.000000,53.308170,60.725242,61.398671,57.999812,42.976948,59.549939,35.884975
40.759277,69.586572,138.694743,170.301011,77.434593,75.662973,29.648657,14.124482,138.173195,-0.000798,69.386139,41.352051,167.933497,139.268997,165.508612,138.646566,96.311620,137.186850,-0.000654,0.001027,32.000000,-235.883549,138.989312,-0.344636,23.582945,0.685970,333324.832469,0.943770,39.444225,2.804623,3.396297,0.032089,0.020959,198.541196,32.000000,215.634989,196.900538,202.168249,179.453682,32.000000,173.612492,68.578577,61.238328,95.840800,100.000000,53.317956,60.725242,61.435692,57.999812,43.273796,59.545513,35.903170
40.882802,69.624827,138.718594,170.304653,77.375448,75.665007,29.637938,14.124482,138.109291,-0.000755,69.417416,41.173045,167.928589,139.246812,165.438929,138.588057,96.391237,137.216887,-0.000654,0.001055,32.000000,-235.883221,139.015254,-0.344611,23.620605,0.687645,333560.588721,0.942149,39.570443,2.823622,3.400491,0.032658,0.024278,198.660140,32.000000,215.642231,197.607855,201.578002,178.722397,32.000000,173.943750,68.552329,61.253780,95.835908,100.000000,53.295484,60.725242,61.404225,57.999812,43.433752,59.556154,35.628923
40.745005,69.690330,138.690084,170.322863,77.341823,75.665061,29.695500,14.121914,137.982020,-0.000982,69.546334,41.131979,167.942023,139.132827,165.395500,138.451520,96.376622,136.953949,-0.000655,0.001057,32.000000,-235.886118,138.877753,-0.344606,23.628316,0.689101,333708.388708,0.944055,39.616615,2.892089,3.402777,0.031684,0.023822,198.073987,32.000000,216.108724,197.835358,199.230389,178.538210,32.000000,174.464625,68.548168,61.227779,95.839404,100.000000,53.312294,60.725242,61.441006,57.999812,43.712431,59.552378,35.728556
41.005761,69.719229,138.598082,170.335751,77.305336,75.668932,29.730128,14.125196,138.144000,-0.000856,69.781409,41.688523,167.933577,139.123875,165.392270,138.532869,96.381161,137.073459,-0.000656,0.001028,32.000000,-235.883655,138.936999,-0.344617,23.799231,0.686239,333578.038606,0.941453,39.505901,2.826905,3.393079,0.037865,0.033602,197.557466,32.000000,216.568467,197.675684,197.185757,178.689066,32.000000,174.439847,68.543335,61.258544,95.848779,100.000000,53.272251,60.725242,61.448254,57.999812,43.707653,59.544707,35.904711
41.500226,69.719229,138.870442,170.335751,77.318088,75.675976,29.554622,14.119202,138.387248,-0.000601,69.036991,41.980278,167.888040,139.297647,165.482118,138.742658,96.422054,137.352483,-0.000657,0.001018,32.000000,-235.888829,139.114232,-0.344442,23.902404,0.688177,333730.808265,0.943179,39.737609,2.715104,3.403855,0.030017,0.030466,197.469448,32.000000,216.846569,197.013520,196.684671,179.394954,32.000000,173.513332,68.578254,61.262321,95.852656,100.000000,53.377124,60.725242,61.104228,57.999812,43.828673,59.552319,36.001556
41.222386,69.831521,139.002274,170.360965,77.345719,75.706416,29.637298,14.124768,138.519151,-0.000768,68.450273,41.763791,167.895764,139.531427,165.515317,138.942168,96.451512,137.582505,-0.000658,0.001026,32.000000,-235.884411,139.374162,-0.344285,23.878303,0.678866,333634.012617,0.935780,39.452359,2.768046,3.379966,0.022928,0.029876,197.745133,32.000000,216.482053,196.715606,198.851139,179.672291,32.000000,173.126732,68.581450,61.260095,95.814886,100.000000,53.396000,60.725242,61.159234,57.999812,44.312589,59.550745,35.894072
41.180529,69.465476,139.042869,170.319782,77.366483,75.742571,29.624862,14.128478,138.582352,-0.000980,68.464727,41.583297,167.941971,139.608707,165.528339,138.919313,96.383114,137.725296,-0.000658,0.001013,32.000000,-235.878898,139.364983,-0.344128,23.848615,0.669502,333353.705457,0.929412,38.860846,2.861208,3.346257,0.025721,0.027832,198.293246,32.000000,215.925116,196.545821,201.027404,179.916971,32.000000,173.085437,68.561411,61.212206,95.817308,100.000000,53.437810,60.725242,61.225462,57.999812,42.720311,59.543772,35.828115
40.955166,69.250538,139.013289,170.246101,77.437396,75.776919,29.701249,14.122627,138.406527,-0.000661,68.645690,41.251434,167.939692,139.590785,165.534288,138.942472,96.446056,137.572039,-0.000657,0.001007,32.000000,-235.887371,139.318342,-0.343882,23.800280,0.675444,333701.365235,0.934142,39.304838,2.942110,3.372009,0.028355,0.031980,198.570618,32.000000,215.660620,197.010891,202.467543,179.317684,32.000000,173.430058,68.569264,61.218451,95.837616,100.000000,53.473294,60.725242,61.261985,57.999812,42.712062,59.542120,35.871769
40.856442,69.250538,139.032364,170.246101,77.397037,75.810624,29.642360,14.119202,138.457199,-0.000622,68.908870,41.253370,167.953193,139.397644,165.495796,138.945893,96.404929,137.374521,-0.000657,0.001013,32.000000,-235.888174,139.268907,-0.343814,23.814600,0.676800,333628.175157,0.935179,38.988912,3.078945,3.376423,0.027032,0.011623,198.682279,32.000000,215.667277,197.746951,201.467669,178.616002,32.000000,174.053277,68.568503,61.219780,95.825851,100.000000,53.440349,60.725242,61.352414,57.999812,41.768159,59.554748,35.893706
40.769094,69.260996,138.893999,170.205759,77.303332,75.838599,29.625109,14.120629,138.367102,-0.000830,69.171467,41.262269,167.928398,139.423703,165.397932,138.832909,96.462697,137.483034,-0.000656,0.000987,32.000000,-235.887894,139.233297,-0.343649,23.768153,0.681503,333600.105141,0.938216,39.044503,2.942547,3.394280,0.034189,0.029455,197.898631,32.000000,216.223585,197.757137,199.132685,178.458581,32.000000,174.488202,68.557520,61.249791,95.823666,100.000000,53.442361,60.725242,61.365511,57.999812,41.802064,59.548818,35.925841
40.748123,69.398049,138.889779,170.209401,77.285320,75.861482,29.731626,14.120344,138.279050,-0.000711,69.277075,41.160135,167.849204,139.417382,165.418466,138.787315,96.473588,137.247192,-0.000655,0.000957,32.000000,-235.885721,139.102811,-0.343447,23.729548,0.683015,333856.113479,0.942932,39.163373,2.888914,3.402948,0.038193,0.031118,197.445145,32.000000,216.724063,197.697746,196.990583,178.666067,32.000000,174.146612,68.543325,61.237988,95.840204,100.000000,53.384957,60.725242,61.403785,57.999812,42.385862,59.538117,35.768688
40.762007,69.527400,138.757104,170.233214,77.239864,75.884106,29.648808,14.119345,138.251084,-0.000538,69.433816,41.229959,167.847671,139.280662,165.432278,138.802777,96.428164,137.364216,-0.000655,0.000950,32.000000,-235.889998,139.076848,-0.343422,23.675339,0.685420,333954.973609,0.946018,39.279189,2.883217,3.406845,0.027419,0.013743,197.424846,32.000000,216.768411,197.125082,196.831514,179.228426,32.000000,173.228500,68.568636,61.226203,95.809640,100.000000,53.361776,60.725242,61.407345,57.999812,42.376573,59.543576,35.904050
40.670808,69.527400,138.810858,170.233214,77.216106,75.901650,29.735290,14.122199,138.227134,-0.000812,69.465202,41.264001,167.861897,139.281069,165.458147,138.669707,96.463620,137.210196,-0.000654,0.000973,32.000000,-235.882390,139.054739,-0.343418,23.664062,0.687289,334180.620921,0.943742,39.441562,2.759112,3.408495,0.047950,0.035455,197.731734,32.000000,216.575305,196.529572,199.070608,179.548288,32.000000,173.306194,68.561614,61.248471,95.799620,100.000000,53.355534,60.725242,61.438644,57.999812,42.930363,59.547628,35.886662
40.721291,69.659230,138.627795,170.254785,77.198078,75.918161,29.699736,14.116919,138.183447,-0.000961,69.631450,41.262132,167.869466,139.307109,165.415200,138.652204,96.464125,137.299106,-0.000655,0.000957,32.000000,-235.895374,139.090086,-0.343404,23.593724,0.688527,334462.990179,0.946608,39.554148,2.860730,3.404079,0.024269,0.020186,198.414930,32.000000,215.956700,196.640828,201.228444,179.815982,32.000000,173.198888,68.580433,61.233492,95.815831,100.000000,53.339096,60.725242,61.410265,57.999812,43.496267,59.540979,35.888863
40.763311,69.770145,138.755481,170.292046,77.210064,75.937214,29.673415,14.120059,138.142621,-0.000732,69.750772,41.243668,167.917481,139.259190,165.412440,138.627148,96.448626,137.107499,-0.000654,0.000962,32.000000,-235.889284,139.036772,-0.343365,23.605316,0.690678,334536.685489,0.946339,39.664351,2.751306,3.413034,0.045778,0.030632,198.632796,32.000000,215.624001,197.202172,202.265979,179.118437,32.000000,173.396832,68.575706,61.214886,95.818844,100.000000,53.331653,60.725242,61.402279,57.999812,43.972698,59.553725,35.870815
40.679083,69.855742,138.594024,170.332389,77.236880,75.955006,29.693685,14.125196,138.042505,-0.000933,69.939595,41.178794,167.900703,139.248341,165.328600,138.609794,96.455536,137.278162,-0.000653,0.000969,32.000000,-235.880869,138.921988,-0.343282,23.645179,0.691554,334709.883931,0.946718,39.735154,2.793509,3.404307,0.033117,0.028303,198.644831,32.000000,215.718828,197.675153,201.203934,178.520009,32.000000,174.121663,68.532084,61.210296,95.805624,100.000000,53.284247,60.725242,61.440114,57.999812,43.969151,59.545130,35.715129
40.706353,69.855742,138.608411,170.332389,77.155878,75.957574,29.788835,14.128764,138.068137,-0.001151,70.069388,41.191783,167.913283,139.156316,165.317631,138.475319,96.434211,136.995243,-0.000653,0.000984,32.000000,-235.879596,138.874813,-0.343210,23.648300,0.691451,334898.381765,0.947001,39.795320,2.716947,3.403931,0.043595,0.031158,197.943355,32.000000,216.326387,197.778854,198.664375,178.551280,32.000000,174.377198,68.557315,61.248747,95.802805,100.000000,53.269471,60.725242,61.434757,57.999812,44.338217,59.551670,35.707866
40.722047,69.946294,138.480318,170.365167,77.092748,75.941131,29.706650,14.117347,138.044136,-0.001066,70.077260,41.159900,167.871590,139.025654,165.317372,138.496988,96.439485,137.120622,-0.000653,0.000990,32.000000,-235.892324,138.921481,-0.343130,23.700962,0.691253,335095.671170,0.948868,39.982685,2.792039,3.407010,0.039713,0.027713,197.448864,32.000000,216.699679,197.620663,196.901823,178.617919,32.000000,173.995445,68.551625,61.246780,95.789155,100.000000,53.305134,60.725242,61.415713,57.999812,44.729709,59.553538,35.658416
40.647706,69.997763,138.578783,170.388981,77.108633,75.924650,29.669683,14.124340,138.002097,-0.000807,70.069130,41.043115,167.886268,139.020249,165.372900,138.589544,96.434361,136.994737,-0.000654,0.000981,32.000000,-235.884184,138.825031,-0.343226,23.737023,0.690817,335119.809423,0.945191,39.949720,2.677380,3.405081,0.036217,0.025506,197.499440,32.000000,216.758068,196.987765,196.972505,179.265739,32.000000,173.463240,68.553004,61.259912,95.784027,100.000000,53.253892,60.725242,61.462920,57.999812,44.952403,59.544539,35.709407
40.624024,70.032443,138.492821,170.412794,77.142613,75.905604,29.563100,14.128621,137.910440,-0.001090,70.147908,41.133975,167.906858,139.092717,165.393551,138.498483,96.473475,136.901726,-0.000654,0.000968,32.000000,-235.877280,138.859497,-0.343234,23.714232,0.688507,335120.432480,0.947414,40.021305,2.732395,3.400623,0.043072,0.021164,197.858984,32.000000,216.512932,196.535145,199.518863,179.788012,32.000000,173.133965,68.570943,61.272976,95.789348,100.000000,53.257769,60.725242,61.471935,57.999812,44.952369,59.549978,35.786076
40.641130,70.032443,138.455947,170.412794,77.105675,75.889111,29.788882,14.122485,137.912149,-0.001158,70.235313,41.013321,167.893618,138.974024,165.393001,138.400589,96.417618,136.981618,-0.000653,0.000954,32.000000,-235.881285,138.822034,-0.343232,23.676152,0.688988,335141.697472,0.950361,40.162661,2.676986,3.409265,0.037741,0.033684,198.469870,32.000000,215.785709,196.781630,201.292665,179.466519,32.000000,172.923020,68.538328,61.198983,95.766864,100.000000,53.202419,60.725242,61.472333,57.999812,45.103301,59.546457,35.720485
40.550093,70.104006,138.398744,170.445573,77.055752,75.872587,29.634451,14.124911,137.859497,-0.000874,70.417756,41.073737,167.930359,138.925228,165.377811,138.374657,96.403915,136.425597,-0.000653,0.000963,32.000000,-235.885088,138.631933,-0.343062,23.614128,0.689554,335047.617133,0.954222,40.226000,2.593121,3.409136,0.050886,0.028937,198.574706,32.000000,215.651892,197.136800,202.427981,179.121038,32.000000,173.736614,68.543492,61.222223,95.781745,100.000000,53.198497,60.725242,61.499364,57.999812,45.414956,59.537488,35.748071
40.535436,70.188230,138.385035,170.479753,77.037721,75.853569,29.696395,14.128906,137.823450,-0.000905,70.525129,41.068149,167.925760,138.915358,165.314421,138.342961,96.419903,136.579121,-0.000652,0.000962,32.000000,-235.878142,138.646207,-0.343068,23.567314,0.690086,335045.611548,0.946357,40.205297,2.687419,3.406794,0.043863,0.030513,198.644991,32.000000,215.831975,197.566814,201.000009,178.709456,32.000000,174.302255,68.507612,61.196511,95.761097,100.000000,53.163392,60.725242,61.532997,57.999812,45.782337,59.544628,35.736699
40.494311,70.269153,138.239762,170.508330,77.012992,75.833212,29.740301,14.123055,137.731631,-0.001017,70.741855,41.042155,167.928043,138.785041,165.321578,138.257902,96.399532,136.864166,-0.000650,0.000948,32.000000,-235.884648,138.568240,-0.342946,23.505447,0.693083,335102.181229,0.953529,40.387118,2.433238,3.413031,0.028843,0.030675,197.868142,32.000000,216.419033,197.779000,198.459898,178.550320,32.000000,174.335047,68.533848,61.229686,95.762053,100.000000,53.177618,60.725242,61.524189,57.999812,45.785241,59.549152,35.709187
40.526288,70.269153,138.328084,170.508330,76.981612,75.817972,29.664505,14.126052,137.733811,-0.000799,70.793099,40.978715,167.874584,138.773357,165.345833,138.210213,96.371961,136.826189,-0.000649,0.000947,32.000000,-235.882471,138.630953,-0.342862,23.516252,0.694611,335086.221061,0.951860,40.489115,2.491299,3.413927,0.044254,0.036243,197.520838,32.000000,216.610314,197.631455,196.599372,178.839523,32.000000,173.948944,68.524615,61.221630,95.750164,100.000000,53.132430,60.725242,61.548792,57.999812,46.140415,59.545434,35.671769
40.534782,70.376227,138.199018,170.542230,76.981323,75.802728,29.662471,14.124482,137.737961,-0.000692,70.782682,40.971460,167.885509,138.746829,165.404335,138.138073,96.376264,136.575677,-0.000647,0.000938,32.000000,-235.880927,138.553025,-0.342813,23.567865,0.696443,335127.657546,0.951415,40.619921,2.648986,3.413807,0.038136,0.027992,197.577739,32.000000,216.786436,196.872024,197.375165,179.532895,32.000000,173.560331,68.537195,61.228450,95.712583,100.000000,53.133623,60.725242,61.567052,57.999812,46.610122,59.542740,35.702217
40.572011,70.449720,138.202932,170.567446,77.019389,75.787468,29.740045,14.124340,137.629296,-0.000839,70.750983,40.919338,167.980559,138.791383,165.424789,138.233436,96.371033,136.422088,-0.000646,0.000949,32.000000,-235.878119,138.531182,-0.342508,23.596556,0.695841,335081.756397,0.952849,40.581131,2.658275,3.413293,0.032592,0.023635,198.033373,32.000000,216.388267,196.563104,199.598943,179.869191,32.000000,173.055921,68.521250,61.212784,95.703319,100.000000,53.072149,60.725242,61.543797,57.999812,46.935100,59.546438,35.738754
40.551077,70.503671,138.176241,170.581734,76.935226,75.773654,29.704188,14.122485,137.632508,-0.000866,70.758048,41.037199,167.999361,138.800946,165.417816,138.187739,96.370292,136.720433,-0.000646,0.000929,32.000000,-235.885055,138.573869,-0.342297,23.677490,0.693690,335103.881134,0.952752,40.677903,2.533277,3.409393,0.040343,0.029886,198.482710,32.000000,215.755555,196.755689,201.502419,179.678308,32.000000,173.141331,68.520989,61.171007,95.686870,100.000000,53.084343,60.725242,61.558960,57.999812,46.942039,59.552279,35.694953
41.046842,70.503671,138.294798,170.581734,76.849554,75.747185,29.705753,14.123626,137.836312,-0.000526,70.685223,41.861412,168.050574,138.792790,165.416024,138.225714,96.251622,136.616121,-0.000644,0.000927,32.000000,-235.883422,138.647617,-0.342307,23.847828,0.692253,335093.409444,0.949309,40.706270,2.464427,3.406361,0.039326,0.037084,198.698976,32.000000,215.627582,197.249037,202.364338,179.019446,32.000000,173.937442,68.515258,61.166903,95.696177,100.000000,53.095194,60.725242,61.343983,57.999812,47.183835,59.559016,35.849025
41.262302,70.541382,138.673835,170.605549,76.813970,75.726286,29.674364,14.121771,138.122760,-0.000688,69.926497,41.657971,168.021795,139.171183,165.421225,138.665694,96.287825,137.124556,-0.000644,0.000944,32.000000,-235.885605,138.986763,-0.342241,23.798392,0.690076,335099.431026,0.950928,40.785592,2.609011,3.407462,0.032426,0.031588,198.498336,32.000000,215.911517,197.585194,200.790968,178.790605,32.000000,174.564796,68.516876,61.182374,95.689314,100.000000,53.202417,60.725242,61.181139,57.999812,47.355574,59.546005,35.882334
41.177243,70.353656,138.777188,170.601906,76.774699,75.727528,29.774186,14.126766,138.163057,-0.000867,69.659602,41.427594,168.031110,139.299338,165.422332,138.755437,96.294436,137.097882,-0.000643,0.000948,32.000000,-235.883397,139.103522,-0.342180,23.753362,0.677634,334889.790845,0.938267,40.187449,2.677417,3.369195,0.040078,0.038186,197.855373,32.000000,216.361734,197.856534,198.016622,178.707954,32.000000,174.235437,68.508960,61.184872,95.688277,100.000000,53.267834,60.725242,61.268531,57.999812,46.548662,59.549014,35.876684
40.957012,69.963633,138.693922,170.514214,76.760099,75.737593,29.611205,14.124768,138.202736,-0.000519,69.624003,41.372642,167.954200,139.340895,165.497929,138.701775,96.394490,137.233006,-0.000641,0.000976,32.000000,-235.888673,139.081782,-0.342180,23.664718,0.677128,334676.648211,0.933835,39.966939,2.885947,3.360788,0.033272,0.038531,197.508123,32.000000,216.770361,197.499363,196.691046,179.180581,32.000000,174.349475,68.525981,61.200784,95.718341,100.000000,53.290461,60.725242,61.314398,57.999812,46.554119,59.548493,35.805225
40.867698,69.963633,138.765152,170.514214,76.754953,75.742630,29.703647,14.124197,138.205924,-0.000508,69.611400,41.375807,167.928523,139.301174,165.505870,138.798665,96.346777,137.256595,-0.000641,0.000984,32.000000,-235.886949,139.010726,-0.342164,23.649402,0.679858,334536.060172,0.932361,39.881028,2.866513,3.370240,0.032354,0.026466,197.538419,32.000000,216.820624,196.761107,197.312607,179.575268,32.000000,173.568041,68.529810,61.190390,95.672998,100.000000,53.262841,60.725242,61.390966,57.999812,44.861756,59.543615,35.744917
40.903786,69.832347,138.624601,170.438009,76.761842,75.746438,29.727835,14.120487,138.106603,-0.000796,69.604436,41.370797,167.988131,139.213290,165.515861,138.672395,96.362111,137.205219,-0.000641,0.000992,32.000000,-235.888201,138.947953,-0.342139,23.634610,0.684930,334180.250977,0.942140,39.755377,2.831396,3.386329,0.033970,0.030442,197.961801,32.000000,216.335628,196.679267,199.901062,179.843949,32.000000,173.127106,68.524278,61.194873,95.676263,100.000000,53.251715,60.725242,61.369823,57.999812,44.290363,59.539307,35.925547
40.859163,69.886293,138.641570,170.414195,76.824363,75.748301,29.645959,14.124054,138.130927,-0.000857,69.641773,41.264232,167.954716,139.279661,165.532510,138.623810,96.293529,137.004409,-0.000640,0.000959,32.000000,-235.884961,138.974689,-0.341959,23.640275,0.687120,334316.613596,0.941468,39.862903,2.890440,3.395473,0.033652,0.023446,198.487152,32.000000,215.633495,196.800547,201.816621,179.724248,32.000000,173.259990,68.520736,61.165720,95.681731,100.000000,53.213108,60.725242,61.390190,57.999812,44.522052,59.550106,35.734278
40.794612,69.898128,138.654855,170.415596,76.831589,75.751400,29.685325,14.118774,138.097699,-0.000665,69.763177,41.284942,167.942163,139.147306,165.466767,138.580882,96.306219,136.949340,-0.000641,0.000946,32.000000,-235.887946,138.963209,-0.342054,23.697920,0.686209,334166.522950,0.939566,39.688149,2.850424,3.389041,0.033206,0.010859,198.594375,32.000000,215.634668,197.203933,202.408025,179.058171,32.000000,173.937008,68.508836,61.165877,95.669459,100.000000,53.262074,60.725242,61.430671,57.999812,44.520298,59.545100,35.670595
40.924412,69.898128,138.633820,170.415596,76.815465,75.749730,29.646805,14.116919,138.119052,-0.000945,69.783092,41.437077,167.987725,139.093902,165.428233,138.548550,96.299909,137.055877,-0.000640,0.000959,32.000000,-235.889965,138.970653,-0.342141,23.743474,0.686921,334343.983373,0.943407,39.795848,2.822472,3.393157,0.024967,0.023614,198.420698,32.000000,215.871114,197.848765,200.246961,178.625771,32.000000,174.177768,68.503043,61.192321,95.693352,100.000000,53.208139,60.725242,61.359196,57.999812,44.570063,59.555328,35.784388
40.861377,69.950147,138.657907,170.418117,76.823896,75.750638,29.715090,14.123055,138.183045,-0.001092,69.745629,41.265832,167.956407,139.151424,165.425274,138.648399,96.347034,137.196360,-0.000639,0.000965,32.000000,-235.883337,138.928168,-0.341960,23.750870,0.686374,334384.211488,0.943817,39.885522,2.783289,3.398852,0.040742,0.032510,197.697334,32.000000,216.425582,197.856452,198.034690,178.520509,32.000000,174.689472,68.515969,61.225068,95.703868,100.000000,53.237448,60.725242,61.340807,57.999812,44.794670,59.537272,35.893706
40.772270,69.910513,138.683787,170.416717,76.809133,75.743974,29.463991,14.127051,138.146836,-0.000868,69.772684,41.307188,167.913151,139.189187,165.464624,138.656143,96.344475,137.093760,-0.000637,0.000958,32.000000,-235.883275,138.994328,-0.341978,23.730073,0.682916,334319.075911,0.941814,39.729098,2.840844,3.387558,0.035879,0.020816,197.436473,32.000000,216.794201,197.355825,196.372925,179.293514,32.000000,174.094077,68.538879,61.224697,95.721042,100.000000,53.222070,60.725242,61.421875,57.999812,44.621777,59.551719,35.642863
40.721392,69.893999,138.514407,170.405510,76.804793,75.719102,29.648693,14.114921,138.041056,-0.000772,69.791126,41.107118,167.902028,139.119962,165.444486,138.533024,96.329887,137.027108,-0.000636,0.000950,32.000000,-235.894258,138.912692,-0.342211,23.677464,0.683888,334341.230588,0.941330,39.857034,2.861245,3.393373,0.075006,0.029285,197.432386,32.000000,216.673146,196.906796,197.776678,179.603304,32.000000,173.019792,68.505294,61.202139,95.665759,100.000000,53.222089,60.725242,61.424977,57.999812,44.620396,59.549860,35.605739
40.755829,69.893999,138.543495,170.405510,76.764965,75.692336,29.703445,14.120772,137.999673,-0.000937,69.943931,41.240320,167.930206,139.175893,165.445043,138.473032,96.407865,137.241580,-0.000636,0.000949,32.000000,-235.889390,138.922133,-0.342617,23.631463,0.685863,334322.985476,0.951400,39.924871,2.814492,3.401424,0.032897,0.027599,198.119591,32.000000,215.996322,196.746547,200.049311,179.821482,32.000000,173.279826,68.536672,61.232535,95.698702,100.000000,53.165198,60.725242,61.430249,57.999812,44.547128,59.545887,35.875364
40.668407,69.970514,138.512071,170.414475,76.762490,75.669696,29.632268,14.122913,138.008842,-0.000844,69.951244,41.121770,167.982170,139.066455,165.484803,138.513310,96.346600,136.923606,-0.000635,0.000974,32.000000,-235.886594,138.856562,-0.342744,23.558791,0.687237,334243.614521,0.946389,39.969802,2.797031,3.401515,0.039682,0.022229,198.478763,32.000000,215.732367,196.751732,201.978191,179.877687,32.000000,173.425887,68.551724,61.207046,95.721961,100.000000,53.196086,60.725242,61.467598,57.999812,44.878180,59.549240,35.906178
40.698028,70.066297,138.476737,170.440250,76.761259,75.649684,29.677806,14.124340,137.996050,-0.000625,70.044410,41.113288,167.997553,139.098387,165.459427,138.475948,96.351874,137.106067,-0.000635,0.000975,32.000000,-235.887626,138.859458,-0.342729,23.580532,0.687912,334000.234071,0.943457,39.928206,2.822139,3.399354,0.033268,0.016606,198.546287,32.000000,215.592507,197.439306,202.117306,178.931840,32.000000,173.915860,68.527289,61.196233,95.720795,100.000000,53.128885,60.725242,61.466254,57.999812,45.293696,59.559921,35.693119
40.861591,70.108134,138.504665,170.459021,76.778037,75.638240,29.721893,14.124482,138.022016,-0.000769,70.298118,41.468844,167.995393,139.014193,165.359927,138.363146,96.383202,137.009408,-0.000636,0.000979,32.000000,-235.885024,138.889785,-0.342803,23.724329,0.691214,334102.341503,0.947788,40.110369,2.730526,3.405889,0.039066,0.023109,198.317276,32.000000,215.937262,197.939571,200.050287,178.618060,32.000000,174.544043,68.502021,61.207644,95.710667,100.000000,53.141465,60.725242,61.493841,57.999812,45.294719,59.553312,35.808746
40.914992,70.108134,138.572170,170.459021,76.853332,75.629284,29.734970,14.119202,138.104501,-0.000894,70.052958,41.402975,167.981427,138.992927,165.379239,138.461521,96.428628,137.040530,-0.000636,0.000987,32.000000,-235.889813,138.890378,-0.342937,23.743553,0.689943,334085.138025,0.945562,40.170337,2.813009,3.402542,0.048028,0.027519,197.550190,32.000000,216.519387,197.809136,197.801512,178.871433,32.000000,174.483462,68.517228,61.233886,95.731165,100.000000,53.162397,60.725242,61.367903,57.999812,45.477864,59.550391,35.861791
40.865263,70.192359,138.566262,170.489559,76.923561,75.628558,29.649403,14.124482,138.029861,-0.000546,69.909003,41.203421,167.882473,139.140290,165.466054,138.546497,96.435323,136.898730,-0.000636,0.000993,32.000000,-235.884205,138.964185,-0.342741,23.750556,0.683273,333943.696411,0.940067,40.014763,2.735203,3.389605,0.028074,0.026379,197.426222,32.000000,216.727613,197.492924,196.303670,179.318810,32.000000,173.848536,68.534231,61.243909,95.736256,100.000000,53.185480,60.725242,61.395496,57.999812,45.845741,59.544795,35.738167
40.818573,70.053636,138.562427,170.490680,76.973815,75.632316,29.649896,14.125196,137.986283,-0.000524,69.882173,41.266348,167.872886,139.167430,165.417507,138.489516,96.374119,137.089293,-0.000635,0.000978,32.000000,-235.883819,138.913830,-0.342761,23.741350,0.682082,333813.171188,0.938230,39.950445,2.704745,3.386831,0.032898,0.030204,197.393860,32.000000,216.630065,196.859323,197.876643,179.743353,32.000000,173.379866,68.496537,61.197499,95.687880,100.000000,53.149778,60.725242,61.410829,57.999812,45.246258,59.553882,35.677932
40.789599,70.034370,138.537154,170.476672,76.977057,75.628535,29.686296,14.126480,138.116029,-0.000665,69.944618,41.293785,167.938978,139.137883,165.457209,138.487541,96.419802,137.078497,-0.000636,0.001004,32.000000,-235.880404,138.892272,-0.342749,23.697867,0.682769,333905.648619,0.942343,40.094563,2.629831,3.390808,0.038675,0.025418,198.055952,32.000000,216.045449,196.718750,200.568944,179.866334,32.000000,173.218356,68.519006,61.214713,95.712665,100.000000,53.180354,60.725242,61.434415,57.999812,45.247086,59.546044,35.845063
40.864787,70.034370,138.626489,170.476672,76.930922,75.627254,29.660122,14.127907,138.034920,-0.000506,69.822878,41.292126,168.008996,139.117125,165.472027,138.563286,96.384629,136.825269,-0.000635,0.000984,32.000000,-235.881436,138.888804,-0.342764,23.652654,0.683546,333901.461581,0.943216,40.012126,2.782700,3.394593,0.028948,0.020444,198.493461,32.000000,215.717879,196.905969,201.999334,179.809937,32.000000,173.476563,68.561646,61.204476,95.739081,100.000000,53.165461,60.725242,61.394031,57.999812,45.164042,59.551916,35.913075
40.833307,70.063545,138.555533,170.480034,76.996559,75.628512,29.621812,14.118917,138.112224,-0.000368,69.923388,41.286546,167.952888,139.115965,165.431478,138.518767,96.356821,137.072893,-0.000636,0.001016,32.000000,-235.892393,138.880467,-0.342795,23.599651,0.685090,333817.240977,0.942686,40.027814,2.731827,3.396384,0.026719,0.026313,198.624759,32.000000,215.554014,197.656208,202.010358,178.833304,32.000000,173.961627,68.527429,61.180860,95.750718,100.000000,53.188313,60.725242,61.387997,57.999812,45.291427,59.538589,35.736920
40.778607,70.017855,138.580136,170.464344,77.004140,75.632303,29.748593,14.124340,138.031679,-0.000698,70.055832,41.141552,167.993025,139.144552,165.408093,138.588077,96.340495,137.084356,-0.000637,0.001012,32.000000,-235.884675,138.794684,-0.342818,23.608305,0.685571,333818.986493,0.941644,39.937148,2.645164,3.392321,0.035016,0.017409,198.101288,32.000000,215.915464,197.746065,199.892662,178.832743,32.000000,174.497294,68.528897,61.221757,95.757334,100.000000,53.144296,60.725242,61.428004,57.999812,45.093984,59.557138,35.648218
40.725358,70.045104,138.522489,170.458181,76.992280,75.634844,29.681260,14.117347,138.026975,-0.000810,70.259300,41.169321,167.929983,139.065131,165.436209,138.510026,96.344878,136.609515,-0.000636,0.001011,32.000000,-235.891832,138.880692,-0.342987,23.672848,0.687373,333910.882751,0.943721,40.004267,2.792114,3.393199,0.036193,0.027000,197.618410,32.000000,216.564839,197.899272,197.462104,178.718938,32.000000,174.624539,68.538502,61.239412,95.766152,100.000000,53.137683,60.725242,61.478257,57.999812,45.094260,59.553450,35.695467
40.775599,70.045104,138.560488,170.458181,77.046192,75.634803,29.599732,14.123626,137.965427,-0.000585,70.194264,41.320332,167.884915,139.063417,165.447539,138.464804,96.374302,137.087070,-0.000636,0.001011,32.000000,-235.882930,138.863802,-0.342956,23.720500,0.688043,333935.129311,0.940993,40.024565,2.813952,3.398354,0.040542,0.022587,197.319569,32.000000,216.674461,197.379662,196.619597,179.247582,32.000000,173.880883,68.541938,61.222751,95.733577,100.000000,53.130938,60.725242,61.432532,57.999812,45.213152,59.547018,35.882994
40.827557,70.174743,138.636501,170.470228,77.089355,75.640822,29.688681,14.125624,138.010082,-0.000848,69.904740,41.248421,167.915409,139.074550,165.413732,138.490922,96.378046,137.155017,-0.000636,0.001021,32.000000,-235.886833,138.877711,-0.342962,23.732250,0.686841,333988.676646,0.944540,40.116115,2.580976,3.401382,0.039416,0.029150,197.436992,32.000000,216.577342,196.819842,198.184215,179.733145,32.000000,173.214711,68.517285,61.207107,95.688187,100.000000,53.147711,60.725242,61.386265,57.999812,45.777520,59.549417,35.700016
40.814855,70.162082,138.534930,170.482555,77.081822,75.650984,29.728066,14.124625,137.986366,-0.001075,69.911839,41.356742,167.928216,139.111233,165.491337,138.585266,96.373711,137.037954,-0.000636,0.001040,32.000000,-235.883734,138.896943,-0.342985,23.715439,0.684827,333926.700014,0.945893,40.055445,2.781450,3.398123,0.037596,0.025869,198.088058,32.000000,216.031960,196.772985,200.612127,179.929540,32.000000,173.356245,68.561889,61.220236,95.718889,100.000000,53.115933,60.725242,61.413957,57.999812,45.725230,59.543438,35.755995
40.746446,70.090519,138.580994,170.472189,77.078884,75.663626,29.665497,14.128764,137.989360,-0.000985,69.939146,41.282911,168.002698,139.172629,165.500149,138.516879,96.373416,136.938925,-0.000636,0.001053,32.000000,-235.878940,138.827987,-0.342789,23.631437,0.684261,334045.842090,0.942140,40.122399,2.810366,3.395660,0.034283,0.018722,198.369052,32.000000,215.457878,197.181176,202.044728,179.618527,32.000000,173.399506,68.559620,61.219624,95.707316,100.000000,53.127520,60.725242,61.425803,57.999812,45.727731,59.542386,35.885122
40.828799,70.090519,138.482730,170.472189,77.055988,75.676332,29.650167,14.122342,138.059427,-0.000778,70.176402,41.382236,167.945335,139.135866,165.455722,138.556091,96.371340,136.977557,-0.000636,0.001064,32.000000,-235.883723,138.843591,-0.342553,23.647618,0.684598,334089.969687,0.941303,40.125056,2.758423,3.394228,0.038097,0.030045,198.561661,32.000000,215.470708,197.726619,201.934012,178.929334,32.000000,174.165732,68.541048,61.257076,95.738265,100.000000,53.090275,60.725242,61.408471,57.999812,45.418707,59.540586,35.817917
41.009595,70.105106,138.662144,170.470788,77.117485,75.690213,29.718083,14.119916,138.151631,-0.001078,69.848897,41.459242,167.987907,139.200811,165.380496,138.609893,96.345651,136.969744,-0.000639,0.001083,32.000000,-235.891722,139.001550,-0.342675,23.629208,0.688293,334112.283142,0.944980,40.136057,2.711081,3.401057,0.031366,0.020859,198.101947,32.000000,216.066113,197.829449,199.553309,178.772764,32.000000,174.681171,68.513636,61.234456,95.725844,100.000000,53.142760,60.725242,61.332207,57.999812,45.483532,59.553912,35.897154
40.965263,70.124924,138.625905,170.479193,77.144476,75.711784,29.671456,14.129905,138.164399,-0.001164,69.788407,41.315241,167.898143,139.294647,165.406149,138.632105,96.414953,137.232104,-0.000639,0.001098,32.000000,-235.879274,139.029487,-0.342397,23.619635,0.686230,334128.524323,0.943587,40.036677,2.731744,3.391790,0.037696,0.022111,197.451781,32.000000,216.564625,197.979281,197.148792,178.720565,32.000000,174.344580,68.549185,61.253543,95.729158,100.000000,53.134127,60.725242,61.346686,57.999812,45.571219,59.551552,35.831343
40.819693,69.968037,138.679069,170.444733,77.168107,75.734692,29.654882,14.124054,138.062447,-0.000892,69.776845,41.322060,167.905398,139.216858,165.471449,138.567093,96.410908,137.202583,-0.000641,0.001097,32.000000,-235.884633,139.059042,-0.342451,23.679614,0.684817,334145.605239,0.937192,39.833628,2.753674,3.381212,0.032374,0.025751,197.266529,32.000000,216.690672,197.315521,196.619744,179.273953,32.000000,173.744415,68.570980,61.279302,95.744844,100.000000,53.184936,60.725242,61.382159,57.999812,45.573146,59.540507,35.710434
40.771746,69.968037,138.662886,170.444733,77.178160,75.754964,29.668154,14.127051,138.088325,-0.000948,69.824764,41.263980,167.860348,139.124752,165.482798,138.712207,96.427915,137.258796,-0.000641,0.001100,32.000000,-235.880981,138.916338,-0.342739,23.732040,0.685865,334188.460925,0.940065,39.906742,2.810498,3.383987,0.033781,0.019603,197.657757,32.000000,216.648482,196.752335,198.506896,179.871286,32.000000,173.517116,68.564462,61.281113,95.717966,100.000000,53.146411,60.725242,61.425713,57.999812,44.892124,59.553853,35.653648
40.872136,69.953450,138.661437,170.423160,77.160731,75.771771,29.642091,14.121914,138.118490,-0.001048,69.914345,41.260305,167.936614,139.264471,165.442485,138.572776,96.395070,136.920321,-0.000642,0.001111,32.000000,-235.888577,138.969448,-0.342687,23.781633,0.686572,334220.095423,0.944114,39.925177,2.800361,3.397357,0.041932,0.032345,198.143982,32.000000,215.889473,196.829378,200.862768,179.795252,32.000000,173.108560,68.558355,61.260698,95.734630,100.000000,53.145695,60.725242,61.442413,57.999812,44.828205,59.541225,35.928408
40.887867,70.042076,138.592378,170.436608,77.147777,75.781198,29.661113,14.118632,138.070916,-0.000823,69.847914,41.274890,167.908662,139.155319,165.456379,138.633055,96.346301,137.288575,-0.000644,0.001124,32.000000,-235.887761,138.990150,-0.342619,23.771248,0.685931,334311.286411,0.945132,39.983027,2.810360,3.400955,0.040894,0.033518,198.559040,32.000000,215.462311,197.228182,202.423845,179.346909,32.000000,173.553770,68.538868,61.234750,95.733341,100.000000,53.116145,60.725242,61.374212,57.999812,45.212378,59.550303,35.803610
40.771289,70.074830,138.674781,170.460142,77.146654,75.767260,29.667012,14.125053,138.160364,-0.000755,69.989737,41.232743,167.934950,139.209211,165.392149,138.575426,96.397066,137.242923,-0.000644,0.001124,32.000000,-235.883306,138.999183,-0.342679,23.716960,0.683045,334361.380749,0.943653,39.847374,2.680475,3.392566,0.037924,0.023693,198.533338,32.000000,215.749856,197.640959,201.779219,178.954117,32.000000,174.482648,68.546111,61.247927,95.752738,100.000000,53.170894,60.725242,61.382985,57.999812,45.213027,59.544480,35.817697
40.678929,70.074830,138.655459,170.460142,77.117978,75.748237,29.754321,14.124911,138.195524,-0.000921,70.218591,41.539933,167.962667,139.195039,165.361921,138.699473,96.393638,137.062236,-0.000644,0.001086,32.000000,-235.882138,138.977666,-0.342576,23.743868,0.683047,334552.840554,0.942976,39.917048,2.906275,3.389572,0.034537,0.025982,198.040698,32.000000,216.010111,197.988540,199.169460,178.664955,32.000000,174.154773,68.549958,61.258935,95.769444,100.000000,53.133890,60.725242,61.466827,57.999812,45.356258,59.543408,35.889891
41.572682,70.074279,138.970510,170.464344,77.155943,75.736591,29.617300,14.125339,138.553226,-0.000916,69.376043,41.995348,167.918645,139.585177,165.406494,138.976313,96.389089,137.629436,-0.000646,0.001067,32.000000,-235.879251,139.367554,-0.342387,23.816671,0.686720,334512.060439,0.945574,40.090373,2.833583,3.401285,0.035551,0.028768,197.521406,32.000000,216.622431,197.998114,197.147297,178.780751,32.000000,174.327468,68.579080,61.290408,95.779390,100.000000,53.180932,60.725242,61.141408,57.999812,45.355019,59.552948,36.060543
41.345927,70.067398,139.168482,170.472189,77.243975,75.746688,29.651385,14.128193,138.665584,-0.000554,68.863614,41.830892,167.907744,139.608911,165.508614,139.034254,96.437245,137.585440,-0.000647,0.001048,32.000000,-235.879019,139.445135,-0.342237,23.754909,0.687138,334479.105306,0.944853,40.201960,2.750172,3.408533,0.031632,0.034916,197.434857,32.000000,216.765761,197.180509,196.784121,179.493421,32.000000,173.837714,68.578996,61.292839,95.786913,100.000000,53.325711,60.725242,61.152688,57.999812,45.326282,59.556567,35.835452
41.188198,69.606387,139.212052,170.376654,77.257575,75.769508,29.664812,14.123198,138.651436,-0.000764,68.693825,41.595073,167.907116,139.678139,165.571993,139.151819,96.429010,137.508783,-0.000648,0.001062,32.000000,-235.879588,139.479951,-0.342162,23.741691,0.672346,333974.509108,0.927243,39.129677,3.027031,3.342832,0.029061,0.026046,197.678353,32.000000,216.582176,196.799325,198.743908,179.745895,32.000000,173.100868,68.587857,61.295908,95.759338,100.000000,53.368085,60.725242,61.169992,57.999812,45.327322,59.553292,35.895687
41.099818,69.606387,139.232946,170.376654,77.264239,75.792630,29.667473,14.128478,138.609810,-0.000934,68.787736,41.457896,167.913661,139.744429,165.501072,139.072676,96.471890,137.745212,-0.000647,0.001071,32.000000,-235.876931,139.497957,-0.342226,23.730912,0.678484,334061.869730,0.931730,39.393014,2.957785,3.365954,0.041073,0.030557,198.314887,32.000000,215.866297,196.935165,201.060483,179.965461,32.000000,173.157274,68.570621,61.265523,95.750306,100.000000,53.353762,60.725242,61.242579,57.999812,43.321518,59.549713,35.874190
40.973519,69.420066,139.154255,170.287283,77.349892,75.812519,29.519947,14.121343,138.628171,-0.000584,68.909742,41.469603,167.914602,139.602714,165.526721,139.074016,96.420265,137.839286,-0.000648,0.001094,32.000000,-235.886525,139.458680,-0.341862,23.770146,0.680903,333811.435498,0.934380,39.120637,2.929256,3.379901,0.042028,0.034893,198.484594,32.000000,215.567197,197.120822,202.384238,179.464876,32.000000,173.665334,68.565850,61.238907,95.744544,100.000000,53.383804,60.725242,61.266538,57.999812,42.505321,59.546231,36.072722
40.939774,69.460523,139.226529,170.251984,77.401871,75.829256,29.647981,14.121200,138.604330,-0.000592,69.048600,41.477907,167.940008,139.591315,165.461611,139.074851,96.446655,137.603750,-0.000648,0.001107,32.000000,-235.888635,139.435532,-0.341893,23.817904,0.682885,333901.463601,0.936735,39.226578,2.999711,3.387678,0.031675,0.032153,198.611791,32.000000,215.666588,197.799622,201.267930,178.858426,32.000000,174.296012,68.570032,61.285894,95.797943,100.000000,53.362671,60.725242,61.297017,57.999812,42.672067,59.544107,35.905664
40.957692,69.503181,139.185778,170.243859,77.384730,75.839456,29.643569,14.127907,138.530135,-0.000898,69.280988,41.460249,167.901052,139.606668,165.391097,139.056133,96.441596,137.216231,-0.000649,0.001117,32.000000,-235.880780,139.386602,-0.342054,23.841193,0.683263,333949.735051,0.944352,39.191958,3.096390,3.396200,0.033770,0.029294,197.793913,32.000000,216.162739,197.959225,198.954863,178.752251,32.000000,174.245041,68.556997,61.293289,95.771131,100.000000,53.348096,60.725242,61.297961,57.999812,42.663742,59.550863,35.811901
