OSU 80 Ton Compressor Load Stand
41.048770,69.503181,139.080010,170.243859,77.364177,75.847083,29.915186,14.122342,138.466386,-0.000968,69.235623,41.508450,167.818668,139.580549,165.393085,139.046982,96.537755,137.264861,-0.000650,0.001148,32.000000,-235.887165,139.353462,-0.342034,23.824749,0.682940,334040.196074,0.941402,39.273006,2.957153,3.400764,0.035894,0.036629,197.438422,32.000000,216.593799,197.826338,197.137058,178.943986,32.000000,174.457262,68.575414,61.308512,95.782408,100.000000,53.313326,60.725242,61.242586,57.999812,42.841114,59.548945,35.872209
40.979724,69.595379,139.156363,170.253385,77.416611,75.859715,29.746146,14.125910,138.556576,-0.000667,69.146734,41.384667,167.780295,139.503695,165.412257,139.002634,96.445008,137.552957,-0.000651,0.001138,32.000000,-235.881958,139.335656,-0.341831,23.795376,0.681990,334119.466454,0.941324,39.294105,2.776231,3.398282,0.033583,0.022188,197.368864,32.000000,216.737732,197.112757,196.716708,179.454463,32.000000,173.453601,68.537678,61.316148,95.788239,100.000000,53.372471,60.725242,61.244456,57.999812,43.234323,59.550401,35.813002
40.879714,69.581342,139.040941,170.257587,77.419423,75.874990,29.664718,14.120772,138.556341,-0.000865,69.160219,41.395935,167.812087,139.582568,165.451249,138.929372,96.516502,137.558430,-0.000651,0.001130,32.000000,-235.888735,139.301966,-0.341624,23.768284,0.680675,333970.201035,0.930654,39.184644,2.703432,3.388165,0.030701,0.008662,197.674887,32.000000,216.361505,196.802262,199.082693,179.869955,32.000000,172.983871,68.568502,61.345144,95.793352,100.000000,53.302002,60.725242,61.309158,57.999812,43.167122,59.547785,35.890404
40.895550,69.583544,138.971313,170.257027,77.443695,75.891489,29.690920,14.128478,138.467619,-0.000923,69.345023,41.196209,167.817413,139.590111,165.419903,138.885740,96.512119,137.291239,-0.000651,0.001146,32.000000,-235.879881,139.317341,-0.341461,23.699389,0.683175,334284.913765,0.937995,39.359807,2.934444,3.395737,0.041492,0.023220,198.292746,32.000000,215.756556,196.777421,201.330817,179.926295,32.000000,173.043925,68.551571,61.274399,95.801047,100.000000,53.320201,60.725242,61.291805,57.999812,43.160662,59.551709,35.833178
40.774588,69.583544,138.887617,170.257027,77.499447,75.902884,29.724630,14.122485,138.457540,-0.000654,69.520546,41.232774,167.876772,139.429473,165.413543,138.824170,96.504351,137.491255,-0.000652,0.001157,32.000000,-235.886695,139.250489,-0.341292,23.648379,0.685164,334290.555994,0.943192,39.466137,2.865577,3.401221,0.049261,0.029193,198.519421,32.000000,215.586736,197.160298,202.379780,179.328859,32.000000,173.635878,68.538690,61.302495,95.827906,100.000000,53.245841,60.725242,61.352681,57.999812,43.163786,59.547126,35.886442
40.723457,69.681248,138.814546,170.278318,77.429433,75.913033,29.627817,14.122199,138.341868,-0.000648,69.802306,41.166051,167.832682,139.372257,165.367081,138.842302,96.486863,137.278920,-0.000653,0.001173,32.000000,-235.888619,139.102545,-0.341180,23.613682,0.686771,334360.250865,0.942179,39.449264,2.741736,3.398201,0.046281,0.025077,198.498934,32.000000,215.618901,197.874613,201.227959,178.755178,32.000000,173.985218,68.534905,61.302031,95.842216,100.000000,53.267894,60.725242,61.363624,57.999812,43.582173,59.546929,35.838607
40.653351,69.807852,138.736769,170.315859,77.398006,75.915584,29.656268,14.120772,138.256761,-0.000802,69.961031,41.172909,167.842881,139.301501,165.315535,138.796544,96.542047,137.312263,-0.000655,0.001177,32.000000,-235.889063,139.093449,-0.341276,23.598680,0.689918,334487.316071,0.944241,39.595104,2.845507,3.406230,0.043441,0.025185,197.817028,32.000000,216.181005,197.842018,198.733293,178.625184,32.000000,174.312627,68.525893,61.306777,95.847516,100.000000,53.190746,60.725242,61.406584,57.999812,44.127077,59.538383,35.739561
40.733377,69.945468,138.776378,170.359844,77.333348,75.915062,29.690983,14.128906,138.200991,-0.000691,70.111811,41.191926,167.821801,139.276520,165.336700,138.745843,96.571796,137.265059,-0.000655,0.001206,32.000000,-235.878470,139.030609,-0.341248,23.600333,0.691704,334674.881668,0.948948,39.754556,2.761075,3.408712,0.035088,0.017831,197.413222,32.000000,216.709241,197.641644,196.758574,179.067854,32.000000,174.123783,68.546066,61.314546,95.863603,100.000000,53.213961,60.725242,61.373130,57.999812,44.124112,59.550253,35.618871
40.684957,69.945468,138.759600,170.359844,77.286377,75.914483,29.651549,14.124054,138.249746,-0.000455,70.112937,41.120150,167.811645,139.134152,165.377058,138.634240,96.532262,137.268043,-0.000656,0.001204,32.000000,-235.886764,139.110926,-0.341289,23.638806,0.693176,334767.826198,0.950106,39.965920,2.721905,3.412677,0.037872,0.028219,197.232608,32.000000,216.724723,197.059558,196.882980,179.556581,32.000000,173.158158,68.520626,61.306495,95.832889,100.000000,53.195745,60.725242,61.398710,57.999812,44.720209,59.550745,35.782334
40.633654,70.046755,138.774479,170.392903,77.277514,75.909463,29.693169,14.119630,138.108689,-0.000664,70.230571,41.128071,167.866462,139.192043,165.384111,138.565440,96.581564,137.296593,-0.000657,0.001219,32.000000,-235.890532,138.995881,-0.341307,23.672874,0.692257,334813.423224,0.947305,40.006792,2.669487,3.406945,0.035778,0.020292,197.804041,32.000000,216.249292,196.736062,199.452460,179.641386,32.000000,172.999784,68.535939,61.317749,95.815390,100.000000,53.165258,60.725242,61.403594,57.999812,45.159764,59.550962,35.701190
40.684882,70.150797,138.592496,170.423160,77.239452,75.901850,29.675217,14.119488,138.097759,-0.000810,70.335997,41.087806,167.902751,139.089294,165.392427,138.454635,96.489009,137.021880,-0.000657,0.001191,32.000000,-235.887888,138.900780,-0.341178,23.677254,0.691826,334892.212941,0.949765,40.065310,2.710453,3.410587,0.030993,0.031087,198.229078,32.000000,215.819686,196.686085,201.290525,179.901812,32.000000,173.207999,68.542263,61.280523,95.830269,100.000000,53.132501,60.725242,61.402149,57.999812,45.612323,59.553833,35.638974
40.717498,70.248510,138.651050,170.448655,77.219439,75.892932,29.653764,14.121486,138.035363,-0.000396,70.480812,41.057804,167.876506,138.997331,165.390065,138.541871,96.517827,137.119700,-0.000655,0.001190,32.000000,-235.885727,138.962657,-0.341131,23.718612,0.691833,334925.457648,0.949882,40.228658,2.674864,3.415260,0.032674,0.027971,198.445582,32.000000,215.513459,197.381860,202.205844,179.255726,32.000000,173.398950,68.551279,61.279555,95.848643,100.000000,53.146348,60.725242,61.415490,57.999812,45.614650,59.552122,35.799062
40.627742,70.248510,138.536276,170.448655,77.215964,75.881415,29.647510,14.121914,138.084332,-0.000418,70.497658,41.105989,167.942696,139.066109,165.315682,138.548003,96.518594,137.078828,-0.000656,0.001205,32.000000,-235.886118,138.888358,-0.341111,23.746910,0.690245,335092.311559,0.949316,40.270729,2.635394,3.406486,0.041383,0.027249,198.439743,32.000000,215.580599,197.796860,201.035691,178.640194,32.000000,174.208581,68.528134,61.320358,95.857466,100.000000,53.104569,60.725242,61.434679,57.999812,46.042334,59.544313,35.696201
40.705049,70.313194,138.614952,170.476111,77.142733,75.877795,29.658673,14.128050,137.943865,-0.000555,70.511857,41.146724,167.902108,139.015314,165.310166,138.479332,96.532869,136.795375,-0.000657,0.001201,32.000000,-235.882112,138.818463,-0.341157,23.731306,0.688862,335090.563072,0.949298,40.329018,2.653610,3.405196,0.050886,0.030239,197.662426,32.000000,216.292045,197.798404,198.518113,178.795114,32.000000,174.465075,68.544040,61.331789,95.860075,100.000000,53.074863,60.725242,61.407169,57.999812,46.327414,59.546733,35.757756
40.658231,70.331085,138.437944,170.499085,77.088526,75.876842,29.723133,14.124768,137.989940,-0.000340,70.729234,41.083178,167.895198,138.911872,165.360142,138.399613,96.554975,136.973617,-0.000658,0.001218,32.000000,-235.883428,138.765417,-0.341301,23.683207,0.688874,335085.258601,0.951598,40.437567,2.633194,3.409894,0.055134,0.025253,197.354453,32.000000,216.613897,197.771620,196.596477,178.943722,32.000000,173.943389,68.557960,61.351279,95.895088,100.000000,53.058067,60.725242,61.430301,57.999812,46.409947,59.541579,35.917550
40.611374,70.392191,138.479514,170.526541,77.110688,75.870541,29.681114,14.122199,137.918074,-0.000143,70.783860,41.058843,167.913326,138.947638,165.392924,138.365427,96.517034,136.598206,-0.000659,0.001207,32.000000,-235.884685,138.755996,-0.341380,23.669438,0.688509,335067.561603,0.949408,40.408746,2.482530,3.405350,0.027872,0.016357,197.360879,32.000000,216.650242,197.142170,197.355390,179.515007,32.000000,173.551253,68.558194,61.338100,95.867582,100.000000,53.060654,60.725242,61.429228,57.999812,46.415056,59.546949,35.730683
40.576061,70.392191,138.426313,170.526541,77.128480,75.859190,29.728517,14.123341,137.858090,-0.000473,70.726248,41.121061,167.890754,138.828066,165.394621,138.361516,96.476419,136.808623,-0.000659,0.001185,32.000000,-235.883707,138.685510,-0.341664,23.630230,0.689938,335075.910520,0.948545,40.483248,2.546214,3.404918,0.044682,0.027863,197.748003,32.000000,216.293070,196.700652,199.598386,179.833187,32.000000,173.245174,68.532229,61.331196,95.810418,100.000000,53.047690,60.725242,61.471245,57.999812,46.686170,59.554256,35.695760
40.726130,70.506148,138.474737,170.554838,77.169796,75.845177,29.636028,14.118774,137.888826,-0.000564,70.791835,41.234099,167.939046,138.847805,165.432196,138.293714,96.486607,136.897919,-0.000660,0.001204,32.000000,-235.891061,138.768886,-0.341716,23.609695,0.691301,335180.994116,0.951119,40.601065,2.403368,3.409870,0.030805,0.034909,198.400734,32.000000,215.720719,196.953911,201.453030,179.785186,32.000000,173.242560,68.561895,61.340156,95.835918,100.000000,53.016266,60.725242,61.432144,57.999812,47.187706,59.551975,35.659003
40.717238,70.587351,138.422886,170.581734,77.151469,75.836262,29.614796,14.124340,137.900276,-0.000291,70.799767,41.087460,167.957440,138.937870,165.427433,138.300257,96.412278,136.870510,-0.000659,0.001191,32.000000,-235.881561,138.745573,-0.341758,23.583312,0.692686,335208.942617,0.950344,40.643835,2.545359,3.411527,0.036254,0.024711,198.584786,32.000000,215.500021,197.502217,202.402334,179.142116,32.000000,173.910377,68.560763,61.309666,95.809446,100.000000,53.037854,60.725242,61.415048,57.999812,47.548167,59.543182,35.738827
40.640849,70.570009,138.469371,170.592941,77.116860,75.822271,29.791669,14.118203,137.807844,-0.000559,70.973537,41.056471,167.973510,138.900414,165.371672,138.288579,96.350783,136.638612,-0.000659,0.001187,32.000000,-235.893270,138.761463,-0.342031,23.576913,0.691175,335164.710139,0.949635,40.576228,2.578159,3.400145,0.038064,0.027371,198.381299,32.000000,215.674243,197.759838,200.779375,178.774709,32.000000,174.476493,68.510074,61.311784,95.784546,100.000000,52.996081,60.725242,61.442623,57.999812,47.557231,59.541923,35.721879
40.687607,70.570009,138.377268,170.592941,77.122797,75.803192,29.689230,14.125196,137.824316,-0.000770,70.967013,41.061027,167.937640,138.918825,165.372011,138.293616,96.387862,136.800194,-0.000660,0.001176,32.000000,-235.883983,138.704660,-0.342355,23.554385,0.691933,335312.353941,0.950610,40.668172,2.639295,3.399614,0.034283,0.021235,197.789359,32.000000,216.372665,197.914839,198.000145,178.851911,32.000000,174.438630,68.558667,61.352412,95.814005,100.000000,53.009087,60.725242,61.436794,57.999812,47.490804,59.546241,35.633618
40.718920,70.617080,138.424477,170.602187,77.088404,75.789286,29.695695,14.121628,137.747365,-0.000680,71.005919,41.062170,167.918190,138.854411,165.370473,138.327697,96.438373,136.849026,-0.000661,0.001175,32.000000,-235.885420,138.637624,-0.342388,23.550870,0.693373,335357.781329,0.946652,40.743203,2.589095,3.407148,0.030708,0.017043,197.424617,32.000000,216.610279,197.743253,196.560447,179.058192,32.000000,173.884318,68.541165,61.349013,95.805360,100.000000,52.971794,60.725242,61.442996,57.999812,47.704261,59.539425,35.678299
40.622354,70.632770,138.305295,170.612833,77.078281,75.778835,29.751439,14.126623,137.759714,-0.000442,70.896247,41.008687,167.912908,138.861363,165.410849,138.248920,96.393522,136.790031,-0.000662,0.001165,32.000000,-235.884523,138.713267,-0.342374,23.565164,0.692731,335198.966925,0.948512,40.686647,2.629857,3.400968,0.047618,0.031787,197.521049,32.000000,216.616859,196.984683,197.343953,179.635928,32.000000,173.481629,68.533621,61.337631,95.777383,100.000000,52.969466,60.725242,61.473457,57.999812,47.781924,59.545661,35.709040
40.564309,70.662223,138.362275,170.634686,77.052300,75.769896,29.628651,14.119916,137.677826,-0.000738,71.029772,40.981676,168.007245,138.784675,165.424227,138.275787,96.390877,136.430887,-0.000661,0.001156,32.000000,-235.888608,138.633627,-0.342519,23.578565,0.692491,335095.707420,0.947458,40.695871,2.602857,3.399513,0.035753,0.020656,197.992834,32.000000,216.243412,196.736621,199.774160,179.890391,32.000000,173.328365,68.565932,61.358901,95.802525,100.000000,52.942956,60.725242,61.487780,57.999812,47.791689,59.549368,35.718064
40.625914,70.662223,138.193702,170.634686,77.018435,75.753381,29.709318,14.126052,137.653563,-0.000773,71.102809,40.933233,168.028953,138.719688,165.438512,138.167675,96.349624,136.747670,-0.000662,0.001129,32.000000,-235.886569,138.590327,-0.342531,23.570697,0.693042,335177.285248,0.947992,40.828349,2.619303,3.404660,0.030577,0.020037,198.528294,32.000000,215.554996,197.006332,201.427801,179.812606,32.000000,173.191404,68.533577,61.343037,95.816008,100.000000,52.919286,60.725242,61.478021,57.999812,47.929669,59.554610,35.620045
40.893867,70.730215,138.374751,170.658501,77.057262,75.734966,29.780990,14.128336,137.748515,-0.000462,71.027221,41.365326,168.007174,138.806471,165.430144,138.270190,96.338888,136.825697,-0.000661,0.001143,32.000000,-235.878385,138.687731,-0.342728,23.658082,0.693780,335195.944713,0.953332,40.928107,2.448829,3.410936,0.037393,0.033213,198.670626,32.000000,215.533628,197.435405,202.336177,179.117009,32.000000,174.039188,68.530105,61.335343,95.831843,100.000000,52.901376,60.725242,61.471207,57.999812,48.235515,59.550116,35.867807
40.822192,70.807842,138.348094,170.691281,77.037346,75.723032,29.760410,14.116063,137.771872,-0.000557,70.784964,41.288403,168.031665,138.779680,165.384703,138.267859,96.321756,136.868273,-0.000661,0.001144,32.000000,-235.894591,138.611664,-0.342899,23.671196,0.692168,335152.746951,0.948995,40.853493,2.642800,3.401615,0.045051,0.026456,198.479947,32.000000,215.883141,197.741903,200.304798,178.876168,32.000000,174.832451,68.521633,61.335602,95.817920,100.000000,52.968089,60.725242,61.391463,57.999812,48.583906,59.536259,35.735599
40.869841,70.635522,138.515555,170.688199,76.973594,75.700212,29.625832,14.126766,137.856939,-0.000683,70.661589,41.335817,168.038625,138.920395,165.415269,138.239284,96.350858,136.484097,-0.000661,0.001150,32.000000,-235.883397,138.772962,-0.342983,23.726401,0.686079,335012.702047,0.939999,40.597962,2.691111,3.383753,0.038794,0.017017,197.734551,32.000000,216.339007,198.016756,197.735043,178.820787,32.000000,174.369159,68.523565,61.345935,95.825298,100.000000,52.984411,60.725242,61.373424,57.999812,48.596372,59.546811,35.727308
41.026295,70.543584,138.497809,170.660182,76.920459,75.660850,29.873417,14.122913,137.969944,-0.000408,70.471507,41.484330,167.959357,139.047369,165.458555,138.326373,96.405331,136.887856,-0.000661,0.001146,32.000000,-235.882660,138.859989,-0.342986,23.753624,0.686742,335096.336230,0.942442,40.761967,2.728739,3.389041,0.043186,0.030976,197.392977,32.000000,216.597435,197.581320,196.773790,179.092187,32.000000,174.291103,68.531724,61.358776,95.825851,100.000000,53.001350,60.725242,61.288857,57.999812,47.861977,59.548041,35.906472
40.946107,70.543584,138.623246,170.660182,76.887680,75.636734,29.836756,14.124911,137.978969,-0.000537,70.185182,41.382855,167.976845,139.066332,165.522135,138.445064,96.334445,136.955150,-0.000661,0.001155,32.000000,-235.887055,138.878302,-0.342918,23.772244,0.684592,334759.746632,0.944870,40.532211,2.514518,3.389188,0.035328,0.029605,197.638408,32.000000,216.681875,197.050109,197.557527,179.837889,32.000000,173.793555,68.517944,61.366679,95.792360,100.000000,53.050863,60.725242,61.334833,57.999812,47.471563,59.545257,35.852840
40.897621,70.386962,138.495324,170.624040,76.871174,75.618948,29.297691,14.120059,138.006151,-0.000679,70.080633,41.196236,168.015742,139.087581,165.508365,138.507685,96.352243,136.811707,-0.000661,0.001133,32.000000,-235.884695,138.882914,-0.343094,23.752522,0.680771,334343.725679,0.932526,40.252041,2.654591,3.375830,0.030149,0.017785,197.935838,32.000000,216.010211,196.912928,200.027888,179.911500,32.000000,173.301322,68.525099,61.361318,95.779966,100.000000,53.018547,60.725242,61.343573,57.999812,46.798958,59.545425,35.726281
40.799914,70.287870,138.634296,170.597143,76.886814,75.604795,29.821803,14.123912,137.937601,-0.000480,70.201298,41.186931,168.053872,139.052446,165.539868,138.471934,96.273728,136.949417,-0.000660,0.001113,32.000000,-235.884120,138.807308,-0.342996,23.727844,0.681790,334379.676658,0.935331,40.348448,2.757858,3.385505,0.030253,0.029744,198.540050,32.000000,215.581211,197.137972,202.022330,179.723770,32.000000,173.531738,68.526828,61.351742,95.791603,100.000000,53.051256,60.725242,61.390787,57.999812,46.374592,59.549909,35.609921
40.741489,70.301908,138.399534,170.582575,76.874787,75.590742,29.837883,14.122627,137.884181,-0.000280,70.366669,41.191495,168.038943,138.927023,165.523398,138.277520,96.291226,136.801543,-0.000660,0.001127,32.000000,-235.884913,138.712044,-0.342828,23.683181,0.682157,334148.825985,0.953169,40.250187,2.671020,3.386391,0.040467,0.022091,198.580133,32.000000,215.657934,197.461486,202.260537,179.276499,32.000000,174.602392,68.521840,61.316525,95.768840,100.000000,53.002854,60.725242,61.379653,57.999812,46.379034,59.552397,35.598916
40.755048,70.301908,138.507928,170.582575,76.861749,75.576695,29.629925,14.119630,137.966335,-0.000655,70.503419,41.219036,168.056096,138.899231,165.403967,138.452333,96.324648,136.894858,-0.000659,0.001104,32.000000,-235.888893,138.755711,-0.342575,23.693933,0.684675,334153.952018,0.938420,40.268869,2.815818,3.397907,0.037942,0.027955,198.312010,32.000000,215.892728,198.009032,200.054401,178.795560,32.000000,174.245862,68.519744,61.319442,95.737447,100.000000,52.996290,60.725242,61.411482,57.999812,46.444585,59.536790,35.747118
40.673913,70.385585,138.355868,170.590419,76.809200,75.561476,29.618712,14.122485,137.841544,-0.000738,70.543840,41.123453,167.991624,138.816606,165.433266,138.271673,96.352881,136.944725,-0.000658,0.001119,32.000000,-235.883252,138.703254,-0.342524,23.628106,0.685815,334109.810864,0.939211,40.353433,2.727143,3.397017,0.035214,0.024025,197.751625,32.000000,216.438495,198.110969,197.930566,178.768159,32.000000,174.449510,68.538975,61.350158,95.766912,100.000000,52.949652,60.725242,61.396953,57.999812,46.813071,59.540419,35.713369
40.669572,70.448894,138.398509,170.611712,76.806921,75.543641,29.844935,14.126766,137.826213,-0.000466,70.650424,41.087937,167.925929,138.907345,165.433640,138.271391,96.346384,136.852368,-0.000659,0.001105,32.000000,-235.879791,138.616167,-0.342621,23.604844,0.685612,333994.552100,0.945290,40.337058,2.738643,3.398547,0.048352,0.034739,197.471245,32.000000,216.729877,197.488327,196.667646,179.364729,32.000000,174.216486,68.554354,61.322907,95.745105,100.000000,52.942771,60.725242,61.456012,57.999812,47.093963,59.549408,35.648732
41.263837,70.525141,138.447523,170.629363,76.838920,75.520781,29.715330,14.122913,137.956542,-0.000780,70.692764,41.854363,167.962668,138.936280,165.458507,138.374778,96.353965,137.048648,-0.000659,0.001082,32.000000,-235.890528,138.947442,-0.342747,23.698025,0.688178,334010.689238,0.947664,40.518781,2.734408,3.401587,0.031017,0.019449,197.500239,32.000000,216.816582,197.009526,197.928335,179.853871,32.000000,173.603940,68.554116,61.323505,95.732152,100.000000,52.921514,60.725242,61.416422,57.999812,47.100890,59.555623,35.879766
41.213036,70.525141,138.702815,170.629363,76.904696,75.510624,29.682038,14.120629,138.054282,-0.001001,70.032570,41.625154,168.016556,139.064498,165.488593,138.604902,96.365259,136.965887,-0.000659,0.001088,32.000000,-235.887894,138.869290,-0.342856,23.668101,0.689047,334003.291709,0.940508,40.587339,2.696456,3.402999,0.038963,0.043977,198.115641,32.000000,216.072121,196.866525,200.509427,179.920098,32.000000,173.405054,68.594588,61.346300,95.759969,100.000000,53.049604,60.725242,61.209756,57.999812,47.439731,59.550106,35.841615
41.042331,70.541382,138.679982,170.646734,76.961978,75.522044,29.733765,14.121771,138.127336,-0.000875,69.696249,41.442579,168.025927,139.152586,165.517456,138.663086,96.305263,137.085705,-0.000657,0.001098,32.000000,-235.890195,139.027553,-0.342874,23.597999,0.677174,333658.189630,0.929944,39.948862,2.783311,3.355178,0.047009,0.034558,198.550340,32.000000,215.738126,197.015572,201.998488,180.019090,32.000000,173.867779,68.573434,61.310708,95.755502,100.000000,53.031981,60.725242,61.245537,57.999812,47.518448,59.550214,35.862304
40.961422,70.205571,138.766535,170.582575,76.962072,75.530901,29.648273,14.126195,138.165592,-0.000625,69.990438,41.400708,168.054019,139.123895,165.530657,138.584391,96.376827,137.066948,-0.000656,0.001099,32.000000,-235.884623,139.070319,-0.342864,23.597343,0.679781,333622.630897,0.932091,40.009650,2.732210,3.365508,0.027670,0.022554,198.648962,32.000000,215.708076,197.642805,202.053430,179.194621,32.000000,174.290110,68.608874,61.304111,95.767922,100.000000,53.067159,60.725242,61.308801,57.999812,46.068426,59.547480,35.742642
40.842203,70.205571,138.687131,170.582575,76.978037,75.536001,29.694364,14.126338,138.083852,-0.000885,70.104156,41.405724,168.067224,139.026325,165.429729,138.606047,96.347854,137.199643,-0.000657,0.001086,32.000000,-235.882022,138.986272,-0.342640,23.602798,0.684506,333862.978362,0.934791,40.230577,2.849832,3.378950,0.033196,0.016776,198.236043,32.000000,216.008325,198.003424,199.954595,178.836775,32.000000,174.573685,68.592407,61.321881,95.755034,100.000000,53.037451,60.725242,61.357845,57.999812,46.070541,59.554532,35.814616
40.772652,70.171716,138.663145,170.546433,77.043297,75.542224,29.673686,14.124482,138.053232,-0.000993,70.213349,41.195624,167.985385,139.161496,165.457706,138.541608,96.403808,137.004021,-0.000655,0.001099,32.000000,-235.882566,138.943301,-0.342620,23.599310,0.685652,333521.328359,0.938827,39.992010,2.769250,3.387737,0.036458,0.035464,197.662873,32.000000,216.604259,197.973106,197.770171,178.952591,32.000000,174.886175,68.586062,61.313803,95.758278,100.000000,53.027842,60.725242,61.384802,57.999812,45.966714,59.548621,35.740001
40.827195,70.238050,138.517854,170.541950,77.073253,75.551061,29.677373,14.130048,138.035263,-0.000668,70.322188,41.321556,167.929613,139.054668,165.498353,138.416139,96.440918,137.084840,-0.000656,0.001103,32.000000,-235.875197,138.906608,-0.342613,23.645363,0.687092,333647.769204,0.940363,40.135569,2.862002,3.395682,0.033621,0.023932,197.407665,32.000000,216.845568,197.296941,196.512103,179.397611,32.000000,173.969692,68.608750,61.319080,95.733398,100.000000,53.004162,60.725242,61.392876,57.999812,46.176286,59.550922,35.669422
40.756109,70.324204,138.578667,170.545032,77.082982,75.559994,29.650525,14.127051,138.057762,-0.000805,70.243256,41.245787,167.971086,139.004854,165.481174,138.464317,96.438654,137.011650,-0.000656,0.001114,32.000000,-235.879505,138.850422,-0.342731,23.675942,0.688183,333598.540985,0.942738,40.185613,2.712005,3.400886,0.035399,0.033196,197.635132,32.000000,216.653769,197.078914,198.310520,179.877859,32.000000,173.484737,68.602975,61.322898,95.723480,100.000000,52.987217,60.725242,61.396628,57.999812,46.448320,59.540202,35.859883
40.720509,70.375676,138.461188,170.562122,77.059399,75.566339,29.736694,14.127479,137.916163,-0.000916,70.261462,41.236631,168.011810,138.916541,165.496187,138.427423,96.425054,137.018608,-0.000656,0.001126,32.000000,-235.882683,138.789828,-0.342637,23.703899,0.685578,333621.342177,0.941532,40.186143,2.713761,3.392784,0.039108,0.028873,198.214215,32.000000,215.972571,196.909528,200.807581,179.909523,32.000000,173.511395,68.625047,61.303656,95.738060,100.000000,52.959220,60.725242,61.419969,57.999812,46.451922,59.549368,35.714469
40.820740,70.375676,138.503719,170.562122,77.049890,75.570203,29.701012,14.121200,137.885859,-0.000657,70.379526,41.130940,168.045541,138.892155,165.475738,138.412343,96.409216,136.991597,-0.000656,0.001112,32.000000,-235.886012,138.843429,-0.342521,23.702195,0.686296,333782.641290,0.944449,40.358074,2.680830,3.400194,0.036471,0.030977,198.540665,32.000000,215.709963,197.109009,202.059680,179.874478,32.000000,174.011502,68.596524,61.288299,95.711332,100.000000,52.954229,60.725242,61.368894,57.999812,46.616852,59.539327,35.875731
40.690328,70.416139,138.372194,170.573889,77.064047,75.571272,29.699532,14.127622,137.898328,-0.000647,70.602619,41.075961,168.080605,138.954529,165.424432,138.266869,96.358414,136.756096,-0.000656,0.001120,32.000000,-235.880410,138.747713,-0.342403,23.705919,0.685705,333898.231825,0.942787,40.452547,2.697776,3.400281,0.032886,0.030755,198.621115,32.000000,215.628483,197.728597,202.025321,179.082807,32.000000,174.222677,68.592761,61.292469,95.745063,100.000000,52.962728,60.725242,61.401847,57.999812,46.747696,59.552309,35.725107
40.687074,70.499267,138.473544,170.599665,77.085341,75.570032,29.735083,14.123484,137.892882,-0.000842,70.765096,41.133549,168.044779,138.854309,165.368281,138.348946,96.444378,136.914709,-0.000656,0.001107,32.000000,-235.886515,138.789096,-0.342031,23.732040,0.684390,333884.737062,0.941488,40.331552,2.700621,3.392974,0.031727,0.028425,198.119135,32.000000,215.953678,198.031752,199.830316,178.691578,32.000000,174.658279,68.592765,61.296247,95.759417,100.000000,52.931096,60.725242,61.434574,57.999812,47.012249,59.553538,35.655188
40.836326,70.560650,138.357949,170.626842,77.050896,75.568717,29.663623,14.124197,137.853390,-0.000799,70.713636,41.257390,167.981958,138.980793,165.371161,138.268008,96.387644,136.988717,-0.000655,0.001098,32.000000,-235.882687,138.803025,-0.341799,23.731279,0.685867,334065.194808,0.944869,40.529486,2.638069,3.400616,0.051832,0.032106,197.667168,32.000000,216.619738,197.978315,197.530284,179.044705,32.000000,174.814726,68.609678,61.284797,95.749348,100.000000,52.916294,60.725242,61.406175,57.999812,47.017797,59.550588,35.897447
40.800128,70.560650,138.408024,170.626842,76.990780,75.572481,29.689369,14.125339,137.804519,-0.000390,70.522456,41.192095,167.950524,138.922067,165.399159,138.371174,96.402403,136.952640,-0.000655,0.001094,32.000000,-235.884988,138.780509,-0.341687,23.700542,0.685715,334021.954206,0.943991,40.616547,2.628466,3.403379,0.042743,0.017656,197.520349,32.000000,216.749335,197.440570,196.671461,179.429906,32.000000,173.875947,68.600445,61.249069,95.732303,100.000000,52.897588,60.725242,61.386681,57.999812,47.215735,59.542041,35.712488
40.751485,70.543033,138.374571,170.640850,76.950612,75.583921,29.710295,14.131475,137.853640,-0.000619,70.479481,41.155997,167.993529,138.893458,165.465499,138.344388,96.400649,136.798474,-0.000655,0.001083,32.000000,-235.877540,138.725297,-0.341730,23.654647,0.683011,334077.741802,0.942687,40.497733,2.720809,3.388110,0.044175,0.029115,197.742080,32.000000,216.528157,197.012875,198.513440,179.733980,32.000000,173.399777,68.600118,61.273477,95.698728,100.000000,52.919419,60.725242,61.403383,57.999812,47.166814,59.553627,35.885122
40.718339,70.506424,138.332530,170.641971,76.943194,75.592844,29.771036,14.126195,137.829728,-0.000758,70.578183,41.092727,168.044762,138.880510,165.470465,138.337153,96.432715,136.929010,-0.000655,0.001112,32.000000,-235.879378,138.716917,-0.341777,23.633299,0.684702,334092.039708,0.942810,40.541390,2.688693,3.392343,0.045487,0.031371,198.277014,32.000000,216.015344,196.791333,200.933476,179.997632,32.000000,173.691009,68.639713,61.259332,95.720757,100.000000,52.862012,60.725242,61.422119,57.999812,47.058374,59.543930,35.681894
41.068314,70.556797,138.481859,170.655979,76.891933,75.594132,29.631009,14.128478,137.914547,-0.000360,70.693902,41.552272,168.050798,138.904490,165.480261,138.393708,96.394511,136.868119,-0.000655,0.001121,32.000000,-235.878734,138.734211,-0.341741,23.672087,0.686736,334152.128659,0.943453,40.582487,2.616242,3.395571,0.044900,0.027068,198.746164,32.000000,215.669373,197.247199,202.135418,179.691168,32.000000,173.736211,68.632302,61.253953,95.735681,100.000000,52.887544,60.725242,61.432483,57.999812,47.064001,59.550765,35.688717
41.012821,70.556797,138.485481,170.655979,76.870021,75.602994,29.678314,14.125339,137.951777,-0.000418,70.368357,41.464177,168.048967,138.973615,165.438745,138.402792,96.366516,136.843595,-0.000656,0.001144,32.000000,-235.882201,138.791114,-0.341713,23.660836,0.687722,334129.752673,0.942377,40.585915,2.647012,3.397303,0.038547,0.025911,198.695896,32.000000,215.566613,197.786646,201.944259,178.982655,32.000000,174.334699,68.598261,61.183548,95.706048,100.000000,52.910911,60.725242,61.290334,57.999812,47.227510,59.534537,35.877051
40.868296,70.570009,138.517838,170.672790,76.907060,75.618176,29.751971,14.121058,138.007804,-0.000710,70.234748,41.327022,168.064174,139.062969,165.415439,138.482607,96.396947,137.066545,-0.000656,0.001140,32.000000,-235.886646,138.877712,-0.341690,23.614495,0.681811,334054.613256,0.938326,40.214793,2.655910,3.371988,0.031880,0.024694,198.181968,32.000000,216.187798,197.912815,199.280919,178.962903,32.000000,174.693648,68.605220,61.229147,95.722814,100.000000,52.948754,60.725242,61.321888,57.999812,47.275059,59.544313,35.595908
40.872439,70.379254,138.484351,170.641130,76.943704,75.633388,29.632185,14.126052,137.985831,-0.000775,70.356890,41.289458,168.000255,139.052140,165.446789,138.410513,96.415671,137.168831,-0.000656,0.001157,32.000000,-235.884602,138.812223,-0.341668,23.587036,0.683102,334161.852699,0.938298,40.281441,2.672101,3.376639,0.037368,0.027879,197.696453,32.000000,216.687462,198.012680,197.145163,178.940407,32.000000,174.584999,68.607192,61.221492,95.745181,100.000000,52.901214,60.725242,61.348812,57.999812,46.684930,59.546615,35.702877
40.803869,70.377328,138.498386,170.618156,76.973561,75.646118,29.700821,14.126195,137.875000,-0.000619,70.406599,41.197012,167.977840,138.995678,165.506289,138.391424,96.409110,137.024179,-0.000656,0.001180,32.000000,-235.882984,138.839286,-0.341662,23.575890,0.687012,334276.526136,0.939736,40.468559,2.748935,3.389372,0.027123,0.020704,197.556906,32.000000,216.726380,197.355115,197.037993,179.375884,32.000000,173.847997,68.625873,61.263819,95.745058,100.000000,52.931337,60.725242,61.399847,57.999812,46.689144,59.551316,35.716890
40.754930,70.377328,138.439648,170.618156,76.978371,75.663914,29.669150,14.120201,137.884533,-0.001020,70.262161,41.193292,168.017444,138.944172,165.506703,138.354791,96.418091,136.631632,-0.000656,0.001208,32.000000,-235.885372,138.707334,-0.341494,23.587770,0.687417,334133.480872,0.943194,40.272813,2.779380,3.388209,0.031671,0.027700,197.782507,32.000000,216.688143,196.907524,198.817822,179.894569,32.000000,173.575445,68.624255,61.247511,95.718202,100.000000,52.879794,60.725242,61.397438,57.999812,46.687319,59.556528,35.769421
40.746553,70.394669,138.416360,170.610031,76.982888,75.679776,29.690102,14.126052,137.872079,-0.001115,70.360933,41.161295,168.058361,138.863239,165.523034,138.349070,96.375761,136.851654,-0.000657,0.001200,32.000000,-235.883783,138.652653,-0.341433,23.579037,0.688998,334231.068687,0.942861,40.353555,2.716400,3.394246,0.038255,0.024966,198.392938,32.000000,216.036451,196.918541,201.103649,179.981793,32.000000,173.569251,68.620775,61.252387,95.756384,100.000000,52.902128,60.725242,61.399785,57.999812,46.745798,59.545651,35.692386
40.665314,70.429902,138.331507,170.608070,76.998856,75.690666,29.812436,14.117918,137.706391,-0.000867,70.571738,41.144227,168.035562,138.878922,165.515515,138.151881,96.328637,136.746066,-0.000657,0.001221,32.000000,-235.893392,138.635708,-0.341411,23.580873,0.689337,334318.275488,0.945303,40.412620,2.518423,3.396881,0.031503,0.026848,198.631274,32.000000,215.627718,197.398456,202.321448,179.463156,32.000000,173.701104,68.589152,61.209582,95.751910,100.000000,52.828661,60.725242,61.441796,57.999812,46.860351,59.550588,35.631637
40.641308,70.533399,138.391209,170.624880,76.981155,75.688163,29.743180,14.115777,137.692973,-0.000873,70.661372,40.911750,168.017662,138.838120,165.463499,138.233022,96.372778,136.597335,-0.000658,0.001227,32.000000,-235.892254,138.623778,-0.341399,23.603218,0.689804,334471.484756,0.945080,40.440077,2.666735,3.397008,0.036465,0.025579,198.719316,32.000000,215.763686,197.787175,201.742935,179.173428,32.000000,174.459536,68.605379,61.221340,95.770313,100.000000,52.867377,60.725242,61.471986,57.999812,46.865128,59.555358,35.641689
40.758702,70.533399,138.311989,170.624880,76.934721,75.677992,29.601465,14.127907,137.777179,-0.001050,70.753071,41.221790,167.972443,138.919090,165.382208,138.196259,96.365830,136.821841,-0.000658,0.001226,32.000000,-235.881763,138.571950,-0.341567,23.632984,0.690851,334660.664529,0.943429,40.573498,2.663014,3.401708,0.041121,0.027538,198.145191,32.000000,216.232682,197.995818,199.102756,178.715598,32.000000,174.800342,68.569988,61.194861,95.738791,100.000000,52.810762,60.725242,61.409403,57.999812,47.194293,59.551748,35.600530
40.758824,70.599738,138.449853,170.655699,76.882859,75.664051,29.692690,14.128193,137.816036,-0.000913,70.766936,41.138745,167.978240,138.887728,165.402623,138.290420,96.390649,136.689412,-0.000658,0.001206,32.000000,-235.883281,138.588878,-0.341920,23.658135,0.690974,334697.915784,0.946425,40.706039,2.547205,3.405186,0.031747,0.024735,197.696022,32.000000,216.701021,198.022834,197.096838,179.024626,32.000000,174.562361,68.598057,61.229468,95.775313,100.000000,52.829509,60.725242,61.385349,57.999812,47.407896,59.541196,35.902950
40.753768,70.643505,138.300882,170.676712,76.860123,75.654079,29.621514,14.124054,137.796861,-0.000699,70.582669,41.193572,167.999043,138.885874,165.438836,138.211800,96.398472,136.703230,-0.000658,0.001221,32.000000,-235.880699,138.638745,-0.342062,23.638990,0.687824,334603.803276,0.947898,40.564138,2.662313,3.393435,0.041683,0.035315,197.572725,32.000000,216.779461,197.311409,197.178827,179.459217,32.000000,173.944018,68.593790,61.199585,95.757367,100.000000,52.797546,60.725242,61.411897,57.999812,47.551413,59.548218,35.680573
40.810261,70.586525,138.389922,170.683156,76.733749,75.645814,29.592376,14.118917,137.802837,-0.000935,70.628807,41.431766,168.010344,138.843543,165.457657,138.184498,96.380788,136.684707,-0.000659,0.001215,32.000000,-235.887476,138.742108,-0.342066,23.711636,0.687652,334569.751788,0.944958,40.630329,2.573709,3.396807,0.046844,0.027551,197.894795,32.000000,216.573586,196.942832,198.999233,179.952212,32.000000,173.640490,68.613439,61.223602,95.746916,100.000000,52.802799,60.725242,61.453161,57.999812,47.558563,59.547352,35.710140
40.998835,70.586525,138.329939,170.683156,76.720760,75.637565,29.712609,14.127907,137.808069,-0.001064,70.528277,41.478279,168.089231,138.812894,165.481750,138.348481,96.369462,136.928111,-0.000660,0.001197,32.000000,-235.881436,138.791072,-0.342212,23.737075,0.687654,334559.194060,0.947328,40.680202,2.572544,3.393573,0.024784,0.024880,198.347705,32.000000,215.967633,196.981171,201.207306,179.963477,32.000000,173.400050,68.598627,61.191885,95.771828,100.000000,52.795848,60.725242,61.308935,57.999812,47.387123,59.546300,35.879106
40.819335,70.655617,138.526025,170.696044,76.731442,75.641448,29.797523,14.126908,137.919188,-0.000631,70.240780,41.346031,168.069943,138.971922,165.527537,138.443313,96.387146,136.900667,-0.000661,0.001200,32.000000,-235.880795,138.830047,-0.342450,23.721969,0.684853,334463.382221,0.946625,40.555041,2.581303,3.391057,0.041433,0.024701,198.722838,32.000000,215.669765,197.491667,202.572958,179.461551,32.000000,173.894767,68.616632,61.212146,95.810067,100.000000,52.841161,60.725242,61.325196,57.999812,47.609935,59.541953,35.874703
40.787923,70.487431,138.409728,170.680074,76.724706,75.650465,29.663500,14.120772,137.884123,-0.000693,70.263721,41.232848,168.103592,138.908692,165.478934,138.391543,96.376963,137.034754,-0.000662,0.001190,32.000000,-235.889718,138.674294,-0.342616,23.725483,0.680849,334347.302588,0.938052,40.327980,2.709831,3.373997,0.031880,0.027814,198.726354,32.000000,215.943253,197.881765,201.405911,179.040654,32.000000,174.761700,68.605476,61.232340,95.827663,100.000000,52.818285,60.725242,61.395247,57.999812,47.091326,59.545867,35.711755
41.736843,70.399348,138.765231,170.644212,76.725008,75.655566,29.394234,14.124768,138.175932,-0.000806,70.301573,42.395348,168.058611,139.215940,165.431197,138.587364,96.341912,137.292916,-0.000663,0.001221,32.000000,-235.882280,139.050945,-0.342406,23.980899,0.685053,334499.343041,0.939984,40.613189,2.678941,3.393638,0.043380,0.040777,197.965360,32.000000,216.282832,198.032263,199.050682,178.879430,32.000000,174.527108,68.575334,61.184319,95.790569,100.000000,52.838989,60.725242,61.254014,57.999812,47.096742,59.539956,35.880133
41.668819,70.399348,138.980177,170.644212,76.775057,75.679877,29.833394,14.122342,138.391532,-0.000621,69.228721,42.110444,167.969643,139.479900,165.479352,138.843585,96.443714,137.422878,-0.000663,0.001238,32.000000,-235.887165,139.285915,-0.342437,23.926742,0.684759,334409.962684,0.944744,40.482896,2.753632,3.393400,0.033867,0.036212,197.633526,32.000000,216.719912,198.014089,197.275528,178.985065,32.000000,174.364577,68.598875,61.207230,95.826009,100.000000,53.026840,60.725242,60.987185,57.999812,46.826084,59.548768,36.004197
41.383572,70.251537,139.091389,170.620117,76.725135,75.723115,29.720703,14.121058,138.532111,-0.000423,68.719444,41.706639,168.009228,139.576981,165.589421,139.032986,96.454390,137.423063,-0.000664,0.001239,32.000000,-235.888122,139.343531,-0.342504,23.844392,0.664244,333908.018045,0.930069,39.259825,2.912748,3.324766,0.037833,0.032383,197.625731,32.000000,216.968960,197.244508,197.409043,179.716859,32.000000,174.108748,68.627990,61.222348,95.802866,100.000000,53.035474,60.725242,61.073199,57.999812,46.367791,59.552968,35.984094
41.263237,69.691981,139.114989,170.482555,76.675437,75.746136,29.585457,14.118346,138.521882,-0.000812,68.592506,41.623358,168.016673,139.522721,165.634315,138.916352,96.430018,137.599753,-0.000665,0.001239,32.000000,-235.891325,139.350935,-0.342550,23.851526,0.667871,333908.379572,0.918277,39.340523,2.873337,3.335352,0.047517,0.039148,197.878585,32.000000,216.594122,197.049834,199.223159,179.987832,32.000000,173.234766,68.608018,61.225680,95.813912,100.000000,53.082905,60.725242,61.130820,57.999812,44.620937,59.539740,35.889450
40.967539,69.524097,139.055974,170.373012,76.688279,75.757571,29.674965,14.118346,138.444249,-0.000910,68.714976,41.449225,167.986932,139.563014,165.633312,138.936887,96.397726,137.549801,-0.000666,0.001253,32.000000,-235.890341,139.324014,-0.342715,23.824067,0.675141,334089.535404,0.928771,39.532212,2.862750,3.361029,0.033845,0.028005,198.456288,32.000000,215.978762,197.078592,201.646315,179.783036,32.000000,173.430560,68.606488,61.183463,95.788035,100.000000,53.046246,60.725242,61.189783,57.999812,44.617515,59.541933,35.901556
40.905740,69.524097,139.012536,170.373012,76.666322,75.766515,29.709040,14.129620,138.493930,-0.000647,68.963018,41.262000,167.984518,139.507242,165.618165,138.852004,96.386921,137.407302,-0.000667,0.001265,32.000000,-235.881198,139.210145,-0.342863,23.792806,0.676154,333751.201626,0.934964,39.116420,2.971873,3.371403,0.037038,0.027833,198.698693,32.000000,215.850927,197.497832,202.595724,179.519883,32.000000,174.274069,68.588422,61.155171,95.813466,100.000000,53.042603,60.725242,61.280003,57.999812,44.087900,59.556223,35.885782
41.078993,69.545014,139.015682,170.322023,76.672369,75.776371,29.727293,14.119488,138.405675,-0.000956,69.256144,41.483504,167.938137,139.478187,165.482570,138.875771,96.397641,137.347708,-0.000667,0.001246,32.000000,-235.889691,139.326135,-0.342733,23.821654,0.681097,333839.579569,0.939118,39.303179,2.980214,3.394297,0.031741,0.030975,198.604240,32.000000,215.913908,197.909671,201.165186,178.909460,32.000000,174.107169,68.569612,61.155483,95.819362,100.000000,53.029298,60.725242,61.248231,57.999812,44.148093,59.554482,35.803024
40.969853,69.709045,139.044149,170.329867,76.675553,75.790345,29.848559,14.122627,138.340008,-0.001181,69.086000,41.370826,167.932443,139.532222,165.426697,138.782754,96.437669,137.282287,-0.000668,0.001244,32.000000,-235.885241,139.204294,-0.342467,23.822100,0.682861,333924.624473,0.939669,39.377546,2.922655,3.398363,0.038257,0.022753,197.967892,32.000000,216.450142,198.163820,198.827434,178.714807,32.000000,174.545456,68.585300,61.184310,95.840900,100.000000,53.058209,60.725242,61.241494,57.999812,44.655940,59.543222,35.889964
40.824676,69.684000,138.964922,170.332949,76.669043,75.801874,29.680245,14.124054,138.254813,-0.001026,69.216904,41.224922,167.897823,139.357310,165.457863,138.794122,96.488113,137.407287,-0.000668,0.001234,32.000000,-235.883486,139.195769,-0.342258,23.788085,0.679468,333881.619665,0.935019,39.190192,2.883330,3.384106,0.033100,0.017542,197.554491,32.000000,216.897327,197.775921,197.120032,179.208149,32.000000,174.554512,68.584159,61.185256,95.838634,100.000000,53.015880,60.725242,61.265843,57.999812,44.652707,59.543517,35.884094
40.792775,69.684000,138.860979,170.332949,76.701376,75.810832,29.626357,14.118346,138.267246,-0.000774,69.373943,41.237407,167.880989,139.373460,165.469432,138.801778,96.481193,137.376113,-0.000668,0.001220,32.000000,-235.890177,139.152371,-0.342121,23.770173,0.681677,334101.216395,0.934416,39.485345,2.811888,3.393816,0.042733,0.027648,197.550787,32.000000,216.932412,197.172082,197.530201,179.734806,32.000000,173.414349,68.602407,61.181022,95.851440,100.000000,52.993943,60.725242,61.311745,57.999812,44.570976,59.551109,35.877491
40.877464,69.769320,138.786181,170.346677,76.787160,75.822203,29.732613,14.123341,138.210135,-0.001114,69.424463,41.306564,167.895508,139.329680,165.455541,138.636298,96.435936,137.145388,-0.000667,0.001246,32.000000,-235.887314,139.160955,-0.342051,23.775260,0.684660,334134.338414,0.943381,39.635130,2.821456,3.403944,0.037701,0.029890,197.947089,32.000000,216.498015,197.019268,199.725912,179.665165,32.000000,173.114361,68.549160,61.176784,95.803726,100.000000,52.941215,60.725242,61.319167,57.999812,44.834563,59.543408,35.844916
40.858631,69.871705,138.781616,170.376654,76.807190,75.833618,29.637777,14.122342,138.206194,-0.001181,69.530298,41.265443,167.945527,139.206010,165.444311,138.680281,96.442250,137.205115,-0.000667,0.001272,32.000000,-235.885854,139.195198,-0.341755,23.764901,0.685335,334200.135729,0.946000,39.673612,2.813413,3.404058,0.037775,0.028450,198.445277,32.000000,216.051934,197.004048,201.710285,179.829848,32.000000,173.500308,68.567033,61.150785,95.829377,100.000000,52.960077,60.725242,61.284466,57.999812,45.152145,59.557512,35.798768
40.786315,69.949872,138.747004,170.398226,76.824851,75.843161,29.785650,14.122770,138.202209,-0.000871,69.648024,41.184328,167.941953,139.229765,165.425378,138.668974,96.456161,137.388209,-0.000668,0.001245,32.000000,-235.882803,139.095447,-0.342043,23.721995,0.683796,334349.116563,0.940861,39.656825,2.747849,3.395176,0.039048,0.024362,198.623628,32.000000,215.957845,197.517530,202.328633,179.346418,32.000000,173.630882,68.556819,61.172350,95.868671,100.000000,52.952000,60.725242,61.288994,57.999812,45.150719,59.549526,35.882627
40.853648,69.949872,138.862762,170.398226,76.829601,75.855238,29.755514,14.122342,138.234632,-0.001036,69.793744,41.429018,167.968277,139.179094,165.358562,138.658279,96.493794,137.265351,-0.000668,0.001240,32.000000,-235.886182,139.089961,-0.342250,23.785017,0.684650,334499.377769,0.944711,39.781901,2.770236,3.396629,0.027827,0.023994,198.512440,32.000000,216.029228,197.958959,201.104656,178.716877,32.000000,174.137148,68.545397,61.177600,95.832239,100.000000,52.988639,60.725242,61.284917,57.999812,45.394287,59.554217,35.793926
41.162202,69.969413,138.877601,170.416156,76.895848,75.862363,29.600867,14.125624,138.364742,-0.001142,69.642479,41.588728,167.936160,139.341262,165.361166,138.729197,96.492593,137.331807,-0.000668,0.001266,32.000000,-235.878802,139.207128,-0.342251,23.818271,0.687106,334637.087488,0.942099,39.947279,2.844251,3.401803,0.032634,0.026113,197.833031,32.000000,216.522852,198.003245,198.638296,178.717247,32.000000,174.380579,68.553277,61.191420,95.847145,100.000000,52.952978,60.725242,61.142601,57.999812,45.454907,59.549004,35.899942
41.061021,70.008497,139.005657,170.441651,76.990555,75.879655,29.716722,14.132331,138.411327,-0.000867,69.336209,41.502683,167.904534,139.407673,165.402825,138.769315,96.537315,137.537994,-0.000668,0.001277,32.000000,-235.878159,139.254299,-0.342021,23.798654,0.684815,334600.812446,0.941539,39.866074,2.747629,3.399030,0.034424,0.021617,197.495405,32.000000,217.020097,197.613591,196.899471,179.140528,32.000000,174.082863,68.545494,61.181053,95.874996,100.000000,53.036715,60.725242,61.186860,57.999812,45.576776,59.546300,35.849979
40.964903,69.800696,138.922644,170.414195,76.977967,75.897438,29.669533,14.125053,138.342270,-0.000870,69.303395,41.408663,167.938205,139.428779,165.458679,138.787298,96.517773,137.178769,-0.000669,0.001246,32.000000,-235.882159,139.209331,-0.341773,23.749900,0.679197,334491.812703,0.938996,39.514807,2.780742,3.373911,0.051057,0.032821,197.626652,32.000000,216.960171,197.223941,197.584948,179.574860,32.000000,173.306182,68.548904,61.198749,95.855436,100.000000,53.016224,60.725242,61.247859,57.999812,45.576871,59.548955,35.891431
40.880534,69.800696,138.945468,170.414195,76.980376,75.912729,29.634491,14.125624,138.335813,-0.001013,69.375994,41.279609,167.926125,139.332942,165.457421,138.738161,96.521818,137.259002,-0.000671,0.001231,32.000000,-235.882408,139.201581,-0.341648,23.763249,0.682086,334597.877175,0.938105,39.675248,2.834962,3.385343,0.042415,0.034976,197.979925,32.000000,216.528437,196.889990,199.974578,179.875280,32.000000,173.185012,68.540440,61.188115,95.839751,100.000000,53.017930,60.725242,61.255469,57.999812,44.925662,59.540733,35.887029
40.868433,69.805375,138.776419,170.383658,76.990751,75.924734,29.555721,14.124768,138.247518,-0.000970,69.609786,41.368906,167.966263,139.229969,165.495053,138.714976,96.525863,137.389881,-0.000670,0.001237,32.000000,-235.878674,139.078192,-0.341597,23.735843,0.684449,334549.749863,0.941711,39.582948,2.682053,3.391260,0.040873,0.034221,198.490202,32.000000,216.104064,196.942254,201.684208,179.827236,32.000000,173.293043,68.563522,61.171145,95.862727,100.000000,52.989614,60.725242,61.276073,57.999812,44.938095,59.539445,35.856875
40.775092,69.887118,138.852776,170.380856,76.975436,75.926575,29.634830,14.127479,138.273928,-0.000579,69.668394,41.305992,167.919544,139.301846,165.427986,138.639621,96.500988,137.318971,-0.000669,0.001248,32.000000,-235.878258,139.195604,-0.341537,23.714836,0.685618,334656.606057,0.945098,39.684502,2.716554,3.398817,0.038268,0.028320,198.662959,32.000000,215.939124,197.599454,202.385257,179.130211,32.000000,173.687914,68.556805,61.170239,95.874878,100.000000,52.980270,60.725242,61.302091,57.999812,45.191533,59.558111,35.717991
40.765565,69.948495,138.720105,170.395144,76.926946,75.925366,29.647700,14.125624,138.230723,-0.000820,69.896159,41.187832,167.924067,139.253663,165.333688,138.571760,96.476698,137.388452,-0.000670,0.001232,32.000000,-235.879457,139.062243,-0.341447,23.713970,0.686024,334716.132283,0.948078,39.703759,2.775353,3.395687,0.043519,0.027378,198.492306,32.000000,216.057213,197.913704,200.961786,178.701112,32.000000,174.307606,68.532746,61.157289,95.890030,100.000000,52.944737,60.725242,61.294561,57.999812,45.190278,59.552309,35.725694
