OSU 80 Ton Compressor Load Stand
40.769355,69.948495,138.725133,170.395144,76.926103,75.924136,29.692397,14.120201,138.209610,-0.000896,70.042616,41.271262,167.928388,139.094085,165.377332,138.595184,96.523540,137.110090,-0.000670,0.001212,32.000000,-235.889633,138.994004,-0.341226,23.721340,0.688571,334886.656376,0.948072,39.898071,2.766183,3.405333,0.044037,0.028382,197.835907,32.000000,216.724399,197.967832,198.226985,178.779487,32.000000,174.489452,68.549611,61.187302,95.911947,100.000000,52.932281,60.725242,61.303267,57.999812,45.381396,59.543940,35.849612
40.764543,70.053086,138.675207,170.417277,76.954407,75.925403,29.615599,14.121914,138.109011,-0.000453,70.071738,41.184284,167.884618,139.175240,165.364882,138.577176,96.495248,137.212196,-0.000671,0.001200,32.000000,-235.886282,138.974995,-0.341002,23.696609,0.688299,334980.615449,0.948021,39.970947,2.823830,3.402875,0.037235,0.030813,197.469418,32.000000,217.077894,197.737016,196.744643,179.047414,32.000000,173.933252,68.552414,61.202291,95.917456,100.000000,52.939798,60.725242,61.278501,57.999812,45.708250,59.546369,35.901629
40.750605,70.112813,138.678349,170.448655,76.954407,75.929287,29.562873,14.120629,138.075693,-0.000508,70.043380,41.253497,167.918135,139.181460,165.398495,138.611584,96.492502,136.982701,-0.000672,0.001196,32.000000,-235.885108,139.044848,-0.340751,23.704424,0.688035,334903.991087,0.946485,39.966373,2.643278,3.402682,0.037409,0.020029,197.598397,32.000000,216.973874,197.183398,197.676231,179.577218,32.000000,173.274383,68.563548,61.185848,95.899003,100.000000,52.910396,60.725242,61.313413,57.999812,45.895599,59.552456,35.690845
40.900369,70.164559,138.695764,170.459582,76.958969,75.926754,29.741854,14.121200,138.148503,-0.000809,70.029107,41.387104,167.959687,139.083176,165.387384,138.472156,96.465287,137.201198,-0.000672,0.001194,32.000000,-235.884865,138.955192,-0.340849,23.723359,0.688810,335053.898030,0.949312,40.076772,2.720640,3.401858,0.039322,0.032845,198.054879,32.000000,216.633336,196.788159,200.089712,179.848616,32.000000,173.291157,68.564928,61.184305,95.893913,100.000000,52.915110,60.725242,61.308078,57.999812,45.896852,59.544412,35.693119
40.956979,70.164559,138.616440,170.459582,76.948633,75.931828,29.727863,14.117490,138.198073,-0.000859,69.959757,41.307861,167.980689,139.167717,165.393848,138.521577,96.414064,137.064120,-0.000672,0.001194,32.000000,-235.890870,138.999451,-0.340809,23.730125,0.688955,335136.989982,0.951537,40.153329,2.613057,3.403099,0.054678,0.027393,198.577689,32.000000,216.053046,197.060401,201.707069,179.733912,32.000000,173.227369,68.557557,61.137031,95.891776,100.000000,52.884583,60.725242,61.220686,57.999812,46.060291,59.548680,35.888130
40.846619,70.206121,138.755373,170.473590,76.997058,75.944561,29.644414,14.129049,138.196394,-0.000511,69.892242,41.245186,167.948926,139.196078,165.405417,138.644939,96.389986,137.129549,-0.000673,0.001194,32.000000,-235.877016,138.956515,-0.340814,23.708515,0.686186,335138.145814,0.942189,40.024476,2.745316,3.391064,0.039206,0.022762,198.652119,32.000000,215.935957,197.612213,202.379882,178.909354,32.000000,173.912940,68.554607,61.134055,95.908350,100.000000,52.921825,60.725242,61.247647,57.999812,46.192232,59.555102,35.627896
40.833593,70.113639,138.710757,170.467146,77.057374,75.962308,29.685709,14.126480,138.046078,-0.000782,70.056049,41.252201,167.974585,139.178502,165.364141,138.631288,96.421586,136.893709,-0.000673,0.001231,32.000000,-235.880896,138.895209,-0.340569,23.725326,0.684815,335201.744505,0.941301,39.956342,2.730652,3.384440,0.037571,0.032499,198.446236,32.000000,216.346520,197.896614,200.228053,178.795676,32.000000,174.573598,68.571127,61.156592,95.929907,100.000000,52.914952,60.725242,61.272499,57.999812,45.905343,59.554148,35.841395
40.739582,70.124374,138.699595,170.464905,77.073217,75.970450,29.710956,14.121343,138.084251,-0.000833,70.150527,41.266231,167.915529,139.072063,165.371923,138.591110,96.413668,136.883021,-0.000673,0.001239,32.000000,-235.891114,138.858745,-0.340131,23.719058,0.687938,335390.443386,0.946933,40.130795,2.786185,3.396985,0.044645,0.020761,197.721513,32.000000,216.752896,198.061415,198.000434,178.664130,32.000000,174.278262,68.548178,61.156923,95.921580,100.000000,52.884403,60.725242,61.304313,57.999812,45.906606,59.547637,35.726648
40.705724,70.124374,138.537670,170.464905,77.140736,75.976031,29.246134,14.117775,138.068426,-0.000529,70.273389,41.177546,167.878593,139.030650,165.370820,138.483888,96.417391,136.998130,-0.000674,0.001263,32.000000,-235.886814,138.853383,-0.339823,23.706207,0.687473,335339.044276,0.945952,40.054017,2.641153,3.396977,0.032903,0.014564,197.434006,32.000000,216.847207,197.644341,196.626808,178.950909,32.000000,173.748661,68.577295,61.142687,95.951077,100.000000,52.849671,60.725242,61.325591,57.999812,45.941513,59.550273,35.659444
40.908638,70.203369,138.667477,170.485917,77.138579,75.979843,29.625499,14.122913,138.018975,-0.000550,70.254123,41.308248,167.909914,139.063193,165.416082,138.500597,96.402997,137.042118,-0.000674,0.001271,32.000000,-235.887578,138.944178,-0.340121,23.762331,0.689190,335445.869239,0.947608,40.178202,2.643927,3.404541,0.045767,0.038097,197.519069,32.000000,217.102570,197.019755,197.834003,179.711807,32.000000,173.455459,68.585984,61.146002,95.912914,100.000000,52.856153,60.725242,61.334962,57.999812,46.190195,59.556017,35.896934
40.929958,70.280439,138.581712,170.519537,77.155604,75.977640,29.722674,14.120629,138.094815,-0.000728,70.029427,41.364280,167.978223,139.111315,165.389877,138.542644,96.431399,136.605288,-0.000673,0.001268,32.000000,-235.886255,138.862763,-0.340204,23.771563,0.689477,335484.570207,0.963596,40.219111,2.695590,3.403395,0.037910,0.029234,198.051168,32.000000,216.331735,196.951474,200.092051,179.636888,32.000000,173.311755,68.569358,61.130485,95.900668,100.000000,52.856442,60.725242,61.232885,57.999812,46.433440,59.544146,35.661865
40.746929,70.235022,138.673067,170.527101,77.156488,75.971223,29.666768,14.119773,138.042476,-0.000592,69.997464,41.315667,167.995317,138.965277,165.435847,138.544233,96.407831,137.135291,-0.000672,0.001283,32.000000,-235.888750,138.925049,-0.340081,23.772271,0.685356,335491.920852,0.946434,40.053328,2.731141,3.389687,0.037672,0.020124,198.374686,32.000000,215.999105,197.101095,201.878186,179.497259,32.000000,173.280119,68.572184,61.127046,95.900437,100.000000,52.865121,60.725242,61.266077,57.999812,46.436555,59.556951,35.652327
40.834014,70.235022,138.665547,170.527101,77.129870,75.969933,29.726226,14.127622,138.034471,-0.000374,70.131912,41.243434,167.950935,139.155011,165.429893,138.553059,96.369733,137.079966,-0.000672,0.001274,32.000000,-235.882049,138.939261,-0.339949,23.744760,0.684516,335500.086976,0.942960,40.104733,2.492418,3.385826,0.060171,0.023983,198.572548,32.000000,216.030097,197.589516,202.052072,179.046593,32.000000,174.159576,68.561832,61.104440,95.912646,100.000000,52.881229,60.725242,61.275333,57.999812,46.297325,59.548985,35.887836
40.730367,70.202818,138.674731,170.509731,77.053670,75.962874,29.641631,14.122913,138.025186,-0.000616,70.276894,41.097729,168.001289,139.122081,165.376323,138.532378,96.407536,136.812602,-0.000671,0.001269,32.000000,-235.883644,138.763399,-0.339629,23.737915,0.687613,335563.313241,0.949096,40.279977,2.771100,3.403276,0.039012,0.029213,198.247771,32.000000,216.304252,197.924442,199.994967,178.596376,32.000000,174.332681,68.548491,61.106497,95.917054,100.000000,52.857130,60.725242,61.290694,57.999812,46.199120,59.553194,35.828335
40.765166,70.243005,138.485499,170.510852,77.044135,75.930450,29.461060,14.121914,137.958158,-0.000740,70.409540,41.276061,167.943965,139.037725,165.378729,138.372312,96.417214,137.096295,-0.000671,0.001282,32.000000,-235.884151,138.886237,-0.339570,23.742478,0.686993,335565.211056,0.945020,40.174893,2.782602,3.395834,0.030894,0.014728,197.624135,32.000000,216.764313,198.180092,197.826539,178.551777,32.000000,174.412203,68.567373,61.127224,95.950498,100.000000,52.810855,60.725242,61.304115,57.999812,46.327030,59.546369,35.721072
40.768786,70.306312,138.534076,170.519257,77.026759,75.891054,29.754554,14.127337,138.035493,-0.000326,70.436397,41.176549,167.847641,139.062070,165.356625,138.471937,96.386719,137.144324,-0.000670,0.001266,32.000000,-235.882334,138.873386,-0.339322,23.722205,0.688751,335500.880700,0.950137,40.267778,2.616159,3.404701,0.040601,0.031624,197.401238,32.000000,217.060820,197.393188,196.646216,179.128740,32.000000,173.960410,68.552807,61.077720,95.916356,100.000000,52.829617,60.725242,61.305719,57.999812,46.329730,59.546143,35.638167
40.748891,70.306312,138.498540,170.519257,77.004763,75.859256,29.631751,14.128193,137.965418,-0.000408,70.426283,41.213791,167.950823,139.064721,165.433151,138.371257,96.419087,137.007568,-0.000670,0.001234,32.000000,-235.877216,138.820237,-0.339301,23.740196,0.687054,335367.504025,0.954771,40.265938,2.742971,3.397153,0.032672,0.035371,197.573173,32.000000,217.120974,196.974908,197.975786,179.752253,32.000000,173.579327,68.601610,61.118574,95.959620,100.000000,52.806497,60.725242,61.315574,57.999812,46.530852,59.552850,35.678152
40.660744,70.356684,138.540643,170.534106,77.022853,75.833859,29.473229,14.129477,137.931726,-0.000522,70.418826,41.107867,167.939685,138.975796,165.430964,138.372705,96.363918,137.040847,-0.000671,0.001212,32.000000,-235.876424,138.782363,-0.339221,23.701408,0.687543,335296.230075,0.944915,40.324877,2.796553,3.398043,0.047188,0.015156,198.082490,32.000000,216.374299,196.959531,200.284121,179.672025,32.000000,173.046221,68.607495,61.069154,95.941457,100.000000,52.813684,60.725242,61.322840,57.999812,46.691946,59.536849,35.732591
40.676596,70.423295,138.361649,170.550916,77.031007,75.810001,29.722925,14.126052,137.792158,-0.000263,70.601767,41.105904,167.986954,138.964541,165.412485,138.317615,96.347521,136.956618,-0.000672,0.001209,32.000000,-235.884274,138.743206,-0.339006,23.690970,0.686900,335118.824775,0.948929,40.348898,2.698433,3.398830,0.047979,0.030724,198.448389,32.000000,216.018898,197.079444,202.378129,179.597098,32.000000,173.552121,68.591966,61.074874,95.960081,100.000000,52.748594,60.725242,61.350847,57.999812,46.904194,59.553194,35.726575
40.639316,70.523765,138.421658,170.573049,76.963433,75.785863,29.760302,14.119916,137.765265,-0.000075,70.724789,41.118935,167.948647,138.943397,165.404763,138.329244,96.365146,136.899061,-0.000671,0.001194,32.000000,-235.891230,138.663812,-0.339313,23.676677,0.689448,335179.457774,0.956041,40.505808,2.769608,3.407233,0.042323,0.025824,198.674709,32.000000,216.038024,197.633885,201.923378,178.858991,32.000000,174.203808,68.584639,61.063707,95.966443,100.000000,52.766374,60.725242,61.372961,57.999812,46.908897,59.544087,35.709187
40.694815,70.523765,138.382526,170.573049,76.950904,75.759159,29.665674,14.126766,137.804966,-0.000475,70.903075,41.108079,168.020078,138.779127,165.353988,138.290786,96.380882,136.929581,-0.000672,0.001198,32.000000,-235.884052,138.632482,-0.339363,23.691599,0.688658,335152.119992,0.947466,40.553248,2.745490,3.401505,0.040955,0.021476,198.067304,32.000000,216.376390,197.963638,199.852912,178.635909,32.000000,174.491473,68.571909,61.091961,95.991451,100.000000,52.746161,60.725242,61.351040,57.999812,47.228498,59.539406,35.836259
40.682155,70.579919,138.439363,170.604148,76.977612,75.737348,29.688764,14.127907,137.800060,-0.000532,70.866442,41.133587,167.972576,138.805064,165.360253,138.254605,96.370018,136.845511,-0.000673,0.001193,32.000000,-235.879960,138.625629,-0.339255,23.659000,0.689864,335136.068024,0.947129,40.698815,2.700168,3.406102,0.045624,0.033292,197.568108,32.000000,216.812802,198.052991,197.770924,178.658879,32.000000,174.509711,68.568889,61.073816,95.993464,100.000000,52.720403,60.725242,61.369033,57.999812,47.410110,59.538963,35.742349
40.657617,70.618181,138.291193,170.627962,76.946843,75.723355,29.819874,14.131332,137.764587,-0.000188,70.808709,41.020057,167.939299,138.934423,165.413357,138.187949,96.346175,136.702019,-0.000675,0.001165,32.000000,-235.875716,138.718792,-0.339211,23.602693,0.688150,334967.161627,0.948430,40.631687,2.699118,3.400495,0.025234,0.026030,197.338493,32.000000,217.065936,197.239669,196.695401,179.223419,32.000000,174.159473,68.553864,61.041461,95.942225,100.000000,52.698710,60.725242,61.377182,57.999812,47.536192,59.559144,35.693780
41.214883,70.637174,138.418490,170.636928,76.936973,75.710708,29.691682,14.118346,137.819591,-0.000530,70.831179,41.957168,167.929554,138.883428,165.420056,138.398244,96.343594,136.880841,-0.000676,0.001147,32.000000,-235.887391,138.760627,-0.339050,23.746045,0.689426,334945.669663,0.947861,40.703148,2.669521,3.402951,0.041332,0.025116,197.490153,32.000000,216.967703,196.948966,198.158578,179.646892,32.000000,173.436209,68.554235,61.059031,95.956554,100.000000,52.697727,60.725242,61.374127,57.999812,47.543061,59.560678,35.651006
41.483029,70.637174,138.571782,170.636928,76.998157,75.702971,29.682574,14.127051,138.111043,-0.000718,70.184057,41.897486,168.005934,139.084133,165.422537,138.511255,96.313225,137.096535,-0.000677,0.001163,32.000000,-235.879014,138.942443,-0.338934,23.755801,0.690789,334965.241552,0.944214,40.771089,2.624258,3.401360,0.032970,0.024298,198.074152,32.000000,216.244542,196.816990,200.713918,179.752396,32.000000,173.202137,68.562809,61.018192,95.947105,100.000000,52.795311,60.725242,61.009015,57.999812,47.609460,59.544294,35.918137
41.219515,70.674060,138.915741,170.658501,77.025035,75.718177,29.714163,14.120487,138.278866,-0.000591,69.583493,41.640118,168.071001,139.327479,165.502395,138.639311,96.336437,137.326343,-0.000677,0.001185,32.000000,-235.887709,139.156796,-0.338868,23.656430,0.678333,334643.237545,0.934462,40.119472,2.712951,3.358459,0.037900,0.028708,198.473953,32.000000,216.003080,197.024848,202.227968,179.514290,32.000000,173.918090,68.574168,61.020428,95.961875,100.000000,52.839005,60.725242,61.050662,57.999812,47.732012,59.545710,35.908452
41.123516,70.188230,138.826887,170.593781,77.086784,75.741895,29.697855,14.125196,138.302697,-0.000335,69.454905,41.492136,168.033657,139.283413,165.498258,138.712797,96.313944,137.250412,-0.000678,0.001182,32.000000,-235.883000,139.086126,-0.338890,23.634663,0.674466,334515.448282,0.928184,39.799272,2.847077,3.340445,0.038966,0.035391,198.622745,32.000000,215.999074,197.710853,201.835107,178.963166,32.000000,174.210108,68.556273,61.033407,95.954267,100.000000,52.888593,60.725242,61.141755,57.999812,46.220385,59.544943,35.869421
40.994822,69.935009,138.890748,170.497964,77.062111,75.750526,29.721059,14.127337,138.220177,-0.000646,69.565161,41.405749,168.008769,139.372663,165.428750,138.782411,96.324177,137.166361,-0.000679,0.001161,32.000000,-235.881187,139.094140,-0.339226,23.629260,0.683018,334724.223446,0.933817,40.150812,2.934276,3.370145,0.038004,0.022419,198.072778,32.000000,216.446866,197.995703,199.827666,178.605729,32.000000,174.487887,68.514424,61.018442,95.925447,100.000000,52.896914,60.725242,61.158911,57.999812,46.222476,59.551522,35.887176
40.838828,69.935009,138.832121,170.497964,77.042042,75.747962,29.627721,14.119488,138.238806,-0.000704,69.740853,41.352417,167.932528,139.283904,165.470955,138.691280,96.356857,137.202424,-0.000680,0.001141,32.000000,-235.888708,139.005691,-0.339546,23.634899,0.684163,334442.230836,0.935873,39.779997,2.920302,3.375852,0.038476,0.035263,197.619416,32.000000,216.906575,197.920378,197.677492,178.825774,32.000000,174.663540,68.530944,61.014141,95.944861,100.000000,52.890386,60.725242,61.254860,57.999812,45.430906,59.534724,35.899135
40.934787,69.936110,138.757791,170.451177,77.099758,75.745414,29.655425,14.125196,138.204472,-0.000427,69.811309,41.417902,167.896769,139.382594,165.487502,138.635708,96.383796,137.260369,-0.000679,0.001129,32.000000,-235.883983,138.935856,-0.339553,23.667340,0.686246,334288.356823,0.937826,39.681288,2.869687,3.388007,0.029156,0.025015,197.397510,32.000000,217.124521,197.383916,196.602047,179.449111,32.000000,173.976174,68.550149,61.035615,95.966584,100.000000,52.830369,60.725242,61.234999,57.999812,45.433630,59.544146,35.921145
40.946143,70.020057,138.743026,170.446694,77.142183,75.745367,29.691648,14.123341,138.150643,-0.000618,69.646526,41.442362,167.918129,139.302927,165.456141,138.647706,96.373420,136.953744,-0.000679,0.001119,32.000000,-235.886166,138.891417,-0.339267,23.699179,0.688270,334312.843812,0.944597,39.869075,2.854336,3.399513,0.039893,0.033043,197.619111,32.000000,216.892538,197.051583,198.812200,179.587614,32.000000,173.438230,68.526965,61.042419,95.929624,100.000000,52.854723,60.725242,61.203174,57.999812,45.695411,59.538521,35.671329
40.792769,70.009323,138.722050,170.453978,77.117785,75.753197,29.706497,14.121914,138.081880,-0.000640,69.601555,41.294416,167.948559,139.155339,165.462700,138.650842,96.405976,137.261168,-0.000679,0.001116,32.000000,-235.881856,138.971732,-0.339248,23.714495,0.685488,334215.309056,0.941317,39.754594,2.855233,3.389728,0.024882,0.019760,198.303703,32.000000,216.309049,196.858633,200.876348,179.985529,32.000000,173.396616,68.518037,60.999439,95.947304,100.000000,52.828971,60.725242,61.233203,57.999812,45.695634,59.554561,35.779619
40.796524,70.009323,138.718068,170.453978,77.138705,75.754407,29.662568,14.123341,138.100958,-0.000346,69.776805,41.313549,167.969760,139.268345,165.505298,138.550245,96.316306,137.136573,-0.000679,0.001107,32.000000,-235.885347,138.976096,-0.339053,23.709249,0.684473,334301.067832,0.940077,39.824876,2.718207,3.388427,0.037555,0.029819,198.422057,32.000000,215.999741,197.186748,202.213017,179.575455,32.000000,173.635066,68.536242,60.984674,95.970321,100.000000,52.838907,60.725242,61.269683,57.999812,45.662213,59.545051,35.890037
40.775198,70.042076,138.543866,170.460702,77.150200,75.754486,29.654369,14.124340,138.085450,-0.000395,69.956485,41.184761,167.969899,139.104259,165.428323,138.546029,96.323952,137.023140,-0.000678,0.001091,32.000000,-235.882545,138.885400,-0.338864,23.740118,0.686403,334363.520488,0.943463,39.998942,2.833438,3.400653,0.047936,0.019041,198.642650,32.000000,215.968449,197.962182,201.660112,178.719788,32.000000,174.130794,68.517692,60.979797,95.965489,100.000000,52.793411,60.725242,61.268956,57.999812,45.764853,59.540330,35.889304
40.728407,70.121071,138.653608,170.475271,77.159386,75.754492,29.667703,14.122199,138.054545,-0.000576,70.134500,41.267737,168.005517,139.108644,165.375697,138.501188,96.377090,136.945256,-0.000679,0.001093,32.000000,-235.885833,138.814733,-0.339191,23.753939,0.686490,334491.725567,0.944782,39.994411,2.863242,3.400242,0.031450,0.028446,198.042467,32.000000,216.471913,197.962720,199.598659,178.665276,32.000000,174.751687,68.512880,60.989203,95.984435,100.000000,52.811351,60.725242,61.298309,57.999812,46.012324,59.557915,35.877491
40.711237,70.204195,138.523242,170.492361,77.142993,75.747246,29.704504,14.126338,138.023707,-0.000484,70.292235,41.141926,167.919606,139.009034,165.376761,138.446328,96.408841,137.104637,-0.000679,0.001121,32.000000,-235.880711,138.823276,-0.339381,23.733037,0.685277,334522.513830,0.945647,40.052901,2.801058,3.397748,0.041154,0.020823,197.593703,32.000000,216.983406,198.042791,197.310786,178.852461,32.000000,174.439182,68.548146,60.989136,95.973123,100.000000,52.765296,60.725242,61.325966,57.999812,46.013669,59.548926,35.717771
40.733092,70.204195,138.467985,170.492361,77.153239,75.742584,29.677239,14.128621,137.949665,-0.000069,70.391585,41.081508,167.858978,138.967599,165.406929,138.380486,96.431057,136.924580,-0.000679,0.001107,32.000000,-235.875313,138.744633,-0.339622,23.715491,0.686195,334547.038528,0.946562,40.188398,2.710454,3.404346,0.035095,0.019080,197.387869,32.000000,217.122823,197.432308,196.843440,179.290037,32.000000,173.736452,68.562936,60.970926,95.980860,100.000000,52.733391,60.725242,61.303239,57.999812,46.275546,59.544953,35.675951
40.676607,70.324204,138.334440,170.520658,77.131091,75.736217,29.710577,14.121343,137.854131,-0.000451,70.412721,41.190373,167.969275,138.923455,165.438928,138.307528,96.411068,136.973620,-0.000679,0.001090,32.000000,-235.888328,138.643539,-0.339640,23.685777,0.686610,334561.464351,0.945913,40.292268,2.755355,3.402580,0.035901,0.024932,197.711906,32.000000,216.952407,196.990077,198.935414,179.895753,32.000000,173.283990,68.560226,61.000487,95.959245,100.000000,52.715752,60.725242,61.327646,57.999812,46.653510,59.547569,35.752400
40.644532,70.412010,138.418982,170.549235,77.087864,75.727312,29.727191,14.118346,137.866171,-0.000700,70.456073,41.084878,167.973953,138.877719,165.412174,138.340549,96.334721,136.806893,-0.000679,0.001064,32.000000,-235.890997,138.743006,-0.339670,23.667340,0.686501,334495.971901,0.946180,40.265862,2.646537,3.399398,0.033287,0.029574,198.312746,32.000000,216.319813,196.966597,201.024829,180.005878,32.000000,173.188296,68.565435,60.954992,95.962171,100.000000,52.709420,60.725242,61.343006,57.999812,46.931669,59.555013,35.647778
40.600579,70.480824,138.275148,170.578652,77.064048,75.713334,29.561554,14.127337,137.835282,-0.000553,70.574993,41.082985,167.983284,138.881815,165.412548,138.293312,96.350329,136.832370,-0.000680,0.001060,32.000000,-235.882990,138.706801,-0.339375,23.634794,0.687853,334641.467815,0.946714,40.454142,2.690123,3.400835,0.033113,0.023441,198.560857,32.000000,216.000014,197.509551,202.285976,179.310975,32.000000,173.598589,68.570007,60.954572,95.993895,100.000000,52.699298,60.725242,61.345141,57.999812,46.936247,59.550509,35.700896
40.717720,70.480824,138.303150,170.578652,77.078114,75.704441,29.622951,14.117347,137.755832,-0.000629,70.747943,41.197910,167.969751,138.747197,165.379508,138.237200,96.366854,136.885392,-0.000681,0.001033,32.000000,-235.890029,138.597448,-0.339484,23.605788,0.689319,334808.939309,0.947070,40.580747,2.686224,3.405599,0.034075,0.026140,198.598250,32.000000,215.929611,197.823250,201.819761,178.765347,32.000000,174.427394,68.539973,60.958240,95.999156,100.000000,52.656609,60.725242,61.317684,57.999812,47.156507,59.538471,35.683582
40.676499,70.538079,138.329742,170.603587,77.061888,75.690494,29.754818,14.126480,137.765129,-0.000976,70.772430,41.096261,167.996705,138.816524,165.312948,138.269802,96.359804,136.750873,-0.000682,0.000982,32.000000,-235.881387,138.547518,-0.339736,23.559709,0.690356,334814.513727,0.953459,40.702770,2.682883,3.405743,0.040614,0.026471,198.004732,32.000000,216.554020,197.939459,199.111366,178.732870,32.000000,174.696391,68.530917,60.947424,95.985660,100.000000,52.663892,60.725242,61.348571,57.999812,47.341087,59.553774,35.626648
40.637245,70.586525,138.215846,170.627122,77.028208,75.679038,29.517001,14.123484,137.732877,-0.001030,70.881706,41.114868,167.956767,138.706842,165.315943,138.087692,96.368442,136.673439,-0.000682,0.000979,32.000000,-235.885860,138.515805,-0.339733,23.542950,0.689386,334691.099078,0.948444,40.561065,2.691881,3.396633,0.036805,0.024214,197.584480,32.000000,216.970885,198.104104,197.168731,178.863516,32.000000,174.445831,68.537984,60.958749,95.997524,100.000000,52.609149,60.725242,61.363061,57.999812,47.498550,59.548945,35.687543
40.698886,70.630568,138.246510,170.643372,77.007941,75.673106,29.757318,14.125624,137.711319,-0.000729,70.732629,41.071364,167.969871,138.755800,165.390859,138.065549,96.370395,136.425984,-0.000682,0.000985,32.000000,-235.883883,138.518272,-0.339490,23.544130,0.691468,334714.479656,0.945219,40.668147,2.634162,3.400729,0.040025,0.032638,197.497999,32.000000,216.993411,197.316972,197.077587,179.405421,32.000000,173.672385,68.562967,60.947888,96.002297,100.000000,52.625337,60.725242,61.337076,57.999812,47.505067,59.550844,35.655262
40.695866,70.630568,138.208401,170.643372,76.964909,75.667190,29.758858,14.124768,137.710789,-0.000971,70.730071,41.062061,167.974191,138.669466,165.402679,138.182852,96.374333,136.797154,-0.000683,0.000987,32.000000,-235.883428,138.522473,-0.339228,23.560548,0.691218,334696.167402,0.944574,40.733571,2.466946,3.396813,0.056523,0.029045,197.831611,32.000000,216.901222,196.842782,199.188400,179.873465,32.000000,173.637018,68.558634,60.918767,95.978858,100.000000,52.592871,60.725242,61.344207,57.999812,47.649624,59.547411,35.668321
40.575413,70.631118,138.204662,170.649535,76.981569,75.657030,29.642377,14.122627,137.684297,-0.000991,70.803913,41.029220,168.044584,138.661453,165.424615,138.098570,96.364424,136.603205,-0.000682,0.000954,32.000000,-235.886716,138.354400,-0.339268,23.590918,0.691218,334696.167402,0.944574,40.733571,2.466946,3.396813,0.036101,0.014648,198.326106,32.000000,216.287168,196.860354,201.288194,179.921950,32.000000,173.455196,68.561375,60.904335,95.988672,100.000000,52.588016,60.725242,61.396758,57.999812,47.658354,59.550578,35.659297
40.650628,70.680116,138.183469,170.659622,76.954161,75.644312,29.721914,14.127622,137.573087,-0.000678,70.909361,41.036164,168.022658,138.556337,165.429577,138.039188,96.296084,136.600364,-0.000684,0.000972,32.000000,-235.881721,138.375548,-0.339509,23.621550,0.690579,334669.989394,0.944526,40.737221,2.641922,3.396129,0.038041,0.026075,198.686818,32.000000,215.917007,197.444425,202.598956,179.388405,32.000000,173.733246,68.563975,60.869626,96.004848,100.000000,52.521437,60.725242,61.385668,57.999812,47.818756,59.544225,35.768834
40.678102,70.752787,138.103981,170.686799,76.905882,75.632858,29.706229,14.128050,137.555537,-0.000868,70.944752,41.088734,168.005628,138.618101,165.353346,137.965135,96.248591,136.551983,-0.000685,0.000955,32.000000,-235.880801,138.472566,-0.339515,23.625693,0.691491,334700.202629,0.951122,40.883546,2.558388,3.406118,0.052225,0.028474,198.682097,32.000000,216.084259,197.791617,201.447775,178.970350,32.000000,174.505257,68.534618,60.853422,95.981086,100.000000,52.528425,60.725242,61.368862,57.999812,48.053545,59.548523,35.752840
40.587305,70.759944,138.086485,170.706691,76.891912,75.625178,29.635742,14.123341,137.591687,-0.000884,71.069539,41.045527,168.067057,138.645201,165.362550,138.046315,96.297774,136.366240,-0.000686,0.000934,32.000000,-235.882396,138.407325,-0.339555,23.652365,0.689285,334747.641454,0.946651,40.841478,2.625358,3.399295,0.049711,0.024122,197.970921,32.000000,216.684177,197.972677,199.012911,178.955849,32.000000,174.630553,68.571855,60.901069,95.998486,100.000000,52.513705,60.725242,61.380804,57.999812,48.061909,59.557256,35.648659
40.587545,70.759944,138.121297,170.706691,76.901184,75.617502,29.661494,14.127907,137.624038,-0.000717,71.083795,41.107272,167.991623,138.577339,165.371121,138.045830,96.286764,136.608812,-0.000685,0.000939,32.000000,-235.881436,138.353644,-0.339442,23.658109,0.688416,334818.660608,0.946487,40.880918,2.649525,3.395045,0.032638,0.031069,197.508230,32.000000,216.840824,197.911963,197.307733,178.856005,32.000000,174.203035,68.561004,60.867466,96.008809,100.000000,52.523167,60.725242,61.412311,57.999812,48.092706,59.552211,35.689451
40.604181,70.788573,138.040479,170.719019,76.873111,75.608648,29.710581,14.124054,137.629991,-0.000797,70.969716,41.102607,168.054780,138.596324,165.464790,137.952990,96.298354,136.603979,-0.000686,0.000935,32.000000,-235.886764,138.419459,-0.339235,23.661308,0.688945,334767.889554,0.950927,40.997965,2.510733,3.402209,0.043583,0.016805,197.983060,32.000000,216.666215,196.826707,199.398966,179.928373,32.000000,173.406695,68.558182,60.864199,96.006313,100.000000,52.483088,60.725242,61.411493,57.999812,48.190772,59.545828,35.730023
40.592327,70.836195,138.044492,170.725463,76.875262,75.599866,29.481874,14.124625,137.466471,-0.000838,70.978035,41.065005,168.064230,138.515005,165.412874,137.966111,96.201047,136.677682,-0.000685,0.000897,32.000000,-235.888652,138.394088,-0.339382,23.640668,0.688854,334751.801011,0.949999,40.997675,2.638750,3.403046,0.025604,0.018864,198.365307,32.000000,216.118188,196.894124,201.371410,179.921558,32.000000,173.218584,68.548755,60.804763,95.984656,100.000000,52.492133,60.725242,61.413971,57.999812,48.348619,59.546851,35.741688
40.657603,70.844178,138.075194,170.727704,76.879545,75.596040,29.510896,14.123484,137.421692,-0.000889,71.028634,41.168473,168.090709,138.559376,165.468633,137.915424,96.226784,136.400990,-0.000685,0.000915,32.000000,-235.885040,138.234193,-0.339195,23.654778,0.688126,334715.498257,0.947968,41.006155,2.624831,3.399662,0.036578,0.028681,198.655547,32.000000,215.863155,197.355546,202.635207,179.385555,32.000000,174.400310,68.527119,60.787540,95.992285,100.000000,52.482220,60.725242,61.394946,57.999812,48.382871,59.556322,35.866927
40.691969,70.850785,137.984755,170.730786,76.897755,75.592201,29.699807,14.125624,137.513886,-0.000617,71.016897,41.271162,168.131433,138.505401,165.414396,138.119494,96.193975,136.418475,-0.000684,0.000888,32.000000,-235.884538,138.300618,-0.339108,23.629417,0.688936,334865.736102,0.955617,41.068134,2.757658,3.400753,0.033285,0.030572,198.645201,32.000000,216.128029,197.785998,200.999520,179.082105,32.000000,174.497290,68.559588,60.785911,95.990465,100.000000,52.451833,60.725242,61.388542,57.999812,48.392250,59.551434,35.712708
40.637563,70.850785,138.135970,170.730786,76.879935,75.588382,29.627604,14.123769,137.487842,-0.000627,70.921435,41.098423,168.099535,138.586577,165.374537,138.028490,96.189569,136.425435,-0.000683,0.000898,32.000000,-235.884263,138.320789,-0.339273,23.579483,0.687593,334783.203183,0.953008,40.997102,2.598495,3.396049,0.032725,0.019569,197.890743,32.000000,216.572895,197.985872,198.792156,178.770877,32.000000,174.525327,68.558562,60.808788,95.968744,100.000000,52.488404,60.725242,61.409797,57.999812,48.422337,59.547362,35.629436
40.632372,70.825735,137.979101,170.738071,76.833845,75.585965,29.739698,14.121200,137.527767,-0.000692,71.053935,41.120544,168.051290,138.498856,165.455300,137.942313,96.198402,136.607981,-0.000684,0.000902,32.000000,-235.888307,138.377121,-0.339372,23.574133,0.687390,334800.742251,0.946058,40.962149,2.639743,3.390958,0.038899,0.031609,197.644201,32.000000,216.911647,197.826065,197.136421,179.179751,32.000000,174.664730,68.581728,60.808257,95.955434,100.000000,52.460267,60.725242,61.432156,57.999812,48.353369,59.553941,35.717037
40.646638,70.787196,137.987484,170.735269,76.833954,75.578350,29.693061,14.124911,137.566944,-0.000397,70.959674,41.117432,168.017778,138.457707,165.493187,137.863068,96.232998,136.254031,-0.000683,0.000908,32.000000,-235.885088,138.290604,-0.339435,23.537889,0.690306,334818.526649,0.949673,41.027957,2.647505,3.399219,0.036787,0.028214,197.575557,32.000000,217.129578,197.067954,197.350927,179.947557,32.000000,174.034141,68.592207,60.792405,95.935285,100.000000,52.415531,60.725242,61.415467,57.999812,48.242039,59.554217,35.694293
40.703790,70.805640,138.019068,170.742273,76.767290,75.571972,29.659515,14.127479,137.514434,-0.000521,70.823218,41.205606,168.079381,138.484418,165.484223,137.955763,96.227959,136.312265,-0.000682,0.000907,32.000000,-235.884159,138.372795,-0.339732,23.530545,0.689821,334776.424729,0.946137,41.009189,2.726712,3.395792,0.028612,0.023083,197.993616,32.000000,216.619340,196.942881,199.429681,180.022386,32.000000,173.403993,68.600958,60.803754,95.930244,100.000000,52.439020,60.725242,61.405748,57.999812,48.250786,59.544844,35.721292
40.700484,70.805640,137.988485,170.742273,76.747760,75.550434,29.666120,14.121486,137.547338,-0.000669,70.768056,41.182556,168.107396,138.573528,165.528417,138.042342,96.203812,136.350836,-0.000682,0.000874,32.000000,-235.885890,138.295011,-0.339797,23.489213,0.690558,334645.313263,0.947085,40.953387,2.521330,3.394807,0.036752,0.030125,198.559378,32.000000,216.161875,196.957453,201.588269,180.152327,32.000000,173.671768,68.602231,60.754276,95.939908,100.000000,52.401221,60.725242,61.395383,57.999812,48.317338,59.542366,35.684242
40.676948,70.805640,138.065174,170.746756,76.713644,75.515803,29.595496,14.119488,137.495656,-0.000688,70.812427,41.141248,168.074593,138.523407,165.489153,137.899530,96.134096,136.401402,-0.000681,0.000865,32.000000,-235.887397,138.373287,-0.339594,23.485122,0.689975,334612.939952,0.946694,40.902715,2.554490,3.390816,0.051405,0.034604,198.643469,32.000000,215.959092,197.316504,202.571045,179.540830,32.000000,174.213111,68.577337,60.742573,95.925326,100.000000,52.428330,60.725242,61.407595,57.999812,48.326289,59.552270,35.734352
40.708827,70.761596,137.959575,170.736950,76.677632,75.481110,29.610046,14.124911,137.491109,-0.000713,70.792416,41.161940,168.116588,138.451182,165.462396,137.990843,96.123384,136.570228,-0.000681,0.000905,32.000000,-235.883777,138.310673,-0.339535,23.501146,0.690910,334553.723062,0.946295,40.906710,2.597259,3.390340,0.034781,0.034097,198.646875,32.000000,216.114931,197.961102,200.790378,179.083706,32.000000,174.590160,68.565500,60.726009,95.921858,100.000000,52.372969,60.725242,61.398418,57.999812,48.197522,59.555318,35.721146
40.665199,70.732417,138.082274,170.735549,76.663293,75.454414,29.736888,14.121343,137.547032,-0.000963,70.760806,41.077154,168.129141,138.543696,165.433061,137.891770,96.179819,136.488632,-0.000679,0.000920,32.000000,-235.888656,138.385911,-0.339354,23.516383,0.691411,334511.080989,0.948705,40.935166,2.691381,3.394187,0.040952,0.031138,197.869969,32.000000,216.557513,197.998186,198.756217,178.913095,32.000000,174.800907,68.583638,60.749353,95.942077,100.000000,52.379992,60.725242,61.384867,57.999812,48.205984,59.547254,35.749832
40.745454,70.732417,138.016550,170.735549,76.655490,75.432810,29.710523,14.127051,137.595725,-0.000970,70.817614,41.349097,168.082279,138.551362,165.477397,137.979456,96.231335,136.507399,-0.000678,0.000936,32.000000,-235.881144,138.366982,-0.339190,23.589265,0.689599,334315.558584,0.946911,40.852584,2.783530,3.388935,0.032820,0.020592,197.658663,32.000000,217.002800,197.714367,196.890584,179.389283,32.000000,174.586218,68.569687,60.739047,95.954157,100.000000,52.377048,60.725242,61.387330,57.999812,48.122992,59.549890,35.633398
41.318875,70.694705,138.440094,170.726023,76.693174,75.417484,29.567981,14.117204,137.879738,-0.000820,69.974513,41.748106,168.045131,138.805943,165.504524,138.235753,96.221231,136.628798,-0.000680,0.000944,32.000000,-235.889680,138.775311,-0.339454,23.709013,0.690067,334111.646445,0.943555,40.876152,2.687744,3.395588,0.030792,0.017951,197.610331,32.000000,217.177815,197.151927,197.389117,179.939124,32.000000,174.012669,68.600224,60.735887,95.949283,100.000000,52.422562,60.725242,61.134742,57.999812,48.013070,59.551178,35.766413
41.188026,70.633320,138.411884,170.705290,76.794659,75.414876,29.825460,14.123912,137.922892,-0.000905,69.552549,41.763910,168.090331,138.929775,165.555471,138.367628,96.223731,137.009653,-0.000680,0.000938,32.000000,-235.889037,138.779082,-0.339613,23.701382,0.686196,333902.345698,0.942132,40.779154,2.645280,3.387287,0.036348,0.025901,198.160034,32.000000,216.466627,197.034929,199.883957,180.100384,32.000000,173.464657,68.586552,60.735931,95.927222,100.000000,52.511500,60.725242,61.178341,57.999812,47.828848,59.543133,35.889157
41.039766,70.245207,138.566879,170.615915,76.859135,75.423765,29.637554,14.120059,137.979184,-0.000966,69.469037,41.441516,168.104438,139.019394,165.607049,138.386918,96.182857,137.013472,-0.000680,0.000943,32.000000,-235.889448,138.798397,-0.339846,23.705499,0.675339,333517.561232,0.932346,40.052634,2.713917,3.350529,0.029958,0.025849,198.557541,32.000000,216.033509,196.955153,201.708631,180.085411,32.000000,173.699864,68.595612,60.695988,95.939882,100.000000,52.533097,60.725242,61.181770,57.999812,47.835884,59.544943,35.913148
41.075360,70.245207,138.538208,170.615915,76.903350,75.437667,29.655661,14.120772,138.028112,-0.000980,69.567610,41.712689,168.100313,138.979652,165.578957,138.412567,96.178869,136.863188,-0.000681,0.000958,32.000000,-235.889882,138.792421,-0.340207,23.795350,0.677334,333515.221020,0.927274,40.147775,2.894791,3.360488,0.026828,0.028602,198.750935,32.000000,216.078714,197.537982,202.071634,179.572521,32.000000,174.312498,68.558597,60.693448,95.927436,100.000000,52.552777,60.725242,61.211149,57.999812,46.626472,59.554620,35.793192
41.306983,70.071802,138.812797,170.533545,76.942522,75.450390,29.702821,14.123769,138.239818,-0.000814,69.072394,41.778224,168.104045,139.261921,165.530297,138.725712,96.211921,137.169813,-0.000680,0.000987,32.000000,-235.885410,139.109009,-0.340139,23.840222,0.679582,333317.023260,0.936006,39.937482,2.937503,3.376405,0.034275,0.033145,198.612401,32.000000,216.024654,197.998235,200.896932,178.860313,32.000000,174.523864,68.559844,60.687154,95.923056,100.000000,52.583265,60.725242,61.074509,57.999812,46.086345,59.551178,35.823640
41.153281,69.969413,138.786624,170.488999,77.012272,75.473241,29.719402,14.124768,138.243759,-0.000927,68.843727,41.555384,168.042193,139.334696,165.488476,138.678958,96.210203,137.258145,-0.000679,0.000982,32.000000,-235.884083,139.070361,-0.340094,23.795795,0.676469,333363.722502,0.934739,39.894746,2.869178,3.372781,0.036095,0.027964,197.841831,32.000000,216.613381,198.037917,198.486468,178.805379,32.000000,174.763615,68.548321,60.696920,95.940263,100.000000,52.640105,60.725242,61.158076,57.999812,45.766988,59.544461,35.890331
41.037215,69.676294,138.773765,170.408032,77.035664,75.501662,29.656279,14.118917,138.144258,-0.000969,68.982854,41.403339,167.992333,139.258211,165.529058,138.643608,96.249730,137.262579,-0.000678,0.000961,32.000000,-235.889279,139.105789,-0.339534,23.767471,0.672565,333090.976360,0.927424,39.443940,2.983602,3.360516,0.056244,0.034350,197.575766,32.000000,217.072910,197.722507,196.739569,179.413441,32.000000,174.443540,68.579251,60.699612,95.962496,100.000000,52.624711,60.725242,61.191517,57.999812,45.766648,59.545110,35.900089
40.938326,69.676294,138.750567,170.408032,77.061536,75.525800,29.665032,14.127194,138.230822,-0.000662,69.011584,41.371981,167.970215,139.238267,165.549924,138.779334,96.316389,137.158383,-0.000678,0.000976,32.000000,-235.879854,139.072134,-0.339367,23.770671,0.676118,333176.411467,0.930669,39.525497,3.027758,3.372432,0.030026,0.024110,197.574183,32.000000,217.066128,197.206810,197.668406,179.691835,32.000000,173.628467,68.566676,60.702442,95.934164,100.000000,52.624035,60.725242,61.240082,57.999812,44.847595,59.551001,35.624521
40.912300,69.625653,138.733440,170.347237,77.077279,75.546061,29.723315,14.130476,138.172161,-0.000657,69.161214,41.527305,167.966403,139.167653,165.553588,138.650767,96.315885,137.166562,-0.000676,0.000995,32.000000,-235.876408,138.988289,-0.338939,23.757243,0.678428,333025.960454,0.935173,39.371633,2.990361,3.381657,0.026960,0.025598,197.997784,32.000000,216.547854,196.878498,200.219632,179.971752,32.000000,173.517930,68.573653,60.700255,95.932854,100.000000,52.576856,60.725242,61.261898,57.999812,44.685464,59.546959,35.910947
40.924092,69.738770,138.675457,170.339112,77.078411,75.563860,29.632961,14.121058,138.154407,-0.000692,69.131643,41.431957,168.000389,139.188576,165.541255,138.624562,96.268119,137.120251,-0.000674,0.000998,32.000000,-235.884843,139.006118,-0.339045,23.704634,0.680005,333089.073800,0.937615,39.490519,2.873640,3.389258,0.038492,0.027794,198.628233,32.000000,216.199613,196.947515,201.854049,180.043700,32.000000,173.625224,68.593626,60.690207,95.943447,100.000000,52.592626,60.725242,61.240906,57.999812,45.035004,59.554827,35.655995
40.917672,69.800145,138.670750,170.355362,77.064561,75.579125,29.651020,14.119916,138.160457,-0.000549,69.198340,41.195443,167.976759,139.142248,165.494349,138.527752,96.276855,137.213789,-0.000673,0.001018,32.000000,-235.888935,138.997145,-0.339165,23.622599,0.680816,333143.963628,0.936552,39.471204,2.878075,3.390996,0.040422,0.027218,198.741674,32.000000,215.834645,197.687902,202.302306,179.090534,32.000000,173.849258,68.571469,60.669098,95.957020,100.000000,52.569770,60.725242,61.221116,57.999812,45.032102,59.549240,35.903317
40.798134,69.800145,138.711457,170.355362,77.039665,75.596877,29.644738,14.121771,138.092361,-0.000407,69.445613,41.281766,168.006345,139.097286,165.400113,138.662271,96.310509,136.777996,-0.000672,0.001032,32.000000,-235.889703,139.000142,-0.339013,23.632014,0.682261,333391.604777,0.939593,39.570126,2.903582,3.388602,0.024908,0.025726,198.539469,32.000000,216.179824,198.000182,200.825739,178.857491,32.000000,174.543291,68.562851,60.672567,95.957675,100.000000,52.601946,60.725242,61.290087,57.999812,45.221567,59.544943,35.662085
40.788413,69.769595,138.648244,170.352560,77.062745,75.613441,29.697431,14.125196,138.061137,-0.000658,69.574768,41.271871,167.926117,138.986033,165.378424,138.485116,96.298946,136.946294,-0.000672,0.001001,32.000000,-235.883491,138.900614,-0.338744,23.603034,0.684956,333510.063854,0.939506,39.639229,2.939798,3.389019,0.042701,0.030053,197.846373,32.000000,216.760312,198.004344,198.218851,178.909757,32.000000,174.439583,68.581997,60.681405,95.942079,100.000000,52.542767,60.725242,61.293174,57.999812,45.123707,59.537478,35.746090
40.759520,69.874458,138.545695,170.366848,77.043314,75.624974,29.683864,14.115349,138.069595,-0.000665,69.707981,41.290451,167.893602,139.043721,165.422559,138.528237,96.348910,137.032759,-0.000671,0.001014,32.000000,-235.893502,138.900394,-0.338658,23.608174,0.686888,333598.302165,0.942874,39.783292,2.696522,3.399946,0.034904,0.036941,197.604255,32.000000,217.014248,197.660293,196.781235,179.210933,32.000000,174.117979,68.629750,60.700661,95.967511,100.000000,52.539367,60.725242,61.302218,57.999812,45.449036,59.551286,35.676758
40.926027,69.970239,138.685497,170.396545,77.062236,75.628855,29.595725,14.133187,138.107863,-0.000707,69.548301,41.442300,167.888809,139.060091,165.425239,138.535319,96.385785,137.135972,-0.000671,0.001022,32.000000,-235.874516,138.937322,-0.338830,23.647172,0.687723,333665.184531,0.941579,39.764470,2.789097,3.399207,0.032143,0.017956,197.588511,32.000000,216.986144,197.167186,197.809615,179.688853,32.000000,173.276008,68.617763,60.700727,95.947233,100.000000,52.522261,60.725242,61.255175,57.999812,45.447642,59.550558,35.776978
40.824499,69.970239,138.607770,170.396545,77.056070,75.639001,29.681991,14.125910,138.116765,-0.000985,69.519552,41.331549,167.915546,139.005833,165.425474,138.570578,96.364164,137.132939,-0.000672,0.001043,32.000000,-235.882778,138.985028,-0.338770,23.655355,0.687891,333762.900459,0.943104,39.904210,2.780726,3.399100,0.031922,0.025812,198.149858,32.000000,216.485632,196.865694,200.162307,179.970188,32.000000,173.172432,68.646702,60.668264,95.932039,100.000000,52.551910,60.725242,61.276965,57.999812,45.746451,59.551227,35.666780
40.815131,69.961156,138.620548,170.423160,77.091923,75.652992,29.660462,14.127622,138.037250,-0.001056,69.611398,41.215495,167.937927,139.036908,165.449791,138.527309,96.396671,137.019403,-0.000670,0.001024,32.000000,-235.887294,138.939751,-0.338617,23.679640,0.684916,333734.109611,0.942057,39.799266,2.793473,3.388687,0.044976,0.030653,198.655607,32.000000,216.119650,197.026411,201.776689,179.927866,32.000000,173.476003,68.642112,60.679155,95.951684,100.000000,52.524335,60.725242,61.287020,57.999812,45.717686,59.548149,35.795027
40.797638,69.985928,138.610668,170.432686,77.137553,75.666959,29.680329,14.128193,138.070508,-0.000901,69.860829,41.247578,167.943725,139.080707,165.414052,138.517612,96.411623,137.104696,-0.000669,0.001017,32.000000,-235.879019,138.885337,-0.338363,23.713157,0.686047,333862.652543,0.941946,39.921583,2.813636,3.395211,0.041395,0.023460,198.683236,32.000000,215.902544,197.679562,202.224571,179.090176,32.000000,173.685544,68.624462,60.670567,95.953762,100.000000,52.545713,60.725242,61.290163,57.999812,45.794711,59.557138,35.726868
41.179817,70.064095,138.668487,170.442492,77.143253,75.674537,29.879994,14.125767,138.196053,-0.000860,69.965115,42.001137,167.952699,139.080565,165.380001,138.587711,96.399982,137.200051,-0.000670,0.001028,32.000000,-235.878823,138.992554,-0.338580,23.876231,0.685655,333873.363559,0.943015,39.923799,2.726542,3.396303,0.031359,0.020878,198.600546,32.000000,216.249827,197.926484,200.470845,178.850093,32.000000,174.390797,68.626558,60.664291,95.918354,100.000000,52.488147,60.725242,61.306706,57.999812,45.794554,59.543890,35.899942
41.409413,70.064095,138.854116,170.442492,77.223631,75.687203,29.709932,14.130048,138.374395,-0.001070,69.267358,41.871732,167.914764,139.275378,165.352811,138.751711,96.401742,137.304399,-0.000669,0.001040,32.000000,-235.878639,139.115778,-0.338854,23.829024,0.685082,333947.779966,0.943046,39.969672,2.752601,3.397517,0.037164,0.021277,197.921322,32.000000,216.784001,197.946391,198.047303,178.915797,32.000000,174.520963,68.622972,60.669062,95.927363,100.000000,52.630332,60.725242,61.016364,57.999812,46.039396,59.557236,35.799135
41.189585,70.111437,138.931413,170.460982,77.269355,75.721427,29.620850,14.125339,138.414468,-0.000934,69.007091,41.522493,167.898836,139.417646,165.425187,138.882437,96.429908,137.165996,-0.000669,0.001041,32.000000,-235.883349,139.169806,-0.338982,23.764272,0.674910,333874.577214,0.927705,39.588384,2.810071,3.367390,0.029186,0.027196,197.558608,32.000000,216.930914,197.590411,196.664416,179.200794,32.000000,173.567275,68.659267,60.676334,95.927766,100.000000,52.652105,60.725242,61.068749,57.999812,46.188314,59.554984,35.828776
41.051537,69.763265,139.006198,170.408872,77.300633,75.759488,29.676493,14.122913,138.432635,-0.000726,68.923343,41.569610,167.897104,139.445398,165.485966,138.870232,96.413813,137.268044,-0.000670,0.001065,32.000000,-235.886266,139.228891,-0.339066,23.751342,0.673574,333810.193678,0.927630,39.313942,2.858434,3.353202,0.033446,0.027541,197.694413,32.000000,217.001937,197.003067,198.147654,179.682667,32.000000,173.493735,68.639468,60.675646,95.901591,100.000000,52.691624,60.725242,61.147324,57.999812,45.100869,59.551325,35.900529
40.907332,69.606663,138.927632,170.339953,77.300305,75.788706,29.693333,14.119345,138.421222,-0.001004,69.047332,41.380539,167.911488,139.468420,165.459587,138.858679,96.442601,137.223339,-0.000670,0.001078,32.000000,-235.888031,139.201502,-0.339132,23.673346,0.679516,334079.400714,0.936270,39.624027,2.763781,3.372974,0.037241,0.035931,198.218792,32.000000,216.423936,196.774574,200.361634,179.915283,32.000000,173.151349,68.645508,60.685520,95.913892,100.000000,52.655804,60.725242,61.172410,57.999812,45.098239,59.556026,35.793046
40.873200,69.606663,138.904454,170.339953,77.290887,75.817976,29.684084,14.127765,138.395320,-0.001030,69.127658,41.370765,167.905007,139.369829,165.447099,138.820813,96.386564,137.428464,-0.000670,0.001073,32.000000,-235.882398,139.247122,-0.339184,23.623753,0.682088,334008.159204,0.937571,39.441405,2.828902,3.386139,0.032471,0.025158,198.711068,32.000000,215.969361,197.066854,201.946097,179.781814,32.000000,173.138129,68.632889,60.626625,95.897275,100.000000,52.647988,60.725242,61.225256,57.999812,44.604777,59.548139,35.790478
40.822046,69.646019,138.859565,170.314459,77.290700,75.843412,29.672324,14.122342,138.311121,-0.000663,69.315548,41.353160,167.908779,139.278601,165.396975,138.773830,96.381161,137.350889,-0.000671,0.001082,32.000000,-235.886837,139.217225,-0.339384,23.627293,0.686270,334020.761931,0.940588,39.458195,2.778640,3.396155,0.039131,0.030221,198.819010,32.000000,215.895561,197.645959,202.159643,178.970287,32.000000,174.017962,68.644155,60.641355,95.920861,100.000000,52.677478,60.725242,61.210090,57.999812,44.723614,59.544874,35.912194
40.810273,69.718128,138.790227,170.320622,77.310558,75.863658,29.707288,14.121486,138.275452,-0.000849,69.532933,41.224952,167.918210,139.371706,165.350277,138.724244,96.394123,137.239845,-0.000670,0.001053,32.000000,-235.889333,139.053863,-0.339191,23.631620,0.688422,334249.007055,0.942086,39.499303,2.933168,3.398424,0.034099,0.026427,198.454490,32.000000,216.309972,197.777415,200.266694,178.849498,32.000000,174.286303,68.613509,60.645243,95.925377,100.000000,52.608446,60.725242,61.246791,57.999812,44.945154,59.554974,35.708526
