OSU 80 Ton Compressor Load Stand
40.733950,69.811154,138.806794,170.332949,77.314716,75.885302,29.594659,14.127479,138.242384,-0.000994,69.718007,41.192123,167.898919,139.245078,165.331678,138.804718,96.436759,137.278813,-0.000670,0.001025,32.000000,-235.881208,139.073235,-0.339259,23.626480,0.689241,334432.239507,0.944129,39.600321,2.901336,3.401583,0.034859,0.023926,197.840013,32.000000,216.743362,198.051359,197.827018,178.570374,32.000000,174.171125,68.643982,60.664259,95.949521,100.000000,52.617555,60.725242,61.252229,57.999812,44.942022,59.548326,35.897447
40.762125,69.811154,138.710820,170.332949,77.324389,75.901811,29.623069,14.126052,138.247985,-0.000721,69.896161,41.256808,167.820585,139.179705,165.359816,138.561105,96.425198,137.362761,-0.000671,0.001018,32.000000,-235.882635,139.000508,-0.339362,23.669360,0.689317,334577.445864,0.943724,39.686629,2.835047,3.400865,0.039783,0.022618,197.531480,32.000000,217.036605,197.477140,196.737130,179.171645,32.000000,173.926691,68.651114,60.683207,95.983452,100.000000,52.576867,60.725242,61.269256,57.999812,45.230460,59.550381,35.883141
40.708568,69.915467,138.657298,170.357043,77.321316,75.914536,29.706257,14.125767,138.158463,-0.000562,69.839048,41.189924,167.844028,139.158376,165.386695,138.666756,96.447896,137.191073,-0.000671,0.001029,32.000000,-235.884396,138.959922,-0.339367,23.703768,0.691106,334742.979713,0.949697,39.871787,2.811129,3.407644,0.033559,0.026928,197.763292,32.000000,216.999672,196.884130,198.241165,179.753789,32.000000,173.415991,68.657264,60.678088,95.940131,100.000000,52.583758,60.725242,61.259351,57.999812,45.554919,59.553558,35.745357
40.689205,70.014828,138.582509,170.388140,77.311571,75.922085,29.672754,14.121058,138.068603,-0.000720,69.961319,41.135833,167.864953,139.156930,165.362381,138.596203,96.434098,136.889266,-0.000673,0.001044,32.000000,-235.883040,138.927313,-0.339340,23.711951,0.689159,334818.562089,0.948290,39.837760,2.862998,3.402934,0.035613,0.035570,198.263745,32.000000,216.437951,196.898936,200.505152,179.910205,32.000000,172.948964,68.657286,60.658389,95.967797,100.000000,52.524697,60.725242,61.304095,57.999812,45.864665,59.549004,35.665093
40.758901,70.121346,138.585214,170.419238,77.272982,75.933463,29.683137,14.121058,138.031502,-0.000627,70.060187,41.151590,167.879218,139.114843,165.371820,138.553340,96.387402,137.169223,-0.000673,0.001025,32.000000,-235.889433,138.855033,-0.339111,23.744025,0.689075,334969.277096,0.947361,40.006767,2.757843,3.406096,0.033686,0.031294,198.633464,32.000000,215.930281,197.175698,202.263492,179.594500,32.000000,173.523885,68.632853,60.672325,95.968581,100.000000,52.524008,60.725242,61.335770,57.999812,45.864830,59.548060,35.725474
40.776286,70.121346,138.530823,170.419238,77.283002,75.939832,29.728428,14.130476,138.023270,-0.000195,70.145667,41.155810,167.908628,139.131928,165.313711,138.547113,96.384778,136.893134,-0.000674,0.001013,32.000000,-235.880014,138.834104,-0.338973,23.764246,0.689080,335124.468141,0.949232,40.129532,2.626502,3.405879,0.048688,0.026992,198.711634,32.000000,215.923868,197.525484,202.335107,178.992168,32.000000,174.032894,68.643986,60.669718,95.984880,100.000000,52.497238,60.725242,61.273408,57.999812,46.198850,59.540370,35.854161
40.713302,70.200341,138.536061,170.447254,77.290090,75.946211,29.666123,14.123912,138.004120,-0.000583,70.251906,41.167114,167.919024,139.041517,165.269849,138.508604,96.423766,137.075113,-0.000674,0.001014,32.000000,-235.887398,138.880077,-0.339286,23.717065,0.687345,335309.958869,0.947547,40.151845,2.807839,3.400121,0.038593,0.026548,198.389419,32.000000,216.307029,197.947230,199.959377,178.560446,32.000000,174.338164,68.606519,60.664201,95.968731,100.000000,52.533608,60.725242,61.305762,57.999812,46.447498,59.555407,35.739708
40.676991,70.220159,138.470886,170.462663,77.254323,75.950057,29.683078,14.126480,138.037579,-0.000780,70.367779,41.023002,167.918476,139.105747,165.340061,138.538716,96.445220,137.273897,-0.000674,0.001008,32.000000,-235.883682,138.851646,-0.339309,23.671772,0.686320,335329.495632,0.945751,40.130857,2.677683,3.397338,0.038369,0.018096,197.714403,32.000000,216.858390,197.962133,197.963948,178.704957,32.000000,174.333360,68.644561,60.705543,96.002280,100.000000,52.469144,60.725242,61.319874,57.999812,46.511691,59.552929,35.653721
40.678861,70.277961,138.520034,170.483956,77.118023,75.937500,29.802426,14.124482,137.926078,-0.000629,70.457951,41.170284,167.885687,138.901962,165.350978,138.451318,96.440370,136.937418,-0.000673,0.000989,32.000000,-235.886008,138.796621,-0.339251,23.623779,0.688894,335413.624560,0.949564,40.285920,2.726237,3.402722,0.028671,0.029383,197.565509,32.000000,217.004789,197.371044,196.797769,179.244358,32.000000,173.819359,68.667070,60.703512,96.024404,100.000000,52.476900,60.725242,61.348805,57.999812,46.514137,59.540743,35.741982
40.768329,70.277961,138.427795,170.483956,77.033332,75.912159,29.735068,14.118061,137.964111,-0.000714,70.384907,41.374219,167.859456,139.036808,165.373716,138.499168,96.441030,136.793875,-0.000672,0.000999,32.000000,-235.891118,138.788568,-0.339181,23.654804,0.690585,335441.100343,0.950021,40.349633,2.800307,3.404158,0.026391,0.020764,197.683391,32.000000,217.125320,196.952808,198.347498,179.821716,32.000000,173.196486,68.624152,60.702561,95.998893,100.000000,52.448581,60.725242,61.282634,57.999812,46.697751,59.555063,35.863918
40.866063,70.367969,138.615955,170.504688,77.015304,75.891753,29.643009,14.120201,138.003025,-0.001018,70.049200,41.324867,167.910935,139.008118,165.373305,138.603007,96.369429,137.005290,-0.000671,0.000991,32.000000,-235.890781,138.888114,-0.339057,23.626375,0.692146,335443.031729,0.946144,40.405173,2.643403,3.405209,0.030970,0.020620,198.238806,32.000000,216.165695,197.008571,200.845090,179.727392,32.000000,173.126827,68.613721,60.663919,95.996901,100.000000,52.490486,60.725242,61.239919,57.999812,46.982613,59.546664,35.912561
40.835535,70.342646,138.533556,170.523459,76.969532,75.879028,29.639159,14.120915,138.040676,-0.001025,70.085567,41.255245,167.909267,139.089089,165.417680,138.533314,96.369938,137.020042,-0.000670,0.000988,32.000000,-235.888756,138.855870,-0.338867,23.619897,0.689205,335281.486325,0.945745,40.297077,2.573647,3.395474,0.043061,0.039593,198.616631,32.000000,215.974741,197.028365,202.261844,179.599093,32.000000,173.571580,68.645945,60.661625,96.008685,100.000000,52.479150,60.725242,61.254262,57.999812,46.907519,59.547716,35.677565
40.733008,70.258143,138.591629,170.516455,76.891185,75.859983,29.722977,14.124768,138.017235,-0.000729,70.231453,41.170894,167.925239,139.011868,165.376420,138.474909,96.349465,137.081029,-0.000670,0.000992,32.000000,-235.882280,138.915686,-0.339078,23.663223,0.689243,335330.685533,0.946203,40.269210,2.746995,3.391958,0.042191,0.026191,198.663111,32.000000,215.941457,197.637410,202.075544,179.046555,32.000000,174.263446,68.627154,60.693005,96.019202,100.000000,52.485304,60.725242,61.285217,57.999812,46.911326,59.554482,35.773603
40.749953,70.258143,138.567356,170.516455,76.846384,75.833842,29.705293,14.119060,138.000413,-0.000969,70.377176,41.233247,167.920251,138.986585,165.319378,138.508316,96.317991,136.964317,-0.000670,0.001021,32.000000,-235.893398,138.832967,-0.339220,23.686380,0.689416,335265.499908,0.946867,40.280682,2.753581,3.392476,0.042085,0.035490,198.279515,32.000000,216.296677,198.032902,199.674900,178.685358,32.000000,174.099925,68.593753,60.681524,95.993347,100.000000,52.488511,60.725242,61.289776,57.999812,46.650281,59.543812,35.902877
40.758764,70.264749,138.526324,170.510572,76.780958,75.810949,29.693096,14.124625,138.030494,-0.001020,70.431128,41.110487,167.923392,139.016293,165.365208,138.540447,96.371913,136.759302,-0.000670,0.001017,32.000000,-235.885374,138.754179,-0.339365,23.745730,0.689696,335182.905224,0.946312,40.319912,2.803382,3.402440,0.033042,0.024966,197.623924,32.000000,216.876863,197.922110,197.650540,178.753270,32.000000,174.628586,68.640891,60.717782,96.020727,100.000000,52.436520,60.725242,61.277302,57.999812,46.673830,59.544766,35.720118
40.783399,70.328332,138.535225,170.527942,76.778561,75.793179,29.712685,14.123198,137.941464,-0.000712,70.341393,41.217731,167.881469,139.100018,165.392048,138.457367,96.379205,136.904302,-0.000670,0.001027,32.000000,-235.886637,138.776247,-0.339557,23.731542,0.688417,335101.594058,0.946128,40.299446,2.778724,3.400430,0.052026,0.029263,197.415884,32.000000,217.240310,197.188656,196.750480,179.427482,32.000000,173.925480,68.630788,60.712198,96.014333,100.000000,52.464942,60.725242,61.281688,57.999812,46.875586,59.553450,35.719458
40.698606,70.337141,138.516864,170.537748,76.744321,75.780452,29.981408,14.119345,137.937938,-0.000778,70.307640,41.173268,167.913198,138.956529,165.386432,138.398102,96.391700,137.102541,-0.000671,0.001027,32.000000,-235.887867,138.805189,-0.339508,23.703637,0.686190,334924.038829,0.946027,40.295414,2.626114,3.398688,0.040422,0.022637,197.684989,32.000000,216.809975,197.023148,198.571590,179.613729,32.000000,173.236826,68.637022,60.741147,95.991002,100.000000,52.426230,60.725242,61.282884,57.999812,46.879234,59.554109,35.624888
40.690098,70.337141,138.480634,170.537748,76.714555,75.767702,29.745122,14.127622,137.929217,-0.000933,70.387126,41.138174,167.989075,139.005098,165.388033,138.367753,96.372380,136.925213,-0.000671,0.001025,32.000000,-235.882868,138.809876,-0.339162,23.676126,0.686196,334885.316962,0.944714,40.329259,2.688631,3.396853,0.035330,0.029347,198.225137,32.000000,216.362904,196.784063,200.947593,179.815294,32.000000,173.484552,68.643371,60.703083,95.984553,100.000000,52.435780,60.725242,61.326431,57.999812,46.910489,59.553971,35.758416
40.735996,70.356684,138.397367,170.543631,76.700205,75.753468,29.735740,14.125624,137.809218,-0.000838,70.388648,41.122694,167.956109,138.894132,165.426098,138.337723,96.351332,136.852043,-0.000671,0.001032,32.000000,-235.883719,138.710310,-0.339352,23.577070,0.688171,334866.526035,0.938196,40.440482,2.771489,3.403479,0.033954,0.029800,198.614005,32.000000,216.004948,197.036194,202.394020,179.705991,32.000000,173.856182,68.634095,60.706725,96.003757,100.000000,52.405960,60.725242,61.336091,57.999812,46.975415,59.543212,35.749392
40.704401,70.395219,138.512905,170.551756,76.642975,75.741731,29.712391,14.120059,137.864287,-0.000403,70.647560,41.313191,167.992061,138.807003,165.337492,138.427662,96.312599,136.799953,-0.000670,0.001043,32.000000,-235.887317,138.719918,-0.339345,23.607361,0.688838,334839.604265,0.945701,40.450765,2.705520,3.403301,0.037039,0.031325,198.702068,32.000000,215.917791,197.709217,201.748827,178.806330,32.000000,173.987236,68.595990,60.696370,95.989160,100.000000,52.443764,60.725242,61.319553,57.999812,47.099874,59.545956,35.887103
41.017608,70.498441,138.587954,170.569407,76.701221,75.735336,29.659126,14.130191,137.993075,-0.000667,70.238313,41.480238,167.992689,138.942742,165.305175,138.502497,96.343290,136.838816,-0.000670,0.001059,32.000000,-235.879808,138.759419,-0.339259,23.627136,0.690560,334800.157097,0.944725,40.414843,2.691351,3.397422,0.044879,0.037288,198.098002,32.000000,216.488340,197.929323,199.609170,178.630170,32.000000,174.495357,68.607080,60.701691,96.000944,100.000000,52.387975,60.725242,61.198284,57.999812,47.104265,59.554787,35.790991
41.027106,70.498441,138.619044,170.569407,76.757629,75.741635,29.715431,14.121200,137.940610,-0.000716,70.075954,41.402861,167.933872,138.983179,165.342399,138.508012,96.325138,137.069953,-0.000671,0.001055,32.000000,-235.884865,138.837065,-0.338952,23.605866,0.690613,334856.018742,0.946193,40.491555,2.705005,3.402898,0.036058,0.028412,197.602776,32.000000,217.007342,197.879458,197.378726,178.866151,32.000000,174.624695,68.595619,60.709841,95.986406,100.000000,52.471205,60.725242,61.178196,57.999812,47.432180,59.539711,35.895540
40.854128,70.334938,138.610822,170.568566,76.790335,75.750512,29.745397,14.122199,137.992111,-0.000247,70.036687,41.263676,167.933951,139.037521,165.461152,138.507870,96.356403,137.076991,-0.000670,0.001043,32.000000,-235.889603,138.915238,-0.339373,23.645861,0.685523,334721.115661,0.940300,40.217335,2.693025,3.378743,0.022602,0.022099,197.522049,32.000000,217.136367,197.276111,196.708239,179.369418,32.000000,173.683340,68.616489,60.735523,96.029768,100.000000,52.465816,60.725242,61.201754,57.999812,46.925864,59.551581,35.712782
40.797798,70.193460,138.594264,170.518977,76.847482,75.751725,29.677957,14.122485,137.985042,-0.000367,70.037318,41.242682,167.926156,139.064069,165.426381,138.477515,96.334083,136.917791,-0.000670,0.001058,32.000000,-235.888334,138.831987,-0.339721,23.704765,0.686180,334772.174341,0.938364,40.205923,2.822382,3.378719,0.041274,0.028002,197.732486,32.000000,216.870919,196.918403,198.730018,179.796361,32.000000,173.349632,68.591184,60.757389,95.979250,100.000000,52.456560,60.725242,61.272733,57.999812,46.487203,59.555653,35.893779
40.833744,70.199240,138.464290,170.492641,76.809433,75.754246,29.692282,14.125910,137.977026,-0.000692,70.157556,41.249356,167.931068,139.025408,165.439917,138.388857,96.290155,136.717001,-0.000669,0.001075,32.000000,-235.881139,138.827906,-0.340119,23.737206,0.687504,334700.195755,0.941411,40.250561,2.794502,3.392823,0.043612,0.026778,198.304856,32.000000,216.384325,196.761887,201.148855,180.041539,32.000000,173.522050,68.592497,60.710046,95.971133,100.000000,52.411457,60.725242,61.296691,57.999812,46.489353,59.550863,35.817257
40.792266,70.199240,138.511937,170.492641,76.805827,75.754213,29.704110,14.129049,137.854810,-0.000698,70.171716,41.286283,167.953758,139.008156,165.437966,138.402753,96.291915,136.979367,-0.000668,0.001107,32.000000,-235.878655,138.767577,-0.340160,23.739698,0.686379,334628.670140,0.944641,40.177011,2.740244,3.397102,0.114313,0.043676,198.575675,32.000000,215.872458,197.248045,202.411800,179.339406,32.000000,173.577047,68.582018,60.698209,95.993026,100.000000,52.418036,60.725242,61.276102,57.999812,46.509619,59.543005,35.756729
40.727117,70.287320,138.398685,170.491800,76.710742,75.750439,29.747287,14.124482,137.940787,-0.000519,70.323304,41.088253,167.943739,138.970312,165.360907,138.351086,96.283866,136.884365,-0.000668,0.001091,32.000000,-235.882238,138.812611,-0.339948,23.716094,0.684375,334686.075275,0.943341,40.139437,2.687496,3.390928,0.027078,0.026336,198.659479,32.000000,216.003510,197.869662,201.676442,178.876870,32.000000,174.267411,68.554236,60.725128,95.986986,100.000000,52.421837,60.725242,61.284229,57.999812,46.787571,59.558534,35.735305
40.635017,70.322552,138.476776,170.507770,76.616953,75.728923,29.681428,14.116634,137.860372,-0.000963,70.495888,41.103958,167.988511,138.962300,165.345163,138.489918,96.351494,136.906063,-0.000667,0.001107,32.000000,-235.896315,138.647966,-0.339510,23.707466,0.685151,334708.137362,0.943991,40.189466,2.812040,3.395544,0.033426,0.038687,198.076002,32.000000,216.515862,197.965648,199.369580,178.676018,32.000000,174.731312,68.577074,60.761607,96.005529,100.000000,52.400023,60.725242,61.343745,57.999812,46.900929,59.535728,35.897081
40.803535,70.379254,138.309517,170.524020,76.587233,75.700906,29.692868,14.122485,137.866060,-0.000997,70.462987,41.148793,167.938319,138.930632,165.388789,138.278355,96.352744,136.748673,-0.000666,0.001107,32.000000,-235.886695,138.680738,-0.339591,23.663354,0.686511,334820.311658,0.944385,40.356206,2.774374,3.398195,0.035463,0.021301,197.536905,32.000000,217.068761,197.866777,197.235279,178.903491,32.000000,174.556092,68.586855,60.785324,96.031341,100.000000,52.359038,60.725242,61.284984,57.999812,46.904513,59.553312,35.694293
40.751797,70.379254,138.451620,170.524020,76.594062,75.678002,29.714486,14.123198,137.867264,-0.000711,70.378221,41.181345,167.928574,138.901167,165.377518,138.263749,96.355228,136.561333,-0.000666,0.001086,32.000000,-235.888931,138.594162,-0.339559,23.647671,0.688403,334712.240933,0.948586,40.502804,2.717190,3.407819,0.037212,0.026041,197.465426,32.000000,217.082496,197.232184,196.995324,179.541517,32.000000,173.740170,68.556884,60.773532,96.003629,100.000000,52.378320,60.725242,61.298181,57.999812,47.085817,59.552289,35.725768
40.698575,70.380355,138.364927,170.548114,76.638890,75.657662,29.637539,14.122199,137.821156,-0.000838,70.378264,41.232163,167.937632,138.829861,165.399331,138.333320,96.348833,136.882408,-0.000666,0.001089,32.000000,-235.886652,138.603768,-0.339334,23.610482,0.686174,334551.604234,0.943809,40.355883,2.640164,3.389645,0.025896,0.023817,197.809694,32.000000,216.868431,196.813039,199.069876,179.847681,32.000000,173.507850,68.547019,60.790845,95.994814,100.000000,52.380838,60.725242,61.315164,57.999812,47.093477,59.545139,35.704638
40.734005,70.413386,138.312896,170.559321,76.646701,75.634767,29.677928,14.122913,137.781010,-0.001063,70.341350,41.243598,167.984115,138.879349,165.447074,138.270472,96.299486,136.899446,-0.000664,0.001077,32.000000,-235.885775,138.680351,-0.339262,23.576677,0.687824,334471.564391,0.944118,40.418330,2.547397,3.397436,0.039811,0.026288,198.295126,32.000000,216.279458,196.740587,201.249979,179.902540,32.000000,173.369188,68.547656,60.783516,96.009057,100.000000,52.315965,60.725242,61.311228,57.999812,47.200985,59.555122,35.636846
40.792152,70.451922,138.367212,170.573329,76.657438,75.619546,29.763551,14.128050,137.814749,-0.000934,70.361922,41.219172,168.014389,138.894926,165.456472,138.327762,96.281356,136.678169,-0.000665,0.001061,32.000000,-235.884571,138.759725,-0.339276,23.577332,0.689208,334423.260384,0.947641,40.483733,2.708466,3.399749,0.026523,0.025420,198.582845,32.000000,216.028976,197.338518,202.346748,179.467945,32.000000,173.697380,68.580121,60.787337,96.026752,100.000000,52.366654,60.725242,61.260200,57.999812,47.205578,59.564120,35.691799
40.721249,70.451922,138.374407,170.573329,76.695208,75.604287,29.714428,14.119630,137.840324,-0.000748,70.435709,41.084376,167.985612,138.895805,165.368462,138.320157,96.291481,136.622572,-0.000663,0.001079,32.000000,-235.892991,138.596958,-0.339083,23.596346,0.689263,334404.731117,0.945259,40.473951,2.766013,3.395514,0.037897,0.023017,198.607573,32.000000,215.995560,197.783891,201.607608,178.839461,32.000000,174.558204,68.530618,60.779325,96.009100,100.000000,52.332858,60.725242,61.313263,57.999812,47.330953,59.533525,35.849979
40.699665,70.433755,138.367098,170.576971,76.706718,75.597924,29.595295,14.126338,137.828236,-0.000988,70.583807,41.114311,168.003000,138.781472,165.341351,138.225003,96.338419,136.921807,-0.000662,0.001091,32.000000,-235.884972,138.675455,-0.339044,23.575916,0.688478,334366.903326,0.940999,40.442285,2.677584,3.392006,0.035866,0.025347,197.934258,32.000000,216.674450,197.806686,199.096232,178.880762,32.000000,174.657913,68.547072,60.805162,96.013384,100.000000,52.343205,60.725242,61.341133,57.999812,47.279102,59.541146,35.762011
40.717577,70.447793,138.263475,170.575290,76.681625,75.591571,29.718860,14.122056,137.675717,-0.000987,70.678396,41.113279,167.943592,138.854839,165.377232,138.215181,96.370906,136.809950,-0.000661,0.001116,32.000000,-235.885320,138.573278,-0.338891,23.565400,0.688938,334321.561918,0.944121,40.527898,2.640666,3.398088,0.032275,0.026641,197.619384,32.000000,216.974855,197.941894,197.073959,178.999884,32.000000,174.399127,68.546590,60.820197,96.030590,100.000000,52.280828,60.725242,61.320553,57.999812,47.327816,59.536426,35.761424
40.717009,70.508901,138.278578,170.586217,76.660382,75.587764,29.669427,14.121914,137.720193,-0.000682,70.589137,41.146436,167.920449,138.824681,165.384719,138.266050,96.342824,136.736349,-0.000661,0.001101,32.000000,-235.883659,138.602178,-0.338950,23.597133,0.689759,334224.715701,0.948338,40.535815,2.737841,3.399711,0.039055,0.035507,197.525047,32.000000,217.082615,197.234122,197.065565,179.425697,32.000000,173.758116,68.536614,60.800061,96.009739,100.000000,52.295327,60.725242,61.337656,57.999812,47.332792,59.555987,35.630904
40.744286,70.508901,138.236736,170.586217,76.678881,75.581431,29.681332,14.129620,137.769085,-0.000889,70.533247,41.109959,167.983809,138.869091,165.399224,138.219484,96.348163,136.745524,-0.000662,0.001090,32.000000,-235.875953,138.586715,-0.339381,23.616698,0.689317,334154.113074,0.943903,40.528206,2.651511,3.395670,0.037095,0.031719,197.825063,32.000000,216.868327,196.770416,199.190523,179.980818,32.000000,173.455009,68.551887,60.805827,95.968777,100.000000,52.252810,60.725242,61.320587,57.999812,47.529294,59.555279,35.668688
40.646769,70.546337,138.279551,170.604148,76.656608,75.575078,29.689638,14.120059,137.667019,-0.000944,70.640847,41.118266,168.010823,138.810592,165.413963,138.165919,96.305636,136.758327,-0.000660,0.001109,32.000000,-235.886334,138.462780,-0.339307,23.639147,0.688528,334234.904457,0.945579,40.590000,2.644147,3.396089,0.048350,0.037657,198.454890,32.000000,216.232638,196.976384,201.141004,180.029475,32.000000,173.268134,68.586956,60.803046,95.967698,100.000000,52.283899,60.725242,61.341810,57.999812,47.652143,59.540940,35.745137
40.608820,70.578267,138.213205,170.615915,76.654440,75.571257,29.684971,14.123055,137.610688,-0.000654,70.789320,41.031759,168.016636,138.743444,165.423163,138.088079,96.290601,136.405786,-0.000660,0.001105,32.000000,-235.886615,138.495471,-0.338924,23.661125,0.687300,334185.252579,0.944444,40.557049,2.643228,3.392788,0.038092,0.026540,198.594445,32.000000,215.891053,197.412959,202.399523,179.435805,32.000000,174.038148,68.557684,60.794897,95.985672,100.000000,52.235346,60.725242,61.381880,57.999812,47.758055,59.549654,35.719385
40.550205,70.643230,138.257220,170.629363,76.557948,75.563690,29.609566,14.123055,137.650893,-0.000477,70.986415,41.024450,168.055258,138.706251,165.399383,138.092805,96.263171,136.782545,-0.000661,0.001123,32.000000,-235.887599,138.453703,-0.338795,23.670855,0.688368,334303.817245,0.946608,40.712368,2.691921,3.401981,0.032324,0.015336,198.554841,32.000000,216.123823,197.716733,201.470843,179.124666,32.000000,174.785229,68.548739,60.821947,95.986413,100.000000,52.240763,60.725242,61.397148,57.999812,47.764480,59.554246,35.706619
40.619822,70.643230,138.426776,170.629363,76.590951,75.553538,29.510351,14.124911,137.567924,-0.000910,71.088959,41.143747,167.981415,138.639756,165.341040,138.047559,96.296241,136.614140,-0.000660,0.001132,32.000000,-235.884269,138.441526,-0.338636,23.659892,0.688079,334354.301103,0.947727,40.790231,2.536992,3.403527,0.033748,0.024180,197.893305,32.000000,216.537176,197.971342,198.840388,178.764954,32.000000,174.574286,68.568757,60.819077,95.946217,100.000000,52.300881,60.725242,61.390138,57.999812,47.974515,59.543517,35.749392
40.614465,70.744529,138.134942,170.650656,76.635807,75.549580,29.824684,14.124340,137.585822,-0.000824,71.013951,41.124171,167.965599,138.666264,165.357374,138.044218,96.278427,136.548110,-0.000660,0.001132,32.000000,-235.883364,138.384829,-0.338567,23.662751,0.688943,334456.624389,0.951661,40.926208,2.746050,3.409532,0.036071,0.025516,197.538111,32.000000,216.926407,197.929291,196.812458,178.981517,32.000000,174.441158,68.578577,60.827731,95.935641,100.000000,52.209906,60.725242,61.358144,57.999812,48.298784,59.544903,35.740881
40.593098,70.789123,138.110500,170.673350,76.599170,75.543208,29.621875,14.123626,137.523002,-0.000394,70.948710,41.089996,167.987312,138.635372,165.428941,138.081641,96.301961,136.455492,-0.000661,0.001137,32.000000,-235.884078,138.310857,-0.338272,23.678067,0.688772,334326.636310,0.952982,40.841874,2.631841,3.407863,0.035460,0.021637,197.456576,32.000000,217.170608,197.070118,197.122069,179.813185,32.000000,173.875255,68.591117,60.850455,95.916103,100.000000,52.170988,60.725242,61.407644,57.999812,48.446496,59.545995,35.705298
40.637316,70.803713,138.145575,170.687919,76.555334,75.527986,29.599450,14.124768,137.550130,-0.000764,70.928866,41.040782,167.996897,138.681537,165.440801,138.034704,96.276924,136.449451,-0.000662,0.001134,32.000000,-235.889820,138.473689,-0.338147,23.658266,0.687701,334433.415396,0.943249,40.949659,2.617823,3.401127,0.032956,0.029620,197.915449,32.000000,216.824121,196.903111,199.290660,179.996014,32.000000,173.497780,68.587244,60.858292,95.897896,100.000000,52.201300,60.725242,61.379710,57.999812,48.455264,59.539838,35.728409
40.571539,70.803713,138.040562,170.687919,76.511530,75.512761,29.755985,14.123769,137.498629,-0.000924,70.925442,40.986016,168.003087,138.637636,165.423425,137.995731,96.271161,136.663930,-0.000662,0.001123,32.000000,-235.882132,138.405958,-0.337900,23.617747,0.687509,334425.222938,0.950262,41.020128,2.549616,3.402315,0.041814,0.025746,198.412921,32.000000,216.133735,196.967708,201.546740,179.771148,32.000000,173.613928,68.569199,60.822879,95.869981,100.000000,52.129018,60.725242,61.426914,57.999812,48.509759,59.545484,35.706179
41.295592,70.807567,138.307343,170.698566,76.560185,75.502262,29.556681,14.122770,137.779070,-0.000763,70.772844,41.751072,168.062865,138.785735,165.456428,138.231377,96.222578,136.422967,-0.000663,0.001121,32.000000,-235.883295,138.675640,-0.338147,23.750241,0.687421,334383.711452,0.949717,40.981182,2.571738,3.399476,0.041278,0.031678,198.570491,32.000000,215.979913,197.283552,202.617417,179.397662,32.000000,174.274814,68.585059,60.838888,95.889021,100.000000,52.185832,60.725242,61.303604,57.999812,48.530753,59.548050,35.796567
41.269842,70.855740,138.473028,170.707251,76.603440,75.504541,29.712719,14.124197,137.861562,-0.000562,70.173141,41.659748,168.074082,138.886669,165.437356,138.437505,96.296526,136.739122,-0.000663,0.001107,32.000000,-235.882523,138.740535,-0.338132,23.733010,0.689067,334361.175551,0.946168,41.060835,2.680919,3.402399,0.031790,0.031842,198.616837,32.000000,216.144757,197.819700,201.200357,178.869621,32.000000,174.545083,68.581756,60.868694,95.911872,100.000000,52.280148,60.725242,61.111676,57.999812,48.690356,59.543989,35.850712
41.074516,70.515507,138.593190,170.659342,76.644529,75.523598,29.740384,14.120059,138.058778,-0.000896,69.886972,41.517700,168.084119,139.041416,165.478494,138.477208,96.303957,136.810401,-0.000663,0.001093,32.000000,-235.885842,138.884545,-0.338216,23.662593,0.674926,334008.560541,0.934566,40.193320,2.613306,3.349204,0.033151,0.023696,197.936568,32.000000,216.596758,198.078369,198.483728,178.762314,32.000000,174.750800,68.562177,60.843060,95.893537,100.000000,52.319600,60.725242,61.127414,57.999812,48.699864,59.548768,35.802877
41.001048,70.515507,138.580713,170.659342,76.716202,75.540133,29.590135,14.119630,137.983332,-0.000919,69.923154,41.475850,167.996861,139.088294,165.507023,138.480365,96.299048,136.842621,-0.000663,0.001089,32.000000,-235.890204,138.776759,-0.338437,23.619189,0.676600,333977.445279,0.930414,40.272279,2.691781,3.355308,0.038585,0.017993,197.530936,32.000000,217.049507,197.821418,196.872725,179.130331,32.000000,174.658498,68.588866,60.872514,95.923255,100.000000,52.316152,60.725242,61.210143,57.999812,47.642995,59.543890,35.915276
40.973804,70.252914,138.535622,170.569407,76.764341,75.554128,29.669364,14.121628,138.035342,-0.000653,69.978569,41.611859,167.966238,139.097796,165.515242,138.349210,96.326203,137.085725,-0.000664,0.001117,32.000000,-235.888370,138.817588,-0.338241,23.648090,0.681746,333826.746820,0.933760,40.166060,2.718677,3.374189,0.035648,0.034368,197.511501,32.000000,217.098502,197.127146,197.239393,179.744515,32.000000,174.078283,68.601318,60.867043,95.883180,100.000000,52.314839,60.725242,61.242147,57.999812,46.826659,59.546025,35.681747
41.549531,70.196212,138.604038,170.517576,76.855263,75.565538,29.681066,14.126480,138.149697,-0.000889,69.519739,42.148207,168.033110,139.211127,165.575192,138.612220,96.365151,136.770625,-0.000665,0.001123,32.000000,-235.875814,139.047273,-0.338008,23.755460,0.684249,333945.369532,0.940508,40.254302,2.739099,3.379931,0.027355,0.034966,197.995398,32.000000,216.646154,196.986878,199.533392,179.976656,32.000000,173.316748,68.603462,60.882211,95.879872,100.000000,52.314087,60.725242,60.965896,57.999812,46.652173,59.542818,35.822319
41.377535,70.190157,139.042368,170.504688,76.968106,75.591608,29.656726,14.122199,138.352164,-0.000909,68.914056,41.823923,168.015353,139.401130,165.571608,138.848006,96.351641,137.260637,-0.000666,0.001149,32.000000,-235.885833,139.224588,-0.337941,23.716986,0.683324,333733.896638,0.938251,40.024461,2.828900,3.381078,0.034189,0.028336,198.483671,32.000000,215.994872,197.041933,201.615956,179.977222,32.000000,173.654139,68.584104,60.874839,95.887293,100.000000,52.431724,60.725242,60.953134,57.999812,46.654353,59.546762,35.854821
41.297761,70.190157,138.924743,170.504688,77.041663,75.632121,29.754114,14.131332,138.439747,-0.000587,68.814663,41.660548,168.025490,139.409937,165.560813,138.899187,96.324320,137.483289,-0.000667,0.001135,32.000000,-235.881945,139.303716,-0.337947,23.732853,0.671614,333373.212781,0.923982,39.279145,2.638330,3.335875,0.033480,0.027505,198.685790,32.000000,215.974188,197.395048,202.408086,179.476307,32.000000,174.503365,68.562557,60.871131,95.880490,100.000000,52.432108,60.725242,61.047562,57.999812,46.637554,59.552309,35.805665
41.114701,69.776751,139.007928,170.423721,77.022294,75.657507,29.701355,14.121200,138.415396,-0.000701,69.011595,41.559613,167.998497,139.545640,165.546470,138.847822,96.350203,137.402311,-0.000666,0.001149,32.000000,-235.886995,139.221468,-0.338185,23.720684,0.677383,333596.270980,0.929167,39.478037,2.887518,3.360335,0.035954,0.023683,198.697514,32.000000,216.036328,197.993036,200.771902,178.986912,32.000000,174.282944,68.570737,60.879386,95.885451,100.000000,52.474358,60.725242,61.100738,57.999812,45.345476,59.559390,35.897154
41.284465,69.634735,138.958518,170.345836,77.053326,75.675306,29.624657,14.122199,138.358702,-0.000884,69.058578,41.926097,167.939307,139.544029,165.455667,138.824700,96.365854,137.289204,-0.000667,0.001117,32.000000,-235.882226,139.326725,-0.338112,23.823307,0.678040,333857.273846,0.928540,39.573317,3.021717,3.363978,0.028130,0.018784,197.863532,32.000000,216.554594,198.053659,198.558804,178.765241,32.000000,174.808260,68.558445,60.871595,95.875743,100.000000,52.451346,60.725242,61.030240,57.999812,44.898933,59.540163,36.037286
41.309536,69.687303,139.125892,170.313058,77.082169,75.698115,29.653371,14.118061,138.588769,-0.000764,68.637176,41.678464,167.905791,139.705953,165.499170,139.059162,96.362109,137.570411,-0.000668,0.001121,32.000000,-235.891610,139.414445,-0.338023,23.822284,0.681096,333629.375298,0.934016,39.379089,2.956977,3.380979,0.026596,0.028408,197.542451,32.000000,217.098755,197.600290,196.794227,179.263287,32.000000,174.608411,68.555208,60.883429,95.890520,100.000000,52.508000,60.725242,60.932057,57.999812,44.894874,59.551296,35.785929
41.195053,69.687303,139.091804,170.313058,77.162630,75.728576,29.659604,14.124054,138.617971,-0.000344,68.581524,41.667240,167.913988,139.585034,165.509261,139.065644,96.373843,137.642354,-0.000669,0.001116,32.000000,-235.883650,139.391723,-0.338005,23.853335,0.675256,333459.629025,0.932212,39.033789,2.887024,3.365879,0.043976,0.026261,197.525441,32.000000,217.059307,197.135207,197.399639,179.646385,32.000000,173.370707,68.567660,60.897674,95.855147,100.000000,52.504152,60.725242,61.044667,57.999812,45.055576,59.547805,35.961130
40.987910,69.470155,139.113560,170.259268,77.224017,75.758063,29.588503,14.121343,138.630949,-0.000646,68.704859,41.453197,167.884752,139.561280,165.505772,138.934995,96.354866,137.395761,-0.000669,0.001110,32.000000,-235.886853,139.259463,-0.337756,23.833010,0.675871,333606.695755,0.931102,39.056390,3.025713,3.367888,0.039046,0.039525,198.054725,32.000000,216.518998,196.967588,199.767140,179.892469,32.000000,173.379853,68.565033,60.922708,95.853874,100.000000,52.497929,60.725242,61.065777,57.999812,44.372309,59.546192,35.840954
40.967653,69.464100,139.023432,170.220327,77.257960,75.782218,29.690534,14.126623,138.480637,-0.000683,68.958708,41.516630,167.925027,139.546658,165.499743,138.900182,96.356159,137.422588,-0.000669,0.001087,32.000000,-235.885834,139.319891,-0.337870,23.861938,0.676896,333784.568360,0.934054,39.193343,3.048469,3.376420,0.035770,0.031375,198.524028,32.000000,216.052919,196.853536,201.651225,179.939015,32.000000,173.598250,68.567067,60.894978,95.834227,100.000000,52.480386,60.725242,61.133299,57.999812,44.347490,59.551119,35.812194
41.580721,69.581893,139.294615,170.215844,77.316823,75.806315,29.715384,14.134329,138.692476,-0.000234,68.573159,42.100014,167.900057,139.716675,165.475451,139.125628,96.369309,137.781099,-0.000669,0.001073,32.000000,-235.873211,139.558956,-0.338208,23.957191,0.680667,333837.667321,0.941245,39.224743,2.949170,3.394014,0.034841,0.020073,198.668304,32.000000,215.887610,197.553271,202.367113,179.163387,32.000000,173.883126,68.567943,60.884117,95.841750,100.000000,52.522142,60.725242,60.961260,57.999812,44.341536,59.545464,36.044035
41.396306,69.581893,139.329306,170.215844,77.406936,75.843066,29.688173,14.126480,138.812599,-0.000323,68.106411,41.886357,167.885796,139.775872,165.391895,139.262178,96.374331,137.630904,-0.000669,0.001057,32.000000,-235.882371,139.594671,-0.338053,23.941429,0.679998,333947.287810,0.938793,39.243046,2.960752,3.393493,0.033518,0.027189,198.474741,32.000000,216.082909,197.882095,200.807888,178.822650,32.000000,174.245238,68.531281,60.880256,95.825835,100.000000,52.600204,60.725242,60.921638,57.999812,44.704774,59.556095,35.870008
41.195296,69.406856,139.422277,170.200996,77.480237,75.885018,29.649786,14.122199,138.853917,-0.000643,68.181393,41.629973,167.863141,139.849239,165.374041,139.236872,96.447794,137.760317,-0.000669,0.001069,32.000000,-235.883702,139.675558,-0.337734,23.893960,0.669384,333833.073957,0.923750,38.627731,3.119482,3.349981,0.038196,0.024549,197.789340,32.000000,216.652101,198.017749,198.271447,178.713166,32.000000,174.527856,68.548035,60.893809,95.790222,100.000000,52.598896,60.725242,60.957785,57.999812,44.152167,59.554994,35.844623
41.104992,69.143485,139.392912,170.122274,77.511812,75.924434,29.692853,14.122342,138.782311,-0.000634,68.327286,41.653507,167.770049,139.868467,165.415834,139.205071,96.497417,137.560653,-0.000669,0.001094,32.000000,-235.884706,139.641275,-0.337814,23.869963,0.673109,334081.703949,0.929463,38.847374,3.042493,3.365743,0.036869,0.029223,197.402008,32.000000,217.035435,197.547491,196.635271,179.014925,32.000000,173.970018,68.572824,60.907500,95.811299,100.000000,52.634849,60.725242,61.025506,57.999812,43.322054,59.537281,35.887836
41.072915,69.135504,139.347955,170.079412,77.601987,75.962523,29.728783,14.126195,138.689245,-0.000485,68.418784,41.507430,167.787695,139.821099,165.439144,139.196864,96.522211,137.552916,-0.000670,0.001112,32.000000,-235.881017,139.481806,-0.338035,23.825641,0.678003,334100.854987,0.935659,38.912605,3.031044,3.384422,0.035042,0.020872,197.510460,32.000000,217.015255,197.082017,197.503356,179.611159,32.000000,173.233870,68.582494,60.923132,95.766847,100.000000,52.583429,60.725242,61.018557,57.999812,43.312538,59.555309,35.790478
40.959046,69.135504,139.270180,170.079412,77.655072,75.993025,29.683588,14.120344,138.611972,-0.000928,68.512990,41.368055,167.780427,139.711825,165.406400,139.135111,96.568965,137.764175,-0.000669,0.001137,32.000000,-235.888671,139.531755,-0.338058,23.802457,0.679870,333995.264647,0.936397,38.757470,2.885727,3.391143,0.049286,0.031137,197.990884,32.000000,216.598450,196.702505,199.970977,179.813291,32.000000,173.312069,68.575650,60.903640,95.764920,100.000000,52.598985,60.725242,61.074208,57.999812,43.278007,59.550844,35.797521
40.887730,69.207607,139.153915,170.073249,77.664114,76.017576,29.569950,14.119773,138.584761,-0.000930,68.738814,41.313555,167.821925,139.617783,165.410203,139.013285,96.511498,137.705001,-0.000670,0.001149,32.000000,-235.892356,139.462984,-0.338457,23.775156,0.681777,334136.772957,0.936499,38.787978,2.857222,3.392697,0.038799,0.041877,198.473256,32.000000,216.073798,196.904566,201.869169,179.679307,32.000000,173.180969,68.588185,60.927616,95.745652,100.000000,52.559216,60.725242,61.107817,57.999812,43.494123,59.562390,35.884241
40.789902,69.330348,139.157851,170.101263,77.676099,76.039162,29.756975,14.123341,138.574927,-0.000650,68.938740,41.209589,167.774235,139.614010,165.366872,138.979693,96.532634,137.350419,-0.000671,0.001156,32.000000,-235.891084,139.386930,-0.338511,23.754070,0.684179,334266.825698,0.941097,38.924802,2.911719,3.400230,0.057823,0.031352,198.612770,32.000000,215.882561,197.406506,202.308490,179.039966,32.000000,173.649927,68.564184,60.925207,95.743450,100.000000,52.559252,60.725242,61.147806,57.999812,43.869113,59.557069,35.797594
40.804050,69.447037,139.043062,170.130679,77.745781,76.054390,29.665549,14.122770,138.443933,-0.000781,69.201267,41.239232,167.839412,139.524372,165.252525,138.932022,96.560565,137.494642,-0.000671,0.001136,32.000000,-235.886409,139.297275,-0.338469,23.714154,0.685949,334562.449648,0.946948,39.082744,2.940838,3.403317,0.053969,0.025111,198.417727,32.000000,216.140243,197.763195,200.655986,178.638817,32.000000,174.289209,68.562349,60.930486,95.755705,100.000000,52.508416,60.725242,61.102226,57.999812,43.861672,59.560875,35.816743
40.742552,69.447037,139.023048,170.130679,77.797033,76.067135,29.701982,14.125624,138.445316,-0.000988,69.333363,41.270350,167.764433,139.471437,165.261197,138.835622,96.601320,137.329032,-0.000671,0.001138,32.000000,-235.881260,139.238618,-0.338517,23.662252,0.688520,334793.863201,0.943958,39.323427,2.749638,3.411576,0.039555,0.032458,197.744901,32.000000,216.810027,197.981929,197.948896,178.696656,32.000000,174.218153,68.576963,60.955300,95.745357,100.000000,52.511911,60.725242,61.167765,57.999812,44.219966,59.536809,35.904784
40.886473,69.560701,138.930958,170.166538,77.774473,76.079865,29.744592,14.122056,138.347772,-0.000829,69.534780,41.325422,167.706270,139.377497,165.275504,138.736386,96.587842,137.299019,-0.000669,0.001147,32.000000,-235.886959,139.175008,-0.338405,23.689580,0.689322,334928.218568,0.946969,39.423045,2.790918,3.407580,0.043622,0.029831,197.360881,32.000000,217.055258,197.566568,196.652547,179.018447,32.000000,173.709982,68.561672,60.939450,95.708904,100.000000,52.462417,60.725242,61.165662,57.999812,44.569653,59.538117,35.886296
40.959264,69.676569,139.017256,170.200996,77.828058,76.095104,29.709580,14.120201,138.408513,-0.000682,69.257054,41.314633,167.729696,139.453779,165.303114,138.815042,96.556247,137.096052,-0.000669,0.001135,32.000000,-235.887339,139.265827,-0.338350,23.704031,0.691844,334957.050870,0.947495,39.497278,2.670683,3.412232,0.042858,0.023283,197.522300,32.000000,217.034280,196.955329,197.670502,179.424435,32.000000,173.238437,68.560735,60.933471,95.682106,100.000000,52.511615,60.725242,61.071781,57.999812,44.927074,59.544716,35.851373
40.883095,69.704091,138.985143,170.233494,77.829241,76.111602,29.689046,14.128906,138.418199,-0.000959,69.233090,41.285165,167.771590,139.521536,165.283350,138.840860,96.631835,137.178378,-0.000669,0.001141,32.000000,-235.881256,139.196868,-0.338640,23.658895,0.688696,335065.651255,0.942986,39.437352,2.669751,3.397969,0.032919,0.031697,197.967391,32.000000,216.530646,196.658939,200.221738,179.787866,32.000000,173.108556,68.537962,60.933979,95.684479,100.000000,52.465501,60.725242,61.081348,57.999812,44.923480,59.542189,35.917257
40.760642,69.704091,138.963364,170.233494,77.891219,76.133128,29.659611,14.124340,138.324723,-0.001015,69.345069,41.284660,167.803637,139.321218,165.287035,138.729868,96.543947,137.317463,-0.000669,0.001131,32.000000,-235.882381,139.174680,-0.338572,23.642662,0.690410,335282.225622,0.945552,39.584812,2.567804,3.399575,0.034181,0.025258,198.438298,32.000000,215.902728,196.955498,201.948449,179.523197,32.000000,173.054357,68.522932,60.903292,95.677847,100.000000,52.490520,60.725242,61.156548,57.999812,45.006149,59.550647,35.640441
40.683790,69.696935,138.821980,170.245821,77.895350,76.152157,29.650234,14.127051,138.303245,-0.000556,69.690149,41.119573,167.775029,139.212840,165.268079,138.635607,96.530671,137.181257,-0.000669,0.001124,32.000000,-235.881308,139.118328,-0.338611,23.623700,0.690410,335282.225622,0.945552,39.584812,2.567804,3.399575,0.042190,0.027682,198.617530,32.000000,215.928120,197.489858,202.123525,178.922677,32.000000,173.852455,68.523087,60.915193,95.697986,100.000000,52.427236,60.725242,61.165604,57.999812,44.980459,59.546300,35.910727
40.645371,69.781705,138.803630,170.258708,77.851457,76.168486,29.661681,14.125053,138.143367,-0.000668,70.062065,41.155261,167.865980,139.270057,165.264945,138.576567,96.558624,136.879549,-0.000669,0.001148,32.000000,-235.882815,139.083209,-0.338424,23.641140,0.692924,335567.597706,0.949803,39.732488,2.722501,3.409254,0.036203,0.030603,198.290421,32.000000,216.184924,197.653572,200.426405,178.625913,32.000000,174.164552,68.534570,60.941043,95.709860,100.000000,52.432931,60.725242,61.207346,57.999812,45.242154,59.546457,35.727675
40.875348,69.950147,138.705575,170.293167,77.866545,76.178732,29.751663,14.121914,138.168829,-0.000742,70.145426,41.455392,167.772670,139.257456,165.239878,138.660295,96.551115,136.993453,-0.000669,0.001147,32.000000,-235.881528,138.991638,-0.338668,23.701749,0.694275,335702.203320,0.952246,39.818187,2.670351,3.412218,0.042302,0.034689,197.710482,32.000000,216.626408,197.972754,197.990904,178.533582,32.000000,173.939319,68.506743,60.947357,95.695495,100.000000,52.394251,60.725242,61.109885,57.999812,45.765613,59.550971,35.758123
40.952206,70.059692,138.861308,170.342754,77.938768,76.192646,29.697701,14.118061,138.366331,-0.000339,69.823415,41.440168,167.759901,139.354742,165.265263,138.721145,96.562588,137.391336,-0.000668,0.001130,32.000000,-235.892594,139.069854,-0.339073,23.700831,0.694594,335833.167550,0.953238,39.949427,2.497300,3.414992,0.038831,0.026283,197.517855,32.000000,216.935687,197.391898,196.864056,178.998879,32.000000,173.902669,68.539496,60.959436,95.736384,100.000000,52.453888,60.725242,61.075214,57.999812,45.765059,59.547755,35.862304
40.920621,70.059692,138.813769,170.342754,77.982226,76.206561,29.726882,14.121914,138.295329,-0.000334,69.595196,41.342823,167.783223,139.316345,165.307372,138.716034,96.563522,137.324995,-0.000667,0.001130,32.000000,-235.887757,139.049722,-0.339172,23.715360,0.689156,335932.188221,0.945140,39.840201,2.559616,3.393380,0.038662,0.022351,197.528503,32.000000,216.977905,196.823092,197.734431,179.682178,32.000000,173.308663,68.551329,60.974733,95.715166,100.000000,52.450707,60.725242,61.072326,57.999812,46.107626,59.554561,35.709480
40.825596,69.931156,138.823346,170.345556,77.974551,76.235794,29.721731,14.124482,138.324211,-0.000774,69.619320,41.308193,167.815825,139.304069,165.318353,138.733596,96.531546,137.463217,-0.000668,0.001113,32.000000,-235.886172,139.086881,-0.338863,23.733928,0.688930,336047.326466,0.945375,39.857217,2.739324,3.390814,0.046482,0.025337,198.065654,32.000000,216.234690,196.837854,200.465275,179.697176,32.000000,172.688439,68.512394,60.944251,95.682751,100.000000,52.453312,60.725242,61.116299,57.999812,45.706121,59.552299,35.908452
40.796289,69.892072,138.763929,170.334070,77.923328,76.242178,29.675488,14.126908,138.192782,-0.000806,69.781641,41.191065,167.856476,139.293119,165.364737,138.721191,96.467897,136.975268,-0.000667,0.001133,32.000000,-235.878992,139.127323,-0.338871,23.740432,0.688931,336123.171346,0.945400,39.895225,2.706543,3.392269,0.034736,0.028554,198.558022,32.000000,215.796450,196.975322,202.220984,179.450294,32.000000,173.376617,68.533133,60.924492,95.736239,100.000000,52.411458,60.725242,61.138898,57.999812,45.583149,59.542612,35.918430
40.760908,69.952899,138.704464,170.345556,77.879292,76.228183,29.606647,14.122770,138.252875,-0.000657,69.901156,41.156226,167.851683,139.218673,165.316875,138.578032,96.456631,137.182200,-0.000667,0.001143,32.000000,-235.884770,139.101810,-0.338740,23.729758,0.689980,336224.803545,0.947993,39.881177,2.804861,3.400400,0.043643,0.035447,198.657427,32.000000,215.930984,197.458994,202.171991,179.037574,32.000000,173.862484,68.522392,60.919106,95.741878,100.000000,52.450038,60.725242,61.165484,57.999812,45.581949,59.541786,35.900749
40.712965,69.952899,138.701309,170.345556,77.847072,76.211695,29.763066,14.126623,138.145754,-0.001039,70.167568,41.213196,167.902709,139.193489,165.287556,138.609592,96.474168,137.054481,-0.000667,0.001149,32.000000,-235.881245,139.071889,-0.338671,23.762043,0.690000,336315.060543,0.950191,39.877445,2.634085,3.401386,0.030649,0.020247,198.218957,32.000000,216.188074,197.763521,200.230371,178.536042,32.000000,174.048317,68.527252,60.931141,95.752586,100.000000,52.384568,60.725242,61.178907,57.999812,45.771397,59.558180,35.692606
40.685830,70.035746,138.686336,170.367408,77.834212,76.200228,29.716151,14.121486,138.150586,-0.001004,70.313478,41.174272,167.834888,139.192430,165.279813,138.582778,96.451723,137.168509,-0.000666,0.001126,32.000000,-235.884743,138.885809,-0.339129,23.753047,0.690597,336349.544097,0.953249,39.980974,2.744844,3.402880,0.039451,0.028853,197.717003,32.000000,216.639987,197.992003,198.068229,178.578680,32.000000,174.316027,68.520734,60.953506,95.745423,100.000000,52.396898,60.725242,61.184803,57.999812,46.030229,59.552929,35.739854
40.679658,70.146118,138.586206,170.399067,77.758687,76.191318,29.495684,14.119345,138.062804,-0.000731,70.296980,41.136720,167.777337,139.176097,165.276384,138.533863,96.440033,137.245214,-0.000665,0.001111,32.000000,-235.888359,138.923153,-0.339576,23.736000,0.690259,336275.360202,0.949229,40.038885,2.665913,3.406809,0.035587,0.026494,197.362920,32.000000,217.023887,197.169270,196.727089,179.250083,32.000000,173.735271,68.541866,60.945889,95.779232,100.000000,52.339494,60.725242,61.196387,57.999812,46.375744,59.550440,35.770082
40.662190,70.205296,138.585826,170.418958,77.661191,76.165744,29.669317,14.125481,138.043281,-0.000871,70.298474,41.088277,167.796869,139.094798,165.264148,138.489639,96.452758,137.023792,-0.000665,0.001119,32.000000,-235.884681,138.863210,-0.339636,23.727555,0.690928,336352.314105,0.951451,40.154531,2.743174,3.408713,0.034143,0.027350,197.572331,32.000000,216.860482,196.948111,198.274222,179.547075,32.000000,172.911564,68.540336,60.976642,95.747667,100.000000,52.365962,60.725242,61.231706,57.999812,46.377367,59.548552,35.907939
40.726029,70.205296,138.509103,170.418958,77.618538,76.125201,29.706909,14.118346,138.032550,-0.001053,70.310507,41.225062,167.873652,139.042640,165.270019,138.440292,96.417838,137.102685,-0.000665,0.001130,32.000000,-235.889194,138.887075,-0.339417,23.723280,0.691214,336440.593514,0.958858,40.272368,2.791717,3.406769,0.073548,0.033789,198.047646,32.000000,216.109995,196.749886,200.757494,179.617403,32.000000,173.114596,68.532306,60.949245,95.750975,100.000000,52.307161,60.725242,61.180693,57.999812,46.564469,59.559774,35.630610
40.633627,70.284567,138.538867,170.441371,77.608249,76.090953,29.552337,14.128193,138.042233,-0.000885,70.328658,41.136958,167.870590,138.977937,165.311876,138.441827,96.346240,136.893136,-0.000666,0.001119,32.000000,-235.881806,138.770310,-0.339627,23.677175,0.691603,336373.254323,0.953499,40.352670,2.672565,3.408223,0.032574,0.021165,198.545924,32.000000,215.818910,196.940390,202.184769,179.566182,32.000000,173.425586,68.535547,60.937835,95.780403,100.000000,52.331957,60.725242,61.200333,57.999812,46.814915,59.551896,35.895833
40.682971,70.310166,138.482243,170.461543,77.539019,76.059176,29.651117,14.129477,137.992198,-0.000754,70.440858,41.048902,167.871317,139.062579,165.289767,138.340924,96.360094,136.950575,-0.000665,0.001135,32.000000,-235.881177,138.815321,-0.339521,23.656929,0.690031,336211.290614,0.950189,40.275495,2.745420,3.400997,0.053048,0.033241,198.694097,32.000000,215.826904,197.550767,202.030839,178.825038,32.000000,173.891702,68.530537,60.973465,95.803934,100.000000,52.284277,60.725242,61.212518,57.999812,46.898119,59.558711,35.733178
