OSU 80 Ton Compressor Load Stand
40.693985,70.359436,138.534046,170.473870,77.456357,76.021150,29.731750,14.117347,137.871219,-0.001031,70.659598,41.035635,167.918510,138.990745,165.233764,138.290168,96.366216,137.075404,-0.000665,0.001140,32.000000,-235.889701,138.745759,-0.339397,23.630021,0.692795,336283.881263,0.957233,40.466502,2.716223,3.409463,0.039385,0.029936,198.292522,32.000000,216.066327,197.819501,200.121393,178.460345,32.000000,174.364196,68.527805,60.964835,95.818518,100.000000,52.324023,60.725242,61.243750,57.999812,46.901565,59.553440,35.610288
40.742076,70.359436,138.454553,170.473870,77.350327,75.972988,29.659982,14.126623,137.878860,-0.001024,70.753981,41.187694,167.867234,138.932976,165.241117,138.391853,96.357062,136.738936,-0.000664,0.001155,32.000000,-235.884031,138.769230,-0.339274,23.610771,0.692116,336123.010765,0.952466,40.432409,2.730008,3.403936,0.045429,0.020568,197.742327,32.000000,216.706048,197.765114,197.809045,178.632271,32.000000,174.374288,68.525991,60.973911,95.848018,100.000000,52.266631,60.725242,61.193469,57.999812,47.059437,59.539120,35.719532
40.656056,70.427975,138.490300,170.495723,77.273070,75.931150,29.602921,14.124625,137.888140,-0.000686,70.643239,41.042101,167.824578,138.927063,165.308411,138.346013,96.365921,137.061461,-0.000665,0.001139,32.000000,-235.883734,138.702621,-0.339407,23.558922,0.692689,335989.797501,0.949244,40.468363,2.783926,3.404288,0.031983,0.024704,197.514297,32.000000,216.950510,197.163981,196.671283,179.181549,32.000000,173.696079,68.542507,60.961217,95.846816,100.000000,52.253852,60.725242,61.226889,57.999812,47.277995,59.540242,35.735085
40.650466,70.457152,138.417630,170.511972,77.251523,75.896864,29.717512,14.118346,137.846395,-0.000921,70.658649,41.088614,167.877119,138.916380,165.323666,138.337290,96.352813,136.889166,-0.000664,0.001160,32.000000,-235.889522,138.796358,-0.339159,23.549139,0.691718,335760.756415,0.949737,40.410252,2.631155,3.398319,0.046295,0.038027,197.670596,32.000000,216.721368,196.887196,198.446350,179.522835,32.000000,173.079998,68.528269,60.979984,95.820811,100.000000,52.247177,60.725242,61.236099,57.999812,47.373983,59.544628,35.729143
40.651540,70.518810,138.468038,170.530744,77.181857,75.868976,29.685104,14.126338,137.882334,-0.000979,70.726904,41.078250,167.923053,138.821438,165.301222,138.271615,96.346289,136.604467,-0.000664,0.001141,32.000000,-235.880711,138.701070,-0.338945,23.534768,0.694494,335677.977259,0.953352,40.582769,2.777517,3.406388,0.039397,0.029522,198.205961,32.000000,216.096297,196.576042,200.806613,179.809244,32.000000,173.097379,68.516236,60.942676,95.809449,100.000000,52.214034,60.725242,61.244030,57.999812,47.379063,59.560639,35.617624
40.609736,70.518810,138.318578,170.530744,77.077742,75.828417,29.687319,14.117775,137.759529,-0.000671,70.828113,40.926580,167.939612,138.876332,165.347782,138.242191,96.283453,136.842235,-0.000663,0.001149,32.000000,-235.893535,138.610439,-0.339218,23.526139,0.694304,335573.939835,0.949453,40.618711,2.707738,3.405069,0.038680,0.029685,198.672167,32.000000,215.730511,196.987120,202.176674,179.577486,32.000000,173.549106,68.535508,60.954572,95.845232,100.000000,52.201355,60.725242,61.260489,57.999812,47.577395,59.544117,35.728702
40.642237,70.579368,138.344623,170.550355,76.965480,75.780178,29.674707,14.125624,137.786827,-0.000519,71.050412,41.277660,167.947475,138.784674,165.329086,138.211740,96.301203,136.731897,-0.000661,0.001167,32.000000,-235.881752,138.582067,-0.339680,23.557374,0.694777,335515.297825,0.950253,40.679070,2.577131,3.406219,0.049084,0.032732,198.715374,32.000000,215.701213,197.600972,201.864909,178.864666,32.000000,173.947478,68.531793,60.966763,95.867827,100.000000,52.169010,60.725242,61.245944,57.999812,47.772739,59.550509,35.733912
40.783224,70.661398,138.370947,170.566045,76.875449,75.734470,29.677792,14.123055,137.817763,-0.000670,71.047186,41.214339,167.970891,138.811631,165.255978,138.201349,96.306499,136.419171,-0.000662,0.001162,32.000000,-235.884648,138.632035,-0.339546,23.588820,0.694702,335449.252263,0.950720,40.729666,2.754508,3.406045,0.037471,0.020498,198.388540,32.000000,216.074421,197.784159,199.931045,178.618767,32.000000,174.491700,68.509652,60.992237,95.848964,100.000000,52.206803,60.725242,61.195280,57.999812,48.035670,59.553568,35.630243
40.736075,70.686172,138.393266,170.586497,76.766750,75.695113,29.722525,14.126195,137.779553,-0.000527,70.920453,41.164199,167.947121,138.836793,165.294662,138.262345,96.339926,136.638605,-0.000663,0.001171,32.000000,-235.881345,138.661933,-0.339390,23.620291,0.693033,335251.057847,0.949842,40.750883,2.683623,3.403962,0.051287,0.025992,197.857930,32.000000,216.667944,197.748152,197.436228,178.846320,32.000000,174.715325,68.534725,60.997404,95.868724,100.000000,52.190195,60.725242,61.222060,57.999812,48.043018,59.553863,35.638387
40.702768,70.686172,138.307137,170.586497,76.711994,75.663374,29.713367,14.131047,137.833272,-0.000111,70.996961,41.096929,167.886320,138.864645,165.337761,138.252692,96.306483,136.602320,-0.000664,0.001167,32.000000,-235.877968,138.634643,-0.339139,23.637311,0.689703,335042.909527,0.945845,40.662535,2.527553,3.392840,0.047263,0.028815,197.664375,32.000000,216.728634,197.274594,196.716533,179.212393,32.000000,173.817671,68.527291,60.979417,95.846129,100.000000,52.172409,60.725242,61.233838,57.999812,48.128016,59.545513,35.748145
40.627082,70.687823,138.279566,170.583695,76.680441,75.638848,29.708483,14.121058,137.719010,-0.000524,70.940966,41.016117,167.899878,138.817300,165.364836,138.126173,96.326582,136.649138,-0.000663,0.001172,32.000000,-235.883696,138.572606,-0.339111,23.679142,0.689308,334872.622643,0.945156,40.744236,2.599948,3.397315,0.039755,0.023098,197.940642,32.000000,216.596445,196.841462,198.734462,179.694566,32.000000,173.371266,68.519942,60.977454,95.838053,100.000000,52.134783,60.725242,61.260335,57.999812,48.140810,59.551375,35.733471
40.615120,70.720580,138.285217,170.592661,76.670246,75.612214,29.725226,14.121914,137.706301,-0.000668,71.040327,41.101116,167.959661,138.713592,165.348797,138.088078,96.301000,136.616041,-0.000662,0.001172,32.000000,-235.885790,138.494656,-0.339085,23.698733,0.688693,334796.274620,0.945878,40.784482,2.615902,3.397979,0.038470,0.023048,198.434019,32.000000,216.001399,196.641958,200.952290,179.838539,32.000000,173.665007,68.520008,60.952354,95.845474,100.000000,52.152452,60.725242,61.279003,57.999812,48.250879,59.550342,35.680133
40.648314,70.806466,138.229440,170.608630,76.603291,75.582996,29.711421,14.125767,137.675178,-0.000510,71.171163,41.137131,167.986147,138.764589,165.388091,138.064224,96.285686,136.757016,-0.000662,0.001177,32.000000,-235.887018,138.493288,-0.339225,23.690577,0.688338,334701.272788,0.947615,40.877680,2.618370,3.403630,0.059317,0.028476,198.761241,32.000000,215.514681,197.040194,202.298568,179.446437,32.000000,173.528341,68.536617,60.945625,95.881293,100.000000,52.109338,60.725242,61.280028,57.999812,48.258885,59.560000,35.650640
40.627072,70.806466,138.303088,170.608630,76.547132,75.561391,29.621269,14.121343,137.636433,-0.000609,71.162352,41.154149,167.964343,138.678275,165.338518,138.053770,96.248093,136.746062,-0.000662,0.001175,32.000000,-235.884886,138.487722,-0.339098,23.685777,0.687794,334656.608860,0.947120,40.924916,2.627999,3.404772,0.035178,0.026206,198.751297,32.000000,215.604637,197.548595,202.067737,178.757059,32.000000,174.311468,68.499034,60.947129,95.867435,100.000000,52.147900,60.725242,61.280360,57.999812,48.536077,59.542425,35.742275
40.683339,70.858768,138.227954,170.633846,76.552253,75.543591,29.673239,14.123912,137.660248,-0.000935,71.163109,41.072413,167.971630,138.697483,165.292662,138.064814,96.245211,136.719737,-0.000661,0.001172,32.000000,-235.882809,138.545765,-0.339119,23.649218,0.687158,334615.156481,0.946559,40.970627,2.711239,3.400619,0.046364,0.021505,198.311504,32.000000,216.087163,197.747733,199.383264,178.630840,32.000000,174.858063,68.495510,60.942734,95.850860,100.000000,52.081253,60.725242,61.270653,57.999812,48.708773,59.550175,35.646751
40.652973,70.850510,138.162037,170.646734,76.486232,75.525777,29.693395,14.119345,137.574453,-0.000905,71.240661,41.033247,167.932317,138.615594,165.328485,138.025859,96.272368,136.641713,-0.000660,0.001172,32.000000,-235.889342,138.480829,-0.339135,23.613760,0.687747,334583.542861,0.949699,40.996333,2.743557,3.404210,0.042439,0.030091,197.684065,32.000000,216.670911,197.774043,197.384405,178.827592,32.000000,174.390092,68.516161,60.958539,95.889310,100.000000,52.082801,60.725242,61.274785,57.999812,48.692492,59.549575,35.683435
40.619024,70.863998,138.105125,170.654859,76.447976,75.508335,29.607895,14.124768,137.567291,-0.000677,71.296099,41.057350,167.938488,138.605031,165.383344,138.049372,96.280718,136.394928,-0.000660,0.001171,32.000000,-235.885067,138.415115,-0.339183,23.566658,0.687535,334529.281772,0.946529,40.980565,2.733757,3.397655,0.030957,0.024151,197.631324,32.000000,216.683738,197.235095,196.835456,179.238342,32.000000,173.853777,68.558780,60.988542,95.893235,100.000000,52.070511,60.725242,61.308348,57.999812,48.701942,59.551414,35.709407
40.584812,70.863998,138.160866,170.654859,76.426749,75.485532,29.651286,14.127765,137.597092,-0.000919,71.240836,41.202318,167.949591,138.585842,165.391110,138.076001,96.292259,136.592345,-0.000659,0.001159,32.000000,-235.877808,138.380748,-0.339262,23.558581,0.688596,334419.112074,0.946400,41.009035,2.669004,3.398572,0.042115,0.025803,197.789876,32.000000,216.766100,196.688890,198.853855,179.985491,32.000000,173.654661,68.554101,60.977949,95.885858,100.000000,52.063748,60.725242,61.318231,57.999812,48.753668,59.545061,35.755995
40.924241,70.931992,138.177135,170.671109,76.450917,75.468968,29.714293,14.120059,137.686141,-0.000964,71.085195,41.398795,167.995641,138.653501,165.393870,138.128108,96.246682,136.599820,-0.000658,0.001170,32.000000,-235.890268,138.550233,-0.339466,23.570356,0.690138,334358.202318,0.949792,41.063609,2.541636,3.400011,0.034445,0.023883,198.349482,32.000000,215.924575,196.657941,200.907026,179.961442,32.000000,173.311466,68.553840,60.946647,95.890186,100.000000,52.050014,60.725242,61.171683,57.999812,48.976127,59.545139,35.711681
40.911024,70.936947,138.331281,170.691562,76.467465,75.462833,29.677147,14.126052,137.722534,-0.000624,70.816155,41.349398,168.048523,138.830940,165.421827,138.113240,96.229908,136.756485,-0.000658,0.001156,32.000000,-235.878701,138.596200,-0.339737,23.554726,0.690941,334260.764926,0.948971,41.105040,2.625317,3.404250,0.034207,0.029461,198.804915,32.000000,215.606850,197.204354,202.357826,179.374017,32.000000,173.767416,68.568255,60.974616,95.908436,100.000000,52.116348,60.725242,61.171060,57.999812,49.001975,59.532630,35.859443
40.792902,70.755265,138.260753,170.665786,76.452140,75.470489,29.617306,14.117490,137.690273,-0.000752,70.726455,41.189606,168.062809,138.734616,165.409577,138.153735,96.267379,136.673485,-0.000658,0.001168,32.000000,-235.891525,138.594001,-0.339777,23.552969,0.685261,334140.230172,0.938505,40.763170,2.674497,3.376413,0.048548,0.024782,198.730592,32.000000,215.714871,197.577449,201.719924,178.936421,32.000000,174.704522,68.536365,60.961310,95.902438,100.000000,52.071435,60.725242,61.203927,57.999812,49.012386,59.549978,35.604345
40.830955,70.755265,138.402110,170.665786,76.403008,75.473032,29.722136,14.127907,137.694316,-0.000886,70.916398,41.221790,168.065620,138.767056,165.410150,138.223802,96.296526,136.539271,-0.000657,0.001193,32.000000,-235.880452,138.555797,-0.339783,23.594615,0.686515,334150.075106,0.939939,40.784035,2.766762,3.381272,0.042224,0.021334,198.256165,32.000000,216.223432,197.797644,199.161901,178.872300,32.000000,174.764774,68.533676,60.974116,95.911872,100.000000,52.128619,60.725242,61.207335,57.999812,48.453356,59.544707,35.719825
40.805132,70.651213,138.220632,170.629923,76.364988,75.464236,29.700343,14.125196,137.737858,-0.000742,70.925975,41.517152,167.993465,138.710186,165.411154,138.152151,96.311925,136.699311,-0.000656,0.001190,32.000000,-235.886442,138.566628,-0.339465,23.679929,0.687903,334017.682838,0.944445,40.744724,2.689306,3.389334,0.050043,0.029118,197.718303,32.000000,216.712441,197.856569,197.307882,178.745311,32.000000,174.619854,68.531050,60.986146,95.924462,100.000000,52.096606,60.725242,61.261147,57.999812,48.136007,59.556135,35.638754
41.403707,70.690025,138.451927,170.622079,76.377252,75.450304,29.671663,14.127194,137.836611,-0.000344,70.677821,41.994117,167.943329,138.907610,165.405045,138.285998,96.280606,136.891321,-0.000657,0.001200,32.000000,-235.883952,138.824459,-0.339363,23.789501,0.686697,333966.825263,0.940207,40.698824,2.595461,3.389637,0.046165,0.019009,197.612704,32.000000,216.697316,197.114502,196.973177,179.491685,32.000000,174.086892,68.497663,60.950360,95.885875,100.000000,52.137202,60.725242,60.954582,57.999812,48.264604,59.549545,35.817917
41.383054,70.620107,138.678865,170.616195,76.416288,75.456589,29.741461,14.119916,138.223053,-0.000561,69.668174,41.721091,168.018457,139.139965,165.472157,138.629776,96.294755,137.037489,-0.000658,0.001192,32.000000,-235.886641,139.064203,-0.339016,23.790786,0.683621,333822.037594,0.941191,40.625915,2.657203,3.387335,0.033201,0.024055,197.815363,32.000000,216.580522,196.690437,198.991408,180.006623,32.000000,173.539648,68.518562,60.947959,95.899228,100.000000,52.213560,60.725242,60.897345,57.999812,48.272271,59.545444,35.780426
41.210663,70.620107,138.819416,170.616195,76.455932,75.480723,29.728388,14.115635,138.219589,-0.000565,69.405128,41.611063,168.075740,139.225403,165.531854,138.722304,96.245642,137.018843,-0.000658,0.001198,32.000000,-235.899773,139.001348,-0.338568,23.783548,0.672082,333533.964662,0.927442,39.946677,2.780983,3.343950,0.037682,0.035441,198.555002,32.000000,215.892020,196.886110,201.105005,179.915263,32.000000,173.515312,68.520424,60.951515,95.909682,100.000000,52.272561,60.725242,61.007568,57.999812,48.060796,59.546113,35.886149
41.020824,70.161807,138.693996,170.527382,76.487448,75.504866,29.623056,14.126195,138.198443,-0.000182,69.554249,41.584750,168.051695,139.207416,165.568752,138.662458,96.275294,137.277203,-0.000656,0.001202,32.000000,-235.879050,139.085983,-0.338794,23.809800,0.673230,333487.306961,0.925683,39.901401,2.837155,3.351103,0.037385,0.026490,198.690568,32.000000,215.580571,197.277174,202.499001,179.507864,32.000000,174.066411,68.543524,60.970212,95.954653,100.000000,52.246826,60.725242,61.044673,57.999812,46.632950,59.552633,35.760397
41.123250,69.981249,138.889070,170.445013,76.516075,75.523984,29.661707,14.126766,138.299691,-0.000338,69.540776,41.688469,168.023646,139.329190,165.518912,138.717952,96.287496,137.169708,-0.000657,0.001222,32.000000,-235.886839,139.198643,-0.338453,23.813183,0.676884,333751.320598,0.930537,40.107456,2.877301,3.368531,0.033200,0.027981,198.755980,32.000000,215.776988,197.609705,201.481062,178.952983,32.000000,174.505624,68.503973,60.949177,95.952768,100.000000,52.292845,60.725242,61.035670,57.999812,46.070170,59.551070,35.913295
41.030223,69.965285,138.807738,170.412234,76.532260,75.540517,29.841715,14.119202,138.258786,-0.000625,69.390064,41.408335,168.001645,139.309882,165.435455,138.767268,96.300561,137.115621,-0.000656,0.001222,32.000000,-235.887518,139.077685,-0.338377,23.801644,0.678007,333478.141897,0.937748,39.876836,2.971820,3.381063,0.029231,0.031164,198.047484,32.000000,216.220528,197.978384,199.052702,178.679006,32.000000,174.753599,68.518544,60.986949,95.954164,100.000000,52.276109,60.725242,61.029006,57.999812,46.069961,59.543822,35.883287
40.947437,69.965285,138.867431,170.412234,76.590394,75.559627,29.428392,14.126766,138.290865,-0.000576,69.513478,41.390883,167.959943,139.354964,165.449035,138.723004,96.367490,137.254430,-0.000656,0.001221,32.000000,-235.878807,139.098138,-0.338092,23.774080,0.676987,333318.167687,0.933863,39.573334,2.907976,3.377386,0.033753,0.014490,197.634457,32.000000,216.661155,197.723821,197.386103,178.997049,32.000000,174.720513,68.517828,61.000486,95.964360,100.000000,52.283766,60.725242,61.100020,57.999812,46.019718,59.554591,35.785269
40.916587,69.866201,138.715376,170.376654,76.610680,75.577413,29.560386,14.128764,138.156556,-0.000462,69.557701,41.332617,167.881689,139.271810,165.457406,138.654759,96.333393,137.040624,-0.000655,0.001221,32.000000,-235.881235,139.053798,-0.338090,23.740668,0.678546,333405.074267,0.930652,39.669023,2.868916,3.383061,0.043915,0.025826,197.574639,32.000000,216.912614,197.051305,196.847111,179.630159,32.000000,173.847122,68.511327,60.971697,95.939904,100.000000,52.260439,60.725242,61.094468,57.999812,45.709144,59.545749,35.895907
40.898678,69.943816,138.801758,170.372171,76.592441,75.592700,29.767674,14.126623,138.175172,-0.000886,69.537220,41.345908,167.944659,139.311593,165.490981,138.624097,96.397503,137.064765,-0.000654,0.001217,32.000000,-235.882884,139.011521,-0.337760,23.749166,0.681038,333439.742145,0.946005,39.768546,2.868686,3.391358,0.029030,0.019691,197.908059,32.000000,216.542081,196.841738,199.030339,179.852102,32.000000,173.381204,68.524085,60.981634,95.955335,100.000000,52.256750,60.725242,61.115923,57.999812,45.950351,59.551640,35.907058
40.959158,69.994735,138.642947,170.372451,76.609646,75.605388,29.599775,14.123341,138.215691,-0.000859,69.465355,41.355133,167.906469,139.194122,165.419740,138.621467,96.350300,137.175261,-0.000654,0.001235,32.000000,-235.883544,139.027165,-0.337605,23.704162,0.681846,333484.820709,0.942540,39.706591,2.800024,3.390199,0.038771,0.032084,198.450895,32.000000,215.881508,196.754050,201.425520,179.821352,32.000000,173.285638,68.530192,60.959275,95.935883,100.000000,52.211142,60.725242,61.063316,57.999812,45.949726,59.548680,35.810727
40.957303,69.994735,138.742859,170.372451,76.650312,75.620634,29.739753,14.123912,138.146474,-0.000583,69.502402,41.287968,167.947490,139.272994,165.459756,138.657241,96.378007,137.224641,-0.000653,0.001237,32.000000,-235.887398,139.048131,-0.337489,23.665085,0.682506,333546.501221,0.936778,39.805769,2.747523,3.393796,0.035376,0.028946,198.675057,32.000000,215.786709,197.076955,202.584980,179.422504,32.000000,174.133896,68.544280,60.976427,95.976896,100.000000,52.233971,60.725242,61.079614,57.999812,46.108695,59.544864,35.915422
40.882321,69.970790,138.657263,170.372451,76.675479,75.639685,29.696895,14.124625,138.077727,-0.000755,69.710824,41.392479,167.961265,139.180236,165.385972,138.565545,96.373817,136.950620,-0.000653,0.001233,32.000000,-235.884390,139.005444,-0.337325,23.631437,0.682406,333687.181842,0.940875,39.783897,2.847840,3.384907,0.046358,0.022445,198.643709,32.000000,215.912145,197.699486,201.343642,178.958620,32.000000,174.352858,68.515143,60.963804,95.979951,100.000000,52.202640,60.725242,61.132029,57.999812,46.033673,59.556764,35.788423
40.813468,69.980973,138.703531,170.363486,76.748334,75.658427,29.733070,14.124911,138.090597,-0.000922,69.917628,41.186468,167.922032,139.167634,165.366090,138.537636,96.432478,136.991553,-0.000652,0.001231,32.000000,-235.880826,138.905224,-0.337132,23.635974,0.684109,333717.245388,0.936681,39.786129,2.843861,3.387500,0.037757,0.027876,197.921463,32.000000,216.371819,197.928137,198.900590,178.743515,32.000000,174.438493,68.546274,60.998153,95.981879,100.000000,52.213007,60.725242,61.141669,57.999812,46.065192,59.550204,35.924373
40.744991,70.082812,138.543976,170.381697,76.735974,75.674920,29.625841,14.118917,138.052897,-0.000786,69.981697,41.215886,167.886260,139.095411,165.359041,138.452760,96.418588,137.168879,-0.000652,0.001232,32.000000,-235.887640,138.899719,-0.337272,23.579903,0.686040,333820.090645,0.940058,39.852443,2.716309,3.391619,0.060752,0.020901,197.629733,32.000000,216.819453,197.650972,197.011358,179.123886,32.000000,174.467651,68.510182,60.979769,95.982475,100.000000,52.192037,60.725242,61.166457,57.999812,46.064980,59.550234,35.645577
40.769033,70.082812,138.643574,170.381697,76.790168,75.688853,29.665870,14.128764,137.996388,-0.000683,70.000717,41.191296,167.888968,139.084214,165.366998,138.486565,96.461705,136.944148,-0.000651,0.001231,32.000000,-235.875498,138.904508,-0.337129,23.572848,0.687374,333866.320525,0.940866,39.945621,2.677338,3.398474,0.035662,0.029675,197.548814,32.000000,216.951431,197.014153,196.999984,179.594250,32.000000,173.711517,68.561415,61.010075,95.993813,100.000000,52.183263,60.725242,61.165351,57.999812,46.383957,59.545208,35.766560
40.843077,70.150797,138.472633,170.399627,76.854969,75.695246,29.664437,14.121343,137.972296,-0.000964,70.096092,41.276302,167.895711,139.042048,165.377130,138.460076,96.442183,136.642241,-0.000651,0.001224,32.000000,-235.885869,138.896924,-0.336996,23.582420,0.689752,334094.496042,0.946405,40.130107,2.776485,3.400270,0.036690,0.034740,197.931308,32.000000,216.427449,196.801405,199.541204,179.631348,32.000000,173.094821,68.511146,60.977386,95.973472,100.000000,52.161360,60.725242,61.175282,57.999812,46.597708,59.553430,35.904197
40.813916,70.254015,138.534827,170.417277,76.886719,75.699014,29.685981,14.124768,137.976375,-0.000950,70.167952,41.345027,167.956953,139.012358,165.383518,138.391464,96.435917,137.040382,-0.000653,0.001230,32.000000,-235.882772,138.918786,-0.336852,23.558974,0.690117,334080.275761,0.944706,40.101078,2.625305,3.400708,0.034059,0.027192,198.560750,32.000000,216.007983,196.741328,201.509106,180.051292,32.000000,173.633234,68.554817,60.984543,95.995387,100.000000,52.138392,60.725242,61.143749,57.999812,46.922130,59.545828,35.649539
40.721293,70.312093,138.390623,170.445573,76.913609,75.707827,29.723062,14.122199,137.883262,-0.000643,70.187446,41.145747,167.972098,138.953510,165.394590,138.377650,96.397016,137.020184,-0.000652,0.001208,32.000000,-235.883210,138.903491,-0.336670,23.542426,0.688135,334158.987803,0.943151,40.079742,2.499444,3.390358,0.051223,0.032736,198.707068,32.000000,215.861672,197.270862,202.221538,179.376636,32.000000,173.775247,68.535936,60.968426,95.958069,100.000000,52.156459,60.725242,61.156838,57.999812,46.924952,59.550430,35.882847
40.650867,70.312093,138.519454,170.445573,76.943709,75.716715,29.699302,14.117633,137.887358,-0.000894,70.378724,41.089038,167.935442,138.971129,165.345097,138.379440,96.444646,137.056917,-0.000650,0.001200,32.000000,-235.895808,138.799071,-0.336564,23.573503,0.689755,334303.331831,0.943466,40.218122,2.697385,3.394304,0.036675,0.024680,198.632110,32.000000,215.785710,197.768889,201.218109,178.754730,32.000000,174.245304,68.535851,60.986377,95.954193,100.000000,52.125075,60.725242,61.217237,57.999812,47.109806,59.545267,35.623567
40.717527,70.331911,138.403495,170.460142,76.952670,75.717939,29.646443,14.125481,137.878863,-0.000926,70.416252,40.974571,167.937562,138.910791,165.300424,138.358115,96.433026,136.749874,-0.000650,0.001207,32.000000,-235.880911,138.692219,-0.336906,23.580112,0.691286,334501.171487,0.944823,40.388015,2.726572,3.398483,0.042801,0.025037,197.978587,32.000000,216.415764,197.796370,198.767125,178.767919,32.000000,174.458174,68.521586,60.982049,95.927263,100.000000,52.123409,60.725242,61.164983,57.999812,47.175315,59.556617,35.650493
40.673198,70.389714,138.437527,170.482555,76.962608,75.719195,29.633442,14.126195,137.861271,-0.000611,70.507917,41.143895,167.874402,138.904327,165.340409,138.330307,96.428836,136.579022,-0.000650,0.001199,32.000000,-235.882984,138.689180,-0.336910,23.557165,0.692111,334510.960967,0.947443,40.473165,2.696607,3.407540,0.045744,0.033650,197.595407,32.000000,216.897186,197.558644,197.049773,179.056192,32.000000,174.472377,68.541454,61.009646,95.931526,100.000000,52.085972,60.725242,61.212033,57.999812,47.359746,59.552948,35.702510
40.587240,70.439811,138.323430,170.505248,76.946659,75.716639,29.640638,14.130619,137.850169,-0.000505,70.528919,41.014307,167.880986,138.944149,165.371721,138.250797,96.389001,136.876136,-0.000650,0.001227,32.000000,-235.875610,138.660483,-0.336914,23.535318,0.690421,334513.251939,0.947530,40.412383,2.560459,3.399113,0.039141,0.027403,197.563815,32.000000,216.774885,197.068094,197.190881,179.512826,32.000000,173.497814,68.523846,60.975102,95.902533,100.000000,52.098991,60.725242,61.223700,57.999812,47.364076,59.552063,35.657976
40.648852,70.439811,138.420055,170.505248,76.942288,75.721734,29.611582,14.128764,137.868253,-0.000676,70.589839,41.117712,167.925804,138.843766,165.406936,138.193041,96.404270,136.663701,-0.000648,0.001232,32.000000,-235.874515,138.756686,-0.336889,23.574710,0.692053,334601.275435,0.949198,40.523774,2.482317,3.403655,0.051080,0.029162,197.992937,32.000000,216.393013,196.770363,199.804911,179.885907,32.000000,173.445670,68.570426,60.999036,95.899692,100.000000,52.067084,60.725242,61.234227,57.999812,47.525422,59.551886,35.726722
40.703165,70.515232,138.292076,170.532705,76.997752,75.728096,29.713782,14.127051,137.784822,-0.000545,70.601330,41.161644,167.971542,138.820031,165.402268,138.215775,96.378078,136.619056,-0.000648,0.001223,32.000000,-235.878522,138.645168,-0.336859,23.557873,0.693647,334742.571760,0.951198,40.677911,2.665279,3.408052,0.052676,0.034319,198.495536,32.000000,215.902606,196.783140,201.560147,179.967536,32.000000,173.414534,68.554437,60.940957,95.889991,100.000000,52.035512,60.725242,61.226476,57.999812,47.766419,59.542130,35.777345
40.666502,70.582396,138.315941,170.559601,76.999956,75.731928,29.688678,14.124482,137.753651,-0.000154,70.703377,41.090689,167.993798,138.784348,165.410365,138.185500,96.367960,136.816784,-0.000648,0.001231,32.000000,-235.883058,138.619431,-0.336877,23.515885,0.691958,334708.949461,0.950652,40.603321,2.547698,3.405264,0.039251,0.024937,198.694658,32.000000,215.751875,197.305631,202.317263,179.257249,32.000000,173.796677,68.549710,60.943318,95.912482,100.000000,52.019470,60.725242,61.230268,57.999812,47.982156,59.547274,35.662011
40.655493,70.625062,138.230334,170.572489,77.022932,75.735790,29.713456,14.123341,137.668339,-0.000522,70.888320,41.036593,167.941640,138.767872,165.337461,138.164475,96.391003,136.526379,-0.000649,0.001226,32.000000,-235.885019,138.527246,-0.336918,23.517301,0.691248,334817.782608,0.946279,40.613062,2.552375,3.397576,0.045788,0.023262,198.638162,32.000000,215.809430,197.825300,201.008662,178.881602,32.000000,174.232457,68.534856,60.952657,95.918630,100.000000,52.041720,60.725242,61.237926,57.999812,47.988626,59.557413,35.670522
40.565333,70.625062,138.228253,170.572489,77.070792,75.736744,29.627542,14.121628,137.643909,-0.000637,71.015217,41.078739,167.974845,138.728804,165.327337,138.160155,96.370208,136.469165,-0.000649,0.001215,32.000000,-235.880994,138.487192,-0.336679,23.527713,0.693316,334934.920235,0.948192,40.724555,2.657748,3.401225,0.042907,0.028099,197.948778,32.000000,216.414732,197.786246,198.555306,178.723620,32.000000,174.676349,68.538995,60.954736,95.924799,100.000000,51.976434,60.725242,61.280356,57.999812,48.128824,59.539927,35.755628
40.810356,70.696081,138.186170,170.587057,77.119003,75.736689,29.661404,14.120487,137.744099,-0.000476,71.118032,41.345619,167.929954,138.732882,165.354568,138.155428,96.381008,136.753695,-0.000650,0.001244,32.000000,-235.882955,138.583782,-0.336339,23.563039,0.693198,334962.677405,0.947820,40.780539,2.494767,3.400041,0.034681,0.016877,197.609255,32.000000,216.811502,197.581881,196.995273,179.181037,32.000000,174.290193,68.555927,60.958819,95.958559,100.000000,51.963790,60.725242,61.279199,57.999812,48.358098,59.546615,35.732371
40.792414,70.785545,138.242051,170.620958,77.135710,75.736693,29.721652,14.128050,137.722734,-0.000412,70.877014,41.291619,167.976910,138.700316,165.404283,138.179126,96.380354,136.711796,-0.000651,0.001244,32.000000,-235.885227,138.559366,-0.336257,23.558187,0.694330,335042.751594,0.952841,40.889705,2.487966,3.407546,0.056270,0.029328,197.677655,32.000000,216.757354,197.149433,197.572925,179.642014,32.000000,173.398249,68.570806,60.970898,95.922066,100.000000,51.964942,60.725242,61.191336,57.999812,48.645571,59.536200,35.687543
40.768714,70.752237,138.266766,170.637208,77.122365,75.737950,29.677113,14.123626,137.718473,-0.000684,70.637163,41.215235,167.983494,138.757065,165.384307,138.163782,96.336240,136.729736,-0.000652,0.001247,32.000000,-235.885717,138.531121,-0.335882,23.554752,0.689337,334971.017098,0.945801,40.664482,2.614317,3.386056,0.041963,0.025127,198.118140,32.000000,216.274093,196.795453,199.963285,179.829080,32.000000,173.611306,68.546132,60.953969,95.926646,100.000000,51.999003,60.725242,61.193557,57.999812,48.654299,59.554738,35.696274
40.716018,70.752237,138.311684,170.637208,77.159655,75.731580,29.653080,14.127479,137.771684,-0.000665,70.649712,41.241829,168.002847,138.782288,165.446394,138.156390,96.305447,136.797743,-0.000652,0.001224,32.000000,-235.882847,138.563201,-0.335703,23.527267,0.690151,335066.961853,0.944528,40.775590,2.594790,3.388916,0.030745,0.015303,198.609643,32.000000,215.889688,196.861574,201.574926,179.965265,32.000000,173.471668,68.553136,60.940484,95.919592,100.000000,51.978875,60.725242,61.226859,57.999812,48.558631,59.548483,35.694293
40.850696,70.666352,138.322593,170.618436,77.203116,75.725230,29.701994,14.121914,137.752063,-0.000478,70.798118,41.302701,167.991868,138.788793,165.422655,138.173152,96.265398,136.683949,-0.000653,0.001206,32.000000,-235.884643,138.626815,-0.335478,23.544340,0.690691,335114.993597,0.946475,40.770888,2.647545,3.391492,0.044997,0.034272,198.722277,32.000000,215.619423,197.530210,202.218677,179.091912,32.000000,173.884052,68.537169,60.929404,95.944751,100.000000,51.975583,60.725242,61.205032,57.999812,48.298123,59.558121,35.749612
40.773285,70.697182,138.249452,170.617876,77.195170,75.721377,29.652156,14.119345,137.739035,-0.000759,70.752989,41.344640,168.067656,138.768444,165.393849,138.187860,96.298950,136.739331,-0.000654,0.001194,32.000000,-235.892457,138.567630,-0.335448,23.574657,0.692460,335158.386510,0.948474,40.834534,2.711092,3.396985,0.039600,0.026356,198.688313,32.000000,215.895334,197.864298,200.869431,178.760198,32.000000,174.645928,68.547998,60.954593,95.971880,100.000000,51.946958,60.725242,61.199810,57.999812,48.401928,59.560029,35.727382
40.784122,70.642129,138.318248,170.606949,77.190221,75.720068,29.679022,14.126052,137.719755,-0.000750,70.668767,41.186635,167.985269,138.720504,165.385712,138.120900,96.285842,136.866673,-0.000653,0.001209,32.000000,-235.882143,138.624100,-0.335582,23.570540,0.689660,335032.685386,0.943301,40.586114,2.696328,3.386052,0.029714,0.010708,197.923130,32.000000,216.486626,197.951176,198.369282,178.827933,32.000000,174.604129,68.533976,60.953447,95.963193,100.000000,51.960213,60.725242,61.206849,57.999812,48.409674,59.548965,35.704785
40.752734,70.642129,138.246153,170.606949,77.142253,75.713694,29.734582,14.127479,137.743900,-0.000464,70.661230,41.177017,167.955253,138.810672,165.428609,138.172851,96.282902,136.754484,-0.000650,0.001216,32.000000,-235.879897,138.597464,-0.335915,23.592255,0.689716,335038.910490,0.946827,40.710317,2.689458,3.390687,0.042355,0.024998,197.652176,32.000000,216.652245,197.864705,196.803042,179.070947,32.000000,174.127261,68.560406,60.939850,95.945755,100.000000,51.932918,60.725242,61.211788,57.999812,48.244868,59.559734,35.639194
41.232509,70.582396,138.463829,170.593781,77.167812,75.684496,29.593404,14.127907,137.982293,-0.000620,70.347353,41.591011,167.959593,139.019086,165.456171,138.407153,96.281206,136.855958,-0.000650,0.001220,32.000000,-235.882911,138.799720,-0.336038,23.670015,0.689842,334994.182513,0.945561,40.642183,2.763883,3.391473,0.035666,0.025433,197.632127,32.000000,216.771409,197.140847,197.848640,179.600429,32.000000,173.736666,68.554432,60.959408,95.966608,100.000000,51.965523,60.725242,61.065799,57.999812,48.065006,59.544058,35.917403
41.090257,70.565330,138.544591,170.590980,77.149721,75.668008,29.674096,14.118917,137.973630,-0.000736,69.763663,41.619868,168.012838,139.070126,165.460157,138.467265,96.247133,136.866393,-0.000650,0.001201,32.000000,-235.889934,138.903635,-0.336143,23.703270,0.689344,334985.546646,0.944492,40.680074,2.712805,3.392316,0.034395,0.016524,198.097660,32.000000,216.316389,196.777799,200.168871,180.082425,32.000000,173.422817,68.541816,60.934513,95.935335,100.000000,52.036373,60.725242,61.050970,57.999812,48.018113,59.558377,35.873970
40.984032,70.260621,138.667848,170.528782,77.142868,75.664158,29.720493,14.126480,138.033820,-0.000561,69.620433,41.488548,168.036940,139.130869,165.515774,138.472221,96.243720,137.040299,-0.000649,0.001166,32.000000,-235.880568,138.885256,-0.336173,23.702719,0.680096,334552.686810,0.936689,40.043597,2.763362,3.358123,0.028898,0.032259,198.704551,32.000000,215.870243,197.126645,201.878667,179.833339,32.000000,173.400208,68.560760,60.934335,95.951248,100.000000,52.035548,60.725242,61.040077,57.999812,48.024394,59.550617,35.828922
40.920598,70.260621,138.535679,170.528782,77.135902,75.662863,29.708155,14.126480,137.913693,-0.000188,69.739285,41.404730,168.023193,139.076548,165.475784,138.484771,96.210451,136.917216,-0.000650,0.001147,32.000000,-235.882207,138.751956,-0.336191,23.684833,0.681513,334585.488932,0.937363,40.196992,2.802458,3.371714,0.040941,0.022175,198.812770,32.000000,215.652457,197.660003,202.557981,179.187000,32.000000,173.998170,68.563324,60.910077,95.969502,100.000000,52.023539,60.725242,61.118214,57.999812,47.075638,59.541117,35.755628
40.778401,70.137310,138.575503,170.461823,77.099339,75.654018,29.614431,14.124625,137.945670,-0.000462,69.943411,41.204701,168.005551,139.038479,165.443865,138.379098,96.237539,137.061951,-0.000650,0.001157,32.000000,-235.884554,138.894659,-0.336203,23.683863,0.683143,334337.714539,0.937767,40.019870,2.889542,3.383460,0.030897,0.029760,198.550599,32.000000,215.978655,197.917737,200.794919,178.828259,32.000000,174.612989,68.537443,60.921711,95.983718,100.000000,52.033213,60.725242,61.156228,57.999812,46.692503,59.555692,35.659810
40.805740,70.156852,138.503208,170.434927,77.102475,75.642577,29.676904,14.129049,137.946334,-0.000467,70.127285,41.180698,167.952314,139.020065,165.414431,138.385641,96.282720,136.782336,-0.000650,0.001156,32.000000,-235.879802,138.795803,-0.336610,23.684702,0.684099,334410.129283,0.939697,40.096181,2.863601,3.385475,0.039140,0.016117,197.876751,32.000000,216.526268,198.179849,198.170413,178.692328,32.000000,174.651984,68.560459,60.959198,95.996308,100.000000,52.006795,60.725242,61.165060,57.999812,46.755134,59.555220,35.777418
40.735596,70.265025,138.550169,170.439410,77.074087,75.633618,29.680002,14.121914,137.873170,-0.000065,70.178936,41.213198,167.939309,138.954367,165.417485,138.374920,96.315869,136.596289,-0.000649,0.001155,32.000000,-235.883823,138.708394,-0.337066,23.688636,0.686231,334290.652185,0.945801,40.144269,2.906135,3.398257,0.041041,0.024704,197.581703,32.000000,216.697193,197.835983,196.794279,179.196120,32.000000,174.095301,68.557200,60.945843,96.000485,100.000000,51.997429,60.725242,61.138954,57.999812,46.756877,59.547234,35.732077
40.711681,70.265025,138.350575,170.439410,77.081348,75.624737,29.784190,14.127765,137.932629,-0.000191,70.205954,41.062296,167.922492,138.905407,165.423081,138.398698,96.261375,136.964371,-0.000648,0.001148,32.000000,-235.882070,138.715713,-0.337434,23.682001,0.685407,334177.760938,0.943035,40.130822,2.726400,3.394209,0.030229,0.025285,197.712997,32.000000,216.835350,197.152507,197.935439,179.758843,32.000000,173.682867,68.565906,60.919814,95.952000,100.000000,51.943000,60.725242,61.205614,57.999812,47.097660,59.555122,35.735892
40.771208,70.345398,138.409847,170.456500,77.076354,75.611420,29.664681,14.121628,137.913418,-0.000459,70.280387,41.287958,167.955054,138.797969,165.435148,138.387184,96.293044,136.823397,-0.000647,0.001161,32.000000,-235.885420,138.659487,-0.337429,23.704791,0.686697,334229.869374,0.944806,40.323667,2.603608,3.401206,0.039061,0.021186,198.095512,32.000000,216.279750,196.948733,200.330951,179.933477,32.000000,173.342008,68.564757,60.935852,95.961138,100.000000,51.964928,60.725242,61.215229,57.999812,47.352218,59.554935,35.629656
40.743914,70.421369,138.377278,170.478633,77.051946,75.598689,29.613218,14.127051,137.847745,-0.000374,70.267469,41.133380,167.974972,138.876310,165.425924,138.275914,96.286863,136.728101,-0.000647,0.001166,32.000000,-235.879833,138.599483,-0.337668,23.697159,0.686363,334283.700093,0.941982,40.352562,2.835366,3.398302,0.039257,0.022882,198.605224,32.000000,215.649933,197.210004,202.006883,179.772237,32.000000,173.307160,68.568232,60.907480,95.968241,100.000000,51.944506,60.725242,61.193839,57.999812,47.593604,59.553312,35.723860
40.676707,70.438985,138.416014,170.506929,77.033292,75.589768,29.673394,14.121771,137.831351,-0.000259,70.355570,41.159126,167.977192,138.908059,165.405689,138.260203,96.286418,136.724943,-0.000648,0.001175,32.000000,-235.885933,138.745288,-0.337678,23.705840,0.685023,334224.791566,0.944314,40.361038,2.735847,3.394794,0.028278,0.013186,198.629492,32.000000,215.794584,197.646468,202.547759,179.254856,32.000000,174.222234,68.565716,60.927173,95.989539,100.000000,51.927224,60.725242,61.224631,57.999812,47.598286,59.539976,35.748732
40.706023,70.438985,138.324319,170.506929,77.066848,75.575786,29.780304,14.121058,137.869863,-0.000664,70.557516,41.024888,168.039119,138.732637,165.377580,138.257534,96.290995,136.669707,-0.000648,0.001168,32.000000,-235.887466,138.666911,-0.337669,23.711138,0.685556,334263.616906,0.946645,40.469965,2.696134,3.396269,0.040468,0.024398,198.486318,32.000000,216.058888,198.014506,200.337366,178.866159,32.000000,174.412496,68.585632,60.930073,95.972375,100.000000,51.913497,60.725242,61.216814,57.999812,47.658182,59.556430,35.713002
40.800666,70.486605,138.410169,170.522899,77.054283,75.561797,29.667792,14.118632,137.814156,-0.000598,70.561722,41.337266,167.970084,138.791873,165.382462,138.274339,96.322469,137.057753,-0.000648,0.001194,32.000000,-235.889072,138.598895,-0.337695,23.724828,0.686477,334276.668987,0.946323,40.568803,2.695058,3.402832,0.040511,0.025021,197.779373,32.000000,216.511566,198.135509,198.188498,178.800531,32.000000,174.290559,68.556139,60.953580,95.966824,100.000000,51.911620,60.725242,61.180571,57.999812,47.812136,59.546792,35.750639
40.903568,70.506148,138.354906,170.538308,77.056858,75.556155,29.669518,14.118203,137.838570,-0.000330,70.332731,41.266990,167.891072,138.867136,165.395314,138.287439,96.313601,136.923304,-0.000649,0.001215,32.000000,-235.886550,138.663568,-0.337770,23.735607,0.685351,334192.120700,0.942025,40.533361,2.663868,3.398129,0.041887,0.024474,197.591639,32.000000,216.826855,197.553195,196.853207,179.314367,32.000000,174.182206,68.556276,60.922259,95.961171,100.000000,51.916522,60.725242,61.129211,57.999812,47.878652,59.556430,35.627896
40.802276,70.506148,138.359846,170.538308,77.090026,75.558708,29.709926,14.121914,137.815967,-0.000360,70.224575,41.347209,167.917929,138.848661,165.430859,138.327004,96.360049,136.630569,-0.000649,0.001219,32.000000,-235.886118,138.687999,-0.337751,23.731594,0.683779,334086.875674,0.943183,40.466697,2.819185,3.392351,0.052576,0.032438,197.622296,32.000000,216.822423,197.002028,198.234808,179.764673,32.000000,173.591449,68.549187,60.936079,95.931546,100.000000,51.911988,60.725242,61.175800,57.999812,47.882401,59.549831,35.907425
40.736852,70.454400,138.366872,170.541390,77.091213,75.562771,29.589496,14.126480,137.861066,-0.000705,70.330803,41.152139,167.960387,138.814077,165.441994,138.286100,96.347934,136.862693,-0.000647,0.001228,32.000000,-235.882207,138.777735,-0.337727,23.719530,0.681613,334038.260634,0.940563,40.362213,2.763380,3.382465,0.043994,0.025915,198.200549,32.000000,216.125230,197.084401,200.374569,179.783032,32.000000,173.164244,68.559888,60.922550,95.929489,100.000000,51.905043,60.725242,61.209070,57.999812,47.727705,59.550716,35.645284
40.772521,70.422745,138.409717,170.531584,77.051478,75.558917,29.610362,14.126908,137.804291,-0.000570,70.414241,41.166050,168.009049,138.799498,165.486305,138.341615,96.307125,136.692372,-0.000647,0.001223,32.000000,-235.881943,138.685325,-0.337570,23.722258,0.683358,334033.906780,0.941811,40.484296,2.575951,3.390984,0.036189,0.031367,198.548027,32.000000,215.785533,197.174571,202.167264,179.760224,32.000000,173.654923,68.545495,60.924803,95.952275,100.000000,51.890202,60.725242,61.215613,57.999812,47.633657,59.552869,35.640295
40.767629,70.487155,138.312228,170.535506,77.028775,75.560217,29.728346,14.125196,137.793753,-0.000492,70.418492,41.162063,167.994766,138.777068,165.389249,138.252546,96.316912,136.815701,-0.000648,0.001230,32.000000,-235.885458,138.563528,-0.337652,23.714154,0.684709,334055.931394,0.947203,40.511526,2.699875,3.396602,0.047073,0.032283,198.600750,32.000000,215.824992,197.603656,202.293622,179.256370,32.000000,174.302796,68.527927,60.900362,95.941935,100.000000,51.878041,60.725242,61.194164,57.999812,47.839756,59.542513,35.865533
40.669474,70.504497,138.356740,170.541390,77.017146,75.560180,29.666867,14.124340,137.745500,-0.000731,70.557468,41.273451,168.028811,138.716671,165.378472,138.209478,96.344066,136.717227,-0.000647,0.001206,32.000000,-235.884348,138.637399,-0.337329,23.713892,0.684160,334045.033719,0.945531,40.436801,2.658659,3.394681,0.037076,0.027131,198.356737,32.000000,215.995841,198.073499,200.312562,178.735185,32.000000,174.266495,68.539654,60.935267,95.963470,100.000000,51.852935,60.725242,61.224164,57.999812,47.845169,59.549634,35.732664
40.734979,70.504497,138.254469,170.541390,77.039090,75.562732,29.657168,14.128050,137.820633,-0.000699,70.622355,41.256370,167.989998,138.724622,165.373983,138.105623,96.345510,136.941149,-0.000648,0.001187,32.000000,-235.880965,138.593793,-0.337367,23.713105,0.684188,334102.931141,0.942060,40.507117,2.708275,3.392697,0.037100,0.029666,197.722827,32.000000,216.622713,198.059382,198.214360,178.795823,32.000000,174.751055,68.528851,60.915137,95.962901,100.000000,51.841364,60.725242,61.217129,57.999812,47.904934,59.557138,35.695394
40.734746,70.526242,138.334635,170.547273,77.044169,75.566566,29.643038,14.127194,137.764208,-0.000428,70.596563,41.146355,167.952004,138.819195,165.415617,138.214614,96.361348,136.634054,-0.000648,0.001191,32.000000,-235.878215,138.553779,-0.337029,23.722074,0.685951,334131.388034,0.946488,40.643061,2.633692,3.401980,0.044789,0.023904,197.524697,32.000000,216.956134,197.416333,196.848169,179.430373,32.000000,173.935810,68.545981,60.907257,95.964254,100.000000,51.827943,60.725242,61.203803,57.999812,47.978615,59.553233,35.676685
40.718025,70.558173,138.205973,170.562122,76.983199,75.570377,29.685767,14.126766,137.660487,-0.000666,70.396955,41.121237,167.913029,138.727579,165.395995,138.164966,96.338927,136.889913,-0.000649,0.001217,32.000000,-235.879955,138.589082,-0.336902,23.722887,0.684543,334109.028056,0.945201,40.563884,2.740058,3.393999,0.037167,0.031721,197.574186,32.000000,216.906610,197.020490,198.283008,179.750577,32.000000,173.443584,68.533755,60.908761,95.916046,100.000000,51.811159,60.725242,61.227461,57.999812,48.084304,59.556007,35.629877
40.677587,70.530922,138.305174,170.573329,76.937301,75.572935,29.642362,14.130191,137.684015,-0.000671,70.449978,41.090225,167.997268,138.795765,165.437430,138.169369,96.371420,136.720956,-0.000650,0.001226,32.000000,-235.877185,138.597402,-0.336470,23.707545,0.684692,334121.001721,0.945754,40.585912,2.576332,3.395986,0.039947,0.030845,198.203584,32.000000,216.158697,196.985104,200.642463,179.943850,32.000000,173.519937,68.556068,60.918694,95.945340,100.000000,51.809868,60.725242,61.239590,57.999812,48.090506,59.556784,35.683435
40.672581,70.530922,138.244710,170.573329,76.899970,75.570337,29.633503,14.125053,137.608273,-0.000387,70.613495,41.111890,168.046322,138.744953,165.431599,138.111590,96.290572,136.694108,-0.000650,0.001250,32.000000,-235.883634,138.534833,-0.336023,23.687246,0.684489,334211.642999,0.944927,40.638044,2.721985,3.394221,0.035925,0.029357,198.653553,32.000000,215.818666,197.007358,202.294091,179.894484,32.000000,173.642567,68.556660,60.895382,95.963900,100.000000,51.813926,60.725242,61.251852,57.999812,48.011296,59.540606,35.705078
40.581077,70.576065,138.185581,170.587057,76.866519,75.570363,29.589616,14.123341,137.669157,-0.000296,70.795949,41.146238,168.042081,138.643570,165.409377,138.044686,96.264887,136.692232,-0.000650,0.001250,32.000000,-235.883707,138.490536,-0.336177,23.644261,0.685955,334170.230386,0.947288,40.659676,2.608136,3.400034,0.040073,0.021231,198.725807,32.000000,215.851307,197.649280,202.192243,179.131769,32.000000,174.194678,68.539468,60.896069,95.982492,100.000000,51.775932,60.725242,61.264486,57.999812,48.158518,59.543792,35.697815
40.670760,70.664425,138.218571,170.607230,76.868315,75.570393,29.681429,14.123626,137.696246,-0.000665,70.965967,41.158057,168.062220,138.686594,165.363313,138.133631,96.285030,136.745897,-0.000648,0.001243,32.000000,-235.884733,138.416584,-0.336541,23.671091,0.686348,334274.721901,0.947663,40.665729,2.676048,3.398966,0.038379,0.023109,198.246525,32.000000,216.159787,198.124648,200.146255,178.726658,32.000000,174.578870,68.548595,60.911572,95.999022,100.000000,51.793898,60.725242,61.256889,57.999812,48.441208,59.548660,35.715203
40.706983,70.731041,138.250592,170.629083,76.862821,75.571680,29.708745,14.132902,137.680352,-0.000553,70.820955,41.026337,168.037606,138.658351,165.371570,138.070219,96.323539,136.817531,-0.000649,0.001250,32.000000,-235.872671,138.414602,-0.336434,23.638256,0.688881,334401.918334,0.951460,40.821632,2.700830,3.405173,0.048617,0.038316,197.688842,32.000000,216.762727,198.004258,197.892815,178.947352,32.000000,174.578247,68.533237,60.904883,95.978766,100.000000,51.751655,60.725242,61.237244,57.999812,48.448591,59.540015,35.745504
40.609981,70.731041,138.152515,170.629083,76.869454,75.570421,29.654116,14.126052,137.602080,-0.000343,70.897819,41.072117,167.961348,138.627848,165.403275,138.003393,96.330273,136.813456,-0.000648,0.001251,32.000000,-235.879849,138.451152,-0.336297,23.629837,0.686971,334412.460216,0.946479,40.801434,2.706540,3.398475,0.036404,0.027259,197.551851,32.000000,216.978530,197.435124,196.979243,179.483450,32.000000,174.020343,68.541838,60.893847,95.992752,100.000000,51.751063,60.725242,61.293920,57.999812,48.664762,59.546133,35.637947
40.648391,70.715901,138.204133,170.640010,76.812870,75.562797,29.663063,14.125910,137.572846,-0.000681,70.881185,41.143772,167.983390,138.627705,165.451961,137.947023,96.276182,136.503156,-0.000649,0.001247,32.000000,-235.880647,138.411036,-0.336464,23.602798,0.687606,334409.671092,0.944875,40.824255,2.702528,3.396238,0.053159,0.033280,197.733618,32.000000,216.738306,197.149305,198.454856,179.824250,32.000000,173.285954,68.531469,60.866184,95.976882,100.000000,51.731153,60.725242,61.296175,57.999812,48.625488,59.553037,35.674704
40.730602,70.772332,138.113931,170.653738,76.777455,75.555206,29.701835,14.121771,137.625093,-0.000766,70.821351,41.070760,168.037551,138.537273,165.456119,138.085164,96.274830,136.569048,-0.000649,0.001268,32.000000,-235.884949,138.460576,-0.336585,23.601382,0.688969,334445.153740,0.949018,40.941599,2.693832,3.401935,0.045731,0.026531,198.261642,32.000000,216.148220,196.916313,200.819773,179.943360,32.000000,173.493820,68.528187,60.873359,95.990830,100.000000,51.725531,60.725242,61.245503,57.999812,48.809893,59.557905,35.644550
40.635286,70.789674,138.154207,170.669708,76.798482,75.551414,29.578566,14.127622,137.616725,-0.000578,70.837926,41.159129,168.023919,138.602991,165.479133,137.890389,96.210948,136.503073,-0.000649,0.001273,32.000000,-235.883360,138.362006,-0.336449,23.567498,0.689271,334449.419462,0.947643,40.879969,2.598386,3.399990,0.033398,0.021969,198.600278,32.000000,215.977156,197.114015,202.325035,179.904664,32.000000,173.858858,68.531296,60.860556,95.976845,100.000000,51.693846,60.725242,61.268928,57.999812,48.818474,59.546546,35.737286
