OSU 80 Ton Compressor Load Stand
40.673325,70.789674,138.081967,170.669708,76.766133,75.547643,29.604655,14.125339,137.556421,-0.000541,70.993405,41.073028,168.038948,138.634638,165.405486,138.000072,96.247872,136.704514,-0.000651,0.001301,32.000000,-235.884660,138.419438,-0.336863,23.542609,0.687658,334429.761632,0.944395,40.837007,2.631514,3.390913,0.032120,0.028468,198.637553,32.000000,215.726304,197.845404,202.129382,179.157689,32.000000,174.325365,68.525587,60.839273,96.004123,100.000000,51.697037,60.725242,61.277938,57.999812,48.881410,59.550804,35.623714
40.679650,70.797932,138.118120,170.680915,76.814687,75.536238,29.730573,14.120059,137.590693,-0.000828,71.049551,41.089514,168.070109,138.576831,165.379089,137.985991,96.244422,136.700540,-0.000652,0.001313,32.000000,-235.890104,138.431290,-0.336876,23.532119,0.690114,334482.468276,0.948866,40.923581,2.723761,3.394902,0.039343,0.022264,198.210631,32.000000,216.170315,198.051864,199.795311,178.763783,32.000000,174.739663,68.523297,60.855839,96.005503,100.000000,51.687225,60.725242,61.269766,57.999812,48.916037,59.549408,35.712855
40.584195,70.835920,138.069883,170.697165,76.799206,75.527335,29.664403,14.124197,137.634874,-0.000763,71.084662,40.982058,168.034827,138.635617,165.391244,137.911574,96.279563,136.567556,-0.000653,0.001315,32.000000,-235.880556,138.307512,-0.337167,23.509066,0.690114,334482.468276,0.948866,40.923581,2.723761,3.394902,0.033766,0.023232,197.761721,32.000000,216.810998,198.027564,197.741133,179.072659,32.000000,174.933653,68.534714,60.849743,96.016101,100.000000,51.675760,60.725242,61.324454,57.999812,49.043685,59.554630,35.622173
40.717977,70.854364,138.134066,170.706691,76.723295,75.507026,29.579945,14.123341,137.484799,-0.000610,71.140758,41.127071,167.993929,138.630193,165.467771,137.874373,96.282107,136.638852,-0.000654,0.001357,32.000000,-235.882232,138.377956,-0.337091,23.544314,0.690384,334441.359655,0.944566,40.924191,2.725298,3.395263,0.037395,0.027306,197.546516,32.000000,216.877540,197.490724,196.859738,179.401879,32.000000,173.901970,68.539048,60.852858,96.014619,100.000000,51.644616,60.725242,61.322784,57.999812,49.052973,59.546221,35.745504
40.812560,70.854364,138.128588,170.706691,76.706787,75.479090,29.741228,14.124625,137.618468,-0.000899,70.916836,41.269676,168.019957,138.645343,165.452324,138.052000,96.304600,136.595409,-0.000654,0.001411,32.000000,-235.884390,138.389683,-0.336959,23.571196,0.692364,334437.274864,0.949028,41.077708,2.626062,3.402060,0.037172,0.030840,197.802099,32.000000,216.830729,197.084231,198.752299,179.881047,32.000000,173.837703,68.541016,60.852327,96.010550,100.000000,51.681578,60.725242,61.232179,57.999812,49.120067,59.547254,35.697448
40.771115,70.911071,138.194185,170.723221,76.684113,75.446870,29.700896,14.127765,137.632885,-0.000895,70.746249,41.194358,168.067516,138.642937,165.469703,137.971043,96.232397,136.697472,-0.000654,0.001438,32.000000,-235.882070,138.510949,-0.337170,23.595166,0.689310,334292.180828,0.948181,40.934294,2.657886,3.392459,0.047943,0.032466,198.343134,32.000000,216.124373,196.959276,200.892998,180.060444,32.000000,173.835501,68.530385,60.838662,95.999110,100.000000,51.695059,60.725242,61.251521,57.999812,49.310460,59.545867,35.696054
40.670967,70.818853,138.077231,170.720700,76.670466,75.429012,29.604794,14.125767,137.623205,-0.000642,70.840540,41.101720,168.078598,138.613697,165.491299,138.043526,96.226382,136.551659,-0.000655,0.001454,32.000000,-235.886527,138.378751,-0.337254,23.626926,0.686757,334087.587290,0.940353,40.820106,2.614454,3.384463,0.046021,0.035537,198.732454,32.000000,215.754602,197.283704,202.334124,179.757433,32.000000,173.876356,68.521112,60.792805,95.991481,100.000000,51.684053,60.725242,61.262119,57.999812,49.031889,59.555574,35.684095
40.645990,70.809769,138.163971,170.712575,76.622386,75.416328,29.738598,14.121771,137.596165,-0.000928,70.979210,40.967937,168.090601,138.735961,165.468898,137.969939,96.236004,136.309005,-0.000656,0.001471,32.000000,-235.886097,138.357460,-0.337222,23.635371,0.686784,334122.920177,0.942379,40.926822,2.735845,3.389512,0.037686,0.022752,198.868444,32.000000,215.815782,197.915252,202.007284,179.139370,32.000000,174.503237,68.514528,60.844053,96.004328,100.000000,51.672745,60.725242,61.306335,57.999812,49.012583,59.547175,35.752473
40.586447,70.871706,138.025169,170.714256,76.629122,75.402389,29.698805,14.124482,137.558671,-0.000950,71.100789,41.143157,168.123130,138.596589,165.410559,138.017143,96.238188,136.600816,-0.000657,0.001494,32.000000,-235.884533,138.408140,-0.337097,23.668337,0.686636,334014.424467,0.947496,40.955613,2.671577,3.394983,0.037786,0.018863,198.274688,32.000000,216.223274,198.012030,199.818961,178.937159,32.000000,175.095405,68.481755,60.835730,95.978328,100.000000,51.660300,60.725242,61.314864,57.999812,49.021580,59.555997,35.711828
40.708049,70.871706,138.065918,170.714256,76.628976,75.388407,29.647140,14.122199,137.563905,-0.000670,71.126713,41.123330,168.055188,138.608498,165.424020,137.949343,96.218467,136.497650,-0.000657,0.001487,32.000000,-235.887800,138.318567,-0.336712,23.692675,0.687015,333946.158520,0.943674,40.976742,2.544873,3.399203,0.039704,0.031120,197.706239,32.000000,216.661033,198.013762,197.708811,179.060091,32.000000,174.759333,68.443909,60.836551,95.975107,100.000000,51.618196,60.725242,61.290436,57.999812,49.224704,59.553263,35.626208
40.666498,70.913824,138.077984,170.723221,76.619451,75.379903,29.848151,14.118774,137.544627,-0.000566,71.078090,41.078971,168.035446,138.590718,165.446147,137.986662,96.260660,136.496184,-0.000659,0.001487,32.000000,-235.889421,138.398353,-0.336727,23.671720,0.686404,333975.221338,0.946385,41.110767,2.683472,3.400770,0.039891,0.021699,197.642638,32.000000,216.852108,197.429262,197.020611,179.670221,32.000000,174.200663,68.488849,60.837435,95.965781,100.000000,51.661391,60.725242,61.306529,57.999812,49.366241,59.543094,35.676758
40.633280,70.934470,138.073679,170.731346,76.608001,75.372660,29.533626,14.131190,137.641703,-0.000724,71.045821,41.109742,168.084871,138.569203,165.486361,137.987669,96.263714,136.550715,-0.000660,0.001477,32.000000,-235.878153,138.388252,-0.336820,23.659656,0.683826,333876.508634,0.944831,40.963632,2.653446,3.391612,0.053498,0.035270,197.808054,32.000000,216.717962,197.014895,199.029457,180.042760,32.000000,173.943927,68.484869,60.846842,95.970044,100.000000,51.603767,60.725242,61.331835,57.999812,49.440951,59.549585,35.765459
40.684365,70.984296,138.082378,170.749558,76.609136,75.362491,29.640813,14.121200,137.529565,-0.000565,71.070041,41.181783,168.075997,138.521368,165.475589,137.964967,96.226227,136.683888,-0.000661,0.001454,32.000000,-235.884373,138.374021,-0.337053,23.625615,0.685132,333841.549987,0.939481,41.055987,2.610546,3.395374,0.032181,0.027764,198.386195,32.000000,216.147265,196.880824,201.127610,180.151256,32.000000,173.637274,68.475401,60.802887,95.963543,100.000000,51.629866,60.725242,61.307064,57.999812,49.451333,59.543369,35.700016
40.704235,70.984296,138.095340,170.749558,76.570364,75.359955,29.754740,14.126908,137.622549,-0.000277,70.971748,41.125765,168.153327,138.537190,165.511600,137.901899,96.216633,136.614832,-0.000662,0.001468,32.000000,-235.882107,138.398492,-0.336820,23.612947,0.685956,333842.787326,0.950272,41.116824,2.633792,3.398044,0.034195,0.023964,198.767196,32.000000,215.823329,197.393515,202.546474,179.689999,32.000000,174.116632,68.458857,60.799616,95.978506,100.000000,51.596233,60.725242,61.307420,57.999812,49.617884,59.557974,35.709333
40.787649,70.957318,138.119830,170.756843,76.567526,75.358684,29.665530,14.118203,137.675787,-0.000609,71.061471,41.491804,168.121295,138.589821,165.468990,137.940131,96.237969,136.567929,-0.000663,0.001459,32.000000,-235.886878,138.470714,-0.336805,23.641822,0.686164,333873.299129,0.945549,41.104852,2.735470,3.393991,0.043292,0.029371,198.779897,32.000000,215.721928,197.964749,201.962922,179.041612,32.000000,174.800865,68.459343,60.828634,95.987370,100.000000,51.611244,60.725242,61.305951,57.999812,49.544365,59.552958,35.701043
41.264514,70.946031,138.282442,170.758804,76.551677,75.354103,29.717054,14.127622,137.759406,-0.000710,71.140869,41.867844,168.141389,138.770196,165.408285,138.075206,96.219032,136.748750,-0.000663,0.001466,32.000000,-235.881721,138.680655,-0.336706,23.687062,0.686249,333863.901082,0.941405,41.080831,2.711783,3.392653,0.051838,0.038568,198.270842,32.000000,216.355006,198.025756,199.587661,179.012824,32.000000,174.940336,68.453041,60.827728,95.961981,100.000000,51.653745,60.725242,61.061252,57.999812,49.519710,59.549919,35.813735
41.134529,70.856290,138.483312,170.756562,76.620462,75.360935,29.719923,14.124768,138.021647,-0.000566,70.338304,41.565780,168.099157,138.995556,165.440046,138.447040,96.271157,137.073194,-0.000662,0.001469,32.000000,-235.889329,138.898065,-0.336842,23.604372,0.684144,333759.084281,0.942094,40.953115,2.667837,3.386315,0.027370,0.033073,197.770838,32.000000,216.807792,198.138275,197.632576,179.041268,32.000000,174.862085,68.456301,60.832275,95.993195,100.000000,51.714600,60.725242,61.035415,57.999812,49.530221,59.535236,35.887029
41.069080,70.856290,138.498878,170.756562,76.673273,75.377964,29.678853,14.126195,138.003625,-0.000645,69.916617,41.534557,168.058166,139.089476,165.517223,138.494916,96.254432,137.030383,-0.000663,0.001446,32.000000,-235.879378,138.866044,-0.336914,23.565478,0.676007,333510.213640,0.928753,40.368942,2.773912,3.351123,0.035285,0.019948,197.703829,32.000000,216.816889,197.490038,196.998939,179.510852,32.000000,174.202278,68.459697,60.823118,95.956731,100.000000,51.722760,60.725242,61.131264,57.999812,49.259461,59.538363,35.755261
40.945181,70.456877,138.558462,170.666066,76.758559,75.395814,29.674799,14.123198,137.902893,-0.000845,69.805648,41.422402,168.080385,139.026611,165.585172,138.441233,96.278069,136.600348,-0.000663,0.001440,32.000000,-235.883358,138.789300,-0.337193,23.597264,0.681144,333452.210724,0.931691,40.434853,2.877922,3.366595,0.036928,0.027832,198.034093,32.000000,216.739772,197.008022,198.939908,180.118444,32.000000,173.869716,68.465322,60.835926,95.952597,100.000000,51.767145,60.725242,61.159255,57.999812,48.018588,59.552929,35.883654
40.937067,70.331635,138.562100,170.587898,76.826337,75.405985,29.732729,14.129049,137.978205,-0.000730,69.908249,41.430852,168.080798,139.045512,165.562379,138.471367,96.253102,136.658436,-0.000663,0.001448,32.000000,-235.879802,138.819135,-0.337198,23.624356,0.683513,333584.105526,0.934783,40.513369,2.874061,3.372339,0.040871,0.030211,198.601635,32.000000,216.047249,197.022535,201.262267,180.118424,32.000000,173.680727,68.473265,60.822966,95.990431,100.000000,51.741470,60.725242,61.178933,57.999812,47.632053,59.555672,35.722906
40.953074,70.301358,138.610666,170.549235,76.826392,75.417429,29.663755,14.116634,138.063362,-0.000625,69.822420,41.411289,168.059309,139.053488,165.580505,138.466938,96.248165,136.963034,-0.000663,0.001472,32.000000,-235.889431,138.770825,-0.337425,23.691521,0.684255,333306.630160,0.937269,40.262855,2.643366,3.383999,0.040803,0.022564,198.869611,32.000000,215.757373,197.457950,202.716523,179.544319,32.000000,174.139797,68.456398,60.801749,95.992739,100.000000,51.756819,60.725242,61.152783,57.999812,47.635738,59.558072,35.710361
41.109578,70.301358,138.538832,170.549235,76.808895,75.428867,29.645112,14.119060,138.113184,-0.000901,70.032152,41.610265,168.096004,139.105341,165.517366,138.508968,96.288393,137.132292,-0.000664,0.001485,32.000000,-235.890283,138.954031,-0.337419,23.745835,0.683494,333271.834297,0.935489,40.147376,2.696331,3.384759,0.042330,0.019327,198.888457,32.000000,215.768060,197.883106,201.798733,179.124761,32.000000,174.950360,68.454036,60.821600,96.021713,100.000000,51.731277,60.725242,61.090574,57.999812,47.544524,59.544205,35.831123
40.975244,70.320901,138.719157,170.528502,76.893154,75.445348,29.670792,14.118774,138.114697,-0.000899,69.756114,41.440557,168.048132,139.180747,165.433789,138.538833,96.304554,137.159594,-0.000665,0.001479,32.000000,-235.891552,138.886687,-0.337786,23.756902,0.681553,333295.163398,0.937346,40.097839,2.847933,3.384622,0.033186,0.021010,198.313123,32.000000,216.334883,198.108751,199.277941,179.023779,32.000000,174.703213,68.432309,60.835332,96.008491,100.000000,51.779015,60.725242,61.106672,57.999812,47.609053,59.548857,35.893926
40.922667,70.214379,138.669876,170.517296,76.961215,75.461828,29.680955,14.122485,138.082778,-0.000612,69.820585,41.424125,168.004582,139.087886,165.520755,138.537654,96.367502,136.972476,-0.000665,0.001465,32.000000,-235.882925,139.003793,-0.338136,23.777831,0.677371,333210.065310,0.934255,39.909841,2.889097,3.369989,0.043395,0.027346,197.804028,32.000000,216.771201,198.099625,197.597539,178.993064,32.000000,174.781422,68.452811,60.856441,96.037250,100.000000,51.774774,60.725242,61.162929,57.999812,47.279540,59.549732,35.723567
40.827989,70.205571,138.673932,170.499365,77.022741,75.474524,29.671094,14.126908,138.046833,-0.000765,69.882513,41.286091,167.966256,139.116616,165.500661,138.532625,96.305639,137.071090,-0.000665,0.001457,32.000000,-235.879976,138.869205,-0.338535,23.735843,0.680067,333349.023674,0.936971,40.090716,2.886058,3.385438,0.045437,0.030278,197.791781,32.000000,216.912671,197.367029,196.956174,179.755000,32.000000,174.085855,68.453775,60.856156,96.015213,100.000000,51.744223,60.725242,61.200254,57.999812,47.281922,59.548336,35.881747
40.785094,70.205571,138.666293,170.499365,77.066163,75.484753,29.641471,14.125910,138.016742,-0.000912,69.989454,41.347468,168.003820,139.181194,165.533092,138.455515,96.373452,137.103392,-0.000665,0.001469,32.000000,-235.883761,138.787280,-0.338701,23.699572,0.680047,333256.556659,0.937905,40.047450,2.733137,3.388584,0.034814,0.027727,198.156421,32.000000,216.695866,197.030922,199.326110,179.998515,32.000000,173.707862,68.469422,60.871525,96.023474,100.000000,51.765736,60.725242,61.224479,57.999812,47.256698,59.545415,35.921879
40.768481,70.297779,138.654269,170.506089,77.093160,75.493615,29.774897,14.125196,138.007203,-0.000762,69.971138,41.275120,168.030499,139.047532,165.496961,138.440786,96.327396,136.783543,-0.000665,0.001468,32.000000,-235.883819,138.899798,-0.338682,23.636210,0.682848,333441.316138,0.940684,40.152706,2.842429,3.396541,0.047992,0.038125,198.691465,32.000000,215.980943,197.107330,201.264584,180.017455,32.000000,173.515269,68.457981,60.838166,95.978599,100.000000,51.719059,60.725242,61.192582,57.999812,47.547646,59.563226,35.697595
40.929449,70.334663,138.545827,170.529343,77.086851,75.505029,29.625851,14.121628,138.127521,-0.000506,70.089994,41.618032,168.043876,139.080015,165.521233,138.494913,96.328791,136.932116,-0.000667,0.001481,32.000000,-235.885748,138.896883,-0.338415,23.703270,0.684632,333414.101588,0.942812,40.204451,2.790146,3.399926,0.031026,0.030580,198.891500,32.000000,215.746759,197.412660,202.539141,179.716105,32.000000,174.097598,68.455836,60.823836,96.028714,100.000000,51.718324,60.725242,61.157255,57.999812,47.666285,59.553086,35.934938
41.259836,70.411735,138.902158,170.541950,77.117266,75.522775,29.654244,14.120059,138.334497,-0.000814,70.017699,41.758757,168.026123,139.317752,165.412089,138.701629,96.383330,137.241683,-0.000666,0.001469,32.000000,-235.888629,139.126673,-0.338741,23.677542,0.686914,333611.147242,0.939313,40.316712,2.682305,3.401016,0.030763,0.027749,198.885527,32.000000,215.856330,197.812323,201.639199,179.079707,32.000000,174.776804,68.431906,60.814790,96.011213,100.000000,51.742978,60.725242,60.958887,57.999812,47.670003,59.555564,35.908599
41.109838,70.411735,138.895468,170.541950,77.135404,75.553238,29.737901,14.125910,138.369930,-0.000789,69.453064,41.548566,168.034783,139.337958,165.445856,138.712207,96.411137,137.413060,-0.000667,0.001484,32.000000,-235.879008,139.146882,-0.339105,23.678014,0.682171,333613.165978,0.940291,40.159572,2.752430,3.384991,0.042075,0.023410,198.200937,32.000000,216.402100,198.076885,199.226892,178.892337,32.000000,174.626505,68.453192,60.873185,96.046285,100.000000,51.844278,60.725242,61.061952,57.999812,47.915283,59.549713,35.882554
41.026214,70.116942,138.909267,170.510852,77.159188,75.590121,29.737118,14.124340,138.285824,-0.000434,69.397252,41.365229,167.943379,139.342587,165.497184,138.778110,96.418638,137.104598,-0.000666,0.001491,32.000000,-235.882381,139.182186,-0.339080,23.692124,0.679515,333520.991993,0.931729,39.840242,2.846724,3.366522,0.045138,0.030303,197.883564,32.000000,216.713053,197.974447,197.492278,179.147890,32.000000,174.509940,68.476104,60.858133,96.045335,100.000000,51.801511,60.725242,61.040847,57.999812,46.996993,59.551896,35.800162
40.831211,69.953725,138.808406,170.451177,77.173149,75.619524,29.723365,14.116919,138.250129,-0.000566,69.443543,41.388509,167.962471,139.335493,165.544779,138.796603,96.429207,137.408967,-0.000666,0.001505,32.000000,-235.895374,139.186512,-0.338831,23.670881,0.682084,333696.152106,0.933115,40.019905,2.901202,3.378643,0.042501,0.024953,197.816498,32.000000,217.054401,197.193786,197.448399,179.650541,32.000000,174.125212,68.490715,60.873716,96.026922,100.000000,51.812394,60.725242,61.169805,57.999812,46.487937,59.550480,35.910580
40.876139,70.001066,138.851321,170.421199,77.143657,75.638023,29.591539,14.127622,138.299730,-0.000808,69.565520,41.281282,167.944483,139.236412,165.547702,138.608472,96.492719,137.197989,-0.000666,0.001494,32.000000,-235.879426,139.109273,-0.339015,23.728421,0.682867,333605.681072,0.934975,39.825497,2.745540,3.385866,0.043883,0.025945,198.096686,32.000000,216.619789,197.038892,199.428687,180.007718,32.000000,173.368435,68.469019,60.882445,96.020421,100.000000,51.810860,60.725242,61.110151,57.999812,46.487423,59.558741,35.873089
40.829171,70.001066,138.796234,170.421199,77.128157,75.653979,29.785477,14.124911,138.292606,-0.000697,69.628533,41.452216,167.952024,139.165350,165.484891,138.638845,96.463290,137.240985,-0.000666,0.001469,32.000000,-235.883449,139.091714,-0.338706,23.787272,0.686110,333668.763802,0.940190,39.896974,2.881169,3.399566,0.034637,0.031012,198.668510,32.000000,215.941301,197.090272,201.596077,179.910069,32.000000,173.548707,68.467440,60.844356,95.999828,100.000000,51.805652,60.725242,61.167664,57.999812,46.635287,59.548611,35.877418
41.123233,70.087491,138.987141,170.429604,77.108886,75.672811,29.746760,14.122913,138.315450,-0.000645,69.787505,41.657164,168.023792,139.212453,165.525422,138.843993,96.476438,137.276859,-0.000666,0.001471,32.000000,-235.888889,139.109785,-0.338302,23.832643,0.684166,333680.603350,0.943605,39.890166,2.716343,3.396880,0.037941,0.031714,198.906710,32.000000,215.859723,197.418884,202.673666,179.591739,32.000000,174.222716,68.486677,60.872159,96.063717,100.000000,51.766417,60.725242,61.061803,57.999812,46.905858,59.550401,35.882480
41.111479,70.126300,138.889995,170.450056,77.158191,75.698185,29.597865,14.126338,138.312828,-0.001038,69.501904,41.494415,167.992241,139.407389,165.443244,138.813844,96.488975,137.540000,-0.000665,0.001473,32.000000,-235.883005,139.121204,-0.337923,23.794353,0.683127,333817.456975,0.938813,39.946776,2.766428,3.399438,0.033322,0.020360,198.914022,32.000000,215.960690,197.863543,201.507524,178.875816,32.000000,174.317188,68.480221,60.876131,96.070223,100.000000,51.839125,60.725242,61.034380,57.999812,47.028181,59.549014,35.769862
40.897588,69.965560,138.871544,170.425962,77.230219,75.727391,29.735975,14.120059,138.286610,-0.000937,69.444550,41.272257,167.965803,139.290510,165.414857,138.690710,96.479678,137.273352,-0.000665,0.001430,32.000000,-235.887645,139.120799,-0.337795,23.704476,0.678349,333812.141298,0.933265,39.679598,2.770511,3.379772,0.033891,0.018086,198.213766,32.000000,216.400696,198.051502,199.248309,178.764524,32.000000,174.569402,68.483201,60.873266,96.068972,100.000000,51.825976,60.725242,61.061138,57.999812,47.029584,59.553892,35.826428
40.922642,69.965560,138.854658,170.425962,77.246050,75.755433,29.781354,14.124197,138.359392,-0.000724,69.575486,41.547991,167.926451,139.344402,165.442025,138.798828,96.512504,137.446771,-0.000664,0.001422,32.000000,-235.881376,139.147290,-0.337962,23.721995,0.679514,333953.165164,0.938648,39.732503,2.884263,3.378375,0.047003,0.025231,197.899645,32.000000,216.904882,197.834433,197.482223,179.231478,32.000000,174.681441,68.484272,60.889866,96.103027,100.000000,51.824433,60.725242,61.109127,57.999812,46.527186,59.544962,35.887103
41.691048,69.938312,139.197083,170.401308,77.354163,75.777330,29.665299,14.125196,138.621237,-0.000885,69.536453,42.010637,167.907239,139.583566,165.490889,139.027834,96.504988,137.266409,-0.000666,0.001417,32.000000,-235.883164,139.468080,-0.337963,23.777254,0.685353,334048.622431,0.939524,39.828825,2.765586,3.395592,0.033968,0.031408,197.764345,32.000000,217.003401,197.238873,197.376169,179.662400,32.000000,173.497115,68.475347,60.869115,96.081818,100.000000,51.825793,60.725242,60.903296,57.999812,46.441501,59.547539,36.032810
41.517981,69.974092,139.263294,170.408872,77.459055,75.812698,29.701672,14.128336,138.790266,-0.001009,68.572249,41.880091,167.922408,139.783110,165.482892,139.163801,96.517697,137.682384,-0.000665,0.001408,32.000000,-235.881827,139.633237,-0.337708,23.739567,0.684639,334115.118194,0.937824,39.798660,2.816012,3.393101,0.034072,0.026554,198.192896,32.000000,216.584283,196.906119,199.795705,179.944814,32.000000,173.308847,68.471872,60.876095,96.067964,100.000000,51.978411,60.725242,60.823558,57.999812,46.552696,59.547008,36.064431
41.306929,69.523822,139.412309,170.327906,77.505136,75.858478,29.688951,14.123912,138.859715,-0.000859,68.271892,41.752052,167.983628,139.872810,165.505356,139.241519,96.484073,137.778843,-0.000665,0.001385,32.000000,-235.888546,139.625386,-0.337677,23.774028,0.672706,333794.147988,0.923121,38.853106,2.736942,3.338776,0.032469,0.031573,198.734407,32.000000,216.099449,196.936834,201.643717,180.026208,32.000000,173.600199,68.471876,60.884070,96.107993,100.000000,51.990629,60.725242,60.839085,57.999812,46.552408,59.555672,35.818211
41.173313,69.523822,139.350309,170.327906,77.521160,75.906746,29.680322,14.122770,138.845826,-0.000887,68.251984,41.602929,167.970640,139.840348,165.547355,139.256349,96.473526,137.591444,-0.000665,0.001358,32.000000,-235.884442,139.610703,-0.337402,23.802693,0.677085,334060.833394,0.926622,39.094571,2.923801,3.354289,0.027202,0.028269,198.925846,32.000000,215.892101,197.505542,202.529291,179.415101,32.000000,173.618997,68.474038,60.860244,96.101063,100.000000,52.020375,60.725242,60.945809,57.999812,45.140856,59.550185,35.912781
41.024057,69.311909,139.329010,170.240218,77.524230,75.952472,29.677439,14.116348,138.671881,-0.001082,68.518101,41.445441,167.971608,139.665906,165.518382,139.080755,96.524864,137.786135,-0.000665,0.001361,32.000000,-235.888405,139.576870,-0.337412,23.835921,0.679611,333987.316933,0.931654,38.896025,3.003639,3.375034,0.033580,0.022092,198.803831,32.000000,215.980413,197.930414,201.399762,178.906556,32.000000,174.338415,68.452254,60.887760,96.132305,100.000000,51.990563,60.725242,60.970370,57.999812,44.472161,59.554482,35.840881
40.977279,69.328972,139.231596,170.198475,77.527469,75.990842,29.758906,14.124054,138.693315,-0.001005,68.807301,41.407339,167.925243,139.740331,165.474880,139.079172,96.578672,137.820939,-0.000666,0.001372,32.000000,-235.883486,139.456823,-0.337460,23.896897,0.681048,334282.426272,0.935761,39.055903,2.924382,3.384481,0.040510,0.032556,198.170598,32.000000,216.632665,197.972218,199.023332,178.840482,32.000000,174.630454,68.474613,60.884734,96.110061,100.000000,51.986298,60.725242,61.015688,57.999812,44.517869,59.545818,35.905298
40.967165,69.475109,139.275872,170.199876,77.568308,76.020605,29.758667,14.125053,138.715888,-0.000785,68.935613,41.454308,167.823885,139.631219,165.456342,139.074303,96.563781,137.632415,-0.000666,0.001354,32.000000,-235.884781,139.476422,-0.337664,23.842478,0.682380,334287.264651,0.939589,39.023054,2.966339,3.396276,0.038321,0.035343,197.764757,32.000000,216.914736,197.800162,196.830012,179.057729,32.000000,173.999666,68.455275,60.863961,96.108445,100.000000,51.959537,60.725242,61.003457,57.999812,44.510413,59.561878,35.828996
40.936949,69.475109,139.147778,170.199876,77.587778,76.050419,29.690336,14.129620,138.706889,-0.001046,68.931406,41.398773,167.841292,139.721917,165.421014,139.018731,96.546000,137.769207,-0.000665,0.001366,32.000000,-235.879887,139.521289,-0.337436,23.807204,0.681343,334421.476592,0.938675,39.096342,2.929197,3.397776,0.039847,0.034455,197.696426,32.000000,217.011703,197.221168,197.398781,179.611546,32.000000,173.288118,68.470085,60.855834,96.096689,100.000000,51.955840,60.725242,61.031425,57.999812,44.960988,59.539396,35.918137
40.890502,69.557674,139.168030,170.219766,77.606929,76.074573,29.689308,14.128478,138.537080,-0.000995,69.004103,41.223173,167.883300,139.625346,165.461643,138.915076,96.599592,137.671753,-0.000665,0.001374,32.000000,-235.879881,139.368246,-0.337329,23.710849,0.683758,334717.487815,0.939627,39.254641,2.853768,3.399695,0.029270,0.034665,198.259877,32.000000,216.640412,196.870942,199.857381,179.902070,32.000000,173.197857,68.505224,60.906815,96.126969,100.000000,51.964250,60.725242,61.043767,57.999812,45.213630,59.557630,35.805738
40.841887,69.636111,139.038298,170.237416,77.603223,76.093638,29.745540,14.116776,138.477491,-0.000728,69.165042,41.303249,167.911789,139.455085,165.426573,138.879905,96.534081,137.396254,-0.000665,0.001370,32.000000,-235.890436,139.375634,-0.337446,23.694012,0.684985,334891.321727,0.942904,39.290992,2.937095,3.399075,0.032666,0.024588,198.654344,32.000000,216.085981,196.818486,201.618860,179.851369,32.000000,173.246384,68.477090,60.854094,96.105294,100.000000,51.926469,60.725242,61.060830,57.999812,45.453978,59.544569,35.928775
40.766277,69.753907,139.114225,170.262630,77.590650,76.110162,29.753343,14.123484,138.520481,-0.000676,69.403429,41.280067,167.896254,139.599145,165.390029,138.884168,96.529677,137.413572,-0.000666,0.001350,32.000000,-235.886843,139.278409,-0.337620,23.674815,0.688945,335025.028534,0.944570,39.429474,2.836813,3.403432,0.033981,0.030123,198.856412,32.000000,215.831994,197.367818,202.662241,179.133966,32.000000,173.549477,68.463115,60.848382,96.127861,100.000000,51.915152,60.725242,61.082530,57.999812,45.449935,59.559095,35.810287
40.865340,69.753907,138.948158,170.262630,77.450130,76.116544,29.546094,14.124625,138.489263,-0.000769,69.633355,41.340661,167.907568,139.455920,165.332490,138.923446,96.537600,137.556244,-0.000666,0.001342,32.000000,-235.888980,139.326867,-0.337766,23.642242,0.689972,335300.017026,0.944399,39.566491,2.770193,3.404306,0.030588,0.017013,198.826921,32.000000,216.040711,197.731384,201.311741,178.721734,32.000000,174.300484,68.464491,60.861096,96.136192,100.000000,51.891978,60.725242,61.054916,57.999812,45.815095,59.546015,35.897227
40.922943,69.877210,139.013717,170.296809,77.394368,76.107700,29.739146,14.123055,138.468080,-0.000561,69.580095,41.280289,167.905467,139.557283,165.328886,138.857826,96.558038,137.472727,-0.000667,0.001352,32.000000,-235.885468,139.220060,-0.337452,23.654909,0.692396,335532.868642,0.946498,39.775500,2.782909,3.412483,0.048209,0.024506,198.148716,32.000000,216.660037,197.760444,198.491788,178.871760,32.000000,174.227766,68.472544,60.878032,96.144968,100.000000,51.926463,60.725242,61.031548,57.999812,46.198367,59.531174,35.887029
40.878299,69.881614,138.983281,170.320062,77.350215,76.098790,29.751897,14.124340,138.411998,-0.000335,69.612448,41.187684,167.812340,139.520395,165.308868,138.871008,96.563059,137.258370,-0.000667,0.001354,32.000000,-235.883692,139.254628,-0.337375,23.675969,0.691152,335499.210686,0.950743,39.656019,2.843429,3.400147,0.041554,0.025172,197.764468,32.000000,216.795080,197.708970,197.127515,178.863716,32.000000,173.904207,68.451980,60.871543,96.117383,100.000000,51.906813,60.725242,61.045335,57.999812,46.210772,59.538924,35.874337
40.771902,69.903907,139.009484,170.327906,77.318091,76.094944,29.663300,14.125339,138.458106,-0.000690,69.668944,41.379547,167.811415,139.398886,165.354738,138.811705,96.561873,137.463583,-0.000667,0.001380,32.000000,-235.882693,139.215653,-0.337349,23.728001,0.690272,335519.174731,0.943316,39.709948,2.782932,3.396963,0.048698,0.028573,197.840366,32.000000,216.998302,196.993554,197.638989,179.557441,32.000000,173.410109,68.479633,60.874698,96.143573,100.000000,51.879815,60.725242,61.070524,57.999812,46.209457,59.554345,35.868394
40.808829,69.903907,138.835781,170.327906,77.307393,76.091163,29.668842,14.121058,138.335823,-0.000725,69.726437,41.246616,167.829243,139.380413,165.389089,138.847842,96.563273,137.345197,-0.000668,0.001347,32.000000,-235.886319,139.157530,-0.337330,23.739331,0.690166,335498.021469,0.943914,39.768113,2.675011,3.399928,0.041047,0.033148,198.208968,32.000000,216.542682,196.560337,200.009685,179.875978,32.000000,173.194258,68.491586,60.882566,96.104313,100.000000,51.852853,60.725242,61.075116,57.999812,46.278016,59.550135,35.905078
40.750950,70.008497,138.899394,170.347797,77.280138,76.086071,29.795281,14.119630,138.276212,-0.000538,69.810929,41.313737,167.880953,139.260719,165.372438,138.704135,96.519823,137.427676,-0.000667,0.001349,32.000000,-235.889221,139.118902,-0.337250,23.786197,0.690445,335562.869908,0.949380,39.918710,2.774710,3.409443,0.039683,0.031974,198.752493,32.000000,215.845225,196.925364,201.654004,179.653922,32.000000,172.846314,68.492634,60.853420,96.127260,100.000000,51.839515,60.725242,61.086361,57.999812,46.604372,59.552968,35.641762
40.788816,70.067674,138.795037,170.367969,77.254298,76.075928,29.662230,14.122485,138.269423,-0.000577,70.066981,41.192164,167.898300,139.370748,165.381224,138.703077,96.516755,137.128371,-0.000666,0.001367,32.000000,-235.887514,139.181962,-0.337066,23.766134,0.688783,335523.019522,0.948237,39.874151,2.716491,3.402102,0.030903,0.021799,198.873779,32.000000,215.755241,197.405301,202.583873,178.983328,32.000000,173.865512,68.475785,60.840612,96.137475,100.000000,51.835027,60.725242,61.086949,57.999812,46.789503,59.552220,35.889597
40.806150,70.170064,138.872806,170.394304,77.207130,76.061978,29.472311,14.125624,138.202612,-0.000827,70.203714,41.180035,167.907616,139.301133,165.296222,138.655205,96.520735,137.170688,-0.000667,0.001355,32.000000,-235.882408,139.131096,-0.336786,23.732748,0.688735,335694.465868,0.945821,40.048595,2.799530,3.408495,0.038171,0.030415,198.701805,32.000000,216.058871,197.638370,200.689017,178.876486,32.000000,174.419528,68.479509,60.854857,96.116901,100.000000,51.849505,60.725242,61.112338,57.999812,46.790255,59.551227,35.831197
40.763346,70.170064,138.728729,170.394304,77.174453,76.053101,29.729813,14.130191,138.253268,-0.000722,70.301411,41.233820,167.877165,139.199177,165.296381,138.618049,96.567876,137.246754,-0.000665,0.001363,32.000000,-235.876530,139.112984,-0.336681,23.747723,0.688294,335687.999582,0.949126,40.062063,2.658851,3.402772,0.044449,0.022804,198.070846,32.000000,216.485417,197.991692,198.436633,178.722114,32.000000,174.119398,68.503795,60.887336,96.159644,100.000000,51.806926,60.725242,61.101995,57.999812,47.111925,59.558269,35.728629
40.628911,70.241353,138.789061,170.424281,77.141009,76.045448,29.756536,14.129049,138.168773,-0.000631,70.457895,41.083561,167.817928,139.159538,165.340679,138.545848,96.557797,137.297523,-0.000665,0.001354,32.000000,-235.878983,139.034178,-0.336773,23.698602,0.689358,335710.862023,0.954866,40.143539,2.675209,3.403232,0.047449,0.028426,197.744470,32.000000,216.842279,197.459212,197.024414,178.984600,32.000000,174.086902,68.469010,60.877822,96.164856,100.000000,51.818134,60.725242,61.123308,57.999812,47.336989,59.547165,35.670816
40.678925,70.337416,138.622177,170.465185,77.123599,76.042871,29.548294,14.121628,138.177696,-0.000861,70.481758,41.159308,167.875989,139.189636,165.363341,138.486764,96.565420,137.263494,-0.000666,0.001326,32.000000,-235.884764,138.979279,-0.336894,23.636839,0.688929,335628.595810,0.947549,40.195196,2.664613,3.403271,0.039952,0.030139,197.764420,32.000000,216.918619,196.835417,197.770346,179.675503,32.000000,173.471675,68.500408,60.874270,96.135044,100.000000,51.768494,60.725242,61.139202,57.999812,47.640044,59.550421,35.841541
40.707660,70.443389,138.685873,170.502727,77.121636,76.034006,29.682134,14.127907,137.969872,-0.000834,70.574438,41.086805,167.923556,139.111416,165.385214,138.556441,96.534871,137.030789,-0.000664,0.001346,32.000000,-235.877993,138.944931,-0.336657,23.600175,0.692795,335749.319602,0.950116,40.428996,2.699077,3.416017,0.043311,0.027064,198.229075,32.000000,216.360501,196.772169,200.053842,179.745257,32.000000,173.053416,68.478554,60.872351,96.114942,100.000000,51.794053,60.725242,61.115973,57.999812,47.643793,59.553460,35.850492
40.615255,70.443389,138.594213,170.502727,77.057822,76.026357,29.694464,14.120344,138.013464,-0.000458,70.585753,41.066896,167.928861,139.143492,165.397648,138.538610,96.488797,136.995964,-0.000663,0.001354,32.000000,-235.892605,138.881241,-0.336487,23.582604,0.693257,335793.128048,0.955739,40.464551,2.675110,3.407715,0.044479,0.027630,198.781108,32.000000,215.836570,196.898759,201.800444,179.786370,32.000000,173.242638,68.480305,60.853983,96.157407,100.000000,51.752245,60.725242,61.173436,57.999812,47.979690,59.548572,35.689378
40.662389,70.528445,138.572976,170.538308,77.003031,76.002416,29.664056,14.125910,137.996802,-0.000601,70.740576,41.023081,167.931732,138.991151,165.392291,138.454212,96.497262,137.053604,-0.000663,0.001343,32.000000,-235.885892,138.801311,-0.336306,23.537416,0.694243,335881.654454,0.950840,40.535787,2.593818,3.406874,0.032587,0.022541,198.965376,32.000000,215.789742,197.297266,202.478508,179.172289,32.000000,173.827108,68.472694,60.851336,96.150579,100.000000,51.736427,60.725242,61.169278,57.999812,48.250887,59.550303,35.737286
40.652300,70.586525,138.496953,170.569687,77.022054,75.968078,29.648984,14.130048,138.017938,-0.000743,70.989552,41.006914,167.982910,138.949288,165.344037,138.434066,96.473873,137.199435,-0.000663,0.001341,32.000000,-235.878148,138.867940,-0.336228,23.556693,0.695782,335960.942422,0.952663,40.647563,2.623141,3.412368,0.050342,0.032734,198.750967,32.000000,216.046416,197.812699,200.514151,178.797839,32.000000,174.172074,68.462346,60.870258,96.134825,100.000000,51.706387,60.725242,61.168601,57.999812,48.438367,59.547962,35.735305
40.732067,70.678189,138.471805,170.603587,76.988603,75.940000,29.659219,14.126908,137.878329,-0.000563,71.017258,41.111633,167.939710,138.942070,165.331033,138.481939,96.461931,136.688943,-0.000663,0.001326,32.000000,-235.883254,138.753852,-0.336246,23.603637,0.696200,335901.225812,0.952349,40.675578,2.642398,3.407891,0.037386,0.032348,198.044229,32.000000,216.462615,197.989569,198.280653,178.731038,32.000000,174.398138,68.457052,60.869950,96.140188,100.000000,51.721002,60.725242,61.173251,57.999812,48.444884,59.552781,35.665386
40.655275,70.678189,138.415201,170.603587,76.951817,75.919585,29.717647,14.128336,137.928623,-0.000296,70.996724,41.142786,167.882109,138.999776,165.352632,138.398128,96.507037,136.786519,-0.000664,0.001324,32.000000,-235.876582,138.782853,-0.336048,23.632932,0.695260,335845.382512,0.952787,40.745865,2.735884,3.406866,0.045931,0.031479,197.821741,32.000000,216.917711,197.392495,196.857386,179.308643,32.000000,174.069939,68.490180,60.897087,96.172034,100.000000,51.667805,60.725242,61.173715,57.999812,48.738699,59.549132,35.744403
40.743000,70.717277,138.492722,170.629643,76.986973,75.902871,29.709496,14.127907,137.980005,-0.000527,70.993086,41.074947,167.931506,138.962155,165.350134,138.293883,96.475316,136.908195,-0.000663,0.001331,32.000000,-235.881600,138.909526,-0.335840,23.688374,0.692410,335778.961111,0.950319,40.741095,2.502201,3.399577,0.039752,0.025436,197.901304,32.000000,217.017662,197.008173,197.664491,179.708160,32.000000,173.507495,68.478262,60.879188,96.134257,100.000000,51.690380,60.725242,61.151565,57.999812,48.868602,59.547057,35.881600
40.659755,70.747007,138.362626,170.636928,76.964847,75.889152,29.715526,14.123341,137.914313,-0.000469,70.905727,41.016776,167.956277,138.904083,165.371609,138.344240,96.453086,136.940684,-0.000663,0.001335,32.000000,-235.887314,138.714226,-0.336077,23.724015,0.692343,335666.156181,0.950112,40.833928,2.504098,3.404606,0.048060,0.029647,198.294660,32.000000,216.301509,196.910189,200.220436,179.821238,32.000000,173.271037,68.492130,60.858365,96.151868,100.000000,51.643459,60.725242,61.172278,57.999812,48.969531,59.545729,35.688791
40.607187,70.776461,138.485835,170.645613,76.932128,75.868880,29.695369,14.124340,137.885403,-0.000133,71.048518,41.105816,168.018416,138.939665,165.402487,138.420372,96.397135,136.960293,-0.000663,0.001312,32.000000,-235.881889,138.708046,-0.336114,23.724015,0.689573,335630.235172,0.948063,40.766979,2.594394,3.399178,0.040696,0.028676,198.720235,32.000000,215.840364,196.917878,201.738082,179.814284,32.000000,173.505445,68.479443,60.849756,96.145003,100.000000,51.659946,60.725242,61.160235,57.999812,48.977831,59.547834,35.741542
40.683671,70.776461,138.307251,170.645613,76.871110,75.846024,29.673191,14.124768,137.889590,-0.000284,71.141783,41.109005,168.011364,138.909588,165.392419,138.285039,96.383309,136.728919,-0.000663,0.001312,32.000000,-235.880150,138.724464,-0.336144,23.691521,0.689243,335673.742506,0.949842,40.897328,2.632259,3.402938,0.033768,0.024346,198.902918,32.000000,215.831998,197.462977,202.356034,179.287617,32.000000,174.218043,68.481565,60.855674,96.175051,100.000000,51.610769,60.725242,61.172009,57.999812,49.078447,59.551276,35.711534
40.687111,70.824634,138.428787,170.655979,76.857946,75.822438,29.738383,14.124340,137.743376,-0.000487,71.278473,41.011277,168.054271,138.934281,165.367694,138.247126,96.372128,136.506157,-0.000663,0.001299,32.000000,-235.882872,138.684062,-0.335967,23.659840,0.690455,335718.693820,0.951615,40.990403,2.697644,3.410377,0.044072,0.025989,198.658875,32.000000,215.963560,197.929626,200.479050,178.876198,32.000000,174.364696,68.464920,60.848105,96.175540,100.000000,51.638871,60.725242,61.186186,57.999812,49.237883,59.543438,35.732958
40.635741,70.876661,138.252078,170.677273,76.791019,75.805269,29.671054,14.126766,137.796631,-0.000367,71.287721,41.138943,167.998614,138.797724,165.339946,138.221683,96.391234,136.836860,-0.000662,0.001288,32.000000,-235.882741,138.693504,-0.335814,23.643343,0.689233,335594.520433,0.950125,40.897858,2.600082,3.399577,0.038003,0.027159,197.917650,32.000000,216.612270,197.833138,198.339108,178.814945,32.000000,174.599992,68.470275,60.858963,96.168084,100.000000,51.580886,60.725242,61.198283,57.999812,49.409727,59.555820,35.717184
40.922376,70.913273,138.393977,170.691562,76.729532,75.773145,29.654072,14.123341,137.812982,-0.000358,71.381387,41.429692,167.964771,138.836059,165.402591,138.207664,96.430538,136.779403,-0.000662,0.001286,32.000000,-235.885674,138.710800,-0.335873,23.627949,0.690480,335548.015432,0.947770,40.941871,2.503889,3.402276,0.046888,0.028243,197.783572,32.000000,216.916051,197.429304,196.762671,179.376723,32.000000,174.291252,68.483299,60.877139,96.175604,100.000000,51.623201,60.725242,61.161794,57.999812,49.419467,59.555840,35.612855
40.977323,70.913273,138.394678,170.691562,76.737276,75.733175,29.723605,14.126623,137.890955,-0.000673,70.994728,41.231714,167.999464,139.024979,165.416422,138.313623,96.423811,137.064928,-0.000661,0.001300,32.000000,-235.884851,138.723872,-0.335736,23.588164,0.690969,335525.593369,0.951108,41.056038,2.644139,3.402229,0.043393,0.027709,197.763706,32.000000,216.895308,197.082375,197.813078,179.809397,32.000000,173.444454,68.493253,60.864113,96.169679,100.000000,51.621193,60.725242,61.052831,57.999812,49.543959,59.541363,35.771255
40.865286,70.899234,138.468714,170.702769,76.699471,75.698862,29.703658,14.122342,138.020692,-0.000489,70.733129,41.228570,168.070832,138.967193,165.450942,138.352857,96.391808,137.055586,-0.000660,0.001288,32.000000,-235.886182,138.804270,-0.335639,23.578722,0.687245,335213.221037,0.944205,40.746694,2.577170,3.381866,0.034271,0.023453,198.294554,32.000000,216.265916,196.807121,200.385020,179.998904,32.000000,173.597607,68.494589,60.858329,96.163426,100.000000,51.678597,60.725242,61.059335,57.999812,49.510155,59.545366,35.900089
40.799713,70.747557,138.458608,170.671669,76.672457,75.667143,29.631739,14.123055,137.882157,-0.000325,70.798848,41.312127,168.063232,138.897272,165.469898,138.347866,96.360277,136.813561,-0.000659,0.001292,32.000000,-235.887599,138.765336,-0.335741,23.572454,0.687181,335020.551353,0.940149,40.680589,2.721294,3.377348,0.044507,0.020691,198.833918,32.000000,215.939085,196.912899,201.835865,180.020349,32.000000,173.936234,68.506077,60.834686,96.163683,100.000000,51.639764,60.725242,61.122354,57.999812,49.045876,59.549831,35.861497
40.642045,70.748658,138.430346,170.649816,76.654168,75.641785,29.793805,14.124054,137.831183,-0.000584,70.919608,41.149226,168.049697,138.888157,165.474291,138.311217,96.382559,136.911525,-0.000658,0.001284,32.000000,-235.886764,138.625855,-0.335905,23.594065,0.689193,334958.695837,0.943081,40.801411,2.748806,3.388419,0.044108,0.035867,198.725595,32.000000,215.881470,197.507448,202.067988,179.333950,32.000000,173.986622,68.490587,60.828281,96.173093,100.000000,51.654937,60.725242,61.140421,57.999812,49.054182,59.552791,35.683215
41.317830,70.748658,138.499620,170.649816,76.674678,75.618960,29.682204,14.125339,137.943441,-0.000698,71.078753,42.245015,168.065651,138.912443,165.381355,138.363188,96.314430,136.927664,-0.000657,0.001264,32.000000,-235.882857,138.787198,-0.335631,23.807466,0.689828,334748.144453,0.946258,40.728797,2.663878,3.393617,0.041110,0.030729,198.558605,32.000000,216.072350,197.924003,200.290160,178.779214,32.000000,174.631634,68.473022,60.817267,96.150828,100.000000,51.647359,60.725242,60.896555,57.999812,49.065939,59.545562,35.961497
41.793921,70.800960,139.109144,170.654018,76.810787,75.613646,29.695311,14.123198,138.607962,-0.000516,70.549833,42.118934,167.987429,139.635563,165.372904,139.023881,96.356323,137.431896,-0.000657,0.001255,32.000000,-235.884178,139.371940,-0.335575,23.908069,0.691348,334689.047127,0.944702,40.920407,2.688753,3.406087,0.033490,0.032087,198.058218,32.000000,216.730696,197.899454,198.064617,179.093745,32.000000,175.040482,68.476524,60.803602,96.132353,100.000000,51.779916,60.725242,60.490056,57.999812,49.237991,59.551581,36.058709
41.558238,70.589553,139.172691,170.653178,76.931799,75.644098,29.580756,14.118632,138.714043,-0.000607,69.197020,41.990265,167.962420,139.685481,165.488953,139.087928,96.423248,137.646888,-0.000658,0.001257,32.000000,-235.891859,139.557290,-0.335539,23.905106,0.674689,334332.993617,0.931384,40.107835,2.764649,3.352055,0.029806,0.029321,197.790065,32.000000,216.868230,197.598186,196.456664,179.324300,32.000000,173.956508,68.498140,60.841777,96.163883,100.000000,51.898062,60.725242,60.747093,57.999812,48.585852,59.556459,35.887396
41.350474,69.855467,139.343386,170.487038,77.046398,75.680926,29.768957,14.126052,138.717214,-0.000798,68.711114,41.819167,167.995958,139.715087,165.537934,139.128596,96.402411,137.845464,-0.000657,0.001258,32.000000,-235.886077,139.593753,-0.335666,23.888898,0.667107,334061.396063,0.919666,39.593802,2.965055,3.328454,0.025425,0.027311,197.884171,32.000000,216.860804,197.071967,198.100343,179.906974,32.000000,173.538537,68.481035,60.807734,96.131763,100.000000,51.947472,60.725242,60.791693,57.999812,48.592402,59.543674,35.912268
41.248281,69.855467,139.269723,170.487038,77.111838,75.712720,29.711414,14.121486,138.795347,-0.000671,68.646431,41.689361,168.039548,139.839879,165.600363,139.119792,96.407347,137.741157,-0.000657,0.001234,32.000000,-235.893103,139.527023,-0.335754,23.877831,0.670951,334021.902049,0.928744,39.662128,3.001238,3.348859,0.040564,0.029821,198.409447,32.000000,216.337590,196.810272,200.426917,180.246030,32.000000,173.619392,68.506719,60.799255,96.135493,100.000000,51.942880,60.725242,60.853080,57.999812,46.298135,59.555436,35.867220
41.055917,69.568958,139.323995,170.354801,77.213666,75.738161,29.758241,14.127194,138.696782,-0.000514,68.745740,41.538642,168.015895,139.795508,165.629792,139.163637,96.419676,137.525348,-0.000657,0.001251,32.000000,-235.878051,139.518863,-0.335729,23.836498,0.674373,333617.728924,0.926665,39.175651,3.117202,3.369814,0.029201,0.026189,198.800045,32.000000,215.839504,197.189117,202.197656,179.911211,32.000000,173.592930,68.520697,60.796162,96.150244,100.000000,51.931393,60.725242,60.875210,57.999812,45.399597,59.553991,35.789304
41.105837,69.556022,139.211261,170.290365,77.284994,75.758457,29.767342,14.125481,138.716970,-0.000786,69.000209,41.729906,167.991638,139.734417,165.526864,139.112380,96.437680,137.533756,-0.000656,0.001257,32.000000,-235.880911,139.576703,-0.335969,23.817773,0.676249,333802.494813,0.931316,39.297796,3.062313,3.376376,0.029627,0.024225,198.807208,32.000000,215.833359,197.673524,202.214219,179.137593,32.000000,174.114059,68.494514,60.775190,96.133234,100.000000,51.927630,60.725242,60.900169,57.999812,45.354361,59.539465,35.906545
41.269740,69.663358,139.462426,170.283361,77.330633,75.778795,29.771206,14.120915,138.826646,-0.000738,69.020637,41.644283,167.961090,139.849912,165.448314,139.293119,96.435475,137.776826,-0.000656,0.001245,32.000000,-235.890887,139.616516,-0.335903,23.750110,0.680364,333719.641770,0.934192,39.241838,2.946536,3.393518,0.039088,0.017321,198.584660,32.000000,216.173309,197.877034,200.106711,179.005918,32.000000,174.602928,68.498737,60.762670,96.122976,100.000000,51.953377,60.725242,60.815821,57.999812,45.349428,59.556135,35.908452
41.165998,69.663358,139.427467,170.283361,77.348363,75.801693,29.723565,14.117062,138.753496,-0.000442,68.779864,41.525099,167.891505,139.893855,165.442918,139.259767,96.488355,137.667356,-0.000657,0.001199,32.000000,-235.889495,139.598631,-0.335651,23.726218,0.679817,333745.035867,0.932912,39.168993,2.932565,3.386654,0.051511,0.019666,197.970424,32.000000,216.651199,198.058574,197.858195,178.813475,32.000000,174.383707,68.489419,60.778019,96.100200,100.000000,52.018703,60.725242,60.852661,57.999812,45.680914,59.560423,35.874410
41.028755,69.547766,139.326602,170.262910,77.341585,75.825832,29.684356,14.118489,138.729100,-0.000426,68.726004,41.532699,167.843115,139.814534,165.468512,139.197307,96.490962,137.732774,-0.000656,0.001197,32.000000,-235.889379,139.585863,-0.335617,23.683181,0.680600,333858.838871,0.929311,39.080019,3.051270,3.379290,0.036542,0.033337,197.745878,32.000000,216.868326,197.490793,196.766781,179.437030,32.000000,173.912434,68.498719,60.776917,96.105628,100.000000,51.976795,60.725242,60.873994,57.999812,45.315305,59.554797,35.820925
40.942125,69.507584,139.268583,170.231253,77.390826,75.844821,29.764131,14.123912,138.732888,-0.000738,68.911862,41.460314,167.854533,139.808865,165.452635,139.104454,96.466994,137.623438,-0.000656,0.001199,32.000000,-235.882645,139.463370,-0.335336,23.699729,0.682966,333937.735593,0.933596,39.204203,2.945941,3.386957,0.035167,0.031503,197.956233,32.000000,216.856512,196.970958,198.342764,179.888510,32.000000,173.467229,68.507692,60.770450,96.092111,100.000000,51.968122,60.725242,60.937358,57.999812,45.184639,59.558820,35.908379
40.931447,69.616846,139.074499,170.241058,77.393441,75.863937,29.716785,14.126052,138.511446,-0.000577,69.041269,41.378149,167.890131,139.693880,165.467369,139.002451,96.537675,137.425772,-0.000655,0.001206,32.000000,-235.882143,139.504179,-0.335264,23.759472,0.685957,334001.324584,0.938218,39.253268,2.974679,3.395828,0.035362,0.029191,198.446067,32.000000,216.248774,196.857995,200.549455,180.060170,32.000000,173.078377,68.507842,60.754239,96.095606,100.000000,51.935079,60.725242,60.965062,57.999812,45.179168,59.553902,35.911534
40.984298,69.616846,139.201625,170.241058,77.381641,75.880450,29.776836,14.122485,138.538278,-0.000419,69.209779,41.410155,167.908013,139.621473,165.446745,139.026590,96.503290,137.600300,-0.000653,0.001207,32.000000,-235.887514,139.473853,-0.335209,23.807020,0.686701,334124.647158,0.937969,39.317239,2.946252,3.401596,0.047346,0.035116,198.775675,32.000000,215.809066,197.169797,202.284738,179.760171,32.000000,173.355190,68.540640,60.733222,96.084950,100.000000,51.947727,60.725242,60.914267,57.999812,45.516150,59.556430,35.805885
40.826437,69.731614,139.095131,170.267112,77.414738,75.889185,29.708405,14.126766,138.428643,-0.000734,69.480423,41.312263,167.913414,139.551858,165.349585,138.893480,96.531984,137.619926,-0.000655,0.001213,32.000000,-235.883397,139.460024,-0.335105,23.807912,0.684704,334217.518899,0.940208,39.439349,2.780764,3.397742,0.036874,0.027019,198.950979,32.000000,215.940235,197.699711,202.053692,179.160539,32.000000,174.020946,68.513816,60.704049,96.086287,100.000000,51.913192,60.725242,60.972658,57.999812,45.871181,59.556538,35.882701
40.827127,69.861797,139.047798,170.299050,77.424848,75.901881,29.688741,14.122342,138.466713,-0.000770,69.619275,41.234743,167.910706,139.559995,165.312425,138.909754,96.544376,137.611258,-0.000654,0.001198,32.000000,-235.891591,139.303536,-0.334789,23.820684,0.683185,334313.123072,0.937220,39.375775,2.898864,3.396462,0.035199,0.032843,198.549348,32.000000,216.238982,197.936517,199.824388,178.852916,32.000000,174.164677,68.504150,60.738765,96.065674,100.000000,51.893772,60.725242,60.980692,57.999812,46.275262,59.553292,35.866780
41.250107,69.954826,139.024326,170.327346,77.460109,75.907052,29.648783,14.124197,138.526915,-0.000613,69.796664,41.805129,167.897307,139.585340,165.312465,138.924485,96.607681,137.549939,-0.000654,0.001217,32.000000,-235.885638,139.311265,-0.334523,23.921051,0.685470,334504.545045,0.943636,39.680621,2.879578,3.406987,0.038446,0.033713,197.998230,32.000000,216.767130,198.062093,197.861352,178.683297,32.000000,174.228858,68.527471,60.765241,96.109300,100.000000,51.891083,60.725242,60.997022,57.999812,46.273727,59.547637,35.774117
41.367181,69.954826,139.135282,170.327346,77.517761,75.918472,29.709931,14.121058,138.640960,-0.000684,69.769468,41.892630,167.838191,139.583669,165.399186,139.102740,96.626997,137.579121,-0.000654,0.001231,32.000000,-235.885499,139.461821,-0.334717,23.845704,0.685233,334668.008634,0.944695,39.809971,2.863030,3.405770,0.034827,0.014951,197.806922,32.000000,216.971976,197.358723,196.866838,179.362196,32.000000,173.856882,68.557249,60.760475,96.104474,100.000000,51.927822,60.725242,60.737284,57.999812,46.563768,59.541904,35.873970
41.156702,70.040150,139.241919,170.369089,77.595608,75.949001,29.653879,14.124911,138.733560,-0.000910,69.081597,41.621639,167.842790,139.827481,165.394813,139.086710,96.648612,137.493681,-0.000655,0.001222,32.000000,-235.884105,139.494716,-0.334873,23.737836,0.675898,334469.054876,0.935857,39.394970,2.770324,3.370278,0.035136,0.028325,197.943688,32.000000,216.943609,196.859765,198.241145,179.799174,32.000000,173.252921,68.546574,60.755994,96.099938,100.000000,52.013156,60.725242,60.804117,57.999812,46.830377,59.548021,35.792459
41.090965,69.770696,139.314713,170.344996,77.655517,75.977071,29.738871,14.123198,138.713379,-0.000852,69.084881,41.528149,167.911357,139.765901,165.419401,139.140410,96.635321,137.710548,-0.000655,0.001218,32.000000,-235.885161,139.572625,-0.334688,23.709695,0.676780,334431.122499,0.931239,39.255065,2.765001,3.363422,0.053249,0.025911,198.500029,32.000000,216.131359,196.991814,200.718316,179.859868,32.000000,172.791648,68.538128,60.740336,96.078585,100.000000,52.001788,60.725242,60.839588,57.999812,45.988281,59.544648,35.885929
40.939941,69.698587,139.201353,170.308855,77.677230,76.003752,29.592726,14.119630,138.674836,-0.000802,69.181377,41.441251,167.883912,139.783866,165.443539,139.157867,96.613577,137.613607,-0.000655,0.001213,32.000000,-235.887418,139.530063,-0.334745,23.718822,0.683988,334726.395346,0.938680,39.592135,2.702411,3.383214,0.048600,0.039230,198.932416,32.000000,215.827505,197.144588,202.267238,179.580233,32.000000,173.509164,68.535002,60.720398,96.105135,100.000000,52.027200,60.725242,60.853453,57.999812,45.985734,59.549349,35.776391
40.887439,69.698587,139.224540,170.308855,77.697634,76.030486,29.687598,14.125481,138.663199,-0.001033,69.333446,41.352888,167.854974,139.775851,165.384195,139.095919,96.648065,137.644270,-0.000655,0.001205,32.000000,-235.880583,139.470324,-0.334800,23.699126,0.685917,334645.811067,0.937344,39.401508,2.819671,3.390398,0.048483,0.031079,198.958795,32.000000,215.880955,197.666700,202.010321,179.047539,32.000000,174.007986,68.529382,60.713467,96.104222,100.000000,51.975635,60.725242,60.919141,57.999812,45.757177,59.547323,35.903317
41.252654,69.734366,139.144395,170.305494,77.720649,76.054687,29.687038,14.122056,138.721880,-0.001000,69.527700,42.014645,167.865053,139.699183,165.337398,139.016872,96.602657,137.689491,-0.000654,0.001194,32.000000,-235.887287,139.574747,-0.334803,23.913472,0.687672,334802.856803,0.945864,39.510868,2.794956,3.400136,0.028464,0.023363,198.494877,32.000000,216.249185,198.108414,199.752111,178.606291,32.000000,173.914724,68.527719,60.723536,96.109907,100.000000,51.981117,60.725242,60.939359,57.999812,45.865837,59.541107,35.906545
41.522202,69.813081,139.436357,170.322023,77.791469,76.076382,29.721108,14.121771,138.889772,-0.000732,69.508367,42.136025,167.823381,139.891713,165.344650,139.234000,96.605516,137.893583,-0.000653,0.001172,32.000000,-235.885277,139.795868,-0.334766,23.978932,0.689409,334899.703358,0.944470,39.574075,2.775167,3.405069,0.028541,0.030218,197.984297,32.000000,216.823046,197.921113,197.929462,178.748190,32.000000,174.535938,68.530368,60.724112,96.130885,100.000000,52.061920,60.725242,60.629650,57.999812,46.109016,59.553705,35.969934
41.345591,69.683449,139.550342,170.325385,77.855278,76.117022,29.660201,14.119202,139.079896,-0.000934,68.747442,41.815079,167.810828,140.086691,165.393084,139.395387,96.654277,137.876649,-0.000652,0.001165,32.000000,-235.887026,139.924152,-0.334962,23.963301,0.677499,334913.760005,0.935913,39.171463,2.842247,3.372980,0.029204,0.024961,197.893259,32.000000,216.925880,197.365939,196.704356,179.471452,32.000000,173.626277,68.553800,60.727625,96.152710,100.000000,52.132821,60.725242,60.634587,57.999812,46.106939,59.544530,36.013148
41.252327,69.683449,139.582425,170.325385,77.942042,76.165316,29.685439,14.124482,139.061478,-0.001064,68.358913,41.742389,167.822929,140.105021,165.398106,139.404416,96.657774,137.993096,-0.000651,0.001169,32.000000,-235.885024,139.975443,-0.335126,23.909643,0.673022,334942.967161,0.928778,38.928536,2.937134,3.358116,0.026962,0.027636,197.932717,32.000000,216.875773,196.930247,198.660947,179.683619,32.000000,172.885864,68.519888,60.719827,96.105082,100.000000,52.129596,60.725242,60.718495,57.999812,45.698563,59.549398,35.901703
41.045806,69.350713,139.486855,170.243579,77.952636,76.208499,29.734961,14.124197,139.001701,-0.000817,68.432050,41.624986,167.874588,140.076188,165.462264,139.359637,96.617611,138.004727,-0.000652,0.001165,32.000000,-235.886785,139.858662,-0.335124,23.840222,0.676777,335019.814199,0.935155,39.009466,2.880267,3.375217,0.033177,0.020031,198.571857,32.000000,216.169254,196.845053,200.982652,179.908991,32.000000,173.036910,68.535842,60.712436,96.151846,100.000000,52.144800,60.725242,60.745776,57.999812,44.653398,59.545287,36.046456
41.026888,69.274481,139.545385,170.171300,78.008281,76.244130,29.681404,14.118917,138.987595,-0.000627,68.695303,41.545310,167.831932,139.936002,165.477513,139.420038,96.575291,138.024097,-0.000651,0.001164,32.000000,-235.891737,139.762013,-0.334910,23.809092,0.680305,335277.507160,0.937218,39.120938,2.932496,3.383626,0.024807,0.025020,198.884841,32.000000,215.903437,197.045232,202.085521,179.554945,32.000000,173.418740,68.521183,60.686730,96.154584,100.000000,52.128399,60.725242,60.801836,57.999812,44.407817,59.552073,35.820558
40.954094,69.369703,139.434100,170.156452,78.003039,76.274685,29.641903,14.122342,138.918291,-0.000821,68.849133,41.462643,167.827178,139.940080,165.421460,139.256410,96.595320,137.772213,-0.000651,0.001121,32.000000,-235.887001,139.674396,-0.334845,23.715255,0.684932,335311.338327,0.940486,39.035735,2.978222,3.398322,0.037234,0.033294,199.039626,32.000000,215.860675,197.739769,201.766606,178.795299,32.000000,173.670997,68.535842,60.710757,96.177847,100.000000,52.120446,60.725242,60.787385,57.999812,44.399756,59.541373,35.854748
40.913291,69.369703,139.475151,170.156452,77.993232,76.302662,29.707032,14.124911,138.868232,-0.000715,69.027796,41.324540,167.820911,139.883760,165.323454,139.236650,96.594939,137.916965,-0.000650,0.001130,32.000000,-235.881154,139.655591,-0.334755,23.698261,0.686546,335464.201130,0.942917,38.982226,3.029807,3.401315,0.039679,0.036790,198.391399,32.000000,216.307092,197.876142,199.761579,178.527618,32.000000,174.456960,68.503508,60.716301,96.169817,100.000000,52.114102,60.725242,60.841903,57.999812,44.690144,59.552447,35.904197
41.085400,69.443459,139.338433,170.157853,77.977009,76.325567,29.614795,14.124911,138.863329,-0.000457,69.191529,41.643405,167.767391,139.862553,165.304598,139.274298,96.620664,137.975568,-0.000650,0.001135,32.000000,-235.881154,139.636664,-0.334818,23.754935,0.690398,335698.218101,0.946566,39.164956,2.889215,3.404644,0.039645,0.032202,197.970378,32.000000,216.826826,197.740165,197.599283,178.827478,32.000000,174.081229,68.510425,60.717828,96.201598,100.000000,52.066420,60.725242,60.840792,57.999812,44.914040,59.557138,35.840954
41.143968,69.561802,139.449999,170.180265,78.022371,76.338274,29.672479,14.114636,138.895058,-0.000591,69.119157,41.658796,167.724655,139.949176,165.297310,139.256037,96.637372,137.687784,-0.000651,0.001132,32.000000,-235.894543,139.757732,-0.335062,23.795061,0.691958,335845.039792,0.945846,39.214060,2.958901,3.409043,0.032469,0.025841,197.818101,32.000000,216.843559,197.260753,196.744114,179.153997,32.000000,173.336023,68.517712,60.709240,96.188529,100.000000,52.116618,60.725242,60.729527,57.999812,45.277896,59.543723,35.837213
40.993813,69.543913,139.356219,170.197634,78.087043,76.354756,29.708758,14.129049,138.884465,-0.000726,68.889035,41.495340,167.761810,139.961142,165.349920,139.291149,96.591582,137.866091,-0.000652,0.001113,32.000000,-235.880458,139.711287,-0.334864,23.849533,0.687373,335890.620193,0.944986,39.080950,2.961220,3.391434,0.030672,0.031574,198.042870,32.000000,216.688684,196.821957,198.855006,179.674011,32.000000,173.163754,68.524580,60.726661,96.197053,100.000000,52.127579,60.725242,60.768353,57.999812,45.273027,59.539347,35.911387
40.947624,69.475109,139.363385,170.194553,78.140290,76.373800,29.638085,14.122199,138.719735,-0.000560,69.028022,41.433911,167.803961,139.875828,165.355500,139.288863,96.588723,138.030154,-0.000653,0.001104,32.000000,-235.885669,139.645211,-0.334798,23.884912,0.686069,336003.091063,0.942134,39.129047,2.806713,3.389318,0.046907,0.029391,198.809900,32.000000,215.760106,197.187954,202.309682,179.341465,32.000000,173.245613,68.524540,60.697670,96.232031,100.000000,52.094776,60.725242,60.805728,57.999812,44.995261,59.553302,35.870448
40.941550,69.522721,139.419390,170.202397,78.106466,76.387715,29.621139,14.129763,138.675489,-0.000728,69.213967,41.327768,167.811999,139.903783,165.291678,139.171258,96.603528,137.591417,-0.000653,0.001110,32.000000,-235.880892,139.588327,-0.334810,23.825982,0.686588,336204.958452,0.944840,39.291403,2.937908,3.399445,0.039424,0.039594,198.972680,32.000000,215.797983,197.670982,201.913672,178.828386,32.000000,173.948520,68.538894,60.718033,96.229133,100.000000,52.078162,60.725242,60.817875,57.999812,44.989429,59.548454,35.767954
