OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 20, 2019
1:27:13 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
40.834606,69.729137,139.141396,167.066368,78.230986,76.537565,29.187706,14.147458,138.432011,1.363333,66.933091,41.595617,164.871157,139.447922,162.494317,138.967140,79.319409,137.824754,-0.000678,0.001303,32.000000,-235.862868,139.024687,-0.521140,23.857925,0.685270,361413.461615,0.964003,39.173902,20.194565,3.396227,0.029050,0.016674,195.041294,32.000000,211.940045,193.055942,193.392439,175.281527,32.000000,171.685656,65.968555,60.000564,93.992301,48.827603,44.616839,38.801977,78.775470,12.960503,29.130619,59.507895,35.774777
40.657322,69.748678,139.030313,167.078968,78.187143,76.540086,29.144811,14.143462,138.285988,1.363328,67.111859,41.338869,164.792020,139.400697,162.478035,138.953855,79.326103,137.746157,-0.000678,0.001314,32.000000,-235.863422,138.835180,-0.521303,23.797972,0.689731,361605.974796,0.975103,39.583307,20.191207,3.424726,0.032814,0.015852,194.749469,32.000000,212.250412,192.731666,191.591647,175.848870,32.000000,171.483562,65.975489,59.980673,93.989603,48.827603,44.629703,38.801977,78.937984,12.960503,29.137096,59.508790,35.555922
40.600597,69.882990,138.892616,167.078408,78.177625,76.549531,29.188809,14.150598,138.204377,1.363750,67.711108,41.605742,164.832280,139.261834,162.509019,138.823762,79.338349,137.751333,-0.000678,0.001327,32.000000,-235.860057,138.942821,-0.521059,23.910036,0.689931,361816.714190,0.968463,39.668293,20.190288,3.407438,0.032608,0.025192,194.736306,32.000000,212.395624,191.936317,192.385903,176.376049,32.000000,170.739584,65.988217,59.994332,93.987522,48.827603,44.582973,38.801977,79.105348,12.960503,29.136806,59.503656,35.718358
41.246716,69.882990,138.977228,167.078408,78.241685,76.557077,29.149789,14.149884,138.333269,1.363885,67.560091,41.981721,164.832201,139.444638,162.495800,138.946749,79.314765,137.781962,-0.000680,0.001354,32.000000,-235.860770,139.031682,-0.520782,23.954778,0.694081,361920.728551,0.974493,39.901942,20.145950,3.419564,0.029056,0.021729,195.183480,32.000000,211.954273,191.851539,194.514449,176.609238,32.000000,170.208024,65.974371,59.982066,93.986523,48.827603,44.609279,38.801977,78.591509,12.960503,29.183281,59.509597,35.776611
41.142942,70.147219,139.143100,167.115648,78.303670,76.576718,29.153171,14.150883,138.454885,1.363765,66.735540,41.626494,164.879749,139.482667,162.490168,139.100133,79.283038,137.815446,-0.000679,0.001374,32.000000,-235.856165,139.154723,-0.520856,23.825693,0.691473,362105.377227,0.974911,40.104913,20.136184,3.420950,0.026077,0.019215,195.682912,32.000000,211.317094,191.676043,196.864742,176.742618,32.000000,170.546322,66.011894,59.968208,94.006977,48.827603,44.640948,38.801977,78.718930,12.960503,29.275045,59.509479,35.786809
40.923061,69.748403,138.994219,167.096888,78.270444,76.597036,29.150442,14.149171,138.363772,1.363803,66.649321,41.487684,164.897129,139.495636,162.515480,138.970320,79.232800,137.786962,-0.000678,0.001385,32.000000,-235.859353,139.087747,-0.520747,23.791704,0.680458,361872.115094,0.959948,39.327191,20.174438,3.369413,0.028869,0.024549,196.030452,32.000000,211.207734,192.254241,197.529555,176.236111,32.000000,170.844636,66.004982,59.952427,94.033441,48.827603,44.617665,38.801977,78.766218,12.960503,29.136660,59.516186,35.631050
40.477350,69.705743,139.036816,167.054887,78.170011,76.602120,29.153118,14.154023,138.275628,1.363516,67.285649,41.619887,164.910646,139.352695,162.462208,138.893519,79.280295,137.827237,-0.000680,0.001420,32.000000,-235.853190,138.933683,-0.521070,23.766816,0.687094,362315.592041,0.963285,39.715696,20.222201,3.381943,0.029999,0.021684,195.941625,32.000000,211.148802,192.829793,196.814557,175.555766,32.000000,171.534182,65.977092,59.961710,94.025667,48.827603,44.622756,38.801977,79.002479,12.960503,29.136370,59.519067,35.539268
40.982805,69.705743,138.879276,167.054887,78.114262,76.599581,29.154702,14.154593,138.254299,1.363390,67.718217,41.548986,164.839650,139.270397,162.428181,138.854975,79.309300,137.646611,-0.000679,0.001435,32.000000,-235.856225,138.895422,-0.521315,23.774605,0.690410,362198.100244,0.968253,39.580999,20.258800,3.396477,0.027456,0.021979,195.295446,32.000000,211.728946,192.978734,194.265559,175.457702,32.000000,171.663433,65.975578,59.969005,94.029171,48.827603,44.574021,38.801977,78.748322,12.960503,29.121227,59.508298,35.607720
40.912798,69.988955,138.941046,167.085968,78.075311,76.599606,29.196746,14.148742,138.230306,1.363361,67.755554,41.549307,164.781794,139.275639,162.427984,138.895899,79.313555,137.700343,-0.000680,0.001451,32.000000,-235.859945,138.973761,-0.521059,23.781476,0.698383,362323.207792,0.979544,40.077097,20.230592,3.434929,0.039940,0.018565,194.742705,32.000000,212.390210,192.758674,192.032268,175.711417,32.000000,171.648024,65.977860,59.995239,94.031741,48.827603,44.610006,38.801977,78.950649,12.960503,29.219389,59.513924,35.695027
40.755940,70.074279,138.902618,167.126009,78.015255,76.602169,29.151372,14.150027,138.246954,1.363344,67.544429,41.631323,164.802348,139.364686,162.479005,138.845519,79.295931,137.699831,-0.000679,0.001460,32.000000,-235.859152,138.953508,-0.521018,23.799047,0.689438,362029.948531,0.966534,39.466467,20.115053,3.388721,0.031668,0.014270,194.656801,32.000000,212.324830,192.274790,191.803987,176.222893,32.000000,170.638478,65.987406,59.977979,94.005935,48.827603,44.584954,38.801977,78.885437,12.960503,29.249019,59.515753,35.769935
41.058887,70.049783,138.958186,167.134689,77.937191,76.606006,29.164323,14.150883,138.212998,1.363597,67.445112,41.568179,164.795944,139.274354,162.504871,138.929332,79.352429,137.722399,-0.000680,0.001476,32.000000,-235.856001,138.816495,-0.520788,23.749795,0.691088,362332.963823,0.967565,39.833907,20.136549,3.396029,0.031689,0.024132,194.832893,32.000000,212.223302,191.684515,193.914717,176.568683,32.000000,170.366883,66.007375,60.008589,93.994105,48.827603,44.579814,38.801977,78.852329,12.960503,29.249104,59.515183,35.687103
40.639810,70.049783,138.805968,167.134689,77.841432,76.609855,29.189547,14.144604,138.162754,1.363686,67.690730,41.540296,164.812418,139.243280,162.486850,138.797885,79.281590,137.500315,-0.000681,0.001468,32.000000,-235.865231,138.834690,-0.520787,23.775811,0.693079,362526.890372,0.973295,40.108353,20.153928,3.408156,0.030126,0.011756,195.608875,32.000000,211.635575,191.597525,196.193384,176.816266,32.000000,170.512039,66.022801,60.002710,93.986182,48.827603,44.548557,38.801977,78.953079,12.960503,29.240661,59.510787,35.766853
40.788412,70.096574,138.976887,167.132169,77.824422,76.611143,29.148059,14.156306,138.257972,1.363796,68.007993,41.936975,164.854666,139.355957,162.490545,138.913730,79.240143,137.631509,-0.000680,0.001471,32.000000,-235.848776,138.969740,-0.520616,23.881397,0.689938,362299.186555,0.965172,39.719098,20.108243,3.384363,0.029726,0.014784,195.812572,32.000000,211.023921,192.149031,197.449181,176.418577,32.000000,170.468053,65.978958,59.950572,93.987796,48.827603,44.559008,38.801977,78.797779,12.960503,29.256992,59.515684,35.677565
41.309782,70.271080,138.998072,167.153729,77.777501,76.614976,29.157822,14.153024,138.398678,1.363791,67.388857,41.890484,164.831394,139.385789,162.461201,138.998293,79.287140,137.706583,-0.000681,0.001460,32.000000,-235.850419,139.086869,-0.520375,23.903952,0.695228,362612.275496,0.975035,40.224235,20.072615,3.415517,0.028193,0.028060,195.963692,32.000000,211.118927,192.674323,197.388816,175.772090,32.000000,171.335387,65.966801,59.955964,93.971058,48.827603,44.619147,38.801977,78.534535,12.960503,29.317729,59.512517,35.607940
41.225419,69.869228,139.160137,167.124049,77.746915,76.619404,29.153970,14.145175,138.379389,1.363818,66.725414,41.618512,164.891889,139.433567,162.444149,139.073727,79.268069,137.684532,-0.000683,0.001454,32.000000,-235.868758,139.010820,-0.520688,23.746176,0.690598,362654.228074,0.972741,40.091451,20.176973,3.407264,0.023780,0.017738,195.514671,32.000000,211.634895,192.859389,194.933970,175.563976,32.000000,171.899532,65.974965,59.988124,93.982167,48.827603,44.680827,38.801977,78.845160,12.960503,29.318042,59.506823,35.752767
40.332141,69.869228,138.963614,167.124049,77.691609,76.621881,29.161593,14.155450,138.325106,1.363782,67.083893,41.417618,164.817364,139.406159,162.502698,138.917437,79.302863,137.697419,-0.000683,0.001456,32.000000,-235.856188,138.946368,-0.520559,23.720369,0.682193,362532.401961,0.959728,39.639874,20.165953,3.364774,0.040589,0.026000,194.809306,32.000000,212.182909,192.963129,192.649845,175.443692,32.000000,171.383722,65.979946,59.998180,93.984906,48.827603,44.610181,38.801977,79.124127,12.960503,29.178436,59.525509,35.757903
40.976225,69.683725,139.012766,167.062448,77.695015,76.621888,29.150699,14.144604,138.280756,1.363930,67.746463,41.849902,164.744372,139.374434,162.492581,138.942284,79.320529,137.723955,-0.000684,0.001459,32.000000,-235.861297,139.048918,-0.520463,23.942556,0.688065,362228.351728,0.961092,39.338914,20.174459,3.375591,0.028437,0.014188,194.656053,32.000000,212.225471,192.486325,191.600561,175.897561,32.000000,171.114928,65.984554,60.001562,93.987753,48.827603,44.567254,38.801977,78.875610,12.960503,29.113768,59.512891,35.730170
41.220222,70.012626,139.048819,167.089328,77.755743,76.626950,29.146494,14.151026,138.436396,1.363954,67.153877,42.037117,164.766109,139.537620,162.521509,139.018787,79.294354,137.838442,-0.000684,0.001428,32.000000,-235.857498,139.228940,-0.520916,23.970251,0.702250,362610.335009,0.983667,40.417092,20.145839,3.445481,0.026206,0.022448,194.828332,32.000000,212.369346,191.785444,192.875666,176.620693,32.000000,170.642278,66.003339,60.002424,93.948288,48.827603,44.646662,38.801977,78.567988,12.960503,29.227668,59.514711,35.688057
40.918985,69.690605,139.264741,167.075888,77.634332,76.644107,29.152635,14.153880,138.480927,1.364164,66.121601,41.559643,164.811807,139.610782,162.471971,139.047391,79.310681,137.929610,-0.000683,0.001433,32.000000,-235.855135,139.147768,-0.520713,23.875549,0.685419,362101.992288,0.967064,39.452361,20.140888,3.392523,0.022353,0.017714,195.179130,32.000000,211.626664,191.757489,195.518055,176.683419,32.000000,170.151903,65.978344,59.979769,93.957082,48.827603,44.664774,38.801977,78.630861,12.960503,29.227682,59.508141,35.769495
40.629789,69.690605,139.055324,167.075888,77.396412,76.649109,29.147674,14.149171,138.425061,1.364446,66.306489,41.479887,164.821562,139.526140,162.554960,139.081797,79.276081,137.842954,-0.000683,0.001397,32.000000,-235.861976,139.068332,-0.520531,23.838518,0.681573,362370.555954,0.961892,39.488532,20.221899,3.373316,0.024876,0.018962,195.850970,32.000000,211.127405,191.788576,197.235767,176.692733,32.000000,170.547162,65.986289,59.981472,93.969061,48.827603,44.652855,38.801977,78.916817,12.960503,29.115575,59.507531,35.794146
41.155987,69.385115,139.102812,167.007287,77.354356,76.627651,29.147616,14.143177,138.459273,1.364234,67.182469,41.938628,164.826745,139.504323,162.549645,139.038644,79.246815,137.769052,-0.000684,0.001364,32.000000,-235.866658,139.116833,-0.521051,23.983653,0.689491,362256.685431,0.968745,39.528108,20.249210,3.403426,0.022074,0.010062,195.950868,32.000000,211.101269,192.417064,197.580486,176.039882,32.000000,171.220314,65.954536,59.978466,94.009289,48.827603,44.650915,38.801977,78.946371,12.960503,29.008969,59.514012,35.644403
40.847554,69.728311,139.165893,167.028007,77.413428,76.618720,29.157410,14.149456,138.487290,1.364259,66.870443,41.893414,164.804497,139.591187,162.417710,139.136843,79.263814,137.835240,-0.000682,0.001336,32.000000,-235.851364,139.223781,-0.521784,23.985960,0.694327,362464.735103,0.976358,39.877186,20.242331,3.422497,0.029007,0.020514,195.638588,32.000000,211.271626,192.925471,195.711641,175.501786,32.000000,171.452461,65.931012,59.962752,94.035690,48.827603,44.696456,38.801977,78.782480,12.960503,29.127492,59.503047,35.788864
40.607824,69.540060,139.253360,167.031087,77.355769,76.635242,29.161711,14.151597,138.432227,1.364216,66.427612,41.547938,164.820459,139.548305,162.454741,139.027017,79.309601,137.924878,-0.000683,0.001322,32.000000,-235.858894,139.209279,-0.522300,23.892281,0.681344,361859.783155,0.962027,38.937957,20.236205,3.379893,0.030909,0.033933,195.000201,32.000000,211.850481,192.985640,193.350227,175.453231,32.000000,171.638113,65.969216,60.024746,94.080311,48.827603,44.706566,38.801977,78.361526,12.960503,29.127179,59.518113,35.646017
40.507662,69.540060,139.037321,167.031087,77.212289,76.649247,29.151005,14.151454,138.309670,1.364552,66.846389,41.470638,164.744866,139.575730,162.466795,139.074138,79.274418,137.804753,-0.000683,0.001338,32.000000,-235.859692,139.112873,-0.522951,23.840196,0.686871,362272.460307,0.970166,39.651859,20.250905,3.406958,0.024755,0.015488,194.659923,32.000000,212.268650,192.605783,191.689450,175.858831,32.000000,171.323888,65.940075,60.002536,94.082031,48.827603,44.654323,38.801977,78.980098,12.960503,29.061320,59.521172,35.762451
40.831498,69.516942,139.178827,167.000007,77.171467,76.641621,29.145739,14.148742,138.436074,1.364719,67.451200,41.767786,164.744038,139.545940,162.513646,139.075013,79.319081,137.824569,-0.000682,0.001333,32.000000,-235.859289,139.090909,-0.523528,23.882735,0.693543,362216.409719,0.975926,39.753230,20.248026,3.429225,0.021648,0.008131,194.678798,32.000000,212.337107,192.062134,192.089140,176.303729,32.000000,170.326103,65.949994,60.017145,94.071476,48.827603,44.642862,38.801977,78.857608,12.960503,29.052749,59.514366,35.749319
40.751306,69.852439,139.137396,167.033327,77.171060,76.630864,29.144529,14.152310,138.409896,1.364604,67.166148,41.769892,164.754010,139.521613,162.525146,139.071246,79.303250,137.836462,-0.000683,0.001334,32.000000,-235.857689,139.231693,-0.523923,23.862252,0.695886,362378.770855,0.979047,39.874629,20.225701,3.432371,0.025886,0.017967,195.057534,32.000000,211.820002,191.750974,194.502983,176.646823,32.000000,170.296872,65.935665,60.008172,94.050258,48.827603,44.694358,38.801977,78.839663,12.960503,29.168749,59.518349,35.597228
40.905588,69.810604,139.087569,167.049847,77.142868,76.629633,29.201770,14.146745,138.320977,1.364383,67.043935,41.450334,164.823573,139.505118,162.506671,139.108055,79.272646,137.750092,-0.000682,0.001286,32.000000,-235.858829,139.038169,-0.523357,23.744707,0.689988,362104.190130,0.970763,39.459845,20.190527,3.408614,0.031897,0.005124,195.599127,32.000000,211.351791,191.713910,196.709474,176.853943,32.000000,170.481791,65.927655,59.968190,94.054867,48.827603,44.690466,38.801977,78.839779,12.960503,29.168579,59.513393,35.774410
40.398382,69.810604,138.935169,167.049847,77.141168,76.633454,29.149138,14.148029,138.190368,1.364002,67.555497,41.307537,164.816420,139.423860,162.528406,138.953695,79.256037,137.881969,-0.000684,0.001295,32.000000,-235.864265,138.873684,-0.522967,23.727424,0.692165,362439.961402,0.973491,39.892109,20.212054,3.414305,0.028072,0.020881,195.965222,32.000000,211.113713,192.232324,197.360656,176.142375,32.000000,170.657328,65.925943,60.005940,94.087765,48.827603,44.624814,38.801977,79.059681,12.960503,29.153843,59.512842,35.466414
40.718012,69.900329,138.916727,167.052927,77.077789,76.634746,29.141544,14.148029,138.329289,1.364103,68.299840,41.689265,164.820184,139.415214,162.467606,138.907083,79.295432,137.713668,-0.000683,0.001313,32.000000,-235.857216,139.040758,-0.522691,23.795087,0.692848,362363.440173,0.967549,39.664235,20.201293,3.400209,0.022566,0.010933,195.904852,32.000000,211.125382,192.941285,196.368136,175.506740,32.000000,171.505803,65.915541,60.000923,94.109958,48.827603,44.595198,38.801977,78.836414,12.960503,29.184831,59.510511,35.764579
41.316080,70.255116,139.012887,167.108928,76.962532,76.630970,29.141319,14.149028,138.361832,1.364238,67.993339,41.742081,164.834806,139.506749,162.415063,139.005054,79.287138,137.791553,-0.000683,0.001295,32.000000,-235.858348,139.057910,-0.522806,23.785646,0.700860,362645.529475,0.982373,40.277886,20.281054,3.439127,0.027300,0.015812,195.261237,32.000000,211.808565,192.880653,193.969056,175.467724,32.000000,171.665308,65.924736,60.011443,94.119153,48.827603,44.655493,38.801977,78.493807,12.960503,29.307974,59.517661,35.653281
41.076621,70.109786,139.040838,167.123769,76.902587,76.619546,29.150282,14.152881,138.325152,1.364271,67.709886,41.455171,164.816696,139.355142,162.416802,138.953821,79.313746,137.754433,-0.000683,0.001281,32.000000,-235.855151,138.929931,-0.522736,23.716488,0.693851,362530.228129,0.974604,39.980217,20.161057,3.411678,0.037661,0.027991,194.602337,32.000000,212.308019,192.876719,191.932873,175.555644,32.000000,171.551918,65.936258,60.013808,94.137650,48.827603,44.628518,38.801977,78.989374,12.960503,29.308268,59.517297,35.714249
40.868332,70.109786,138.980244,167.123769,76.882523,76.608132,29.147110,14.153024,138.231645,1.364234,68.158057,41.597934,164.785739,139.355611,162.464979,138.883394,79.359703,137.612719,-0.000682,0.001258,32.000000,-235.852549,138.901847,-0.522427,23.725142,0.685661,362590.683157,0.960279,39.616384,20.206659,3.364619,0.026794,0.017486,194.478896,32.000000,212.298549,192.166294,191.790725,176.188325,32.000000,170.578401,65.959739,60.012681,94.166701,48.827603,44.642984,38.801977,78.765071,12.960503,29.257960,59.516314,35.763405
40.904939,70.203369,139.040838,167.113968,76.872336,76.600154,29.136193,14.152881,138.302435,1.364255,68.023533,41.738462,164.784202,139.443720,162.478831,138.894985,79.344629,137.752474,-0.000681,0.001246,32.000000,-235.859577,138.992420,-0.521939,23.804319,0.691199,362468.692502,0.965500,39.757812,20.162273,3.384914,0.034374,0.011897,194.871477,32.000000,212.277289,191.676710,193.724378,176.766988,32.000000,170.436392,65.951773,60.010538,94.155913,48.827603,44.607048,38.801977,78.742840,12.960503,29.290635,59.518005,35.628923
41.256643,70.286494,139.024664,167.127409,76.804530,76.599837,29.143236,14.146174,138.355546,1.364290,67.610174,41.691958,164.857270,139.462460,162.462746,138.934401,79.256987,137.680307,-0.000681,0.001255,32.000000,-235.861694,139.030256,-0.521878,23.768311,0.693891,362445.040888,0.970730,40.008292,20.048405,3.400683,0.031486,0.017496,195.475377,32.000000,211.531887,191.614278,196.143166,176.802526,32.000000,170.341041,65.961845,60.001366,94.149627,48.827603,44.661521,38.801977,78.510461,12.960503,29.319748,59.516727,35.621659
40.711034,70.068499,138.954032,167.106128,76.745242,76.599855,29.149331,14.153737,138.277304,1.364250,67.480651,41.393814,164.866394,139.325004,162.500053,138.895516,79.267893,137.733415,-0.000680,0.001259,32.000000,-235.854622,138.936987,-0.521443,23.725798,0.691344,362504.258463,0.970279,40.057783,20.130450,3.399121,0.032603,0.010815,195.865171,32.000000,211.046767,192.077383,197.296882,176.426232,32.000000,170.346509,65.975341,59.994802,94.166806,48.827603,44.624650,38.801977,78.922670,12.960503,29.320079,59.512291,35.581968
40.422962,70.068499,138.842565,167.106128,76.693131,76.599843,29.181053,14.148742,138.210857,1.363839,68.041858,41.329854,164.914946,139.271398,162.470651,138.757205,79.287742,137.651534,-0.000681,0.001259,32.000000,-235.859453,138.867708,-0.521582,23.778958,0.686919,362543.534683,0.961379,39.718819,20.183516,3.369752,0.040871,0.015684,195.979499,32.000000,211.218190,192.644294,197.117723,175.679328,32.000000,171.496383,65.982298,60.000549,94.171797,48.827603,44.593138,38.801977,79.036036,12.960503,29.244507,59.515035,35.527089
40.641689,70.154926,138.766217,167.095208,76.655228,76.597335,29.142273,14.144319,138.051821,1.363780,68.639158,41.520355,164.918887,139.169261,162.398386,138.808356,79.297892,137.448119,-0.000681,0.001231,32.000000,-235.867483,138.804710,-0.521731,23.841875,0.696120,362571.682125,0.974469,40.156820,20.198057,3.413179,0.028849,0.015797,195.485812,32.000000,211.545628,192.840825,194.988604,175.380909,32.000000,171.703917,65.944159,59.996991,94.123272,48.827603,44.552906,38.801977,78.900356,12.960503,29.274645,59.514160,35.727088
40.851894,70.481100,138.800080,167.144489,76.530623,76.585367,29.199197,14.150027,138.118165,1.363938,68.453612,41.579993,164.859419,139.237447,162.403702,138.701609,79.298497,137.585400,-0.000683,0.001217,32.000000,-235.858825,138.783497,-0.521855,23.843946,0.698699,362678.217597,0.980832,40.505908,20.138971,3.434745,0.026709,0.015550,194.805797,32.000000,212.130099,193.084069,192.290743,175.399461,32.000000,171.513086,65.971326,60.047867,94.140410,48.827603,44.575515,38.801977,78.786358,12.960503,29.388141,59.522657,35.617478
41.161699,70.485779,138.779664,167.169690,76.539064,76.563753,29.179688,14.147315,138.104667,1.364034,68.509794,41.520753,164.802707,139.161818,162.445951,138.688956,79.312081,137.612398,-0.000681,0.001197,32.000000,-235.859733,138.753375,-0.521805,23.832040,0.693180,362630.714747,0.976653,40.327104,20.031272,3.414381,0.020100,0.021243,194.582290,32.000000,212.365192,192.492100,191.474894,176.000123,32.000000,171.366072,65.974464,60.038430,94.114224,48.827603,44.548868,38.801977,78.979106,12.960503,29.388695,59.521693,35.559371
40.421313,70.485779,138.807163,167.169690,76.605252,76.549758,29.160306,14.151454,138.087722,1.364024,68.360182,41.607410,164.821329,139.167588,162.459368,138.762524,79.332016,137.464070,-0.000680,0.001196,32.000000,-235.854447,138.738097,-0.521838,23.843684,0.690382,362793.114131,0.969985,40.399415,20.096512,3.397641,0.039094,0.006662,194.582865,32.000000,212.347329,191.805364,192.903589,176.639046,32.000000,170.459639,65.973104,60.019424,94.082985,48.827603,44.573541,38.801977,79.058110,12.960503,29.390879,59.517366,35.624888
40.576392,70.511654,138.770698,167.184810,76.614775,76.549782,29.146166,14.145603,138.015025,1.364052,68.202349,41.412644,164.823458,139.150807,162.471264,138.677302,79.300311,137.480909,-0.000680,0.001177,32.000000,-235.864068,138.732409,-0.521434,23.778670,0.685571,362531.305656,0.962554,40.031776,20.095872,3.371573,0.036056,0.011380,195.217970,32.000000,211.689929,191.770781,195.306813,176.672835,32.000000,170.168449,65.958797,60.007114,94.055035,48.827603,44.533319,38.801977,78.627117,12.960503,29.400438,59.509016,35.618651
40.557295,70.475044,138.690083,167.185090,76.684291,76.547265,29.157011,14.153880,138.026571,1.364074,68.463062,41.424007,164.897449,139.125480,162.506416,138.605231,79.266035,137.440867,-0.000679,0.001161,32.000000,-235.852021,138.722902,-0.521419,23.778040,0.696955,362782.172743,0.981904,40.925191,20.004800,3.434009,0.035177,0.019385,195.656199,32.000000,211.173665,191.917407,197.149652,176.634583,32.000000,170.709868,65.969066,60.004859,94.082262,48.827603,44.525050,38.801977,78.985372,12.960503,29.388309,59.515743,35.492093
41.191400,70.611574,138.791680,167.201051,76.769093,76.539074,29.141743,14.149741,138.061820,1.364139,68.634205,41.708683,164.901351,139.134881,162.444627,138.667587,79.268346,137.442442,-0.000680,0.001170,32.000000,-235.864027,138.719906,-0.521518,23.819556,0.696267,362779.578278,0.978426,40.762896,20.044585,3.419986,0.027521,0.015293,195.954673,32.000000,211.155310,192.411818,197.340658,175.968242,32.000000,171.313210,65.941307,59.987399,94.072025,48.827603,44.529632,38.801977,78.942745,12.960503,29.388857,59.505928,35.777418
40.626169,70.611574,138.858463,167.201051,76.818769,76.535947,29.145627,14.153452,138.153133,1.363899,68.261700,41.712881,164.918947,139.162571,162.396569,138.785709,79.261629,137.473413,-0.000681,0.001152,32.000000,-235.855072,138.772564,-0.522587,23.781686,0.696167,362789.336114,0.978438,40.749429,20.059648,3.419609,0.030506,0.014833,195.607186,32.000000,211.260501,192.960111,195.648344,175.416161,32.000000,171.640714,65.916708,59.989919,94.021435,48.827603,44.588317,38.801977,78.937996,12.960503,29.436942,59.507728,35.622320
40.750577,70.518260,138.790971,167.210851,76.916923,76.535922,29.163227,14.148172,137.997654,1.363865,68.038574,41.441853,164.894494,139.169036,162.457274,138.697310,79.292276,137.442831,-0.000680,0.001173,32.000000,-235.861335,138.637572,-0.522429,23.740432,0.685511,362583.672535,0.963042,40.121990,20.058093,3.369433,0.034934,0.011807,194.918587,32.000000,212.061591,192.986673,193.159138,175.531746,32.000000,171.959052,65.895310,60.018341,94.019290,48.827603,44.534881,38.801977,79.003930,12.960503,29.405192,59.521467,35.766413
40.478565,70.346224,138.732645,167.187050,76.934131,76.536407,29.195552,14.149599,137.948089,1.363725,68.378065,41.219441,164.811319,139.067530,162.492131,138.675594,79.347327,137.421894,-0.000681,0.001183,32.000000,-235.858105,138.638836,-0.523041,23.697422,0.695798,362842.437935,0.977218,40.802536,20.079670,3.417956,0.028856,0.005267,194.540741,32.000000,212.318976,192.591343,191.451177,175.910855,32.000000,171.596032,65.928601,60.037591,94.010072,48.827603,44.539931,38.801977,79.046355,12.960503,29.346021,59.525008,35.564580
40.801897,70.535051,138.607761,167.204971,76.879269,76.525028,29.139460,14.151597,137.960056,1.363821,68.800469,41.636791,164.834552,139.012760,162.492526,138.558780,79.322879,137.269629,-0.000681,0.001174,32.000000,-235.855616,138.514060,-0.523115,23.769228,0.694577,362649.923096,0.973223,40.558810,20.034349,3.405865,0.029903,0.022540,194.600246,32.000000,212.364323,192.011746,191.933639,176.342223,32.000000,170.621792,65.899436,60.017457,93.992889,48.827603,44.467550,38.801977,79.054732,12.960503,29.346420,59.504089,35.575291
40.668281,70.535051,138.613235,167.204971,76.821243,76.501674,29.155851,14.143177,138.016194,1.363762,68.575206,41.832069,164.903026,139.134679,162.534158,138.626472,79.328689,137.316059,-0.000681,0.001187,32.000000,-235.865019,138.623604,-0.522808,23.811269,0.699655,362534.467896,0.978740,40.716102,19.969251,3.427311,0.021511,0.023134,194.975274,32.000000,212.017854,191.648327,194.735222,176.815578,32.000000,170.500919,65.900226,60.024972,93.967932,48.827603,44.492823,38.801977,78.942408,12.960503,29.412566,59.515586,35.689818
40.739167,70.724985,138.833386,167.243333,76.859502,76.486537,29.193747,14.152595,138.041303,1.363781,67.789513,41.585973,164.939596,139.185694,162.530286,138.756657,79.293939,137.583234,-0.000681,0.001216,32.000000,-235.856420,138.693718,-0.522122,23.779089,0.692089,362545.522451,0.972606,40.513656,19.920597,3.397091,0.028930,0.022891,195.681662,32.000000,211.335928,191.590063,196.662876,176.879032,32.000000,170.670514,65.924279,60.015181,93.955144,48.827603,44.509291,38.801977,78.494300,12.960503,29.479241,59.510108,35.711534
40.520937,70.338242,138.789579,167.214491,76.869492,76.487087,29.146744,14.155878,138.040009,1.363992,67.607562,41.398878,164.924464,139.114101,162.516238,138.668020,79.271217,137.617369,-0.000681,0.001229,32.000000,-235.851662,138.682805,-0.522470,23.729863,0.692798,362489.396790,0.975179,40.675058,19.937086,3.408387,0.029107,0.021135,195.774281,32.000000,211.151835,192.105060,197.570295,176.135802,32.000000,171.060246,65.913262,59.991489,93.963470,48.827603,44.551592,38.801977,79.030539,12.960503,29.345717,59.513029,35.580060
40.371455,70.249335,138.621138,167.180050,76.817024,76.489640,29.154366,14.152310,137.851267,1.363870,68.147774,41.476042,164.973190,139.046099,162.491143,138.499029,79.285882,137.329763,-0.000681,0.001253,32.000000,-235.854083,138.563884,-0.522175,23.786354,0.693719,362620.922325,0.972347,40.779314,20.100032,3.407860,0.024525,0.013978,195.800009,32.000000,211.162258,192.838001,196.375690,175.640823,32.000000,171.633704,65.883306,59.997854,93.952467,48.827603,44.489162,38.801977,79.181125,12.960503,29.346106,59.515960,35.456436
41.109230,70.249335,138.667830,167.180050,76.779192,76.467393,29.149516,14.145888,137.871485,1.363863,68.671260,41.731470,164.926179,138.990413,162.446249,138.611255,79.311756,137.386025,-0.000681,0.001246,32.000000,-235.867553,138.686847,-0.521769,23.824251,0.697794,362383.060871,0.978633,40.656708,20.139119,3.425132,0.033082,0.003211,195.086188,32.000000,211.759211,192.819881,193.952064,175.477124,32.000000,172.206571,65.903080,60.022387,93.979124,48.827603,44.503438,38.801977,78.694980,12.960503,29.315541,59.516569,35.752914
41.105577,70.555696,138.927384,167.215892,76.917628,76.443323,29.199245,14.147743,138.119804,1.363544,67.880505,41.865874,164.875854,139.298130,162.497525,138.748546,79.321129,137.611520,-0.000682,0.001266,32.000000,-235.861436,138.816129,-0.521720,23.851657,0.697694,362355.604986,0.982077,40.749363,19.986472,3.433642,0.025018,0.009371,194.596508,32.000000,212.329087,192.881745,191.815622,175.681939,32.000000,171.659725,65.912911,60.010872,94.010941,48.827603,44.550383,38.801977,78.753227,12.960503,29.422380,59.512891,35.757242
40.892126,70.284292,138.852849,167.220372,76.869630,76.444518,29.151678,14.149313,138.146216,1.363835,66.914430,41.554264,164.882613,139.270011,162.511061,138.864200,79.298020,137.610478,-0.000681,0.001316,32.000000,-235.861177,138.860936,-0.521341,23.831306,0.684890,361868.163893,0.963110,39.858237,19.987607,3.373156,0.031827,0.027078,194.617511,32.000000,212.243122,192.235393,191.983219,176.200681,32.000000,170.986601,65.916686,60.028951,93.996689,48.827603,44.567671,38.801977,78.812558,12.960503,29.328731,59.511662,35.719972
40.408234,69.883265,138.854623,167.154289,76.805282,76.448784,29.144938,14.147030,138.099151,1.363744,67.173086,41.402376,164.950040,139.211775,162.553147,138.764130,79.318753,137.463400,-0.000682,0.001351,32.000000,-235.859527,138.689457,-0.521442,23.794091,0.685541,362042.746362,0.961961,40.168978,20.086403,3.379770,0.025116,0.015279,194.807386,32.000000,212.230218,191.673670,193.661215,176.842385,32.000000,170.796737,65.902971,60.042012,93.956142,48.827603,44.552424,38.801977,78.885320,12.960503,29.329058,59.504984,35.510948
41.054081,69.883265,138.657388,167.154289,76.733116,76.432221,29.141493,14.144176,137.993985,1.363670,67.676437,41.543116,164.902594,139.111535,162.566010,138.681579,79.298582,137.376477,-0.000682,0.001359,32.000000,-235.863036,138.710424,-0.521366,23.865557,0.688724,361917.138119,0.968304,40.154136,20.109014,3.395589,0.039062,0.023446,195.452223,32.000000,211.441763,191.723340,195.986707,176.861653,32.000000,170.386754,65.895158,59.993413,93.962132,48.827603,44.496469,38.801977,78.715788,12.960503,29.189755,59.512940,35.620852
41.082896,70.131530,138.862340,167.158770,76.797365,76.411855,29.138964,14.148600,138.058881,1.363427,67.726952,41.882974,164.934061,139.297519,162.563027,138.809378,79.259294,137.644208,-0.000683,0.001371,32.000000,-235.859760,138.921897,-0.520473,23.925116,0.696847,361744.258352,0.980061,40.338571,20.017742,3.436295,0.026442,0.017848,195.862642,32.000000,211.093201,192.124247,197.466280,176.436013,32.000000,170.697479,65.912276,59.997634,93.980802,48.827603,44.513339,38.801977,78.903022,12.960503,29.275967,59.516560,35.755408
41.015406,70.255941,139.033656,167.187050,76.800855,76.406724,29.154353,14.150740,138.313859,1.363293,67.163054,41.836058,164.939913,139.343051,162.520843,138.900505,79.257501,137.615333,-0.000683,0.001376,32.000000,-235.858111,138.964338,-0.520378,23.932381,0.683578,361390.820631,0.963475,39.558349,19.996199,3.377432,0.024145,0.021066,195.939608,32.000000,211.149983,192.637321,196.982533,175.825284,32.000000,171.798043,65.901698,60.008398,94.038360,48.827603,44.630823,38.801977,78.732477,12.960503,29.319341,59.511141,35.612635
40.422840,69.868678,139.017447,167.142249,76.734201,76.421007,29.135839,14.150883,138.189953,1.363015,66.789109,41.518960,164.951479,139.272233,162.483636,138.906515,79.278322,137.588868,-0.000684,0.001376,32.000000,-235.855674,138.848474,-0.520168,23.833089,0.682514,361580.477190,0.963149,39.772026,20.163907,3.380052,0.029049,0.015654,195.437171,32.000000,211.636228,192.958478,194.759497,175.658005,32.000000,171.768501,65.916248,60.028930,94.047939,48.827603,44.587333,38.801977,78.731879,12.960503,29.319636,59.512586,35.652620
41.063793,69.868678,138.838358,167.142249,76.651002,76.427630,29.198089,14.145888,138.177277,1.363039,67.276373,41.494798,164.869688,139.295133,162.534891,138.705457,79.301043,137.549266,-0.000685,0.001390,32.000000,-235.864602,138.803669,-0.520141,23.817458,0.684233,361710.531380,0.964558,39.977481,20.151860,3.389791,0.021748,0.017013,194.830626,32.000000,212.096041,193.130007,192.562542,175.392045,32.000000,171.945701,65.925641,60.044687,94.058580,48.827603,44.562524,38.801977,78.695664,12.960503,29.185092,59.517750,35.742275
40.810505,69.841155,138.967952,167.105288,76.650483,76.421337,29.147688,14.148600,138.161193,1.363005,67.652579,41.586688,164.828682,139.233736,162.574487,138.822416,79.325771,137.621844,-0.000685,0.001375,32.000000,-235.859104,138.845702,-0.519744,23.816304,0.695863,361650.158331,0.979598,40.306234,20.118351,3.439082,0.028404,0.008912,194.593345,32.000000,212.379393,192.384702,191.462341,176.312242,32.000000,171.419143,65.950855,60.041527,94.072809,48.827603,44.565337,38.801977,79.018925,12.960503,29.175369,59.518684,35.471770
40.722077,70.120245,138.885777,167.134409,76.621100,76.422129,29.143507,14.145603,138.137439,1.363081,67.486978,41.472909,164.870161,139.226009,162.559392,138.743634,79.322596,137.634192,-0.000685,0.001345,32.000000,-235.865707,138.715278,-0.519955,23.789554,0.685491,361348.809850,0.961272,39.532103,20.076640,3.381041,0.025052,0.004572,194.674271,32.000000,212.354550,191.832067,192.955426,176.676495,32.000000,170.582219,65.926585,60.056975,94.085828,48.827603,44.579012,38.801977,78.914112,12.960503,29.272145,59.512301,35.586076
40.443098,70.178872,138.753386,167.150089,76.496952,76.428485,29.150788,14.152881,138.139978,1.362850,67.636920,41.466542,164.904328,139.182554,162.555736,138.673987,79.327456,137.421585,-0.000685,0.001360,32.000000,-235.858265,138.801851,-0.520200,23.716357,0.689948,361375.973662,0.969191,39.809375,20.086711,3.405200,0.034840,0.025566,195.306815,32.000000,211.673033,191.797753,195.493788,176.699449,32.000000,170.365091,65.961301,60.065903,94.099887,48.827603,44.534635,38.801977,78.896459,12.960503,29.272284,59.517533,35.565240
41.018372,70.178872,138.774285,167.150089,76.357024,76.419632,29.201535,14.149313,138.043905,1.362908,67.979465,41.516903,164.966473,139.176540,162.551982,138.669441,79.269661,137.500454,-0.000685,0.001382,32.000000,-235.860358,138.752109,-0.521017,23.701959,0.692272,361696.706110,0.972240,40.195220,20.095804,3.410577,0.031832,0.014811,195.764899,32.000000,211.126246,191.893986,197.285446,176.812224,32.000000,170.898197,65.959216,60.030631,94.089459,48.827603,44.535078,38.801977,78.743308,12.960503,29.292836,59.513776,35.522027
40.808889,70.337691,138.721817,167.186210,76.429896,76.409481,29.141084,14.151311,138.011090,1.362892,68.038463,41.462860,164.945864,139.167934,162.519677,138.650415,79.277803,137.474211,-0.000686,0.001380,32.000000,-235.857704,138.688354,-0.521390,23.718035,0.698477,361905.519310,0.979389,40.591817,19.988975,3.430830,0.034485,0.013780,195.869226,32.000000,211.144393,192.599902,197.316530,176.029581,32.000000,171.186890,65.962530,60.060842,94.133377,48.827603,44.515851,38.801977,79.132975,12.960503,29.348279,59.512635,35.714322
40.628101,70.404027,138.688187,167.220932,76.432185,76.406924,29.151270,14.148172,138.142950,1.362889,68.028485,41.470929,164.934397,139.129886,162.465754,138.668625,79.280611,137.429445,-0.000686,0.001389,32.000000,-235.860844,138.670857,-0.521695,23.713577,0.689743,361677.222715,0.962911,39.896848,20.084611,3.383223,0.036645,0.010880,195.665118,32.000000,211.257440,193.055452,195.989672,175.433013,32.000000,171.829110,65.950593,60.031604,94.143804,48.827603,44.500229,38.801977,78.995826,12.960503,29.371714,59.509901,35.592899
40.418798,70.358610,138.743256,167.231292,76.384885,76.404403,29.141849,14.146316,138.005769,1.362742,68.104671,41.352931,164.952878,139.072404,162.467769,138.625700,79.317737,137.367844,-0.000687,0.001360,32.000000,-235.863191,138.567191,-0.521491,23.662882,0.692556,361869.282088,0.970449,40.307861,20.063880,3.399304,0.042648,0.009638,194.969927,32.000000,211.987208,193.036453,193.324473,175.710939,32.000000,171.952179,65.951580,60.060312,94.152872,48.827603,44.484417,38.801977,78.947205,12.960503,29.372180,59.510255,35.573824
41.030760,70.358610,138.648514,167.231292,76.430995,76.391601,29.136795,14.148457,137.985682,1.362619,68.478029,41.364006,164.862437,139.032621,162.464924,138.604045,79.326052,137.372923,-0.000689,0.001325,32.000000,-235.855805,138.582710,-0.521264,23.716750,0.695524,362001.276853,0.974851,40.592649,20.039591,3.413602,0.037266,0.014096,194.556089,32.000000,212.242969,192.860859,191.666943,175.871929,32.000000,171.510810,65.972603,60.038655,94.163872,48.827603,44.481556,38.801977,78.762164,12.960503,29.356832,59.514052,35.649539
40.796563,70.492110,138.753784,167.241093,76.525469,76.374824,29.149522,14.151311,138.065678,1.362672,68.483938,41.706517,164.919974,139.143955,162.522246,138.677143,79.341773,137.418546,-0.000689,0.001308,32.000000,-235.856393,138.749865,-0.521472,23.777621,0.700494,361990.500741,0.980429,40.801077,19.972900,3.432642,0.035554,0.016198,194.561302,32.000000,212.305675,192.251639,192.441732,176.550472,32.000000,170.741082,65.984145,60.048600,94.148263,48.827603,44.476473,38.801977,79.098669,12.960503,29.403676,59.516668,35.462085
41.046742,70.614052,138.739816,167.266574,76.645110,76.370786,29.198337,14.149884,138.131914,1.362585,67.905658,41.484012,164.932781,139.200601,162.542973,138.686962,79.321495,137.469846,-0.000689,0.001300,32.000000,-235.859131,138.745012,-0.521093,23.759682,0.688654,361631.712309,0.964798,40.061704,19.967022,3.379136,0.027579,0.012752,195.095190,32.000000,211.839095,191.843420,194.964346,176.924928,32.000000,170.467926,65.977145,60.038611,94.141638,48.827603,44.511718,38.801977,78.755475,12.960503,29.446608,59.515930,35.520266
40.623475,70.341545,138.657577,167.240813,76.630041,76.383475,29.144987,14.147315,138.071652,1.362282,67.838106,41.389504,164.956583,139.035395,162.536058,138.659294,79.308557,137.443444,-0.000689,0.001306,32.000000,-235.865142,138.614363,-0.520828,23.762960,0.691106,361769.063740,0.970398,40.477150,19.973199,3.401115,0.028508,0.017652,195.713171,32.000000,211.250057,191.829414,196.780848,176.937747,32.000000,170.602974,65.978221,60.021218,94.201543,48.827603,44.518591,38.801977,79.047112,12.960503,29.447316,59.512439,35.567881
40.555228,70.341545,138.575044,167.240813,76.591912,76.386012,29.152213,14.146174,138.025892,1.362146,68.333581,41.475916,164.973606,139.029359,162.570022,138.670702,79.311322,137.347786,-0.000690,0.001317,32.000000,-235.863005,138.600822,-0.520701,23.776493,0.687790,361781.042822,0.962687,40.297948,20.018093,3.380045,0.027254,0.015582,195.857836,32.000000,211.068895,192.444707,197.601827,176.330564,32.000000,171.087729,65.994678,60.024775,94.236941,48.827603,44.446011,38.801977,79.072860,12.960503,29.353141,59.511790,35.605812
40.925811,70.438985,138.771844,167.236332,76.610113,76.385961,29.171091,14.145888,138.000437,1.362048,68.352247,41.566920,164.966632,139.048975,162.488695,138.631791,79.293353,137.383413,-0.000691,0.001331,32.000000,-235.863619,138.619300,-0.520329,23.802667,0.693699,361792.695772,0.974736,40.535766,20.018362,3.413238,0.026017,0.022523,195.889917,32.000000,211.139482,193.061362,196.572892,175.721802,32.000000,171.613435,65.995249,60.027450,94.253164,48.827603,44.457600,38.801977,79.036039,12.960503,29.387424,59.509577,35.576025
40.803683,70.493211,138.578614,167.253133,76.599750,76.383425,29.157690,14.145317,137.903765,1.361967,68.300182,41.451181,164.974415,139.065696,162.451448,138.651103,79.325727,137.383985,-0.000691,0.001336,32.000000,-235.864681,138.626724,-0.520539,23.798759,0.694071,361831.882836,0.976281,40.618435,19.969685,3.416947,0.027482,0.018157,195.171730,32.000000,211.649382,193.050616,194.070001,175.613416,32.000000,172.014226,65.977234,60.053816,94.254331,48.827603,44.441918,38.801977,78.926954,12.960503,29.406769,59.511524,35.608453
40.534081,70.488532,138.688097,167.269654,76.642262,76.383396,29.144084,14.145746,137.903867,1.361966,68.396160,41.446411,164.929630,138.968085,162.492134,138.604919,79.352593,137.367926,-0.000692,0.001316,32.000000,-235.861630,138.593051,-0.520635,23.791337,0.688421,361778.529530,0.966423,40.268271,20.004757,3.390815,0.030387,0.014521,194.756953,32.000000,212.198881,193.172259,191.909699,175.839694,32.000000,171.684549,65.997817,60.031716,94.239191,48.827603,44.442720,38.801977,78.967169,12.960503,29.407338,59.519874,35.489085
40.852529,70.488532,138.557950,167.269654,76.596788,76.383879,29.143400,14.155021,138.024117,1.361951,68.430772,41.542104,164.947106,139.029561,162.526554,138.620551,79.344731,137.411319,-0.000692,0.001286,32.000000,-235.855961,138.568390,-0.520945,23.752365,0.689732,361830.043720,0.970057,40.469663,19.972657,3.396228,0.034118,0.014156,194.692819,32.000000,212.253627,192.399333,192.004136,176.421530,32.000000,171.002723,66.002688,60.056358,94.247600,48.827603,44.426035,38.801977,78.911989,12.960503,29.406277,59.517602,35.459151
41.142832,70.550466,138.634355,167.284495,76.538018,76.381704,29.152813,14.148314,137.981780,1.361847,68.417475,41.612392,164.937590,138.912091,162.570319,138.581575,79.397986,137.287569,-0.000691,0.001274,32.000000,-235.861520,138.502620,-0.520776,23.788059,0.694676,361913.533426,0.977406,40.791057,19.938084,3.421518,0.034030,0.029422,194.891148,32.000000,212.222859,191.777155,193.748480,177.027628,32.000000,170.733615,66.027110,60.072977,94.249935,48.827603,44.465872,38.801977,79.134417,12.960503,29.428380,59.514052,35.611461
40.761052,70.593682,138.584035,167.299895,76.495034,76.376887,29.143121,14.147173,137.975081,1.361833,68.264087,41.627819,164.951067,139.084843,162.564688,138.558268,79.357149,137.321850,-0.000692,0.001271,32.000000,-235.858400,138.590073,-0.520604,23.808200,0.690217,361778.061531,0.969286,40.406082,19.966773,3.391662,0.030379,0.013102,195.559086,32.000000,211.505359,191.865456,196.063911,177.107899,32.000000,170.433053,66.037950,60.027208,94.259809,48.827603,44.434400,38.801977,78.961215,12.960503,29.444029,59.516933,35.761791
40.961731,70.518810,138.820169,167.296535,76.499884,76.376648,29.142307,14.148600,138.063457,1.361832,67.859108,41.736130,165.013839,139.162123,162.585968,138.678506,79.317519,137.477050,-0.000692,0.001268,32.000000,-235.855006,138.687274,-0.520276,23.781135,0.685014,361615.941420,0.961771,40.119074,19.854107,3.369587,0.026863,0.023403,195.927337,32.000000,211.050690,192.294483,197.699598,176.617644,32.000000,170.852933,66.041987,60.037153,94.254734,48.827603,44.460148,38.801977,78.932600,12.960503,29.444713,59.516953,35.630977
40.632095,70.518810,138.700819,167.296535,76.534357,76.386546,29.206894,14.154165,138.168066,1.361700,67.511163,41.575847,165.005230,139.230166,162.559690,138.628333,79.331017,137.421237,-0.000692,0.001284,32.000000,-235.854850,138.734935,-0.519596,23.762567,0.690271,361871.424494,0.971777,40.621584,19.911405,3.399913,0.028687,0.012339,195.948755,32.000000,211.172149,192.681013,196.992990,176.113436,32.000000,171.957149,66.044489,60.030015,94.245816,48.827603,44.471680,38.801977,79.043787,12.960503,29.419328,59.512822,35.569935
40.860807,70.241353,138.733849,167.251733,76.544428,76.399223,29.149509,14.146745,138.068303,1.361652,67.699963,41.637300,164.967618,139.101380,162.485930,138.630854,79.309636,137.536737,-0.000692,0.001266,32.000000,-235.859320,138.681830,-0.519314,23.798339,0.688733,361761.893117,0.966535,40.304877,20.025524,3.389021,0.019902,0.010153,195.513323,32.000000,211.594455,193.189471,194.729105,175.784932,32.000000,171.678302,66.022196,60.010920,94.223180,48.827603,44.507953,38.801977,79.098591,12.960503,29.323427,59.515271,35.746457
40.755888,70.213828,138.657753,167.224572,76.494460,76.401689,29.181668,14.153024,138.142082,1.361668,67.876806,41.693285,164.909414,139.243380,162.540188,138.694990,79.324841,137.498777,-0.000692,0.001239,32.000000,-235.856483,138.730856,-0.520028,23.787508,0.694089,361942.931857,0.972898,40.702599,19.985246,3.413578,0.021830,0.012586,194.843365,32.000000,212.076077,193.186631,192.553900,175.713863,32.000000,171.862878,66.029502,60.052292,94.259108,48.827603,44.452868,38.801977,78.977128,12.960503,29.314143,59.524899,35.658783
41.002206,70.261171,138.858845,167.232972,76.492542,76.395107,29.145430,14.150883,138.237023,1.361527,67.631112,41.544301,164.883208,139.303554,162.565717,138.679975,79.359438,137.544630,-0.000692,0.001207,32.000000,-235.855182,138.767058,-0.520003,23.771117,0.689196,361658.526902,0.968497,40.148927,20.062038,3.395279,0.027009,0.012653,194.677106,32.000000,212.502651,192.427002,191.376139,176.443319,32.000000,171.639006,66.057435,60.059011,94.233012,48.827603,44.507503,38.801977,78.749490,12.960503,29.314389,59.514229,35.703684
40.539307,70.261171,138.812221,167.232972,76.487551,76.393580,29.151994,14.156020,138.089183,1.361401,67.552685,41.423387,164.928290,139.174438,162.611673,138.739547,79.377988,137.414604,-0.000692,0.001162,32.000000,-235.850864,138.761427,-0.519562,23.771510,0.690829,361670.602595,0.970063,40.247965,20.028627,3.402153,0.027403,0.016741,194.869766,32.000000,212.456404,192.097488,192.902623,176.937550,32.000000,170.588626,66.058861,60.062546,94.209696,48.827603,44.507491,38.801977,79.101790,12.960503,29.331120,59.518763,35.623127
40.502839,70.195937,138.721841,167.222892,76.422245,76.398704,29.137007,14.150598,138.029499,1.361412,67.916505,41.440543,164.945826,139.114368,162.631133,138.708210,79.348272,137.389918,-0.000693,0.001158,32.000000,-235.857598,138.699062,-0.519633,23.744419,0.688264,361521.514436,0.965051,39.998572,20.016022,3.386619,0.030352,0.015260,195.459171,32.000000,211.652910,191.974379,195.391146,176.854149,32.000000,170.549034,66.055043,60.063740,94.212753,48.827603,44.515870,38.801977,79.145894,12.960503,29.308732,59.515311,35.563993
40.520499,70.379530,138.580155,167.230732,76.279277,76.401199,29.145860,14.148457,138.047788,1.361405,68.142206,41.612860,164.936921,139.111085,162.631213,138.637456,79.312357,137.439035,-0.000693,0.001150,32.000000,-235.861378,138.701979,-0.520012,23.827844,0.695391,361703.070602,0.976608,40.557361,19.935092,3.424139,0.033624,0.022000,195.842751,32.000000,211.227756,191.937399,197.133586,176.986173,32.000000,170.949920,66.065137,60.024778,94.222224,48.827603,44.419156,38.801977,79.141191,12.960503,29.372741,59.513147,35.647778
41.129350,70.508626,138.908324,167.267694,76.322402,76.386015,29.140766,14.144176,138.175237,1.361283,68.038417,42.120582,164.959106,139.360629,162.561113,138.887258,79.290068,137.603872,-0.000693,0.001135,32.000000,-235.860578,138.976047,-0.519693,23.969412,0.696319,361723.520594,0.977965,40.536358,19.952961,3.424991,0.032959,0.011303,196.037926,32.000000,211.190747,192.744783,197.236330,176.139306,32.000000,171.297125,66.046903,60.041264,94.237024,48.827603,44.482368,38.801977,78.689895,12.960503,29.373178,59.515950,35.746751
41.159838,70.508626,138.949011,167.267694,76.455288,76.380398,29.143822,14.153880,138.367174,1.361122,66.868170,41.967036,165.004797,139.416824,162.493558,139.015610,79.318598,137.733558,-0.000692,0.001095,32.000000,-235.852021,138.962909,-0.519745,23.914258,0.693353,361956.403471,0.977671,40.698527,20.012447,3.420001,0.020899,0.016209,195.770448,32.000000,211.272807,193.125763,196.012522,175.593069,32.000000,171.915338,66.036503,60.050525,94.238043,48.827603,44.553218,38.801977,78.724678,12.960503,29.418565,59.499683,35.769568
