OSU 80 Ton Compressor Load Stand
40.556001,70.046755,139.001683,167.244733,76.505569,76.400745,29.147837,14.148029,138.382570,1.361297,66.365661,41.570848,164.934400,139.464479,162.526576,138.888504,79.312594,137.645597,-0.000692,0.001103,32.000000,-235.861970,138.996542,-0.519180,23.856115,0.681130,361758.553453,0.962465,40.093398,20.113797,3.377353,0.036410,0.027599,195.073466,32.000000,211.976658,193.050153,193.153338,175.945326,32.000000,172.097424,66.023558,60.074857,94.257154,48.827603,44.595234,38.801977,78.813060,12.960503,29.258513,59.502142,35.790845
40.515260,69.565104,138.944225,167.152889,76.590328,76.416016,29.202262,14.152167,138.165741,1.361468,66.868410,41.545423,164.850479,139.344641,162.583579,138.925727,79.321708,137.620352,-0.000692,0.001095,32.000000,-235.856192,138.909801,-0.519019,23.856981,0.682347,361678.111161,0.961530,40.056851,20.147420,3.375840,0.030016,0.022189,194.705158,32.000000,212.287752,192.875425,191.408774,176.159757,32.000000,171.474326,66.034331,60.062614,94.237066,48.827603,44.554280,38.801977,79.122227,12.960503,29.091235,59.511524,35.678299
41.021324,69.856567,139.055370,167.143649,76.688286,76.413567,29.136563,14.152167,138.287502,1.361540,67.320057,41.860064,164.893632,139.354592,162.664009,138.937461,79.358768,137.725479,-0.000692,0.001074,32.000000,-235.855209,139.120602,-0.519029,23.934453,0.693131,361616.606151,0.975911,40.322708,20.111273,3.427401,0.027144,0.019140,194.679423,32.000000,212.301692,192.239922,192.561713,176.675206,32.000000,170.865766,66.060288,60.082879,94.223477,48.827603,44.537463,38.801977,78.768368,12.960503,29.090733,59.517946,35.745357
41.126221,69.856567,139.021199,167.143649,76.826226,76.405924,29.140497,14.150455,138.391697,1.361542,66.743627,41.961987,164.892904,139.463153,162.604720,138.966715,79.365333,137.820241,-0.000691,0.001071,32.000000,-235.858069,139.040410,-0.518660,23.926873,0.692820,361227.735814,0.974217,39.890456,20.090058,3.429429,0.033792,0.015199,195.161003,32.000000,211.820372,191.813408,194.773155,176.974446,32.000000,170.613830,66.044469,60.083742,94.172237,48.827603,44.586054,38.801977,78.726840,12.960503,29.191715,59.506351,35.752253
40.954563,69.899779,139.135951,167.151209,76.925637,76.404627,29.161042,14.146316,138.416650,1.361596,66.334252,41.756426,164.947857,139.485441,162.630167,138.969258,79.307713,137.720444,-0.000691,0.001070,32.000000,-235.861879,139.064009,-0.519063,23.874919,0.683552,361209.985060,0.964165,39.570995,20.103380,3.389831,0.035817,0.025895,195.759345,32.000000,211.361694,191.909428,196.617384,177.082536,32.000000,170.554266,66.055637,60.098349,94.166014,48.827603,44.627355,38.801977,78.885711,12.960503,29.206578,59.510314,35.772283
40.692914,69.619323,139.047253,167.115928,76.931115,76.413482,29.156223,14.148600,138.447699,1.361574,66.609223,41.683988,164.937257,139.533726,162.634928,139.094916,79.306697,137.864420,-0.000691,0.001079,32.000000,-235.861071,139.045245,-0.519333,23.881371,0.681920,361116.299334,0.961305,39.445091,20.142204,3.380354,0.027853,0.022640,195.919201,32.000000,211.052614,192.555837,197.544679,176.366718,32.000000,171.086472,66.037162,60.074283,94.167840,48.827603,44.598764,38.801977,78.985881,12.960503,29.109028,59.509439,35.772943
41.200086,69.655927,139.146661,167.098848,76.993535,76.420069,29.185558,14.151739,138.388895,1.361566,66.645542,41.651554,164.919110,139.568838,162.531892,139.010699,79.295942,137.772717,-0.000691,0.001081,32.000000,-235.856293,139.021789,-0.519053,23.845310,0.686632,361313.207131,0.965024,39.694469,20.152023,3.397325,0.027876,0.010200,195.812926,32.000000,211.043833,192.821565,196.631195,176.090604,32.000000,171.638143,66.009866,60.084582,94.127406,48.827603,44.642462,38.801977,78.955065,12.960503,29.108589,59.512517,35.652987
40.641278,69.655927,139.025094,167.098848,77.020913,76.426676,29.142631,14.150169,138.362320,1.361559,66.914860,41.644786,164.926716,139.437420,162.518495,139.001632,79.319785,137.806081,-0.000692,0.001066,32.000000,-235.861468,139.090704,-0.519032,23.842976,0.689797,361208.329490,0.971291,39.729544,20.221991,3.416989,0.029006,0.011787,195.189752,32.000000,211.787590,193.058423,193.810384,175.807006,32.000000,171.841812,66.026674,60.125862,94.120993,48.827603,44.595817,38.801977,79.009800,12.960503,29.120896,59.512783,35.669201
41.031755,69.709871,139.149882,167.087928,77.143800,76.435586,29.160310,14.151026,138.549495,1.361482,66.859070,41.838780,164.813374,139.612658,162.520471,139.096853,79.340755,137.926592,-0.000691,0.001025,32.000000,-235.855203,139.204956,-0.518040,23.821969,0.683395,361052.076238,0.957696,39.155941,20.188834,3.377339,0.032048,0.016372,194.633949,32.000000,212.209405,193.006127,192.181362,175.806850,32.000000,171.506479,66.002186,60.081886,94.107316,48.827603,44.635527,38.801977,78.767010,12.960503,29.139261,59.509420,35.745944
40.992358,69.739045,139.078047,167.094928,77.181245,76.449697,29.141490,14.145460,138.560927,1.361485,66.438840,41.752808,164.766217,139.593227,162.578304,139.125350,79.347407,137.823899,-0.000691,0.000990,32.000000,-235.861588,139.186501,-0.517515,23.799415,0.691818,361311.704954,0.973318,39.828603,20.180971,3.420785,0.030793,0.024953,194.627472,32.000000,212.270187,192.213321,191.882666,176.548987,32.000000,170.859475,66.025972,60.093665,94.077541,48.827603,44.618688,38.801977,78.780195,12.960503,29.149062,59.510678,35.659810
40.929529,69.562077,139.176568,167.066088,77.154903,76.467497,29.138774,14.153737,138.409852,1.361580,66.440605,41.581104,164.844687,139.455669,162.577020,139.073162,79.365980,137.874128,-0.000691,0.000964,32.000000,-235.856753,139.112056,-0.517622,23.763878,0.686953,361194.149305,0.963057,39.411769,20.217693,3.391273,0.025781,0.019667,194.906435,32.000000,212.209932,191.763261,193.738254,176.992074,32.000000,170.389120,66.024546,60.118681,94.063120,48.827603,44.680631,38.801977,78.823423,12.960503,29.148761,59.508485,35.770669
40.541872,69.562077,138.948906,167.066088,77.162872,76.477649,29.151358,14.150455,138.381564,1.361600,66.962440,41.438613,164.859505,139.442599,162.565976,138.990183,79.343195,137.816977,-0.000691,0.000948,32.000000,-235.857249,139.036984,-0.516993,23.729339,0.688099,361297.390973,0.964917,39.488285,20.161881,3.392780,0.031162,0.024023,195.472497,32.000000,211.361938,191.811121,196.283938,176.981009,32.000000,170.247241,66.038546,60.108007,94.033046,48.827603,44.574775,38.801977,79.052882,12.960503,29.086843,59.516717,35.654968
40.661222,69.731889,139.001532,167.064128,77.186010,76.482757,29.146070,14.157590,138.395073,1.361620,67.451778,41.668450,164.896117,139.475019,162.564020,138.972709,79.348378,137.775956,-0.000691,0.000957,32.000000,-235.850442,138.906087,-0.516823,23.776047,0.690382,361213.380665,0.966409,39.386888,20.167356,3.400395,0.036436,0.020958,195.788479,32.000000,211.016676,192.119766,197.679701,176.572177,32.000000,170.817639,66.041377,60.112958,94.094637,48.827603,44.602370,38.801977,78.733107,12.960503,29.145399,59.509724,35.754895
40.875635,70.036296,138.905042,167.105008,77.208496,76.492954,29.151458,14.148885,138.274250,1.361591,67.523819,41.648050,164.883880,139.337444,162.461272,138.885122,79.308294,137.740806,-0.000690,0.000955,32.000000,-235.861769,138.983204,-0.516424,23.797579,0.696701,361475.198586,0.976012,39.855158,20.162777,3.427294,0.023881,0.023393,195.934435,32.000000,211.108567,192.668532,196.974745,176.041490,32.000000,171.414320,66.004403,60.084958,94.085886,48.827603,44.561007,38.801977,78.845570,12.960503,29.250845,59.513707,35.585489
40.858241,70.098501,139.065232,167.126569,77.140698,76.502351,29.145222,14.147030,138.403799,1.361606,67.698590,41.703210,164.957829,139.404428,162.420546,139.006642,79.319762,137.667941,-0.000691,0.000955,32.000000,-235.864280,138.973190,-0.516557,23.858345,0.693985,361599.889768,0.973582,39.880436,20.137949,3.418528,0.030433,0.017703,195.467001,32.000000,211.420198,193.071030,194.737897,175.491105,32.000000,171.472992,66.017964,60.116670,94.133882,48.827603,44.570544,38.801977,78.954933,12.960503,29.250887,59.498700,35.798255
40.924012,70.098501,138.964867,167.126569,77.127185,76.503598,29.148549,14.146745,138.401225,1.361605,67.680606,41.818580,164.870363,139.417845,162.478878,138.970664,79.357297,137.775231,-0.000690,0.000941,32.000000,-235.863746,139.029521,-0.516594,23.863170,0.690179,361899.894373,0.968771,39.926005,20.161196,3.398236,0.024020,0.020569,194.803721,32.000000,212.112318,192.951122,192.602087,175.712787,32.000000,171.682881,66.036461,60.125222,94.136898,48.827603,44.586360,38.801977,78.812085,12.960503,29.272587,59.509931,35.760104
40.573804,70.121346,139.070528,167.141129,77.205022,76.513820,29.145422,14.153309,138.281616,1.361609,67.170229,41.563945,164.816391,139.467964,162.498343,139.058881,79.350386,137.836318,-0.000689,0.000924,32.000000,-235.857345,138.974248,-0.517101,23.825562,0.689556,361995.748886,0.969682,40.009168,20.114815,3.403603,0.033335,0.016259,194.716768,32.000000,212.275450,192.363536,191.483150,176.186308,32.000000,171.150079,66.022222,60.110881,94.134136,48.827603,44.618433,38.801977,78.557423,12.960503,29.280646,59.523837,35.754601
40.585773,69.894274,138.942969,167.128249,77.146464,76.526940,29.147359,14.149313,138.309163,1.361638,67.264466,41.542569,164.862698,139.374249,162.547779,138.939007,79.350774,137.637739,-0.000690,0.000879,32.000000,-235.860030,138.907600,-0.517160,23.855014,0.687970,361918.813050,0.967919,39.929952,20.128683,3.395680,0.025404,0.015951,194.714564,32.000000,212.199990,192.007551,192.869281,176.609398,32.000000,170.176146,66.025425,60.149795,94.158728,48.827603,44.581394,38.801977,79.012427,12.960503,29.201898,59.523621,35.606766
40.928731,70.015653,139.094206,167.126289,77.119692,76.533309,29.147842,14.151168,138.367241,1.361726,67.636589,41.798314,164.898777,139.345110,162.573070,138.998883,79.339026,137.669304,-0.000690,0.000857,32.000000,-235.857519,138.918265,-0.516819,23.938727,0.695183,362163.836645,0.977151,40.375723,20.164850,3.427594,0.030226,0.013431,195.338908,32.000000,211.482721,191.715379,195.563039,176.825818,32.000000,170.444183,65.994310,60.127698,94.174613,48.827603,44.586171,38.801977,78.813102,12.960503,29.201776,59.515999,35.660911
40.987159,70.015653,138.962735,167.126289,77.121622,76.537112,29.140342,14.150883,138.303379,1.361746,67.474725,41.634941,164.961454,139.455914,162.585991,138.931124,79.303456,137.809080,-0.000691,0.000848,32.000000,-235.857149,139.046386,-0.516721,23.833561,0.693326,361997.672199,0.976417,40.134151,20.069327,3.423440,0.024014,0.024297,195.881778,32.000000,211.187950,191.868429,196.976293,176.821103,32.000000,170.534409,66.001573,60.120737,94.218314,48.827603,44.588676,38.801977,78.761738,12.960503,29.243917,59.513383,35.781380
41.070361,70.100703,138.993784,167.152049,77.115314,76.548568,29.151853,14.146031,138.261099,1.361723,67.654378,41.545946,164.934993,139.365747,162.526045,138.827344,79.320172,137.689143,-0.000691,0.000857,32.000000,-235.862656,138.951960,-0.517323,23.830886,0.686388,362001.343248,0.968008,39.841426,20.096204,3.398449,0.023749,0.011873,195.904594,32.000000,210.985268,192.702222,197.360664,175.832668,32.000000,171.009536,65.967934,60.140603,94.250887,48.827603,44.588134,38.801977,79.044178,12.960503,29.273515,59.508111,35.771916
40.421814,70.149696,138.871728,167.155129,77.090578,76.554875,29.152754,14.156020,138.269618,1.361698,68.179064,41.626109,164.976212,139.237731,162.472023,138.897473,79.346930,137.731454,-0.000690,0.000860,32.000000,-235.857584,138.919202,-0.517456,23.840275,0.687985,362044.067054,0.966827,39.771143,20.198735,3.390397,0.029917,0.011003,195.786832,32.000000,211.329426,192.989332,195.472317,175.570029,32.000000,171.704005,65.981737,60.122593,94.286877,48.827603,44.553083,38.801977,79.118910,12.960503,29.290652,59.518507,35.470156
40.742156,70.342095,138.966659,167.190131,77.062311,76.557541,29.133320,14.149028,138.304302,1.361697,68.187345,41.648030,164.888433,139.266300,162.516521,138.825289,79.346541,137.645126,-0.000690,0.000865,32.000000,-235.862118,138.924283,-0.517079,23.806863,0.687127,362116.799918,0.964690,39.756244,20.124565,3.384284,0.023558,0.014795,195.052621,32.000000,211.980938,192.973192,193.039192,175.649241,32.000000,171.755241,65.942348,60.157243,94.319979,48.827603,44.531979,38.801977,78.630973,12.960503,29.290824,59.511898,35.751300
40.718620,70.342095,138.899007,167.190131,77.005438,76.560217,29.150078,14.147030,138.142135,1.361674,68.134160,41.564976,164.842738,139.294807,162.498106,138.811068,79.340062,137.580444,-0.000691,0.000860,32.000000,-235.858543,138.850821,-0.517112,23.767340,0.696777,362461.029303,0.981427,40.588498,20.118080,3.435564,0.043380,0.035933,194.724355,32.000000,212.273147,192.830660,191.467658,175.837172,32.000000,171.142848,65.961088,60.148404,94.311995,48.827603,44.567039,38.801977,78.926579,12.960503,29.357987,59.502722,35.763625
40.893601,70.327507,138.828013,167.209171,76.944898,76.558987,29.150245,14.149313,138.076755,1.361718,68.209578,41.526162,164.908847,139.205902,162.561769,138.724202,79.373147,137.585176,-0.000691,0.000839,32.000000,-235.861669,138.794041,-0.517091,23.769648,0.693399,362509.945244,0.974304,40.392815,20.077101,3.410881,0.033211,0.014592,194.684901,32.000000,212.301745,192.028315,192.497563,176.621206,32.000000,170.841994,65.975089,60.175098,94.282397,48.827603,44.505045,38.801977,79.000681,12.960503,29.353307,59.522136,35.504492
40.439679,70.424396,138.784810,167.222332,76.930804,76.552679,29.182020,14.150740,138.133588,1.361789,68.238872,41.464726,164.932452,139.218096,162.550527,138.658971,79.344402,137.533876,-0.000690,0.000854,32.000000,-235.853849,138.696268,-0.517485,23.757060,0.694663,362542.246972,0.974380,40.421248,20.052572,3.411191,0.028348,0.023464,195.175192,32.000000,211.984353,191.754036,194.721589,176.792091,32.000000,170.288450,65.899226,60.155807,94.232349,48.827603,44.520232,38.801977,79.113631,12.960503,29.387346,59.514140,35.522320
40.587860,70.535877,138.784839,167.248093,76.959638,76.546283,29.144683,14.149171,138.131691,1.361755,68.412429,41.730691,164.961869,139.224682,162.607053,138.703361,79.349888,137.519084,-0.000690,0.000842,32.000000,-235.856894,138.769098,-0.517506,23.796163,0.691486,362393.006925,0.969864,40.195574,20.021754,3.394859,0.024425,0.020460,195.711252,32.000000,211.185626,191.963886,196.663976,176.697649,32.000000,170.468684,65.901551,60.152271,94.247829,48.827603,44.488731,38.801977,78.680097,12.960503,29.387835,59.508593,35.661571
41.269673,70.535877,138.885100,167.248093,76.975139,76.542416,29.152896,14.149599,138.264340,1.361723,68.346375,42.027243,164.972351,139.221522,162.551120,138.767514,79.314599,137.621048,-0.000689,0.000842,32.000000,-235.859744,138.944270,-0.517355,23.855565,0.699022,362710.594557,0.980591,40.841494,20.025900,3.431897,0.024518,0.025264,195.895655,32.000000,211.048003,192.344292,197.569426,176.366403,32.000000,170.988259,65.898217,60.145134,94.223218,48.827603,44.556815,38.801977,78.594220,12.960503,29.427139,59.516432,35.677125
40.729581,70.553769,138.995016,167.267134,76.994162,76.548392,29.192184,14.149599,138.334618,1.361672,67.611556,41.690510,165.008761,139.330653,162.505042,138.910120,79.310064,137.670183,-0.000689,0.000840,32.000000,-235.858597,138.933991,-0.517279,23.787508,0.695639,362711.402971,0.978192,40.773226,20.013319,3.419368,0.030185,0.015618,195.993098,32.000000,211.196993,192.871122,196.499943,175.760451,32.000000,171.729241,65.839948,60.171695,94.186885,48.827603,44.552369,38.801977,78.764757,12.960503,29.433980,59.515104,35.723420
40.673993,70.147769,138.955233,167.221772,77.043001,76.562337,29.148896,14.147315,138.186222,1.361659,67.527602,41.466986,165.006436,139.303738,162.500833,138.865951,79.309999,137.597053,-0.000689,0.000839,32.000000,-235.858913,138.916207,-0.516951,23.763065,0.683540,362425.531530,0.960587,39.952617,20.097501,3.365307,0.023832,0.015858,195.142132,32.000000,211.808422,193.107317,193.996598,175.497969,32.000000,171.877182,65.803164,60.161111,94.170279,48.827603,44.583842,38.801977,78.953213,12.960503,29.293568,59.514858,35.589745
40.962661,70.138686,138.861064,167.183410,77.041679,76.572526,29.147606,14.153594,138.271605,1.361669,68.062149,41.886182,164.883567,139.328124,162.517648,138.940355,79.334986,137.629288,-0.000689,0.000812,32.000000,-235.855913,138.915470,-0.517169,23.924277,0.694558,362730.270036,0.973034,40.619679,20.125588,3.412631,0.031222,0.024931,194.627373,32.000000,212.125070,192.922521,192.124334,175.763395,32.000000,171.680861,65.773885,60.169839,94.148851,48.827603,44.524680,38.801977,78.900270,12.960503,29.293738,59.501729,35.726942
41.392444,70.138686,139.184511,167.183410,77.166698,76.582711,29.186308,14.147173,138.556919,1.361685,67.471353,42.275945,164.884237,139.467701,162.564496,138.964736,79.371095,137.750194,-0.000689,0.000799,32.000000,-235.862170,139.125723,-0.517256,23.996634,0.685864,362295.952929,0.967937,39.923635,20.081064,3.389942,0.034003,0.033119,194.739875,32.000000,212.336227,192.122913,191.833116,176.470210,32.000000,171.091111,65.797150,60.201238,94.120204,48.827603,44.669914,38.801977,78.498720,12.960503,29.290746,59.516215,35.872502
41.427209,70.164559,139.326039,167.185370,77.291742,76.603349,29.143912,14.148172,138.625090,1.361653,65.763522,41.961815,164.916709,139.716163,162.633470,139.241495,79.404718,138.087958,-0.000687,0.000817,32.000000,-235.858057,139.253823,-0.517203,23.912423,0.678532,362093.553456,0.956035,39.408775,20.102893,3.362558,0.022819,0.014314,194.919325,32.000000,212.126749,191.828217,193.999474,176.871386,32.000000,170.547383,65.752002,60.197769,94.104445,48.827603,44.691552,38.801977,78.517437,12.960503,29.299905,59.510364,35.670962
40.738262,69.369703,139.314412,167.102208,77.342108,76.616389,29.141977,14.145888,138.633104,1.361626,65.681105,41.843552,164.937970,139.704581,162.648781,139.304240,79.361635,137.956388,-0.000687,0.000805,32.000000,-235.863783,139.222661,-0.517573,23.875942,0.678532,362093.553456,0.956035,39.408775,20.102893,3.362558,0.030598,0.012573,195.527047,32.000000,211.367353,191.826122,196.203625,176.880737,32.000000,170.304642,65.768596,60.165774,94.084270,48.827603,44.724403,38.801977,78.858744,12.960503,29.023950,59.514671,35.643890
40.842916,69.258244,139.191943,167.026887,77.359269,76.620219,29.201484,14.148457,138.556078,1.361507,66.207795,41.716008,164.908020,139.647282,162.675808,139.114820,79.342372,138.007929,-0.000688,0.000798,32.000000,-235.863017,139.208261,-0.517584,23.941114,0.681191,362155.486914,0.956882,39.393182,20.230923,3.363153,0.025892,0.024833,195.861716,32.000000,211.033782,192.156505,197.494751,176.620190,32.000000,170.954891,65.750663,60.166613,94.040710,48.827603,44.700160,38.801977,78.777587,12.960503,29.023223,59.514209,35.758856
41.414940,69.535656,139.399817,167.036967,77.369768,76.630512,29.136067,14.146459,138.741543,1.361870,66.082151,42.310481,164.880414,139.815262,162.526125,139.283786,79.354875,138.066004,-0.000688,0.000782,32.000000,-235.860097,139.461443,-0.517417,24.058213,0.691733,361826.613041,0.972605,39.425125,20.211072,3.419744,0.036597,0.021965,195.435192,32.000000,211.431050,193.129096,194.781313,175.401128,32.000000,171.722720,65.695721,60.166304,94.013057,48.827603,44.719908,38.801977,78.700765,12.960503,28.983404,59.499329,35.898695
41.665409,69.535656,139.534708,167.036967,77.476572,76.640643,29.136939,14.151026,138.955800,1.361868,66.082151,42.183798,164.880414,139.941848,162.526125,139.405860,79.354875,138.226466,-0.000687,0.000785,32.000000,-235.855859,139.445941,-0.517423,24.045520,0.687544,361714.961085,0.967751,39.187383,20.254994,3.407983,0.033471,0.015433,195.435192,32.000000,211.431050,193.129096,194.781313,175.401128,32.000000,171.722720,65.695721,60.166304,94.013057,48.827603,44.768559,38.801977,78.412196,12.960503,29.079317,59.521172,35.815643
41.063293,69.300626,139.611462,167.031647,77.643395,76.662101,29.155548,14.144176,138.911360,1.362094,65.012768,41.983322,164.802815,140.011831,162.556060,139.526786,79.348915,138.386121,-0.000686,0.000793,32.000000,-235.866315,139.603066,-0.517651,23.982368,0.676718,361748.140483,0.956342,38.778909,20.270266,3.365931,0.023929,0.019659,194.793736,32.000000,212.101334,192.976049,192.300871,175.781844,32.000000,171.876436,65.670170,60.180048,94.037057,48.827603,44.856430,38.801977,78.592878,12.960503,28.997129,59.520336,35.692606
40.712370,68.762072,139.518920,166.943167,77.789635,76.690025,29.138297,14.156877,138.885162,1.362198,65.697715,41.600650,164.746889,139.970700,162.627247,139.491408,79.387528,138.321772,-0.000686,0.000796,32.000000,-235.850663,139.460440,-0.518162,23.903925,0.673865,361680.848689,0.950276,38.480879,20.346968,3.348934,0.025874,0.020390,194.675088,32.000000,212.211872,191.865256,193.168338,176.693497,32.000000,170.549047,65.646660,60.174857,93.990691,48.827603,44.824615,38.801977,78.810655,12.960503,28.808953,59.513462,35.772503
40.838535,68.762072,139.524257,166.943167,77.862165,76.697657,29.151030,14.151026,138.895165,1.362257,65.697715,41.903755,164.746889,139.892747,162.627247,139.507233,79.387528,138.274295,-0.000686,0.000805,32.000000,-235.858809,139.494726,-0.518431,24.011846,0.685068,361844.354314,0.964330,38.964650,20.429179,3.399909,0.027686,0.003975,194.675088,32.000000,212.211872,191.865256,193.168338,176.693497,32.000000,170.549047,65.646660,60.174857,93.990691,48.827603,44.834139,38.801977,78.728148,12.960503,28.808002,59.510875,35.821806
41.014046,68.947272,139.729648,166.900888,78.158738,76.709967,29.199307,14.149741,138.977887,1.362584,65.080875,41.983527,164.832631,140.067150,162.597592,139.717984,79.324014,138.408664,-0.000685,0.000818,32.000000,-235.860093,139.606837,-0.518616,24.011636,0.691781,361562.023548,0.972911,38.848776,20.359841,3.426942,0.022068,0.003687,195.904363,32.000000,211.142666,192.016173,196.955866,176.756238,32.000000,170.389449,65.629142,60.154284,94.008936,48.827603,44.920421,38.801977,78.604082,12.960503,28.870583,59.513088,35.893412
40.892080,69.060651,139.597923,166.915727,78.204959,76.731703,29.150959,14.151168,138.919496,1.362805,65.559066,41.506251,164.771109,139.936607,162.586587,139.544209,79.355221,138.336959,-0.000685,0.000855,32.000000,-235.859158,139.602390,-0.519056,23.865268,0.686779,361537.803249,0.969365,38.696492,20.337166,3.416485,0.026892,0.009537,195.976752,32.000000,211.018824,192.627271,197.390997,175.920301,32.000000,171.095713,65.649031,60.177663,94.024292,48.827603,44.908385,38.801977,78.384390,12.960503,28.908803,59.517258,35.727749
40.567087,68.853432,139.544765,166.872888,78.208130,76.745665,29.156338,14.151739,138.837368,1.362996,66.511749,41.349582,164.810009,139.939299,162.521977,139.466224,79.377442,138.272234,-0.000685,0.000888,32.000000,-235.854162,139.486139,-0.519139,23.811505,0.685307,361785.363448,0.963909,38.670444,20.464841,3.406873,0.025649,0.017039,195.721492,32.000000,211.377226,192.795781,195.505153,175.640168,32.000000,171.679920,65.625213,60.179718,94.000546,48.827603,44.862923,38.801977,78.865104,12.960503,28.835729,59.515015,35.643596
40.622901,69.212285,139.410212,166.883808,78.266804,76.740611,29.192718,14.153166,138.772603,1.362968,67.135931,41.706260,164.743834,139.774989,162.469516,139.373124,79.399232,138.149108,-0.000685,0.000883,32.000000,-235.855357,139.425240,-0.518993,23.850765,0.691282,362010.581359,0.969130,38.930550,20.399400,3.413813,0.022336,0.024497,194.931202,32.000000,212.094918,192.972075,193.005987,175.478361,32.000000,171.489222,65.638253,60.202080,93.986867,48.827603,44.850612,38.801977,78.792810,12.960503,28.834408,59.509174,35.746898
41.374830,69.212285,139.480396,166.883808,78.345928,76.736813,29.143277,14.145032,138.786532,1.363018,67.135931,41.797700,164.743834,139.847766,162.469516,139.415187,79.399232,138.089063,-0.000685,0.000883,32.000000,-235.862836,139.414169,-0.519309,23.870094,0.697555,361996.125978,0.976959,39.115950,20.346267,3.439852,0.026359,0.018289,194.931202,32.000000,212.094918,192.972075,193.005987,175.478361,32.000000,171.489222,65.638253,60.202080,93.986867,48.827603,44.823616,38.801977,78.841829,12.960503,28.958335,59.504414,35.718431
40.811850,69.652900,139.417473,166.962487,78.454189,76.748191,29.138750,14.155878,138.753740,1.363064,66.883162,41.526879,164.708637,139.845561,162.451119,139.392622,79.393379,138.219238,-0.000684,0.000899,32.000000,-235.855104,139.352245,-0.519670,23.763957,0.695540,362262.877547,0.975079,39.407203,20.265643,3.431813,0.027979,0.019549,194.656979,32.000000,212.341601,191.794055,192.253916,176.633869,32.000000,170.419421,65.640755,60.191584,93.962143,48.827603,44.829144,38.801977,78.763144,12.960503,29.110370,59.500893,35.680647
40.566162,69.648771,139.445064,166.991327,78.453005,76.760895,29.194497,14.150027,138.648683,1.363114,67.433589,41.489028,164.774637,139.741671,162.488762,139.403395,79.423461,138.144499,-0.000684,0.000917,32.000000,-235.861283,139.282110,-0.519903,23.761308,0.683402,361890.358441,0.957683,38.503395,20.236936,3.371141,0.032493,0.014561,195.068806,32.000000,211.966575,191.726807,194.662394,176.677479,32.000000,170.141456,65.678403,60.212686,93.988906,48.827603,44.848731,38.801977,78.865117,12.960503,29.108536,59.508111,35.753134
40.497932,69.845558,139.224256,167.005607,78.495641,76.759683,29.198440,14.152738,138.530287,1.363440,67.852752,41.503597,164.796215,139.634272,162.511149,139.248343,79.382603,138.028208,-0.000682,0.000922,32.000000,-235.857097,139.211074,-0.519670,23.750687,0.695939,362647.678032,0.973163,39.619499,20.305011,3.416103,0.029771,0.018020,195.722794,32.000000,211.320001,191.774649,196.670000,176.771903,32.000000,170.136632,65.699937,60.182304,93.986251,48.827603,44.805688,38.801977,78.690143,12.960503,29.108131,59.507885,35.602070
40.769716,69.845558,139.165226,167.005607,78.465132,76.752973,29.137753,14.151739,138.530759,1.363780,67.987087,41.595025,164.776883,139.641919,162.488762,139.164225,79.380228,137.944773,-0.000681,0.000932,32.000000,-235.853670,139.191311,-0.519621,23.767209,0.700163,362776.087619,0.977755,39.912410,20.239210,3.437472,0.029917,0.019064,195.759971,32.000000,211.111565,192.124678,197.644647,176.220165,32.000000,170.681909,65.695086,60.189596,94.001268,48.827603,44.751682,38.801977,78.753019,12.960503,29.176244,59.515969,35.624814
40.605616,70.113914,139.102147,167.070288,78.401609,76.741513,29.178951,14.149028,138.431946,1.363802,68.157892,41.462526,164.825597,139.491904,162.407705,139.217089,79.375131,137.872521,-0.000681,0.000923,32.000000,-235.859004,139.111426,-0.519769,23.722520,0.700990,363051.272660,0.979829,40.191934,20.224463,3.437812,0.037886,0.009131,195.766729,32.000000,211.319359,192.734026,196.371661,175.623744,32.000000,171.301779,65.688874,60.200136,94.030556,48.827603,44.757659,38.801977,78.832765,12.960503,29.269400,59.517425,35.639414
40.682877,70.203919,139.125762,167.113408,78.480064,76.732292,29.154026,14.147315,138.422552,1.364097,68.602001,41.482093,164.849933,139.517597,162.413338,139.124924,79.409489,137.864605,-0.000679,0.000950,32.000000,-235.861864,139.132393,-0.519759,23.770382,0.695852,362893.415981,0.974782,39.863000,20.186921,3.413446,0.032541,0.019640,195.118283,32.000000,211.823177,193.029342,193.836708,175.379782,32.000000,171.377242,65.708477,60.205174,94.044575,48.827603,44.743365,38.801977,78.818358,12.960503,29.300800,59.496133,35.776831
41.374379,70.376227,139.086987,167.148689,78.514499,76.726001,29.190063,14.144319,138.499967,1.364114,68.313082,41.809332,164.809990,139.568921,162.420215,139.040438,79.438252,137.892134,-0.000680,0.000958,32.000000,-235.864205,139.085669,-0.519764,23.830807,0.699889,363184.380009,0.978095,40.329759,20.157436,3.425687,0.029105,0.019124,194.644369,32.000000,212.285537,192.809350,191.790614,175.636168,32.000000,171.379376,65.712779,60.212863,94.048652,48.827603,44.741845,38.801977,78.881281,12.960503,29.301035,59.509282,35.738974
40.934059,70.376227,139.302341,167.148689,78.538620,76.722182,29.165131,14.150169,138.510231,1.364096,67.625472,41.854980,164.868475,139.610986,162.481491,139.087685,79.467080,137.988257,-0.000679,0.000940,32.000000,-235.860321,139.207363,-0.519774,23.803978,0.697413,363143.039514,0.977034,40.326276,20.119289,3.419762,0.025836,0.009925,194.519209,32.000000,212.457339,192.085667,191.792940,176.275390,32.000000,170.650669,65.722459,60.234362,94.066513,48.827603,44.815221,38.801977,78.649640,12.960503,29.361264,59.509744,35.706912
40.732861,70.290072,139.147440,167.170810,78.578533,76.722189,29.143150,14.147601,138.575488,1.364109,67.749906,41.455414,164.863962,139.559153,162.534781,139.121624,79.464273,138.046904,-0.000677,0.000962,32.000000,-235.861251,139.144589,-0.519375,23.748169,0.684818,362916.836858,0.958693,39.667874,20.103704,3.361670,0.027521,0.022267,194.904457,32.000000,212.110426,191.787502,194.052832,176.535028,32.000000,170.143043,65.720351,60.233080,94.035505,48.827603,44.853840,38.801977,78.743720,12.960503,29.331734,59.509990,35.697741
40.650501,70.051710,139.223305,167.138329,78.669872,76.724791,29.151419,14.150312,138.397275,1.364100,68.407625,41.318916,164.917460,139.504771,162.500579,139.082775,79.412814,137.939591,-0.000677,0.000957,32.000000,-235.860998,139.122010,-0.518844,23.726585,0.693374,363064.285034,0.970520,40.195587,20.120875,3.403091,0.035479,0.024940,195.452731,32.000000,211.430708,191.670834,196.160584,176.704017,32.000000,170.031800,65.738242,60.204069,94.032107,48.827603,44.791712,38.801977,78.830349,12.960503,29.249257,59.511681,35.577199
40.483144,70.311817,138.865411,167.153169,78.749069,76.719542,29.144308,14.145032,138.363720,1.364120,68.799610,41.555343,164.931923,139.355123,162.549621,138.899197,79.374547,137.787394,-0.000677,0.000961,32.000000,-235.865786,138.863997,-0.518804,23.800516,0.697418,363079.758673,0.976187,40.352019,20.151735,3.416098,0.030681,0.007079,195.772031,32.000000,211.202390,192.010505,197.351637,176.529454,32.000000,170.684946,65.754770,60.216510,94.038860,48.827603,44.724512,38.801977,78.943346,12.960503,29.249317,59.512675,35.571256
40.613245,70.311817,138.883430,167.153169,78.877929,76.706703,29.143563,14.151739,138.235101,1.364134,68.825910,41.483593,164.939174,139.370313,162.428494,138.832890,79.374439,137.739742,-0.000676,0.000947,32.000000,-235.856129,138.903499,-0.518522,23.760600,0.699290,362970.817318,0.977504,40.213225,20.151854,3.424885,0.031562,0.022437,195.903596,32.000000,211.159451,192.822748,196.743581,175.700923,32.000000,171.136262,65.716138,60.209947,94.033105,48.827603,44.666425,38.801977,78.880427,12.960503,29.339942,59.512163,35.470596
41.029759,70.618456,138.782485,167.212251,78.940145,76.693975,29.155916,14.144604,138.230580,1.364044,69.027485,41.536560,164.896180,139.313587,162.425925,138.797885,79.418580,137.673351,-0.000674,0.000966,32.000000,-235.863100,138.901585,-0.519149,23.764796,0.698715,363330.801750,0.982608,40.676137,20.117260,3.430203,0.033570,0.014174,195.327222,32.000000,211.499064,192.829581,194.703994,175.430272,32.000000,171.827847,65.709947,60.207494,94.022847,48.827603,44.727800,38.801977,78.990195,12.960503,29.446949,59.516491,35.515937
40.552881,70.695256,138.905663,167.243893,78.985094,76.691427,29.152231,14.151597,138.209952,1.364000,69.010158,41.593908,164.883018,139.258266,162.440133,138.783039,79.464122,137.679037,-0.000673,0.000971,32.000000,-235.862664,138.838419,-0.518740,23.784099,0.697762,363208.689312,0.979103,40.518425,20.094541,3.419659,0.034769,0.022183,194.743782,32.000000,212.171987,192.890388,192.230119,175.725926,32.000000,171.686026,65.732820,60.243112,94.033742,48.827603,44.672671,38.801977,78.932899,12.960503,29.474344,59.507512,35.754454
40.701484,70.750310,138.876066,167.271894,79.028569,76.693917,29.145254,14.149171,138.163398,1.364011,68.951859,41.629492,164.836494,139.200050,162.483211,138.754210,79.443888,137.608377,-0.000673,0.000990,32.000000,-235.856075,138.825878,-0.518912,23.817379,0.691004,363188.130926,0.968606,40.322752,20.018589,3.382484,0.025202,0.016174,194.557250,32.000000,212.298874,192.363665,191.785216,175.975288,32.000000,170.921660,65.755648,60.222431,94.063880,48.827603,44.679736,38.801977,78.856213,12.960503,29.475145,59.511023,35.625548
40.898550,70.750310,138.844855,167.271894,79.062459,76.693946,29.152101,14.153737,138.265700,1.364012,68.506393,41.746466,164.918446,139.382751,162.557880,138.799521,79.456412,137.657018,-0.000673,0.001015,32.000000,-235.855934,138.951834,-0.519040,23.824933,0.698658,363409.501920,0.981068,40.974990,19.975773,3.425297,0.044310,0.020869,194.746771,32.000000,212.168912,191.801066,192.996659,176.632465,32.000000,170.460840,65.770617,60.253453,94.051986,48.827603,44.647506,38.801977,78.733928,12.960503,29.495115,59.502279,35.791798
41.037008,70.723058,138.849422,167.283935,79.121107,76.684145,29.147756,14.150312,138.235308,1.364060,68.433284,41.532034,164.954247,139.370680,162.538220,138.731394,79.412058,137.711870,-0.000673,0.001008,32.000000,-235.859359,138.893262,-0.519029,23.772218,0.695299,363432.985191,0.977631,40.850172,19.962137,3.412064,0.025342,0.020965,195.233013,32.000000,211.706317,191.562936,195.495540,176.930744,32.000000,170.539324,65.776302,60.227689,94.045890,48.827603,44.719949,38.801977,78.912913,12.960503,29.486502,59.517395,35.714836
40.883503,70.579643,138.868863,167.270214,79.133943,76.668925,29.151842,14.151311,138.143801,1.364065,68.729959,41.345418,164.972985,139.229596,162.546499,138.793347,79.369299,137.604804,-0.000672,0.001021,32.000000,-235.858360,138.855266,-0.519254,23.774998,0.691824,363323.498419,0.972364,40.612417,19.972929,3.394860,0.022914,0.015630,195.790293,32.000000,211.015083,191.940407,197.005793,176.453523,32.000000,170.276368,65.770903,60.148364,94.054683,48.827603,44.660382,38.801977,78.733607,12.960503,29.437511,59.513865,35.605299
40.309079,70.662774,138.604411,167.269654,79.113448,76.654909,29.146577,14.149599,137.958058,1.364073,69.456224,41.372457,165.000391,139.071771,162.517671,138.581392,79.396661,137.379615,-0.000672,0.001045,32.000000,-235.858761,138.575857,-0.518906,23.806837,0.691045,363249.770649,0.968811,40.418647,20.043568,3.383517,0.030471,0.020266,195.825095,32.000000,210.998503,192.368753,197.476476,176.001572,32.000000,171.485853,65.776829,60.203871,94.098540,48.827603,44.610488,38.801977,78.836824,12.960503,29.438179,59.518605,35.571329
40.635175,70.662774,138.699564,167.269654,78.996832,76.638342,29.143954,14.151311,137.987882,1.364051,69.377208,41.483490,165.005730,139.127479,162.468213,138.594513,79.404608,137.392917,-0.000672,0.001043,32.000000,-235.859179,138.696023,-0.518747,23.811662,0.693093,363169.519635,0.972044,40.459873,20.035013,3.396697,0.021861,0.009228,195.680100,32.000000,211.414888,192.842826,195.356342,175.654249,32.000000,171.737577,65.784445,60.215736,94.117652,48.827603,44.591106,38.801977,78.911785,12.960503,29.467792,59.508259,35.605299
40.922623,71.019257,138.746804,167.321457,78.830667,76.603760,29.167211,14.141750,138.130481,1.363996,68.795396,41.757382,164.957617,139.115960,162.448868,138.685347,79.440108,137.506603,-0.000672,0.001026,32.000000,-235.863987,138.825146,-0.518539,23.860364,0.700256,363412.654172,0.987059,41.238714,19.899626,3.438541,0.024427,0.016888,194.921239,32.000000,211.852258,193.080064,192.915609,175.417630,32.000000,171.788381,65.765043,60.196624,94.116654,48.827603,44.618581,38.801977,78.878096,12.960503,29.592540,59.515901,35.614249
40.947014,70.964751,138.825392,167.357859,78.777712,76.569583,29.158991,14.149028,138.147729,1.364021,68.454446,41.553816,164.914939,139.177559,162.477777,138.735977,79.431039,137.465398,-0.000671,0.001038,32.000000,-235.859332,138.792614,-0.518108,23.863406,0.695133,363169.320378,0.978468,40.842835,19.898064,3.413288,0.028671,0.028234,194.434417,32.000000,212.239412,192.662478,191.396042,175.965694,32.000000,171.565159,65.797988,60.207119,94.137593,48.827603,44.639047,38.801977,78.713941,12.960503,29.574778,59.516471,35.730317
41.010832,70.622585,138.703410,167.315576,78.719485,76.554057,29.143416,14.144461,138.099688,1.363864,68.589552,41.579788,164.973044,139.135637,162.567957,138.702726,79.447170,137.452343,-0.000669,0.001031,32.000000,-235.864718,138.735836,-0.518235,23.829443,0.689661,363168.710459,0.970727,40.852380,19.917112,3.390467,0.026301,0.020817,194.622790,32.000000,212.386588,191.919084,192.226009,176.786593,32.000000,170.750674,65.827266,60.212245,94.149019,48.827603,44.636033,38.801977,78.935619,12.960503,29.575890,59.516560,35.529290
41.036713,70.622585,138.736310,167.315576,78.633192,76.543631,29.145984,14.150312,138.065170,1.363403,68.489077,41.558349,164.968256,139.197277,162.601070,138.654305,79.448228,137.534591,-0.000668,0.001039,32.000000,-235.855589,138.726350,-0.518224,23.868494,0.689109,362954.638664,0.969824,40.768522,19.906416,3.390367,0.024356,0.011233,195.101330,32.000000,211.837160,191.842910,194.641294,176.734881,32.000000,170.528484,65.838613,60.225768,94.154094,48.827603,44.602191,38.801977,78.654537,12.960503,29.457866,59.512832,35.723493
40.771378,70.677638,138.698130,167.308016,78.401875,76.524457,29.143534,14.147173,138.140153,1.363343,68.152609,41.636104,165.022673,139.233288,162.603836,138.712445,79.425273,137.542388,-0.000667,0.001030,32.000000,-235.859876,138.704284,-0.518196,23.843291,0.687853,362495.425263,0.967741,40.349622,19.884021,3.382116,0.033083,0.018446,195.532540,32.000000,211.134450,191.878971,196.781488,176.810693,32.000000,170.786456,65.837098,60.190237,94.181552,48.827603,44.612007,38.801977,78.864215,12.960503,29.477731,59.507895,35.740074
40.661549,70.622034,138.824217,167.315576,78.159428,76.490941,29.151912,14.150312,138.196083,1.363019,68.089077,41.608705,165.016172,139.195972,162.638233,138.727156,79.438878,137.536060,-0.000666,0.001029,32.000000,-235.855589,138.792919,-0.517893,23.809381,0.686363,362433.435088,0.966871,40.318527,19.922417,3.380785,0.024977,0.023162,195.831239,32.000000,211.181790,192.238070,197.392888,176.601130,32.000000,171.329512,65.839030,60.202258,94.216717,48.827603,44.631643,38.801977,78.890366,12.960503,29.459194,59.496074,35.578226
40.401667,70.491284,138.692459,167.300175,78.072613,76.457343,29.153904,14.154165,138.061014,1.362960,68.440997,41.531989,165.038297,139.143220,162.547803,138.777784,79.423827,137.625125,-0.000666,0.001031,32.000000,-235.852883,138.744561,-0.517987,23.774815,0.691042,362552.909135,0.973572,40.693073,19.949112,3.401850,0.023967,0.007951,195.732786,32.000000,211.166778,192.912615,196.218127,175.748512,32.000000,171.779375,65.794871,60.186768,94.207161,48.827603,44.599120,38.801977,78.626216,12.960503,29.459911,59.512773,35.638534
40.602907,70.491284,138.786527,167.300175,77.999672,76.431329,29.136149,14.151597,138.033276,1.362843,68.616858,41.612751,164.982836,139.091550,162.500816,138.640432,79.439850,137.529182,-0.000666,0.001045,32.000000,-235.852337,138.811009,-0.517948,23.817983,0.693896,362371.725022,0.975548,40.770185,19.932471,3.414140,0.036433,0.008880,195.014554,32.000000,211.697143,193.030628,194.004494,175.654249,32.000000,172.073422,65.804813,60.199297,94.216462,48.827603,44.614624,38.801977,78.936913,12.960503,29.415103,59.516117,35.741102
41.238782,70.601665,138.791889,167.294015,77.838980,76.408518,29.211072,14.145032,138.170700,1.362508,68.216158,41.701212,164.952199,139.204884,162.530159,138.731329,79.464207,137.670187,-0.000666,0.001025,32.000000,-235.861197,138.899240,-0.518148,23.806365,0.697977,362230.233164,0.981457,40.954573,19.990227,3.432840,0.039942,0.026816,194.625166,32.000000,212.189646,192.884650,191.798453,175.877574,32.000000,171.979591,65.825730,60.194326,94.260989,48.827603,44.597729,38.801977,78.697294,12.960503,29.454060,59.511563,35.708893
41.124653,70.619282,138.864775,167.309696,77.771234,76.383130,29.155700,14.149313,138.177106,1.362435,68.055907,41.597472,164.918919,139.284529,162.588762,138.777985,79.493724,137.559547,-0.000666,0.001028,32.000000,-235.858555,138.844131,-0.518092,23.759000,0.693651,361988.895077,0.976518,40.710409,19.928201,3.418143,0.031536,0.024807,194.455098,32.000000,212.440514,192.279091,191.590339,176.490573,32.000000,171.163687,65.826191,60.191851,94.272264,48.827603,44.640980,38.801977,78.594564,12.960503,29.460874,59.523277,35.454382
40.781096,70.461556,138.690184,167.289815,77.793572,76.358746,29.142798,14.150169,138.158186,1.362094,68.374836,41.731040,164.976078,139.170871,162.645326,138.702893,79.513978,137.567423,-0.000665,0.001022,32.000000,-235.857043,138.786740,-0.517687,23.805656,0.683960,361657.884266,0.957915,40.055359,19.971447,3.365567,0.027187,0.009710,194.782927,32.000000,212.106690,191.910728,193.894928,176.804771,32.000000,170.537344,65.843573,60.217327,94.290567,48.827603,44.625687,38.801977,79.036650,12.960503,29.461587,59.515488,35.613516
40.802202,70.461556,138.930459,167.289815,77.787567,76.339746,29.202500,14.151311,138.246440,1.362025,67.842336,42.085646,165.025708,139.224539,162.650424,138.907595,79.476061,137.616884,-0.000665,0.001050,32.000000,-235.856229,138.865545,-0.516967,23.918507,0.687226,361565.000661,0.962307,40.209686,19.888889,3.376680,0.034919,0.032184,195.378928,32.000000,211.418361,191.783121,196.410920,176.932633,32.000000,170.963451,65.860495,60.197419,94.335579,48.827603,44.662941,38.801977,78.803389,12.960503,29.407384,59.516264,35.648879
41.097119,70.602490,139.190582,167.301015,77.793709,76.341987,29.154324,14.150169,138.463324,1.361919,66.735216,41.995488,165.041647,139.507238,162.665656,139.106917,79.467359,137.821262,-0.000664,0.001072,32.000000,-235.856879,139.146994,-0.516738,23.845468,0.690071,361427.964012,0.970741,40.465262,19.872411,3.400845,0.021412,0.014008,195.768106,32.000000,211.203429,192.241105,197.185965,176.743046,32.000000,171.077297,65.869076,60.194304,94.356874,48.827603,44.717716,38.801977,78.513327,12.960503,29.456933,59.505781,35.796200
40.895009,70.162082,139.094103,167.278614,77.670518,76.349643,29.145095,14.151311,138.476560,1.362187,66.893609,41.677765,165.034633,139.612944,162.674763,139.100724,79.479646,137.874314,-0.000664,0.001071,32.000000,-235.859179,139.035719,-0.516562,23.774788,0.687302,361382.229841,0.967980,40.439794,19.934043,3.404975,0.030824,0.012356,195.798639,32.000000,210.994649,192.927297,197.088645,175.800115,32.000000,171.619887,65.853340,60.206169,94.382670,48.827603,44.728484,38.801977,78.719994,12.960503,29.304623,59.512016,35.770228
40.622228,69.792714,139.027524,167.204691,77.595277,76.351083,29.154821,14.151739,138.383992,1.362142,67.540822,41.670396,164.995249,139.403754,162.594729,139.045251,79.470425,137.762922,-0.000664,0.001045,32.000000,-235.856456,139.029784,-0.517241,23.811715,0.686108,361406.408562,0.962485,40.225919,20.040665,3.386870,0.035423,0.024053,195.229833,32.000000,211.692047,193.022894,194.545283,175.733845,32.000000,172.198281,65.819892,60.201883,94.362712,48.827603,44.770829,38.801977,78.530245,12.960503,29.304810,59.513727,35.599136
41.029959,69.792714,139.030188,167.204691,77.502925,76.349954,29.153623,14.147886,138.464146,1.361841,67.286414,41.881611,164.944612,139.403490,162.582992,139.001631,79.498108,137.793187,-0.000664,0.001067,32.000000,-235.858834,139.144874,-0.517184,23.903427,0.690242,361093.241192,0.966966,40.028453,20.053780,3.401249,0.019594,0.009046,194.756830,32.000000,212.119897,193.144791,192.659407,175.766942,32.000000,172.014333,65.845636,60.211008,94.407680,48.827603,44.709802,38.801977,78.623545,12.960503,29.176389,59.511062,35.921072
41.411745,70.041801,139.283181,167.202731,77.560856,76.356508,29.136970,14.150312,138.615300,1.361754,66.530605,41.854798,164.890585,139.611618,162.628296,139.179911,79.463839,137.929307,-0.000665,0.001098,32.000000,-235.861326,139.245522,-0.517491,23.875260,0.692589,360881.733126,0.972754,39.988446,20.009660,3.422450,0.027860,0.019538,194.668896,32.000000,212.159837,192.464763,191.819202,176.367218,32.000000,171.055336,65.850509,60.222211,94.385684,48.827603,44.774392,38.801977,78.565126,12.960503,29.262782,59.512242,35.680940
40.627307,69.845558,139.196149,167.187330,77.579680,76.373219,29.165376,14.151311,138.457274,1.361722,66.750412,41.615552,164.919077,139.639860,162.617449,139.180095,79.473815,137.894066,-0.000664,0.001110,32.000000,-235.857868,139.268873,-0.517313,23.768730,0.683523,360646.209134,0.962435,39.496769,19.996472,3.388504,0.031272,0.025359,194.855773,32.000000,212.161233,192.054588,193.701865,176.807790,32.000000,171.072046,65.845549,60.209240,94.393072,48.827603,44.777131,38.801977,78.842586,12.960503,29.194653,59.520267,35.682628
40.796899,69.715100,138.975392,167.149809,77.494835,76.385874,29.152731,14.148172,138.515097,1.361621,67.409940,41.671214,164.940810,139.485828,162.626478,139.094814,79.469734,137.820080,-0.000665,0.001095,32.000000,-235.862155,139.116443,-0.517830,23.848274,0.679903,360791.279769,0.954127,39.288864,20.095908,3.363374,0.026278,0.017014,195.413703,32.000000,211.441355,192.148513,195.362451,176.876039,32.000000,170.757239,65.839732,60.207163,94.410035,48.827603,44.787769,38.801977,78.878746,12.960503,29.194475,59.508918,35.510214
40.964568,69.715100,139.163300,167.149809,77.422858,76.393427,29.137746,14.147601,138.540022,1.361443,66.991032,41.971640,164.990816,139.527996,162.617687,139.101903,79.434342,137.899661,-0.000665,0.001067,32.000000,-235.862070,139.107225,-0.518184,23.935266,0.694749,361031.971171,0.972676,40.035143,20.069066,3.426172,0.024363,0.014924,195.635893,32.000000,211.207657,192.355234,196.798223,176.537112,32.000000,170.853119,65.856654,60.201949,94.448651,48.827603,44.768005,38.801977,78.644869,12.960503,29.148873,59.518123,35.762451
41.266900,70.035195,139.328808,167.171090,77.465110,76.407350,29.173013,14.147743,138.658167,1.361755,66.364630,41.795214,164.972039,139.672506,162.582716,139.281811,79.427692,138.004277,-0.000665,0.001118,32.000000,-235.858485,139.258779,-0.519173,23.864796,0.688730,360890.506888,0.968628,39.699737,20.037725,3.406519,0.028920,0.024910,195.784952,32.000000,211.328722,192.650537,196.869980,176.269170,32.000000,171.667563,65.858256,60.212378,94.493741,48.827603,44.840910,38.801977,78.433456,12.960503,29.259874,59.503735,35.765900
40.584921,69.751430,139.241576,167.156249,77.414422,76.423835,29.151691,14.151739,138.532230,1.361778,66.989160,41.562700,164.995762,139.637678,162.626025,139.196658,79.480077,138.029658,-0.000666,0.001138,32.000000,-235.856293,139.171896,-0.519357,23.845048,0.684438,360898.510873,0.964976,39.497755,20.111216,3.397163,0.023493,0.009634,195.505828,32.000000,211.598995,192.926452,195.030752,175.930790,32.000000,171.638370,65.858410,60.236883,94.529105,48.827603,44.806794,38.801977,78.846756,12.960503,29.161330,59.507098,35.578519
41.188076,69.700238,139.150698,167.115088,77.323022,76.429144,29.150997,14.151597,138.528819,1.362117,67.426995,41.837889,164.904161,139.599363,162.558572,139.127575,79.472713,137.957526,-0.000667,0.001149,32.000000,-235.859058,139.185621,-0.519490,23.944759,0.683083,361144.515921,0.957154,39.455253,20.167928,3.376285,0.032938,0.030410,195.037885,32.000000,211.851256,193.176029,193.347370,175.866868,32.000000,171.664587,65.828518,60.208048,94.486374,48.827603,44.803802,38.801977,78.898350,12.960503,29.161044,59.504246,35.703611
41.143981,69.700238,139.235473,167.115088,77.363125,76.437707,29.148420,14.151168,138.699019,1.362143,66.300721,42.250702,164.900831,139.660434,162.552981,139.221674,79.490701,137.913349,-0.000668,0.001164,32.000000,-235.857191,139.326652,-0.519347,24.050634,0.693680,361192.417462,0.974647,39.992340,20.127682,3.430870,0.021134,0.007969,194.805957,32.000000,212.161573,192.538761,192.242871,176.449001,32.000000,171.322128,65.839404,60.234540,94.518980,48.827603,44.810396,38.801977,78.497110,12.960503,29.142933,59.511632,35.779399
