OSU 80 Ton Compressor Load Stand
41.215131,69.950147,139.592164,167.147009,77.640058,76.470347,29.185758,14.151311,138.886951,1.362275,65.183416,42.032691,164.855983,139.900536,162.610871,139.512408,79.497740,138.247646,-0.000669,0.001163,32.000000,-235.860163,139.588338,-0.519658,23.961308,0.680921,360894.662403,0.959346,39.214636,20.100538,3.378422,0.028831,0.017467,194.980377,32.000000,212.270822,192.282567,193.004066,176.614809,32.000000,170.767056,65.846163,60.220355,94.484357,48.827603,44.922655,38.801977,78.180270,12.960503,29.229505,59.515015,35.765826
41.078337,69.268427,139.501174,167.092128,77.787796,76.515936,29.153171,14.153024,138.787006,1.362531,65.517114,41.691498,164.876576,139.893929,162.618379,139.460663,79.487634,138.263397,-0.000671,0.001163,32.000000,-235.855664,139.408129,-0.519645,23.924277,0.679024,360929.413541,0.960640,39.267469,20.061409,3.384103,0.023121,0.011352,195.319329,32.000000,211.474938,192.052763,195.257884,176.692657,32.000000,170.552671,65.828650,60.219096,94.469582,48.827603,44.919263,38.801977,78.491396,12.960503,28.992609,59.516019,35.740441
41.180883,69.016895,139.433054,166.994967,77.871542,76.547728,29.143774,14.158304,138.685071,1.362846,66.355721,41.699377,164.857639,139.754189,162.620789,139.394396,79.455375,138.180690,-0.000671,0.001146,32.000000,-235.853334,139.416345,-0.520610,23.939776,0.682631,361286.621857,0.958619,39.432148,20.214223,3.386915,0.031862,0.025676,195.679276,32.000000,211.366633,192.081978,196.445740,176.963276,32.000000,170.747812,65.848007,60.200801,94.481428,48.827603,44.942941,38.801977,78.827958,12.960503,28.991765,59.517504,35.610508
41.002638,69.016895,139.345256,166.994967,77.974087,76.559170,29.150782,14.144889,138.814664,1.362871,66.275627,41.924908,164.858604,139.805536,162.583467,139.419770,79.449825,138.175928,-0.000673,0.001132,32.000000,-235.863798,139.384168,-0.520409,24.012527,0.684684,360918.003332,0.962118,38.914394,20.231855,3.395979,0.031691,0.016996,195.787114,32.000000,211.352907,192.644490,197.200017,176.157468,32.000000,171.106584,65.858673,60.206081,94.490492,48.827603,44.874283,38.801977,78.523744,12.960503,28.903343,59.514327,35.776905
41.102093,69.436854,139.764943,167.017647,78.195022,76.579465,29.145610,14.148029,139.103819,1.362956,65.042193,42.118587,164.887984,140.099694,162.541600,139.675038,79.446974,138.504569,-0.000674,0.001121,32.000000,-235.861642,139.768609,-0.520592,24.031279,0.682214,360820.462189,0.959680,38.539907,20.224595,3.385868,0.022718,0.030292,195.661643,32.000000,211.393479,192.906396,195.655874,176.104537,32.000000,171.395787,65.850948,60.222233,94.463489,48.827603,44.997471,38.801977,78.308172,12.960503,29.048271,59.507541,35.931123
41.211610,69.196599,139.706213,167.027167,78.308711,76.612455,29.141916,14.148314,139.028760,1.363040,65.260147,41.750464,164.865107,140.166045,162.525418,139.653647,79.476471,138.443803,-0.000675,0.001142,32.000000,-235.854308,139.669694,-0.521067,23.962541,0.682667,360965.645384,0.964063,38.753778,20.227870,3.398446,0.028203,0.014768,194.974611,32.000000,211.844916,192.847604,193.867543,175.985173,32.000000,171.623411,65.880094,60.257873,94.463448,48.827603,45.021844,38.801977,78.361633,12.960503,28.964154,59.518507,35.779766
41.191869,68.823437,139.655405,166.944287,78.315743,76.639540,29.144331,14.154308,138.943065,1.363075,65.983875,41.804215,164.810306,140.000756,162.569202,139.499759,79.514732,138.323121,-0.000674,0.001142,32.000000,-235.852249,139.538145,-0.521672,23.982682,0.683192,361430.488449,0.962958,39.054316,20.387646,3.400434,0.028428,0.022300,194.979438,32.000000,212.162157,192.712986,192.771342,176.295915,32.000000,171.112832,65.909544,60.257298,94.460730,48.827603,45.001978,38.801977,78.751975,12.960503,28.963228,59.512980,35.647778
41.190671,68.823437,139.555497,166.944287,78.393385,76.658746,29.147559,14.152881,138.973345,1.363123,65.976009,41.882382,164.747128,139.989705,162.552408,139.495724,79.465911,138.259336,-0.000675,0.001136,32.000000,-235.859904,139.576529,-0.521522,24.021759,0.683088,361258.572435,0.960199,38.682816,20.329155,3.389972,0.028961,0.029820,194.852400,32.000000,212.213095,192.204095,192.796181,176.466308,32.000000,170.589793,65.905902,60.251532,94.443386,48.827603,44.979257,38.801977,78.357832,12.960503,28.832374,59.501316,35.937799
41.204193,69.134128,139.744303,166.942887,78.494374,76.687986,29.140352,14.149028,139.050230,1.363331,65.618013,41.892823,164.816120,140.078671,162.582914,139.618668,79.520282,138.484184,-0.000675,0.001170,32.000000,-235.862938,139.730613,-0.522079,24.004529,0.682219,360976.405380,0.960092,38.333292,20.233281,3.390363,0.024789,0.028157,195.166703,32.000000,211.855767,191.998728,194.610671,176.747429,32.000000,170.601435,65.900174,60.276410,94.427464,48.827603,45.008730,38.801977,78.454519,12.960503,28.939076,59.515301,35.934791
41.034021,69.165501,139.673880,166.951567,78.549206,76.722268,29.141684,14.151882,139.030367,1.363622,65.702638,41.832002,164.829855,140.038133,162.553139,139.617285,79.454359,138.518054,-0.000674,0.001181,32.000000,-235.854019,139.702957,-0.522052,24.003060,0.680884,361136.298979,0.960257,38.334726,20.251637,3.388036,0.034947,0.015875,195.524497,32.000000,211.612283,191.979384,195.799206,176.829982,32.000000,170.468112,65.893788,60.243533,94.401372,48.827603,45.036296,38.801977,78.428195,12.960503,28.948977,59.520543,35.630023
40.652374,69.056248,139.641971,166.926927,78.511993,76.747443,29.137956,14.148742,138.932924,1.363857,66.321936,41.742446,164.842920,140.041192,162.594394,139.554169,79.461268,138.289152,-0.000676,0.001141,32.000000,-235.857650,139.680565,-0.523239,23.975680,0.682732,361495.466250,0.961239,38.629225,20.304613,3.391507,0.036163,0.008953,195.700143,32.000000,211.267738,192.512284,197.080346,176.167313,32.000000,170.823138,65.924183,60.256923,94.427527,48.827603,45.025850,38.801977,78.332223,12.960503,28.948015,59.513707,35.765239
40.949241,69.056248,139.604452,166.926927,78.500024,76.757415,29.148911,14.148600,138.923792,1.364000,66.635235,41.748963,164.844141,139.991785,162.545690,139.554841,79.482257,138.330146,-0.000677,0.001145,32.000000,-235.859924,139.672590,-0.523386,23.949060,0.685499,361861.907307,0.965971,38.864678,20.386695,3.403856,0.026907,0.012676,195.623811,32.000000,211.492853,192.624120,196.246485,176.047138,32.000000,171.265935,65.933465,60.273405,94.414280,48.827603,45.028379,38.801977,78.461982,12.960503,28.909013,59.516461,35.642276
41.169557,69.316312,139.605444,166.940367,78.513599,76.767993,29.208458,14.154879,138.855870,1.364130,66.837468,41.565677,164.794700,139.867563,162.459322,139.476372,79.460059,138.268843,-0.000678,0.001147,32.000000,-235.852825,139.512937,-0.523208,23.917799,0.692195,362042.104531,0.975876,39.215497,20.270521,3.435026,0.027934,0.019954,195.005913,32.000000,211.959611,192.779001,194.152029,175.797287,32.000000,171.202530,65.895083,60.259950,94.370270,48.827603,45.031075,38.801977,78.536332,12.960503,28.998376,59.502191,35.780353
41.107677,69.460247,139.428734,166.971727,78.470228,76.783246,29.156318,14.145746,138.743935,1.364324,67.495036,41.357721,164.752113,139.861693,162.447406,139.388683,79.444663,138.275381,-0.000679,0.001132,32.000000,-235.862614,139.437398,-0.523594,23.882105,0.688218,361919.182596,0.968064,38.857340,20.269111,3.409207,0.028366,0.032260,194.954400,32.000000,212.093728,192.852345,193.186717,175.854017,32.000000,171.053690,65.888938,60.255862,94.367234,48.827603,44.976510,38.801977,78.343543,12.960503,29.047593,59.511475,35.751960
40.688543,69.762164,139.426281,167.006727,78.472927,76.785445,29.132452,14.148457,138.679474,1.364489,67.877644,41.689855,164.741649,139.677950,162.467325,139.324247,79.462716,138.002216,-0.000680,0.001146,32.000000,-235.860394,139.318883,-0.523898,23.952811,0.686210,362150.038304,0.961283,38.852893,20.262030,3.390987,0.033680,0.027331,194.774936,32.000000,212.236205,192.049535,192.479374,176.346868,32.000000,170.689765,65.915645,60.275614,94.363200,48.827603,44.928886,38.801977,78.686899,12.960503,29.046971,59.502909,35.769348
40.896564,69.762164,139.299873,167.006727,78.536455,76.783164,29.143906,14.151882,138.769194,1.364690,67.345589,41.934500,164.819785,139.788223,162.442051,139.257428,79.473555,138.096076,-0.000680,0.001134,32.000000,-235.856314,139.372397,-0.523286,23.968756,0.687866,362413.533101,0.965080,39.071012,20.280549,3.391793,0.031572,0.028313,195.073572,32.000000,212.280386,192.067879,194.035766,176.639498,32.000000,170.385604,65.930108,60.289335,94.382732,48.827603,44.936331,38.801977,78.481245,12.960503,29.151471,59.511711,35.872356
40.944033,70.063820,139.524007,167.071128,78.540235,76.794872,29.201864,14.151882,138.882619,1.364773,66.939992,41.721707,164.844358,139.878106,162.461061,139.444691,79.462888,138.180635,-0.000679,0.001109,32.000000,-235.855330,139.452019,-0.522872,23.914049,0.692963,362887.150907,0.977260,39.877670,20.131918,3.426672,0.019889,0.008990,195.382890,32.000000,211.469444,192.083304,195.632880,176.436313,32.000000,170.370431,65.956222,60.303873,94.352075,48.827603,44.984840,38.801977,78.105099,12.960503,29.256112,59.516619,35.731124
40.633634,69.787210,139.474692,167.081208,78.511993,76.819317,29.145791,14.146459,138.782403,1.364814,67.309496,41.599979,164.884477,139.802375,162.533203,139.423133,79.425012,138.266464,-0.000679,0.001100,32.000000,-235.865507,139.441375,-0.522599,23.915753,0.688679,362763.737818,0.971529,39.626663,20.165967,3.406151,0.025515,0.014777,195.495927,32.000000,211.585215,192.316769,196.457888,176.278469,32.000000,170.986980,65.953786,60.295963,94.347106,48.827603,45.011607,38.801977,78.619704,12.960503,29.160087,59.511436,35.761718
40.465305,69.725008,139.307009,167.057407,78.458507,76.827234,29.155400,14.151026,138.584143,1.365089,67.997866,41.485966,164.866546,139.677420,162.491195,139.197737,79.375754,138.007886,-0.000680,0.001095,32.000000,-235.861432,139.201530,-0.522842,23.883574,0.691057,363107.008718,0.969243,39.871179,20.217055,3.407676,0.026267,0.013950,195.608685,32.000000,211.613340,192.496060,196.502024,175.882254,32.000000,171.028829,65.922976,60.271660,94.289801,48.827603,44.947773,38.801977,78.379958,12.960503,29.159842,59.514504,35.779693
40.665793,69.725008,139.211215,167.057407,78.477695,76.822100,29.150678,14.146459,138.496224,1.365122,68.479776,41.401155,164.884675,139.596347,162.473332,139.070611,79.418059,137.912395,-0.000680,0.001092,32.000000,-235.860425,139.113915,-0.523234,23.878407,0.695465,363154.131978,0.978716,39.969135,20.295940,3.432494,0.035755,0.000000,195.184841,32.000000,211.798661,192.733085,194.796255,175.678746,32.000000,171.163863,65.949836,60.318432,94.297105,48.827603,44.923883,38.801977,78.605220,12.960503,29.137939,59.510472,35.755115
40.591541,70.105382,139.162216,167.101928,78.484584,76.819530,29.144845,14.151311,138.402196,1.365450,68.409599,41.556099,164.835392,139.575914,162.435550,139.066499,79.421341,137.922307,-0.000680,0.001077,32.000000,-235.860655,139.152541,-0.523536,23.889894,0.698357,363277.886047,0.982704,40.110984,20.221592,3.442628,0.028421,0.018985,194.869643,32.000000,212.022916,192.642070,193.810510,176.017949,32.000000,171.558109,65.938315,60.304734,94.270075,48.827603,44.899436,38.801977,78.592704,12.960503,29.269916,59.518123,35.634205
41.112670,70.363840,139.189339,167.165490,78.407162,76.817209,29.152026,14.152738,138.476680,1.365499,68.299258,41.551841,164.881246,139.492189,162.476652,139.072978,79.443388,137.901044,-0.000681,0.001052,32.000000,-235.854966,139.098984,-0.524045,23.891022,0.694863,363097.919706,0.977614,39.868025,20.133594,3.423300,0.023835,0.018304,194.919781,32.000000,212.054181,192.030634,192.900733,176.468042,32.000000,170.395268,65.954774,60.340614,94.302243,48.827603,44.918680,38.801977,78.341260,12.960503,29.359829,59.520316,35.668835
40.635414,70.335764,139.093940,167.191531,78.491362,76.801929,29.135839,14.151026,138.309732,1.365316,68.683453,41.405884,164.873423,139.472696,162.455291,139.042581,79.429741,137.809385,-0.000681,0.001064,32.000000,-235.861432,138.974739,-0.524918,23.826926,0.696149,363486.779444,0.980579,40.338273,20.135057,3.428355,0.026071,0.012933,195.107132,32.000000,212.069709,192.217961,193.793577,176.128536,32.000000,170.608785,65.954818,60.323867,94.272687,48.827603,44.875956,38.801977,78.603374,12.960503,29.360249,59.507757,35.719385
40.280874,70.335764,138.958202,167.191531,78.573457,76.776509,29.150383,14.151882,138.257798,1.365186,69.085015,41.480812,164.932161,139.451693,162.504059,138.886326,79.430259,137.799141,-0.000680,0.001071,32.000000,-235.851888,138.904784,-0.524171,23.839855,0.688401,363450.987729,0.967610,39.968614,20.102832,3.385558,0.027266,0.033368,195.419083,32.000000,211.403181,192.072085,195.412144,176.441594,32.000000,170.821120,65.960194,60.335996,94.270776,48.827603,44.834612,38.801977,78.869863,12.960503,29.350892,59.514081,35.610214
41.046285,70.521563,139.064703,167.222612,78.634764,76.759676,29.155098,14.150312,138.462650,1.365146,68.673006,41.767894,164.928496,139.431853,162.509018,138.936095,79.432484,137.796102,-0.000680,0.001061,32.000000,-235.854277,139.035210,-0.524189,23.960652,0.697244,363594.417909,0.980062,40.515535,20.072597,3.422973,0.033750,0.026152,195.353016,32.000000,211.614604,192.292668,195.699352,176.366594,32.000000,170.819435,65.979461,60.338603,94.313709,48.827603,44.826208,38.801977,78.322341,12.960503,29.415900,59.524644,35.639634
41.079428,70.712047,139.147447,167.282534,78.657320,76.754181,29.151299,14.150312,138.476215,1.365146,67.896971,41.860321,164.935413,139.438704,162.471653,139.009109,79.440473,137.806550,-0.000680,0.001024,32.000000,-235.855425,139.116463,-0.524094,23.914731,0.701755,363640.500356,0.988468,40.946061,20.067172,3.449732,0.028116,0.020547,195.608226,32.000000,211.486850,192.643914,196.364370,175.698582,32.000000,171.256729,65.948388,60.314876,94.283643,48.827603,44.908020,38.801977,78.361472,12.960503,29.482678,59.518281,35.774484
41.058469,70.316497,139.201557,167.264334,78.693811,76.749086,29.149132,14.147743,138.479857,1.364898,67.893667,41.425668,165.013297,139.512805,162.505462,139.077762,79.452371,137.946980,-0.000680,0.001016,32.000000,-235.861272,139.049936,-0.523662,23.830073,0.686683,363378.195536,0.968822,40.206008,20.063493,3.387997,0.027483,0.012389,195.314981,32.000000,211.761199,192.622027,194.882721,176.060200,32.000000,171.284267,65.950495,60.320775,94.269120,48.827603,44.922453,38.801977,78.428479,12.960503,29.483499,59.509174,35.765680
40.947762,70.316497,139.049995,167.264334,78.740152,76.739170,29.216884,14.145317,138.385416,1.364905,68.539781,41.350633,164.946467,139.472697,162.521408,138.968096,79.471546,137.872075,-0.000681,0.001000,32.000000,-235.861895,139.007699,-0.523424,23.857322,0.688104,363511.102327,0.968481,40.356703,20.060506,3.387278,0.034186,0.016919,194.870504,32.000000,212.030463,192.727805,193.752228,176.012411,32.000000,171.336738,65.977794,60.373443,94.287571,48.827603,44.877893,38.801977,78.421060,12.960503,29.346595,59.516560,35.470890
40.456415,70.194011,138.882235,167.233812,78.763630,76.728006,29.146569,14.144889,138.182488,1.365102,68.986010,41.304884,164.966820,139.304901,162.541818,138.846086,79.460619,137.637886,-0.000680,0.001010,32.000000,-235.867076,138.877886,-0.523308,23.832853,0.690371,363095.510201,0.968105,39.986313,20.115834,3.390325,0.027954,0.015369,195.066464,32.000000,211.978894,192.470694,193.337163,176.277318,32.000000,170.988429,65.955850,60.352190,94.279247,48.827603,44.822468,38.801977,78.769323,12.960503,29.304360,59.509980,35.618798
40.529497,70.531472,138.810026,167.269654,78.673393,76.711514,29.200175,14.144604,138.151967,1.364975,69.089964,41.477432,164.996649,139.293686,162.549958,138.776861,79.491390,137.568060,-0.000680,0.000992,32.000000,-235.865559,138.798795,-0.522521,23.822966,0.690614,363072.502569,0.968531,40.119368,20.060807,3.395790,0.036786,0.020284,195.080295,32.000000,212.043671,192.160439,193.241537,176.353125,32.000000,170.748929,65.985737,60.378081,94.290140,48.827603,44.789454,38.801977,78.704348,12.960503,29.421822,59.504286,35.736479
40.616699,70.784994,138.935924,167.333217,78.647749,76.681066,29.144874,14.144604,138.227312,1.365006,68.844887,41.679180,165.021691,139.238223,162.545039,138.848245,79.461829,137.653109,-0.000679,0.000973,32.000000,-235.864247,138.860632,-0.522206,23.837495,0.698131,363145.188991,0.983059,40.590781,19.959552,3.432885,0.031099,0.030074,195.398689,32.000000,211.608356,192.195087,194.858619,176.553442,32.000000,170.874006,65.963179,60.352434,94.247759,48.827603,44.788326,38.801977,78.437330,12.960503,29.422435,59.513904,35.617257
40.737084,70.784994,138.898284,167.333217,78.686321,76.658947,29.158101,14.156020,138.245593,1.364673,68.736906,41.541804,165.010382,139.243604,162.574993,138.806531,79.430777,137.653098,-0.000679,0.000969,32.000000,-235.851520,138.920344,-0.522060,23.813734,0.697393,363316.483774,0.979937,40.839557,19.895306,3.424914,0.020557,0.025669,195.427547,32.000000,211.453832,192.400935,195.467888,176.653100,32.000000,170.825666,65.947248,60.364518,94.209154,48.827603,44.815759,38.801977,78.593301,12.960503,29.511319,59.506902,35.588938
40.460093,70.723058,138.899191,167.343578,78.602106,76.647040,29.136966,14.151026,138.136979,1.364684,69.033082,41.262614,165.003782,139.207778,162.555610,138.786216,79.438508,137.590153,-0.000679,0.000957,32.000000,-235.861268,138.781069,-0.522253,23.803401,0.696257,363420.951394,0.979743,40.987420,19.965638,3.420660,0.023303,0.018743,195.513351,32.000000,211.436483,192.700296,196.521976,175.848497,32.000000,171.365606,65.954072,60.334870,94.192145,48.827603,44.819079,38.801977,78.749626,12.960503,29.490683,59.510334,35.614249
40.622943,70.709294,138.724281,167.335737,78.299915,76.624512,29.146717,14.150455,138.103230,1.365011,69.510904,41.214612,165.026439,139.122055,162.598978,138.706927,79.508512,137.522980,-0.000678,0.000934,32.000000,-235.857905,138.680809,-0.522556,23.764534,0.694676,363303.673314,0.975922,40.841840,19.996687,3.409628,0.027993,0.010279,195.646000,32.000000,211.748271,192.617266,195.507544,176.115746,32.000000,171.486302,65.963464,60.408965,94.210152,48.827603,44.754134,38.801977,78.683324,12.960503,29.486735,59.514543,35.543230
41.073034,70.953464,138.754971,167.377460,78.042161,76.577794,29.158322,14.147458,138.113635,1.364716,69.483520,41.678948,165.040033,139.062943,162.584081,138.689751,79.506699,137.499252,-0.000677,0.000951,32.000000,-235.861557,138.718438,-0.522405,23.830624,0.699195,363305.330114,0.983485,41.115362,19.958781,3.432992,0.024134,0.008877,194.905699,32.000000,211.950648,192.800155,193.796818,175.969944,32.000000,171.444414,65.938997,60.389371,94.209579,48.827603,44.746890,38.801977,78.750829,12.960503,29.487552,59.513717,35.588131
40.611502,70.953464,138.873014,167.377460,77.944396,76.533306,29.140157,14.152881,138.216140,1.364421,68.947751,41.704513,165.004373,139.147319,162.535555,138.713264,79.489036,137.573889,-0.000677,0.000937,32.000000,-235.854331,138.834483,-0.521775,23.897395,0.696767,363008.694726,0.978622,40.904160,19.856563,3.414924,0.026203,0.026022,195.163733,32.000000,211.938816,192.826414,193.656159,176.043667,32.000000,171.439205,65.955565,60.397235,94.207541,48.827603,44.805054,38.801977,78.700236,12.960503,29.573385,59.506971,35.737433
40.791351,71.052015,138.987048,167.414143,77.845635,76.520539,29.152258,14.148885,138.164910,1.364388,68.517143,41.599643,165.028843,139.212815,162.610398,138.879907,79.501149,137.596828,-0.000677,0.000939,32.000000,-235.857999,138.889061,-0.522009,23.836839,0.687835,362816.331508,0.966739,40.605796,19.846995,3.378250,0.022889,0.017599,195.016524,32.000000,212.117198,192.029462,192.848141,176.684569,32.000000,170.906081,65.968643,60.388575,94.199683,48.827603,44.819895,38.801977,78.237822,12.960503,29.608760,59.516333,35.657683
40.495037,70.753338,138.808576,167.391461,77.585437,76.514545,29.150354,14.155450,138.189126,1.364370,68.859588,41.349394,165.066038,139.254452,162.603404,138.823725,79.516242,137.622981,-0.000676,0.000965,32.000000,-235.856352,138.834441,-0.521867,23.770592,0.693288,362847.065701,0.978539,41.162181,19.900455,3.419549,0.025827,0.019328,195.356710,32.000000,211.824987,192.431198,194.446503,176.507566,32.000000,170.895638,65.950034,60.402581,94.191932,48.827603,44.782201,38.801977,78.762269,12.960503,29.506208,59.523139,35.606693
40.716591,70.730490,138.732318,167.378020,77.316283,76.479053,29.154768,14.145460,137.947873,1.364334,69.307385,41.320399,165.037925,139.048873,162.651789,138.610664,79.496788,137.426897,-0.000676,0.000961,32.000000,-235.865850,138.662761,-0.521185,23.754621,0.692719,362781.451234,0.973586,41.043346,19.899340,3.407268,0.031781,0.015590,195.467166,32.000000,211.272250,192.360360,195.402320,176.671904,32.000000,170.904141,65.897037,60.374415,94.177642,48.827603,44.781236,38.801977,78.907643,12.960503,29.507076,59.505033,35.595834
40.425872,70.730490,138.657840,167.378020,77.203770,76.433049,29.160731,14.151882,138.071643,1.364285,69.279472,41.518985,165.024370,139.037678,162.604036,138.632569,79.507994,137.399528,-0.000675,0.000972,32.000000,-235.855822,138.633451,-0.520994,23.801277,0.698060,362580.376334,0.980499,41.103225,19.896784,3.427792,0.030155,0.022326,195.552049,32.000000,211.597540,192.500782,196.111190,176.491546,32.000000,171.512973,65.916964,60.401609,94.167682,48.827603,44.721645,38.801977,78.838924,12.960503,29.499989,59.501109,35.598916
40.909262,71.032470,138.923739,167.419463,77.198445,76.404763,29.143659,14.147173,138.227592,1.364248,68.590614,41.952532,165.079317,139.176683,162.585563,138.830605,79.521251,137.533900,-0.000674,0.000981,32.000000,-235.862334,138.839543,-0.520738,23.888741,0.694316,362311.809587,0.974142,40.812095,19.822192,3.407268,0.018592,0.003746,195.622374,32.000000,211.565301,192.818889,196.193402,176.103814,32.000000,171.288635,65.896445,60.414952,94.188386,48.827603,44.749070,38.801977,78.527327,12.960503,29.605859,59.518163,35.742129
41.039179,70.969706,138.920689,167.441305,77.150841,76.392988,29.143630,14.154451,138.266577,1.364168,67.972169,41.783240,165.089286,139.273680,162.600816,138.879279,79.547981,137.573663,-0.000674,0.000976,32.000000,-235.854565,138.854979,-0.520193,23.825274,0.696863,362214.165035,0.980844,41.164362,19.797850,3.429928,0.026793,0.015908,195.101020,32.000000,211.833215,192.824762,194.374377,176.047176,32.000000,171.671165,65.887535,60.441239,94.186029,48.827603,44.817233,38.801977,78.457662,12.960503,29.585244,59.515714,35.506399
41.105830,70.512204,138.943283,167.397621,77.058412,76.382807,29.146194,14.148029,138.140846,1.363828,68.197334,41.497264,165.070157,139.335772,162.604531,138.762358,79.528376,137.623886,-0.000674,0.000969,32.000000,-235.860167,138.885431,-0.519673,23.794510,0.688012,362129.117822,0.969357,40.881679,19.849062,3.395899,0.033294,0.010495,194.987540,32.000000,211.968799,192.855818,193.731092,176.340220,32.000000,171.776123,65.852465,60.430702,94.152625,48.827603,44.795632,38.801977,78.582412,12.960503,29.586362,59.504905,35.607866
40.562048,70.512204,138.870145,167.397621,76.956427,76.363997,29.143108,14.149028,138.173225,1.363728,68.128415,41.692700,165.053096,139.234327,162.617828,138.876953,79.517343,137.575423,-0.000675,0.000996,32.000000,-235.863921,138.872888,-0.519430,23.834558,0.687578,361914.371272,0.965782,40.662687,19.841400,3.385075,0.025635,0.013413,195.043630,32.000000,212.044369,192.345785,192.896587,176.611573,32.000000,170.828586,65.837212,60.422905,94.169614,48.827603,44.800641,38.801977,78.738433,12.960503,29.428185,59.513412,35.750713
41.006190,70.480274,139.106266,167.371300,76.963703,76.351273,29.151169,14.145032,138.383986,1.363427,67.552064,41.864300,165.048072,139.275354,162.617669,138.951024,79.511945,137.695000,-0.000674,0.000998,32.000000,-235.862508,138.947535,-0.519079,23.809984,0.686634,361419.540931,0.962843,40.125184,19.885083,3.380136,0.026172,0.018054,195.115271,32.000000,212.103255,192.439646,194.089622,176.554280,32.000000,171.275355,65.813266,60.423567,94.157446,48.827603,44.804575,38.801977,78.461136,12.960503,29.417670,59.512931,35.770228
41.046331,70.414487,139.055996,167.367659,76.968314,76.348709,29.136355,14.146031,138.476183,1.363463,67.022631,41.848243,165.106366,139.443395,162.705407,138.940615,79.566615,137.747583,-0.000673,0.001006,32.000000,-235.866590,138.999929,-0.519814,23.823700,0.693590,361599.719772,0.976525,40.780827,19.872882,3.423647,0.028664,0.015155,195.545825,32.000000,211.466800,192.304670,195.448298,176.859730,32.000000,171.079607,65.804400,60.450738,94.151096,48.827603,44.874553,38.801977,78.422141,12.960503,29.395369,59.508229,35.750052
41.018798,70.074555,139.098678,167.321737,76.944070,76.351316,29.158815,14.154165,138.391975,1.363184,67.269918,41.550344,165.022933,139.429181,162.699066,138.950867,79.538351,137.758819,-0.000673,0.001023,32.000000,-235.853539,139.008552,-0.519779,23.742766,0.688089,361309.902086,0.964711,40.212887,19.935600,3.392324,0.026679,0.000575,195.499660,32.000000,211.653127,192.516469,195.769705,176.602999,32.000000,171.232401,65.798606,60.433995,94.137823,48.827603,44.876701,38.801977,78.514978,12.960503,29.395846,59.518674,35.653648
40.509037,70.074555,138.999639,167.321737,76.883825,76.353852,29.198565,14.151026,138.386057,1.363190,67.798869,41.462900,165.014756,139.312832,162.647700,138.966307,79.497305,137.686465,-0.000672,0.001043,32.000000,-235.858153,138.976044,-0.520456,23.754175,0.686715,361138.113007,0.964008,40.098879,19.906123,3.387781,0.033741,0.020526,195.529837,32.000000,211.510615,192.896759,196.713760,175.880244,32.000000,171.557110,65.748627,60.421889,94.110768,48.827603,44.854326,38.801977,78.749001,12.960503,29.277965,59.519510,35.576979
40.621128,70.081160,139.065072,167.282814,76.830600,76.352613,29.134160,14.150312,138.329938,1.362852,67.794324,41.639243,164.982957,139.341155,162.587283,138.855095,79.525202,137.698974,-0.000673,0.001047,32.000000,-235.856244,138.935846,-0.520776,23.772035,0.689105,360873.821784,0.963209,39.792017,19.939768,3.391096,0.033258,0.019530,195.359199,32.000000,211.805077,192.691830,195.074676,176.172205,32.000000,171.564218,65.744896,60.417295,94.096645,48.827603,44.831960,38.801977,78.403080,12.960503,29.280349,59.519028,35.684462
40.648145,70.304385,139.028462,167.306056,76.721623,76.346078,29.203160,14.148742,138.326244,1.362831,67.771188,41.652943,164.980199,139.385097,162.614924,138.900952,79.546124,137.659533,-0.000672,0.001054,32.000000,-235.856011,138.978166,-0.521449,23.745966,0.696467,361182.542565,0.974890,40.407455,19.946148,3.431324,0.035663,0.009515,194.947596,32.000000,212.124706,192.964088,193.860773,176.030524,32.000000,171.636959,65.744743,60.427213,94.097855,48.827603,44.867922,38.801977,78.667379,12.960503,29.357994,59.525893,35.667734
41.032212,70.293100,139.114716,167.310256,76.751555,76.333366,29.144256,14.155450,138.404210,1.362830,67.537317,41.790412,165.011762,139.445310,162.594396,139.032011,79.598222,137.758471,-0.000674,0.001054,32.000000,-235.850779,139.043447,-0.521357,23.836997,0.694431,361090.807987,0.974160,40.278224,19.924245,3.423466,0.028144,0.016852,195.119389,32.000000,212.098991,192.679351,193.576633,176.325835,32.000000,171.316701,65.774067,60.426926,94.105925,48.827603,44.875814,38.801977,78.486148,12.960503,29.358345,59.517651,35.652914
40.963282,70.293100,139.189062,167.310256,76.828707,76.323189,29.137714,14.150740,138.526491,1.362538,66.938596,41.865947,165.042773,139.407812,162.629998,139.089723,79.584987,137.773350,-0.000673,0.001045,32.000000,-235.855816,139.130596,-0.520998,23.806942,0.694937,361233.535036,0.971600,40.468752,19.884423,3.420290,0.033359,0.019200,195.125480,32.000000,212.268953,192.317517,193.386796,176.578815,32.000000,171.135516,65.785678,60.429798,94.098556,48.827603,44.931596,38.801977,78.461645,12.960503,29.354766,59.512291,35.775878
40.921457,70.174743,139.257017,167.302976,76.840193,76.330834,29.145547,14.149599,138.479587,1.362499,66.800436,41.741028,165.045787,139.541902,162.705842,139.102108,79.548045,137.831792,-0.000673,0.001053,32.000000,-235.858925,139.114607,-0.520582,23.789475,0.686449,360909.979670,0.963629,39.994449,19.879730,3.390378,0.028874,0.012063,195.463871,32.000000,211.716808,192.425840,195.121931,176.695033,32.000000,171.150365,65.769436,60.455002,94.082394,48.827603,44.933284,38.801977,78.431058,12.960503,29.313940,59.511032,35.748145
40.596166,69.863173,139.146652,167.271894,76.738289,76.348605,29.148782,14.161443,138.524446,1.362255,67.282058,41.673278,165.032115,139.542817,162.647464,139.088528,79.554501,137.797765,-0.000674,0.001021,32.000000,-235.848883,139.040957,-0.521064,23.840878,0.688611,360912.779021,0.965453,40.077302,19.900093,3.397898,0.026916,0.020750,195.570007,32.000000,211.543932,192.603481,195.724066,176.683906,32.000000,170.957904,65.776724,60.424982,94.114165,48.827603,44.916892,38.801977,78.687128,12.960503,29.205897,59.510128,35.697301
41.044937,69.977670,139.240400,167.257893,76.626504,76.354976,29.170524,14.149456,138.589111,1.362282,67.148503,41.815769,165.080048,139.530015,162.687648,139.101477,79.565966,137.864297,-0.000674,0.001038,32.000000,-235.861362,139.103859,-0.520481,23.884203,0.689925,360906.755317,0.966073,40.009271,19.965021,3.403032,0.026970,0.026803,195.511053,32.000000,211.630024,192.840578,196.830754,176.069168,32.000000,171.498677,65.804686,60.440953,94.124232,48.827603,44.916514,38.801977,78.296432,12.960503,29.205739,59.518940,35.651740
41.053534,69.977670,139.193482,167.257893,76.579634,76.363790,29.147212,14.156020,138.579495,1.362307,66.795081,41.762394,165.066237,139.588453,162.635135,139.247714,79.542324,137.919507,-0.000674,0.001033,32.000000,-235.851192,139.165408,-0.520533,23.858292,0.692748,360831.732886,0.973755,40.090462,19.942272,3.427581,0.016273,0.001592,195.621779,32.000000,211.858936,192.948657,195.792236,176.189692,32.000000,171.412491,65.782211,60.449392,94.134467,48.827603,44.942196,38.801977,78.379975,12.960503,29.245448,59.515143,35.750566
41.174907,69.947945,139.215788,167.256773,76.481222,76.383012,29.146815,14.153737,138.515923,1.362638,67.141931,41.447256,165.008058,139.572467,162.625592,139.059146,79.571752,137.885718,-0.000674,0.000999,32.000000,-235.855114,139.112056,-0.520201,23.803978,0.685062,360746.918098,0.961989,39.663736,19.962664,3.392389,0.028706,0.011409,194.917192,32.000000,211.985592,193.068720,194.213030,175.990865,32.000000,171.420403,65.782035,60.430747,94.106923,48.827603,44.944031,38.801977,78.612834,12.960503,29.235084,59.522873,35.697008
40.468902,69.835925,139.069726,167.226252,76.405008,76.399835,29.155958,14.153737,138.472122,1.362628,67.743941,41.424514,164.998503,139.497918,162.612257,139.021498,79.574451,137.799201,-0.000674,0.000993,32.000000,-235.855770,139.089867,-0.520448,23.835790,0.685560,360818.837405,0.962654,39.653411,20.012733,3.390536,0.032460,0.014301,195.077190,32.000000,212.066991,192.938562,193.942021,176.340181,32.000000,171.632867,65.786403,60.432206,94.108367,48.827603,44.902072,38.801977,78.733726,12.960503,29.196106,59.512714,35.727455
40.586458,70.127676,139.060848,167.247253,76.348931,76.403220,29.200422,14.150883,138.405364,1.362783,67.867553,41.435305,164.970250,139.355754,162.578669,139.062322,79.538437,137.718318,-0.000674,0.000981,32.000000,-235.860919,138.973454,-0.520236,23.881476,0.685436,360781.797601,0.959802,39.478116,19.967133,3.381083,0.038605,0.009368,195.007749,32.000000,212.307737,192.367944,193.124390,176.591111,32.000000,170.819179,65.801218,60.397591,94.082627,48.827603,44.884970,38.801977,78.605359,12.960503,29.195917,59.513766,35.745650
40.979604,70.127676,138.909975,167.247253,76.229260,76.393908,29.144957,14.149884,138.353209,1.363222,67.914884,41.516824,164.972122,139.380040,162.610953,138.870149,79.561648,137.743927,-0.000673,0.000966,32.000000,-235.859295,139.007534,-0.520775,23.866684,0.695020,361079.016013,0.977383,40.217534,19.923010,3.436459,0.025645,0.006902,195.368966,32.000000,211.912698,192.693710,194.836681,176.389670,32.000000,170.835188,65.820401,60.442080,94.096581,48.827603,44.847529,38.801977,78.428256,12.960503,29.297311,59.515045,35.649319
40.884630,70.339893,139.098584,167.283935,76.247961,76.382382,29.200177,14.144604,138.429484,1.363159,67.568550,41.734734,165.002740,139.434464,162.617631,138.954996,79.527900,137.816839,-0.000672,0.000974,32.000000,-235.861133,139.074860,-0.520299,23.932879,0.692318,361372.792861,0.973591,40.366723,19.920280,3.426287,0.032534,0.015413,195.463105,32.000000,211.475710,192.472441,195.822558,176.726773,32.000000,171.063169,65.810722,60.406736,94.085579,48.827603,44.888059,38.801977,78.289229,12.960503,29.371267,59.501217,35.763185
41.006182,70.300532,139.056448,167.298775,76.271951,76.385823,29.154232,14.145746,138.464947,1.363146,67.306034,41.733439,165.035071,139.476877,162.624152,139.065171,79.560244,137.757745,-0.000672,0.000996,32.000000,-235.859336,138.969785,-0.520353,23.934793,0.685835,361111.759720,0.965314,39.892251,19.909338,3.389734,0.030119,0.021957,195.594017,32.000000,211.778258,192.866604,196.449640,176.348211,32.000000,171.216748,65.813795,60.425359,94.085919,48.827603,44.903960,38.801977,78.392404,12.960503,29.357984,59.507787,35.603464
40.654817,70.081711,139.197680,167.285895,76.252220,76.402368,29.148380,14.152595,138.440254,1.362961,67.632447,41.503779,165.039602,139.507054,162.630197,139.109506,79.512160,137.803773,-0.000672,0.000974,32.000000,-235.852814,139.028519,-0.520459,23.878250,0.686463,361356.281089,0.966228,40.218764,19.978007,3.402222,0.033448,0.010678,195.779090,32.000000,211.628155,193.039971,196.578102,175.829385,32.000000,171.402972,65.779644,60.421206,94.049920,48.827603,44.915066,38.801977,78.526145,12.960503,29.358330,59.515645,35.731270
40.710976,70.081711,139.021924,167.285895,76.223803,76.418893,29.197290,14.153024,138.357983,1.363118,68.095941,41.434197,165.005932,139.379754,162.611072,138.875734,79.534723,137.695646,-0.000672,0.000961,32.000000,-235.857139,139.030416,-0.520579,23.882918,0.684296,361230.959890,0.964633,40.033156,19.917360,3.391109,0.030091,0.027759,195.166049,32.000000,212.127837,192.994257,194.572034,176.144520,32.000000,171.609702,65.769240,60.440954,94.072114,48.827603,44.891209,38.801977,78.585218,12.960503,29.282487,59.511170,35.602437
41.168269,70.165935,139.010081,167.282814,76.178978,76.420102,29.153780,14.152738,138.341190,1.363264,68.242624,41.589202,164.993440,139.380610,162.615814,138.896309,79.543425,137.692912,-0.000672,0.000952,32.000000,-235.855130,138.957362,-0.520587,23.892438,0.691807,361330.099984,0.973457,40.238005,19.987491,3.423891,0.028618,0.014681,195.046752,32.000000,212.147270,193.028245,193.966775,176.266459,32.000000,171.620942,65.789520,60.439120,94.123849,48.827603,44.861303,38.801977,78.785339,12.960503,29.311874,59.522205,35.618285
40.715370,70.412285,138.974009,167.311656,76.213192,76.418777,29.151434,14.146174,138.351950,1.363445,68.039100,41.659795,165.006326,139.339626,162.615221,138.941898,79.552925,137.690428,-0.000673,0.000931,32.000000,-235.859563,138.958792,-0.520724,23.847723,0.690209,361349.198743,0.970602,40.170102,19.913129,3.414851,0.030331,0.017669,195.102494,32.000000,212.160571,192.495059,193.424205,176.473887,32.000000,170.860288,65.778019,60.425867,94.122702,48.827603,44.879413,38.801977,78.579726,12.960503,29.397651,59.506223,35.729730
40.503340,70.416414,139.033294,167.338258,76.187009,76.423691,29.197468,14.145460,138.333585,1.363247,68.176381,41.470654,164.996494,139.323742,162.612870,138.923094,79.550636,137.632091,-0.000673,0.000920,32.000000,-235.861588,138.969989,-0.521065,23.805945,0.682855,361210.332243,0.960704,39.704059,19.903119,3.376632,0.030448,0.025486,195.250763,32.000000,212.275913,192.446826,194.058542,176.565270,32.000000,171.267793,65.763314,60.453457,94.111170,48.827603,44.876835,38.801977,78.525296,12.960503,29.398126,59.505043,35.743816
40.896978,70.416414,138.912019,167.338258,76.150610,76.431290,29.156142,14.146887,138.284837,1.363087,68.231692,41.443817,165.023309,139.290749,162.634504,138.837653,79.551024,137.595156,-0.000673,0.000928,32.000000,-235.862292,138.877926,-0.521554,23.824356,0.691525,361640.985869,0.972780,40.495364,19.892427,3.413306,0.028787,0.018717,195.553464,32.000000,211.649011,192.373646,195.532357,176.780530,32.000000,170.832816,65.778590,60.449106,94.134955,48.827603,44.858680,38.801977,78.476413,12.960503,29.400039,59.513127,35.621146
41.250050,70.471466,139.040774,167.351138,76.114516,76.440775,29.197174,14.145317,138.285719,1.363066,68.103961,41.654228,165.018541,139.406141,162.632726,138.868190,79.510281,137.731851,-0.000673,0.000910,32.000000,-235.861075,138.891530,-0.521223,23.886564,0.696419,361770.483465,0.976758,40.756227,19.866757,3.432638,0.030558,0.020274,195.550438,32.000000,211.818644,192.728974,196.003037,176.514716,32.000000,171.122076,65.782870,60.439563,94.182035,48.827603,44.869063,38.801977,78.771436,12.960503,29.419666,59.518123,35.728336
40.823964,70.526242,139.066139,167.374100,76.092645,76.445227,29.153151,14.150027,138.427879,1.363072,67.613482,41.753476,165.033297,139.372679,162.626127,139.025937,79.509741,137.700648,-0.000673,0.000919,32.000000,-235.860300,139.026767,-0.520978,23.864901,0.689197,361621.301911,0.968170,40.280415,19.848663,3.396633,0.034201,0.034930,195.664913,32.000000,211.720393,192.892727,196.718100,176.054719,32.000000,171.579411,65.758441,60.429666,94.168189,48.827603,44.917210,38.801977,78.518534,12.960503,29.439239,59.503745,35.746237
40.619888,70.290898,139.070045,167.365419,76.072507,76.447003,29.157808,14.151597,138.430429,1.363038,67.593625,41.630944,165.089978,139.407200,162.644679,139.028321,79.574536,137.748904,-0.000673,0.000887,32.000000,-235.860205,139.049547,-0.521046,23.787010,0.682583,361613.917555,0.958197,39.911678,19.954920,3.370681,0.032911,0.025320,195.353836,32.000000,212.016253,192.816199,194.932359,176.236282,32.000000,171.568309,65.785724,60.466357,94.212146,48.827603,44.936996,38.801977,78.504900,12.960503,29.439846,59.508751,35.773897
41.127987,70.290898,139.088645,167.365419,76.070766,76.456368,29.148575,14.144747,138.317182,1.362956,67.953841,41.519484,165.042577,139.451246,162.667715,138.887829,79.525675,137.787599,-0.000673,0.000869,32.000000,-235.860990,138.960465,-0.521965,23.820317,0.690129,361887.527421,0.970553,40.478233,19.940509,3.406483,0.027988,0.011252,194.961848,32.000000,212.133402,193.180402,194.021537,176.136566,32.000000,171.585344,65.782124,60.458538,94.211700,48.827603,44.929626,38.801977,78.329999,12.960503,29.358509,59.509921,35.743303
40.808920,70.181900,138.965965,167.341058,76.036929,76.469075,29.141617,14.148457,138.372538,1.363253,67.833982,41.668576,165.048645,139.418579,162.638139,138.986067,79.597810,137.716055,-0.000674,0.000857,32.000000,-235.860886,139.065007,-0.521584,23.847566,0.695258,361671.602295,0.975092,40.489463,19.898833,3.423693,0.039363,0.027187,195.162696,32.000000,212.245710,192.686759,193.568728,176.402240,32.000000,171.290023,65.788467,60.438900,94.216478,48.827603,44.878005,38.801977,78.680630,12.960503,29.320935,59.513737,35.764065
40.864940,70.305486,139.132963,167.346658,75.982136,76.484366,29.146336,14.149599,138.389370,1.363240,67.557064,41.729170,165.017457,139.502752,162.649658,139.028116,79.547677,137.773515,-0.000674,0.000820,32.000000,-235.860892,138.977880,-0.521229,23.845258,0.686420,361547.682357,0.962627,39.877305,19.966228,3.381849,0.022507,0.010676,195.122587,32.000000,212.450168,192.364448,193.429671,176.709002,32.000000,170.955591,65.764982,60.435410,94.237775,48.827603,44.947206,38.801977,78.495806,12.960503,29.364081,59.518635,35.712782
40.757913,70.217131,139.049440,167.339658,75.944635,76.490280,29.134949,14.153737,138.477188,1.363257,67.567395,41.589713,165.055659,139.480953,162.646675,139.023943,79.555882,137.792508,-0.000676,0.000811,32.000000,-235.853967,139.045977,-0.521380,23.817983,0.690079,361548.216654,0.970827,40.152032,19.859821,3.405284,0.024361,0.021726,195.512296,32.000000,211.730263,192.633966,195.314991,176.644874,32.000000,171.023261,65.782937,60.446345,94.238986,48.827603,44.904705,38.801977,78.396193,12.960503,29.364433,59.521447,35.782774
40.723969,70.217131,139.089082,167.339658,75.941783,76.486053,29.138725,14.143462,138.369505,1.363282,67.830285,41.479377,165.010286,139.404612,162.667992,139.019698,79.512915,137.773418,-0.000676,0.000801,32.000000,-235.870142,139.109939,-0.521919,23.810666,0.690299,361786.134198,0.969725,40.208081,19.937482,3.404703,0.035543,0.028945,195.636080,32.000000,211.709861,192.573452,195.797786,176.713775,32.000000,171.036701,65.796610,60.410581,94.237478,48.827603,44.937390,38.801977,78.572399,12.960503,29.334021,59.521988,35.482775
40.537357,70.178321,138.985850,167.326777,76.008678,76.480240,29.147598,14.142891,138.260575,1.363264,68.129064,41.451679,165.066515,139.394580,162.663942,138.942853,79.504860,137.741179,-0.000676,0.000789,32.000000,-235.866615,138.987326,-0.521675,23.836131,0.692337,361766.698123,0.972701,40.248824,19.938373,3.411594,0.025309,0.007666,195.641670,32.000000,211.808830,192.927601,196.647462,176.083847,32.000000,171.472493,65.824638,60.425360,94.267481,48.827603,44.896400,38.801977,78.710639,12.960503,29.320773,59.514819,35.751666
40.739593,70.356133,139.020110,167.346658,76.018310,76.476959,29.146008,14.155021,138.321409,1.363294,68.147040,41.605617,165.083240,139.395944,162.627787,138.982038,79.528461,137.774856,-0.000677,0.000777,32.000000,-235.853502,138.943655,-0.521735,23.801591,0.693220,361823.771165,0.973389,40.289820,19.972198,3.415411,0.027934,0.018274,195.685149,32.000000,211.918301,193.144306,195.935740,176.251389,32.000000,171.356888,65.809077,60.452927,94.277376,48.827603,44.905518,38.801977,78.597189,12.960503,29.382753,59.515340,35.505152
41.219400,70.444215,138.987687,167.375780,76.015226,76.470628,29.149284,14.148172,138.418996,1.363252,67.920578,41.789956,165.057551,139.514864,162.636184,138.975025,79.525869,137.801634,-0.000677,0.000792,32.000000,-235.860188,139.088706,-0.521351,23.853886,0.694899,361857.575332,0.977721,40.476876,19.964808,3.428587,0.035365,0.017041,194.987499,32.000000,212.237428,193.091151,194.195007,176.114418,32.000000,171.643457,65.802142,60.443849,94.291772,48.827603,44.890969,38.801977,78.635687,12.960503,29.383164,59.516186,35.733838
40.707246,70.444215,139.255246,167.375780,76.110648,76.460375,29.145471,14.147458,138.433155,1.363243,67.389921,41.791192,165.025102,139.488214,162.649065,139.037873,79.545863,137.792269,-0.000678,0.000774,32.000000,-235.858935,139.093540,-0.521272,23.862646,0.693104,361886.376055,0.972953,40.409947,19.957341,3.412408,0.028879,0.015670,195.222875,32.000000,212.286514,192.909904,193.833961,176.500313,32.000000,171.590610,65.834383,60.449857,94.318291,48.827603,45.000028,38.801977,78.604021,12.960503,29.414243,59.511613,35.747191
40.490658,70.307138,139.089132,167.374940,76.176835,76.461704,29.148726,14.153594,138.462336,1.363546,67.480871,41.460433,165.047503,139.508705,162.709064,139.065522,79.544654,137.877250,-0.000678,0.000756,32.000000,-235.855257,139.064271,-0.520236,23.794405,0.683996,361721.458379,0.960848,39.921106,19.972757,3.371900,0.029568,0.031384,195.080598,32.000000,212.291776,192.436705,193.202947,176.703837,32.000000,170.745633,65.830564,60.436360,94.337676,48.827603,44.971292,38.801977,78.216415,12.960503,29.367080,59.506912,35.605885
40.576548,70.064921,139.047330,167.337697,76.114600,76.466769,29.155964,14.153594,138.294322,1.363537,68.112546,41.348838,165.027388,139.389460,162.672753,139.005383,79.519629,137.714826,-0.000678,0.000734,32.000000,-235.855585,138.961644,-0.519587,23.751762,0.692818,361883.901604,0.973791,40.537113,19.948278,3.420896,0.044175,0.019717,195.436850,32.000000,212.083158,192.710295,194.963163,176.594617,32.000000,171.100037,65.816495,60.432274,94.311454,48.827603,44.925542,38.801977,78.686570,12.960503,29.283284,59.503765,35.787910
40.828588,70.300532,138.954382,167.351978,76.172515,76.464340,29.143012,14.145603,138.409399,1.363785,68.132934,41.654189,165.059856,139.399575,162.682039,138.905472,79.522652,137.781599,-0.000678,0.000752,32.000000,-235.861118,138.950553,-0.519285,23.818533,0.697343,361861.635884,0.978952,40.662339,19.990178,3.435092,0.035769,0.027702,195.530122,32.000000,211.702405,192.449129,195.740394,176.964090,32.000000,171.019656,65.842241,60.401945,94.305955,48.827603,44.900478,38.801977,78.629006,12.960503,29.283359,59.515625,35.617771
40.783822,70.300532,139.077156,167.351978,76.208056,76.456667,29.145769,14.151454,138.428489,1.363998,67.808368,41.677421,165.084364,139.467088,162.658569,138.983359,79.514533,137.771289,-0.000678,0.000763,32.000000,-235.856742,139.037494,-0.519745,23.796425,0.696675,361643.934001,0.975995,40.315974,19.937414,3.426791,0.029244,0.013701,195.590224,32.000000,211.889636,193.018897,196.484036,176.354368,32.000000,171.182369,65.856199,60.406760,94.347187,48.827603,44.941336,38.801977,78.562015,12.960503,29.365469,59.521949,35.748071
41.087927,70.448619,139.028392,167.385581,76.135175,76.456650,29.153002,14.154451,138.401740,1.363995,68.011361,41.802083,165.063284,139.486071,162.617910,139.051711,79.534398,137.795833,-0.000679,0.000749,32.000000,-235.852434,139.030864,-0.519904,23.809407,0.690723,361739.015967,0.970495,40.246946,19.966379,3.403360,0.032649,0.018487,195.791896,32.000000,211.788598,193.048874,196.613508,176.124808,32.000000,171.660589,65.879419,60.422577,94.315488,48.827603,44.904369,38.801977,78.542632,12.960503,29.417320,59.506617,35.782627
40.864579,70.365767,139.100841,167.380820,76.046444,76.454085,29.144006,14.152025,138.422522,1.363998,67.668720,41.731433,165.087063,139.504689,162.642131,138.990286,79.535045,137.818873,-0.000679,0.000746,32.000000,-235.857154,139.104307,-0.519692,23.843815,0.692515,361735.486407,0.971445,40.300948,19.969558,3.410106,0.026105,0.025390,195.112836,32.000000,212.270535,192.981531,194.529468,176.408262,32.000000,171.626109,65.892147,60.428254,94.312494,48.827603,44.950277,38.801977,78.506437,12.960503,29.389053,59.505613,35.797448
40.609467,70.267227,139.065155,167.376900,76.087036,76.450248,29.143162,14.150027,138.432292,1.363925,67.561283,41.600623,165.106665,139.504648,162.614116,139.062118,79.524379,137.904699,-0.000679,0.000780,32.000000,-235.858169,139.071635,-0.520100,23.810771,0.687387,361708.556081,0.963852,40.083077,19.961449,3.383680,0.030237,0.008584,195.078989,32.000000,212.252745,193.276262,194.129344,176.224701,32.000000,171.484124,65.907312,60.411200,94.297568,48.827603,44.948208,38.801977,78.226570,12.960503,29.389475,59.508023,35.747118
41.266935,70.267227,139.186985,167.376900,76.164819,76.451438,29.149915,14.148172,138.560696,1.363853,67.702536,41.755357,165.024965,139.509155,162.650805,139.151856,79.530468,137.856810,-0.000678,0.000763,32.000000,-235.859532,139.080712,-0.520098,23.860784,0.690047,361719.815556,0.969567,40.268795,19.971836,3.403946,0.022897,0.020270,195.157543,32.000000,212.382169,192.524338,193.315307,176.700212,32.000000,171.096020,65.940976,60.409831,94.291049,48.827603,44.987087,38.801977,78.239483,12.960503,29.355586,59.518831,35.623420
41.085981,70.170890,139.211843,167.355339,76.235334,76.450195,29.136515,14.151882,138.598075,1.363856,67.198744,41.836713,165.066239,139.668325,162.677930,139.220758,79.580948,137.925326,-0.000680,0.000775,32.000000,-235.860248,139.176607,-0.519741,23.850477,0.694697,361741.757508,0.975836,40.478408,20.023591,3.424452,0.021356,0.020648,195.220519,32.000000,212.482155,192.557534,194.160709,176.938608,32.000000,171.021203,65.962349,60.451073,94.328991,48.827603,44.996569,38.801977,78.547616,12.960503,29.322388,59.517838,35.756875
