OSU 80 Ton Compressor Load Stand
40.870071,70.164009,139.356533,167.355059,76.259687,76.446404,29.151020,14.143748,138.596151,1.363561,66.982472,41.691481,165.062339,139.633438,162.684153,139.186547,79.538262,138.009586,-0.000680,0.000799,32.000000,-235.862317,139.215136,-0.519981,23.836997,0.683410,361430.701706,0.958996,39.687243,19.994577,3.372845,0.035528,0.020091,195.652372,32.000000,211.684286,192.620392,195.648173,176.765116,32.000000,170.659816,65.974682,60.446280,94.327356,48.827603,45.061594,38.801977,78.460427,12.960503,29.320195,59.510344,35.743743
40.598077,69.903082,139.195644,167.316136,76.301228,76.447377,29.161510,14.153880,138.550224,1.363706,67.435211,41.563379,165.059384,139.607030,162.732238,139.163106,79.547330,137.847989,-0.000681,0.000837,32.000000,-235.855299,139.179257,-0.520048,23.819346,0.686458,361344.835848,0.963726,39.807684,19.976895,3.388305,0.023996,0.021865,195.574562,32.000000,211.908375,192.760435,196.463050,176.739923,32.000000,171.489098,65.973475,60.425758,94.353619,48.827603,45.037668,38.801977,78.404694,12.960503,29.320384,59.515212,35.657976
40.647923,69.903082,139.158598,167.316136,76.255765,76.451049,29.142880,14.145603,138.448461,1.363862,67.791472,41.478756,165.057709,139.591412,162.653235,139.140487,79.543293,137.829591,-0.000683,0.000858,32.000000,-235.862921,139.096417,-0.520007,23.804476,0.690792,361482.385818,0.968631,40.060420,20.059896,3.409745,0.027065,0.011049,195.672110,32.000000,211.933264,193.046858,196.715803,176.144245,32.000000,171.519764,65.965356,60.463332,94.352473,48.827603,44.992554,38.801977,78.604107,12.960503,29.229723,59.514996,35.692092
40.596711,70.059967,139.017423,167.317536,76.275768,76.453534,29.152118,14.151597,138.434188,1.363557,68.046792,41.653035,165.061886,139.380121,162.642409,139.037937,79.562206,137.791184,-0.000684,0.000866,32.000000,-235.853485,139.083810,-0.520468,23.850555,0.694511,361347.066982,0.974633,40.128056,19.973492,3.428627,0.034015,0.010124,195.314881,32.000000,212.183264,193.018187,195.039330,176.225871,32.000000,171.356927,65.962504,60.433181,94.352515,48.827603,44.971925,38.801977,78.739274,12.960503,29.284175,59.509941,35.767807
40.902059,70.303284,139.149980,167.351418,76.257732,76.453454,29.142668,14.151739,138.376147,1.363563,67.781491,41.725463,165.032334,139.499509,162.573732,139.040687,79.565790,137.803569,-0.000687,0.000867,32.000000,-235.853014,139.140732,-0.520526,23.923647,0.694035,361346.324251,0.974023,40.067717,19.968721,3.423511,0.029295,0.014624,194.987249,32.000000,212.359344,193.159752,194.294498,176.350411,32.000000,171.614869,65.960858,60.443695,94.338289,48.827603,44.988826,38.801977,78.474058,12.960503,29.368776,59.507807,35.730903
40.882760,70.301358,139.201915,167.376060,76.213423,76.457092,29.135692,14.153880,138.619195,1.363570,67.122757,41.962001,165.057907,139.617307,162.645926,139.212977,79.578982,137.927814,-0.000687,0.000861,32.000000,-235.852841,139.212378,-0.520708,23.964717,0.693218,361507.574709,0.975425,40.286596,19.931415,3.424352,0.031239,0.016300,195.163461,32.000000,212.364796,192.624480,193.718968,176.690041,32.000000,171.190008,65.952234,60.440891,94.332303,48.827603,44.987351,38.801977,78.485194,12.960503,29.369126,59.511937,35.752914
41.401311,70.301358,139.360186,167.376060,76.218684,76.460899,29.211398,14.150598,138.605452,1.363565,66.851677,41.764768,165.041673,139.712553,162.673564,139.312698,79.599687,137.976932,-0.000688,0.000873,32.000000,-235.858254,139.339786,-0.520612,23.901014,0.687244,361594.657112,0.968509,40.161165,19.933762,3.402029,0.026495,0.021059,195.138886,32.000000,212.497621,192.557956,193.631737,176.758023,32.000000,170.841083,65.987103,60.472213,94.342579,48.827603,45.074515,38.801977,78.148067,12.960503,29.368805,59.509577,35.754014
40.524134,69.963909,139.172980,167.340778,76.196944,76.472159,29.145528,14.150027,138.548005,1.363263,67.218326,41.467099,165.031389,139.564026,162.707544,139.267308,79.573714,137.951712,-0.000689,0.000868,32.000000,-235.858661,139.156967,-0.520544,23.845599,0.686610,361601.868193,0.969272,40.182482,19.980050,3.404905,0.028966,0.018138,195.620876,32.000000,211.751682,192.779764,195.563756,176.682168,32.000000,170.993754,65.989407,60.459424,94.334786,48.827603,45.037096,38.801977,78.547063,12.960503,29.251788,59.514514,35.582188
40.632243,69.841155,139.181595,167.299335,76.202351,76.483593,29.142848,14.148314,138.463920,1.363549,67.726194,41.500960,165.027390,139.493311,162.686268,139.137331,79.584314,137.810755,-0.000692,0.000868,32.000000,-235.857914,139.184950,-0.520156,23.909774,0.681019,361348.879730,0.953847,39.560868,19.982850,3.366081,0.025253,0.014093,195.543696,32.000000,211.923659,192.701214,195.907353,176.816787,32.000000,171.161860,65.979116,60.462495,94.332706,48.827603,45.015805,38.801977,78.624636,12.960503,29.209100,59.513363,35.663039
41.487321,70.135934,139.243669,167.315856,76.171724,76.487565,29.146887,14.155307,138.707407,1.363518,67.147259,42.241683,165.010269,139.708127,162.648830,139.205604,79.555297,138.048570,-0.000692,0.000897,32.000000,-235.851086,139.281516,-0.519941,24.134793,0.695155,361521.617694,0.977530,40.278498,19.996755,3.434323,0.027706,0.020823,195.616913,32.000000,211.952058,193.109725,196.781732,176.101061,32.000000,171.466714,65.974639,60.452952,94.300136,48.827603,45.009742,38.801977,78.601351,12.960503,29.208917,59.514642,35.885488
41.286069,70.135934,139.583250,167.315856,76.414971,76.498974,29.145213,14.155307,138.845838,1.363576,65.505007,42.223003,165.061217,139.961952,162.641737,139.512818,79.568769,138.118927,-0.000693,0.000895,32.000000,-235.854364,139.497049,-0.519714,24.077463,0.691504,361389.521274,0.974698,40.024763,19.918679,3.425398,0.018158,0.009046,195.739441,32.000000,212.114891,193.170325,195.905323,176.204114,32.000000,171.456374,65.965094,60.468944,94.279901,48.827603,45.167637,38.801977,78.207078,12.960503,29.311371,59.505240,35.885709
40.981565,69.913541,139.522323,167.319216,76.714291,76.532019,29.181628,14.148600,138.941116,1.363734,65.434252,41.690648,165.026819,140.045454,162.664300,139.505622,79.599212,138.252933,-0.000693,0.000924,32.000000,-235.860579,139.520037,-0.519634,23.957899,0.672583,361337.981573,0.953790,39.292920,20.061507,3.356295,0.028329,0.014563,194.997977,32.000000,212.521516,193.150099,194.166478,176.232828,32.000000,171.777998,66.003496,60.480321,94.270304,48.827603,45.194876,38.801977,78.062881,12.960503,29.234179,59.499713,35.772136
40.609028,69.118167,139.609120,167.197971,76.860157,76.567543,29.156528,14.149456,138.822336,1.363954,66.146413,41.470264,164.970234,139.930980,162.717542,139.477957,79.575700,138.182127,-0.000694,0.000945,32.000000,-235.858740,139.548793,-0.519552,23.897290,0.678775,361466.790668,0.958970,39.533070,20.081678,3.380880,0.024014,0.012275,195.186023,32.000000,212.360759,193.064571,193.911624,176.542583,32.000000,171.240525,65.992173,60.461788,94.259687,48.827603,45.195702,38.801977,78.584516,12.960503,28.957755,59.505810,35.729803
41.020150,69.195498,139.305812,167.139169,76.908237,76.582855,29.147524,14.148600,138.712958,1.363983,66.894123,41.707866,164.926808,139.773848,162.696522,139.283156,79.603637,138.045781,-0.000696,0.000961,32.000000,-235.862546,139.381189,-0.520202,23.960049,0.686578,361507.257652,0.965301,39.675757,20.115278,3.404514,0.029111,0.016204,195.202073,32.000000,212.426022,192.534320,193.546168,176.699607,32.000000,170.681431,66.018022,60.491586,94.241574,48.827603,45.152041,38.801977,78.707509,12.960503,28.956739,59.518458,35.450347
40.835792,69.195498,139.453402,167.139169,77.026918,76.581595,29.138250,14.146316,138.735517,1.364026,66.509975,41.862173,164.952738,139.812673,162.661712,139.341827,79.596815,138.136545,-0.000696,0.000985,32.000000,-235.860568,139.468969,-0.520617,23.985882,0.693500,361110.405146,0.974224,39.329881,20.104957,3.437884,0.023962,0.026397,195.514764,32.000000,212.240105,192.633637,195.025345,176.763751,32.000000,171.384305,66.005207,60.492116,94.235268,48.827603,45.147080,38.801977,78.454185,12.960503,28.982648,59.503745,35.805518
40.946187,69.647670,139.534374,167.189291,77.211313,76.584618,29.155476,14.152167,138.967729,1.364136,65.948566,41.830663,164.982135,140.004814,162.640513,139.548304,79.590920,138.296821,-0.000697,0.001000,32.000000,-235.856192,139.641568,-0.520060,23.939357,0.684244,361022.972023,0.964441,38.911337,20.011833,3.396034,0.019254,0.009978,195.623403,32.000000,211.816358,192.600808,195.703577,176.835938,32.000000,170.614874,66.008345,60.500731,94.233101,48.827603,45.168630,38.801977,78.202832,12.960503,29.138986,59.497136,35.919311
41.202994,69.486943,139.686072,167.206651,77.382914,76.603031,29.139443,14.152025,139.012204,1.363861,66.109636,41.807292,164.961940,139.981508,162.616134,139.500572,79.561816,138.220119,-0.000697,0.001021,32.000000,-235.858630,139.483488,-0.519996,23.897867,0.686984,361114.624656,0.969398,39.133225,20.062055,3.414980,0.021142,0.015103,195.554667,32.000000,211.961737,193.081285,196.545865,176.335518,32.000000,171.245303,65.959588,60.476832,94.191970,48.827603,45.245513,38.801977,78.204150,12.960503,29.082741,59.515645,35.615350
41.140797,69.323193,139.497200,167.170250,77.535361,76.620779,29.141800,14.152738,138.805025,1.363905,66.629283,41.566298,164.996733,139.891849,162.655152,139.434790,79.585480,138.119786,-0.000698,0.000993,32.000000,-235.858572,139.393811,-0.520080,23.815019,0.687726,361526.147558,0.967111,39.452437,20.144532,3.407750,0.029800,0.020125,196.093202,32.000000,211.604972,193.008379,197.546424,176.277761,32.000000,171.519195,65.968737,60.501989,94.213226,48.827603,45.198618,38.801977,78.611849,12.960503,29.082149,59.521044,35.686369
40.539889,69.323193,139.501508,167.170250,77.603799,76.628448,29.152494,14.151882,138.821820,1.364180,67.222089,41.495431,164.996518,139.914157,162.604260,139.364342,79.599189,138.178023,-0.000697,0.001005,32.000000,-235.855494,139.366687,-0.520183,23.788242,0.685405,361377.010237,0.961046,38.983476,20.136995,3.390192,0.022732,0.020420,195.661655,32.000000,211.958586,193.298287,195.604155,175.902197,32.000000,171.368186,65.970164,60.498809,94.215816,48.827603,45.189455,38.801977,78.608361,12.960503,29.024543,59.516324,35.676612
41.304581,69.554646,139.352952,167.176130,77.655780,76.622117,29.194020,14.150740,138.733730,1.364449,67.365423,41.784403,164.930710,139.828516,162.590449,139.285949,79.633128,138.107178,-0.000697,0.001015,32.000000,-235.857619,139.362119,-0.520619,23.862462,0.687866,361295.611112,0.962371,38.894240,20.065378,3.390727,0.020460,0.012385,195.079026,32.000000,212.468763,193.465351,193.352718,175.795604,32.000000,171.499652,65.974421,60.517783,94.189082,48.827603,45.149084,38.801977,78.428089,12.960503,29.104262,59.514386,35.777712
40.773507,69.867301,139.529164,167.227092,77.710237,76.623327,29.141531,14.149171,138.855392,1.364420,66.921048,41.930489,164.908937,139.814874,162.591892,139.450617,79.675463,138.142011,-0.000697,0.001007,32.000000,-235.856730,139.463992,-0.520735,23.870697,0.698252,361596.376558,0.977393,39.618677,20.079506,3.441092,0.030468,0.018288,194.834134,32.000000,212.846112,192.890823,192.061227,176.416504,32.000000,171.455433,65.975189,60.544575,94.202884,48.827603,45.211393,38.801977,78.449445,12.960503,29.212370,59.512370,35.787029
41.115829,69.815008,139.558112,167.247253,77.782113,76.636634,29.191532,14.150455,138.843111,1.364447,66.657306,41.699000,164.942808,139.902779,162.620974,139.425010,79.605061,138.259849,-0.000697,0.001022,32.000000,-235.856921,139.589113,-0.521195,23.842084,0.683752,361382.609457,0.957115,38.929655,20.011702,3.373789,0.024411,0.016291,194.813882,32.000000,212.821525,192.449971,192.903356,176.775791,32.000000,170.350271,65.981223,60.514977,94.146950,48.827603,45.196777,38.801977,78.269005,12.960503,29.212217,59.521280,35.776905
40.805953,69.815008,139.533228,167.247253,77.836129,76.652604,29.148352,14.151882,138.857613,1.364472,66.879255,41.618072,164.996794,139.933895,162.655964,139.429208,79.617195,138.221119,-0.000696,0.001017,32.000000,-235.855986,139.443045,-0.521240,23.883836,0.693141,361881.814421,0.972963,39.880166,19.986019,3.422054,0.023121,0.000000,195.297797,32.000000,212.174886,192.129799,195.538079,177.026949,32.000000,170.216739,65.944621,60.513388,94.127816,48.827603,45.221713,38.801977,78.417369,12.960503,29.193856,59.502722,35.795834
40.858649,69.669413,139.473188,167.218692,77.800676,76.660924,29.165867,14.148029,138.709608,1.364595,67.138184,41.628513,165.025323,139.883877,162.680067,139.362608,79.640230,138.155561,-0.000695,0.001032,32.000000,-235.857380,139.393181,-0.521483,23.895454,0.688721,361834.438837,0.962687,39.415994,20.112731,3.394267,0.029880,0.018959,195.905367,32.000000,211.878029,192.125400,197.241879,177.274872,32.000000,170.509484,65.993491,60.520611,94.134739,48.827603,45.159580,38.801977,78.235183,12.960503,29.143005,59.514032,35.745137
40.855845,69.785283,139.475572,167.225132,77.745802,76.656482,29.151817,14.146602,138.737927,1.364441,67.172543,41.667858,165.005916,139.906919,162.665861,139.377805,79.600895,138.114956,-0.000695,0.001041,32.000000,-235.865364,139.383922,-0.521132,23.890970,0.692439,362037.764682,0.972157,39.788720,20.082094,3.419433,0.031153,0.020360,196.044686,32.000000,211.609068,192.896946,197.545124,176.382726,32.000000,170.866554,65.991471,60.509765,94.153745,48.827603,45.215752,38.801977,78.366837,12.960503,29.182879,59.518192,35.756729
40.769022,69.840329,139.313758,167.239132,77.824132,76.650747,29.140719,14.145603,138.638375,1.364445,67.635422,41.400786,165.021146,139.754702,162.581657,139.209264,79.584443,138.073147,-0.000696,0.001033,32.000000,-235.860626,139.361387,-0.521694,23.825510,0.690841,361877.220154,0.970000,39.579587,20.027729,3.413554,0.030457,0.008063,195.921733,32.000000,211.765967,193.161497,196.369931,176.004742,32.000000,171.376294,65.962572,60.511311,94.115371,48.827603,45.159339,38.801977,78.360995,12.960503,29.182631,59.504925,35.768101
40.607701,69.840329,139.320915,167.239132,77.830030,76.652694,29.192381,14.148457,138.604292,1.364202,68.222495,41.467153,165.005345,139.625097,162.565061,139.250581,79.639928,138.045801,-0.000695,0.001024,32.000000,-235.859247,139.291961,-0.521766,23.872244,0.691188,362025.698991,0.970751,39.698836,20.047654,3.413846,0.022590,0.012708,195.290308,32.000000,212.325822,193.253983,193.849146,176.006107,32.000000,171.610579,65.981246,60.565778,94.127582,48.827603,45.161330,38.801977,78.530593,12.960503,29.201550,59.512183,35.778592
40.864084,70.045654,139.232924,167.255653,77.830412,76.656548,29.149030,14.148742,138.718003,1.364083,67.752395,41.828862,164.967201,139.735330,162.553839,139.220878,79.635351,138.073021,-0.000695,0.001042,32.000000,-235.854536,139.343968,-0.521724,23.962095,0.693842,362116.173369,0.973390,39.858608,20.044115,3.417147,0.022842,0.020262,194.856052,32.000000,212.732863,193.186499,192.042940,175.960129,32.000000,171.492973,65.990463,60.558689,94.114202,48.827603,45.127442,38.801977,78.566434,12.960503,29.272778,59.517120,35.767881
41.202702,70.249060,139.445681,167.314456,77.882705,76.660399,29.146504,14.145603,138.732025,1.363963,67.274852,41.621539,164.966826,139.723055,162.603391,139.268099,79.605601,138.055027,-0.000694,0.001047,32.000000,-235.862101,139.362366,-0.521384,23.913760,0.695088,362122.494140,0.975824,40.053648,19.975553,3.430899,0.030206,0.004602,194.809992,32.000000,212.779608,192.412393,192.374814,176.665097,32.000000,170.747629,65.990045,60.543162,94.091394,48.827603,45.221553,38.801977,78.156202,12.960503,29.343497,59.517012,35.721072
41.020456,69.954000,139.257915,167.297655,77.890174,76.667309,29.146834,14.146316,138.592346,1.364380,67.601168,41.472485,165.036849,139.713329,162.686369,139.206881,79.647656,138.039253,-0.000693,0.001042,32.000000,-235.860568,139.275136,-0.521871,23.883810,0.688456,362226.062235,0.971239,39.949280,19.993148,3.407220,0.035521,0.024266,195.262231,32.000000,212.579924,192.079129,194.498992,177.149135,32.000000,170.471946,66.008830,60.555774,94.087167,48.827603,45.182580,38.801977,78.492053,12.960503,29.343784,59.514180,35.630977
40.600610,69.954000,139.307274,167.297655,77.844982,76.666571,29.152803,14.151168,138.591968,1.364513,67.966663,41.386534,165.012596,139.619652,162.709345,139.223630,79.617993,137.923797,-0.000692,0.001045,32.000000,-235.858666,139.254209,-0.521564,23.870540,0.685796,362325.973825,0.963294,39.745940,20.014292,3.384382,0.035293,0.018748,195.880196,32.000000,211.963491,192.148525,196.437506,177.132170,32.000000,170.343880,65.995160,60.538238,94.079776,48.827603,45.172848,38.801977,78.530999,12.960503,29.241336,59.513570,35.717404
40.888761,70.069600,139.219441,167.288135,77.831291,76.655226,29.195946,14.144604,138.534247,1.364509,68.080134,41.474833,165.058914,139.544085,162.683722,139.182514,79.607219,137.970285,-0.000692,0.001031,32.000000,-235.859822,139.082202,-0.521429,23.843842,0.688292,362096.438283,0.967273,39.669472,19.964693,3.394841,0.028454,0.018137,196.064838,32.000000,211.511930,192.669785,197.771394,176.553494,32.000000,170.680822,66.013394,60.548198,94.107512,48.827603,45.140183,38.801977,78.565347,12.960503,29.281488,59.514632,35.701777
40.760240,70.249611,139.204699,167.326217,77.768695,76.648939,29.151792,14.146459,138.409929,1.364503,68.534169,41.402780,165.080959,139.527181,162.593216,139.013894,79.590272,137.876318,-0.000691,0.001013,32.000000,-235.862064,139.134963,-0.521502,23.793252,0.695517,362331.531230,0.977773,40.175906,19.939118,3.431162,0.021828,0.018629,196.082905,32.000000,211.665484,192.969264,196.944441,176.040969,32.000000,171.603550,65.968739,60.534306,94.101333,48.827603,45.141674,38.801977,78.440980,12.960503,29.344107,59.508151,35.765239
40.490197,70.441462,139.067344,167.358419,77.737151,76.635573,29.191749,14.150740,138.365342,1.364879,68.603771,41.586392,165.059309,139.575343,162.544474,139.012634,79.620475,137.843054,-0.000691,0.001010,32.000000,-235.858603,139.006269,-0.521596,23.817275,0.691455,362270.760292,0.969090,39.943496,19.972137,3.404834,0.029338,0.012028,195.535748,32.000000,212.278624,193.272690,194.419337,175.958432,32.000000,171.644922,65.932115,60.520524,94.063657,48.827603,45.095597,38.801977,78.265061,12.960503,29.344394,59.513668,35.622687
40.723356,70.441462,139.171777,167.358419,77.731900,76.619619,29.143915,14.152881,138.440703,1.364984,68.501732,41.628167,165.023393,139.404243,162.580908,139.092189,79.643359,137.735497,-0.000690,0.001003,32.000000,-235.852364,138.998620,-0.521496,23.818822,0.695160,362499.759580,0.974172,40.278491,19.944114,3.415208,0.022181,0.014806,194.937782,32.000000,212.558461,193.365954,192.784388,175.933180,32.000000,171.335301,65.941309,60.576359,94.099080,48.827603,45.131716,38.801977,78.472074,12.960503,29.411482,59.522392,35.638974
40.656296,70.544960,139.018852,167.390621,77.815107,76.613255,29.164198,14.148600,138.307142,1.364706,68.549266,41.403458,165.031589,139.467496,162.619534,138.992077,79.617171,137.845321,-0.000689,0.000993,32.000000,-235.857137,138.936255,-0.521396,23.748877,0.698412,362706.844082,0.980057,40.797223,19.897984,3.434593,0.030648,0.018198,194.967687,32.000000,212.873544,192.532494,192.009977,176.666654,32.000000,171.293034,65.939181,60.580931,94.079372,48.827603,45.088521,38.801977,78.420590,12.960503,29.447987,59.516855,35.750272
40.464715,70.510277,139.008615,167.399301,77.863796,76.609444,29.139398,14.151026,138.277698,1.364683,68.930633,41.384442,165.046582,139.351493,162.621431,138.902583,79.621338,137.691199,-0.000689,0.000993,32.000000,-235.854711,138.927096,-0.520541,23.709302,0.694929,362488.225689,0.975451,40.514893,19.823588,3.417493,0.031513,0.026222,195.031805,32.000000,212.770538,192.104674,193.716529,177.106946,32.000000,170.684211,65.930864,60.544864,94.045540,48.827603,45.074541,38.801977,78.642536,12.960503,29.436566,59.509921,35.603905
40.560326,70.710120,138.901110,167.421983,77.915094,76.601999,29.142334,14.152453,138.235978,1.364404,68.864489,41.425992,165.095145,139.386361,162.665626,138.868318,79.592495,137.600885,-0.000688,0.001006,32.000000,-235.858529,138.908129,-0.520638,23.786433,0.697532,362628.435522,0.976652,40.699465,19.902373,3.419368,0.040881,0.032442,195.606247,32.000000,212.022626,192.213825,196.007377,177.089221,32.000000,170.201562,65.947432,60.559022,94.077695,48.827603,45.046506,38.801977,78.658759,12.960503,29.437154,59.508643,35.720192
40.378563,70.710120,139.031540,167.421983,77.994504,76.591974,29.145741,14.155878,138.254602,1.364313,68.970043,41.374837,165.144021,139.322414,162.648201,138.874024,79.565355,137.662424,-0.000687,0.000984,32.000000,-235.853138,138.839601,-0.520591,23.732224,0.701633,362659.401996,0.982304,40.896969,19.824384,3.435304,0.019896,0.018037,196.020091,32.000000,211.670561,192.373315,197.469396,177.025233,32.000000,171.125813,65.931830,60.520657,94.076420,48.827603,45.083131,38.801977,78.729612,12.960503,29.507324,59.513540,35.624594
40.283979,70.788573,138.787779,167.459786,78.039781,76.572926,29.144489,14.147315,138.123789,1.364364,69.496163,41.275635,165.153181,139.151704,162.620602,138.773379,79.571379,137.453075,-0.000687,0.000991,32.000000,-235.859569,138.662985,-0.520099,23.704660,0.697661,362813.629017,0.980099,40.980831,19.809940,3.424556,0.020851,0.009826,196.041795,32.000000,211.636680,192.993214,197.229507,176.317914,32.000000,171.501861,65.938282,60.535964,94.089609,48.827603,44.986021,38.801977,78.490976,12.960503,29.535428,59.513344,35.614323
40.574218,70.930340,138.774147,167.486948,78.109235,76.538776,29.147622,14.148314,138.082948,1.364383,69.572910,41.441670,165.139273,139.127418,162.580750,138.651492,79.605081,137.463705,-0.000687,0.000996,32.000000,-235.858898,138.758453,-0.519557,23.741560,0.702626,362890.936256,0.984573,41.201502,19.866578,3.443202,0.032880,0.019014,195.674883,32.000000,211.951734,193.353655,195.517895,175.874738,32.000000,171.489074,65.935714,60.540093,94.072724,48.827603,44.987737,38.801977,78.634573,12.960503,29.585589,59.505309,35.693266
40.438719,71.134051,138.770063,167.535953,78.148434,76.508281,29.152105,14.153452,138.129271,1.364110,69.409989,41.533062,165.119711,139.130435,162.589661,138.705034,79.605426,137.474230,-0.000685,0.001005,32.000000,-235.857530,138.786106,-0.520276,23.751814,0.703916,362910.782702,0.987025,41.395088,19.760162,3.445235,0.034680,0.012046,195.113043,32.000000,212.513686,193.271557,193.369982,175.839831,32.000000,172.328419,65.949364,60.564742,94.090012,48.827603,44.956804,38.801977,78.706495,12.960503,29.586661,59.520002,35.565974
41.077344,71.134051,138.809150,167.535953,78.249656,76.497812,29.192178,14.143605,138.158323,1.363591,69.082618,41.496738,165.100898,139.116836,162.647372,138.711811,79.645302,137.469770,-0.000684,0.000998,32.000000,-235.867377,138.739222,-0.520981,23.770487,0.698033,362702.274008,0.979266,41.184216,19.731560,3.420254,0.021806,0.009178,194.828116,32.000000,212.844300,192.879132,191.608566,176.474621,32.000000,171.638087,65.959261,60.584355,94.119553,48.827603,44.999655,38.801977,78.343838,12.960503,29.658662,59.511288,35.787250
40.820867,71.054768,138.802581,167.550794,78.154243,76.490170,29.148690,14.153880,138.182980,1.363529,68.784961,41.635664,165.105193,139.158921,162.668571,138.748163,79.666847,137.560196,-0.000682,0.000996,32.000000,-235.855463,138.793550,-0.521388,23.820789,0.699962,362818.683174,0.982706,41.552315,19.736264,3.431614,0.025580,0.019056,194.766056,32.000000,212.736632,192.440867,192.999278,176.812457,32.000000,170.782645,65.954872,60.564831,94.100800,48.827603,44.951939,38.801977,78.555914,12.960503,29.632395,59.508633,35.722613
40.562872,70.886571,138.795823,167.537913,77.956679,76.464631,29.191559,14.145032,138.145694,1.363407,68.511139,41.614633,165.138978,139.225764,162.692692,138.745182,79.629735,137.618603,-0.000682,0.000996,32.000000,-235.864311,138.709160,-0.521316,23.810534,0.689324,362413.913187,0.964916,40.781210,19.694250,3.379214,0.025372,0.017567,195.334392,32.000000,212.166356,192.110531,195.546883,177.219462,32.000000,170.937774,65.969575,60.542700,94.096977,48.827603,44.991744,38.801977,78.663486,12.960503,29.575176,59.501778,35.729950
40.958345,70.772332,138.867510,167.523351,77.817077,76.431662,29.148514,14.151311,138.139879,1.362812,68.248267,41.589074,165.181803,139.234490,162.720251,138.774278,79.606462,137.670753,-0.000679,0.000991,32.000000,-235.856721,138.816923,-0.521013,23.821445,0.691682,362390.342301,0.972573,41.010492,19.716078,3.400285,0.024391,0.009792,195.931435,32.000000,211.680015,192.207062,197.144447,177.241858,32.000000,170.901859,65.969750,60.519376,94.120083,48.827603,44.978413,38.801977,78.523593,12.960503,29.576198,59.510255,35.781307
40.664428,70.772332,138.932872,167.523351,77.759659,76.411333,29.150715,14.156306,138.228717,1.362768,68.447134,41.596018,165.181154,139.223824,162.728608,138.751078,79.575567,137.554786,-0.000679,0.000999,32.000000,-235.850251,138.823876,-0.520544,23.801067,0.695534,362280.540405,0.977035,41.154197,19.781193,3.421745,0.029506,0.013589,195.962595,32.000000,211.547850,192.891953,197.693024,176.420614,32.000000,171.348304,65.966525,60.544247,94.135692,48.827603,45.038332,38.801977,78.608098,12.960503,29.537444,59.515104,35.767220
40.633364,70.610473,138.788955,167.493389,77.711009,76.403748,29.144263,14.149599,138.195206,1.362733,68.454825,41.543179,165.163898,139.307326,162.676394,138.864323,79.593465,137.696139,-0.000679,0.000990,32.000000,-235.864826,138.815374,-0.520507,23.829443,0.688748,361861.601375,0.967695,40.562471,19.829461,3.390457,0.027708,0.014683,195.892999,32.000000,211.630525,193.359199,196.338779,176.045607,32.000000,171.995787,65.937295,60.543363,94.156121,48.827603,45.002165,38.801977,78.466855,12.960503,29.482040,59.510324,35.622393
41.006236,70.641028,138.935079,167.486108,77.597691,76.391238,29.149275,14.145603,138.181731,1.362623,68.364134,41.642656,165.163681,139.218342,162.665291,138.753739,79.594825,137.547022,-0.000679,0.000990,32.000000,-235.867674,138.876479,-0.520496,23.858790,0.694078,361945.656469,0.974847,40.916999,19.804764,3.416570,0.023347,0.001727,195.184794,32.000000,212.296034,193.353462,193.741978,176.077193,32.000000,172.205981,65.925378,60.565361,94.164722,48.827603,45.041810,38.801977,78.393659,12.960503,29.493358,59.508721,35.604565
41.147043,70.624236,138.839759,167.484148,77.514859,76.369581,29.197984,14.144461,138.265740,1.362561,68.236814,41.542427,165.107084,139.304146,162.677975,138.830012,79.632822,137.704877,-0.000679,0.001004,32.000000,-235.865374,138.975680,-0.521173,23.801539,0.692799,361743.215568,0.975388,40.792727,19.854625,3.415640,0.022333,0.015045,194.708552,32.000000,212.667368,193.244540,192.225115,176.229510,32.000000,171.853892,65.924040,60.596326,94.223479,48.827603,45.015867,38.801977,78.663035,12.960503,29.494097,59.517218,35.641175
40.466358,70.624236,138.883572,167.484148,77.393539,76.349256,29.147253,14.151882,138.174772,1.362557,68.527323,41.490883,165.116639,139.248274,162.744234,138.786910,79.644998,137.632962,-0.000678,0.001043,32.000000,-235.855658,138.851594,-0.521099,23.769150,0.686603,361536.004442,0.965647,40.373587,19.781781,3.388145,0.037003,0.014717,194.729553,32.000000,212.747342,192.528018,192.322616,176.937901,32.000000,171.136252,65.944690,60.598645,94.228596,48.827603,45.021750,38.801977,78.725828,12.960503,29.488990,59.501630,35.765019
40.527440,70.544960,138.803926,167.471827,77.293601,76.331427,29.141463,14.151168,138.082860,1.362338,68.552198,41.481398,165.111753,139.215261,162.758853,138.656465,79.639364,137.637309,-0.000679,0.001039,32.000000,-235.855388,138.798017,-0.521105,23.795638,0.685424,361299.084153,0.960195,40.187797,19.819454,3.374234,0.033983,0.016522,195.135510,32.000000,212.391708,192.131965,194.293879,177.305579,32.000000,171.052700,65.948421,60.585195,94.231527,48.827603,44.988446,38.801977,78.607502,12.960503,29.462137,59.514671,35.467221
40.968901,70.727737,138.866715,167.483868,77.323525,76.321163,29.140126,14.146459,138.141074,1.361881,68.496408,41.454435,165.176486,139.298640,162.755455,138.640510,79.603612,137.566324,-0.000677,0.001048,32.000000,-235.863867,138.852045,-0.520728,23.840301,0.697145,361503.629678,0.978926,41.008934,19.772814,3.432075,0.030248,0.024048,195.641569,32.000000,211.734540,192.188105,196.711723,177.228186,32.000000,170.690402,65.949233,60.562932,94.232673,48.827603,45.015279,38.801977,78.430316,12.960503,29.526264,59.516284,35.774337
40.777133,70.755540,138.806366,167.509070,77.268138,76.309790,29.144127,14.151026,138.271161,1.361879,68.298227,41.524464,165.195712,139.332407,162.752216,138.803818,79.578157,137.449766,-0.000678,0.001064,32.000000,-235.857006,138.741259,-0.520730,23.845441,0.694762,361321.759346,0.977131,40.855541,19.780531,3.424937,0.029457,0.019571,196.021621,32.000000,211.432603,192.632154,197.745555,176.857383,32.000000,171.324369,65.924787,60.578195,94.237090,48.827603,44.983231,38.801977,78.719694,12.960503,29.527103,59.507030,35.792752
40.633289,70.755540,138.870140,167.509070,77.207594,76.295909,29.149359,14.149884,138.185358,1.361901,68.317523,41.597556,165.177432,139.296356,162.709486,138.789964,79.574767,137.559955,-0.000678,0.001093,32.000000,-235.857984,138.864118,-0.520343,23.812213,0.686958,361293.511626,0.966205,40.505182,19.782250,3.389564,0.025737,0.011031,196.060071,32.000000,211.630845,193.034685,196.688407,176.188552,32.000000,172.234844,65.889411,60.585394,94.215197,48.827603,45.012945,38.801977,78.651768,12.960503,29.537622,59.512881,35.759517
40.672335,70.655617,138.831840,167.511590,77.152485,76.281724,29.158333,14.150312,138.161925,1.361850,68.370326,41.625274,165.193466,139.323537,162.685028,138.769531,79.660866,137.637596,-0.000679,0.001116,32.000000,-235.861490,138.775787,-0.520545,23.783863,0.689528,361390.891715,0.970854,40.764029,19.751797,3.404025,0.032560,0.021501,195.395118,32.000000,212.089322,193.352848,194.368675,176.080643,32.000000,171.948771,65.863075,60.577775,94.188526,48.827603,44.984925,38.801977,78.581966,12.960503,29.503740,59.520995,35.635159
41.069364,70.597260,138.881979,167.503750,77.115395,76.266470,29.199507,14.143034,138.179162,1.361857,68.373042,41.574300,165.114373,139.295216,162.728450,138.874219,79.622546,137.549514,-0.000680,0.001114,32.000000,-235.860080,138.809299,-0.519980,23.821523,0.692913,361398.293974,0.974179,40.937883,19.808042,3.417645,0.024809,0.022630,194.850877,32.000000,212.510798,193.388551,192.534891,175.970967,32.000000,172.201616,65.873785,60.601561,94.199250,48.827603,45.017797,38.801977,78.384856,12.960503,29.484222,59.514612,35.700896
40.938822,70.655892,138.964228,167.504590,77.049957,76.256339,29.138814,14.147458,138.308126,1.361286,67.901744,41.769750,165.088271,139.292136,162.739810,138.892822,79.639256,137.634578,-0.000681,0.001122,32.000000,-235.858443,138.884697,-0.519926,23.838675,0.692654,361095.225466,0.972467,40.790721,19.759166,3.413422,0.031737,0.019871,194.842772,32.000000,212.851274,192.607580,191.849681,176.891301,32.000000,171.586922,65.874729,60.608386,94.180584,48.827603,44.992538,38.801977,78.645413,12.960503,29.484910,59.514701,35.784682
40.911169,70.655892,138.936637,167.504590,77.017647,76.253839,29.149641,14.153309,138.302372,1.361278,67.813471,41.602443,165.103342,139.328002,162.794331,138.754437,79.664816,137.688912,-0.000682,0.001169,32.000000,-235.856690,138.795916,-0.519552,23.744655,0.685274,360834.122578,0.960728,40.253997,19.755256,3.381644,0.024412,0.018070,194.984486,32.000000,212.634667,192.221004,193.712805,177.052091,32.000000,170.962988,65.842730,60.600523,94.101224,48.827603,45.034990,38.801977,78.482635,12.960503,29.506013,59.506794,35.601263
40.617227,70.493486,138.841799,167.488908,77.025436,76.252537,29.162147,14.150312,138.108481,1.361244,68.382015,41.437171,165.161200,139.283571,162.787042,138.795933,79.675351,137.595969,-0.000681,0.001155,32.000000,-235.859850,138.789330,-0.519359,23.731279,0.687176,360881.328324,0.966022,40.469520,19.779330,3.394436,0.020487,0.013490,195.681544,32.000000,211.872249,192.230818,196.074493,177.086101,32.000000,170.928701,65.853397,60.617132,94.095850,48.827603,45.005494,38.801977,78.664570,12.960503,29.450285,59.519746,35.464873
40.590581,70.530371,138.890787,167.477147,77.030271,76.248726,29.151327,14.151597,138.065964,1.361179,68.680207,41.453075,165.177117,139.186000,162.807883,138.663901,79.604971,137.462417,-0.000682,0.001139,32.000000,-235.855943,138.703324,-0.519194,23.711112,0.690195,360846.553722,0.966330,40.502804,19.779810,3.396056,0.023401,0.017641,195.927204,32.000000,211.638244,192.356490,197.600812,177.012607,32.000000,171.404511,65.853617,60.585461,94.063335,48.827603,45.017424,38.801977,78.694543,12.960503,29.463668,59.506862,35.595100
40.456278,70.804263,138.796633,167.514671,76.957864,76.236145,29.154893,14.150883,138.081594,1.361030,68.688221,41.504828,165.192245,139.122483,162.712706,138.642327,79.635498,137.557852,-0.000682,0.001141,32.000000,-235.855510,138.679931,-0.519544,23.755381,0.694564,360805.113235,0.973004,40.695272,19.724726,3.418298,0.034385,0.030611,196.096451,32.000000,211.497618,193.115457,197.556109,176.317268,32.000000,171.657469,65.855460,60.614172,94.036468,48.827603,44.951272,38.801977,78.673690,12.960503,29.464279,59.506548,35.585489
41.043078,70.804263,138.725266,167.514671,76.938740,76.218376,29.140720,14.154023,138.073129,1.360763,68.716870,41.565958,165.223625,139.136389,162.686372,138.722066,79.660282,137.491451,-0.000682,0.001191,32.000000,-235.854501,138.702976,-0.519329,23.770120,0.695814,360933.058839,0.974085,40.764425,19.731052,3.421749,0.030127,0.013947,195.797307,32.000000,211.868777,193.402364,195.759664,175.774555,32.000000,172.283001,65.863734,60.645996,94.039866,48.827603,44.952939,38.801977,78.432871,12.960503,29.560255,59.514740,35.747411
41.169017,70.863723,138.934144,167.533712,76.988577,76.204633,29.150942,14.144176,138.276242,1.360454,68.183719,41.676965,165.149952,139.257370,162.681177,138.770403,79.636686,137.527801,-0.000682,0.001187,32.000000,-235.865167,138.846988,-0.519878,23.846753,0.696630,361159.220566,0.977898,41.201201,19.746301,3.430781,0.025026,0.012431,195.075631,32.000000,212.603814,193.303097,193.168938,176.088616,32.000000,172.563173,65.835862,60.656134,94.001317,48.827603,44.959205,38.801977,78.655220,12.960503,29.581862,59.504148,35.602364
40.647414,70.768202,138.839654,167.526992,77.008885,76.204631,29.153214,14.149028,138.248897,1.360224,68.059546,41.548293,165.087424,139.334976,162.737084,138.727991,79.667579,137.505229,-0.000683,0.001178,32.000000,-235.858020,138.879740,-0.520071,23.789475,0.686441,360765.230261,0.963193,40.492561,19.689670,3.379992,0.023111,0.022837,194.901762,32.000000,212.703065,192.996839,191.854906,176.522308,32.000000,171.441563,65.828750,60.646880,93.990145,48.827603,44.994916,38.801977,78.666847,12.960503,29.549672,59.514986,35.554528
40.620143,70.538905,138.934196,167.497589,77.020418,76.205904,29.142593,14.149884,138.109033,1.360001,68.444569,41.655384,165.122491,139.127683,162.771497,138.698533,79.661210,137.486496,-0.000684,0.001215,32.000000,-235.858148,138.762959,-0.519708,23.832512,0.683101,360733.474263,0.959666,40.400950,19.730703,3.374726,0.026394,0.016328,194.998029,32.000000,212.759201,192.518570,193.200905,176.875013,32.000000,171.053286,65.821114,60.644650,93.969754,48.827603,44.980375,38.801977,78.839842,12.960503,29.550557,59.514858,35.487984
40.784549,70.538905,138.886888,167.497589,76.970992,76.202052,29.152101,14.152738,138.215997,1.359564,68.049286,41.760898,165.159053,139.194972,162.765748,138.747673,79.661901,137.630717,-0.000683,0.001206,32.000000,-235.855457,138.921140,-0.519672,23.905473,0.692411,360839.634063,0.972552,40.933453,19.688982,3.415707,0.023900,0.009887,195.440061,32.000000,212.178144,192.119613,195.756734,177.334866,32.000000,171.102634,65.820981,60.649133,93.946623,48.827603,45.009234,38.801977,78.609665,12.960503,29.471605,59.510147,35.627089
40.814846,70.736821,139.033283,167.502630,77.051147,76.207200,29.150956,14.151597,138.395454,1.359226,67.165532,41.748711,165.182141,139.391214,162.770134,138.992955,79.607885,137.799835,-0.000683,0.001199,32.000000,-235.856599,139.034210,-0.519619,23.913577,0.691605,360645.712710,0.973091,40.737160,19.686366,3.420328,0.022882,0.020723,195.941788,32.000000,211.735709,192.327588,197.260437,177.203119,32.000000,170.762733,65.816263,60.607879,93.944733,48.827603,45.003982,38.801977,78.335597,12.960503,29.541062,59.508426,35.728776
41.301401,70.431553,139.011772,167.491149,77.060913,76.221164,29.157142,14.150740,138.340990,1.359172,67.271127,41.628138,165.223743,139.400961,162.778075,138.953310,79.621594,137.806815,-0.000684,0.001203,32.000000,-235.859750,139.081649,-0.519891,23.824251,0.686675,360551.121272,0.968531,40.538442,19.754835,3.405380,0.022169,0.027378,196.063763,32.000000,211.519741,192.941411,197.870062,176.469356,32.000000,171.662558,65.793393,60.633541,93.941674,48.827603,45.054958,38.801977,78.273523,12.960503,29.435856,59.507885,35.724814
40.561123,70.122447,139.029494,167.423943,77.019031,76.231343,29.147173,14.147315,138.235253,1.359169,67.933788,41.333625,165.183598,139.251537,162.762212,138.808745,79.618161,137.642598,-0.000684,0.001209,32.000000,-235.861864,138.917349,-0.520342,23.756614,0.686952,360830.859100,0.968320,40.699806,19.889879,3.406439,0.024260,0.019490,196.058174,32.000000,211.811294,193.278308,196.241747,176.118250,32.000000,172.139364,65.790364,60.656929,93.924574,48.827603,45.054169,38.801977,78.740491,12.960503,29.436354,59.517927,35.558784
40.693377,70.122447,138.860089,167.423943,76.924229,76.238852,29.163775,14.151882,138.276593,1.359148,68.353463,41.618234,165.179264,139.312220,162.710573,138.834499,79.636318,137.613373,-0.000683,0.001201,32.000000,-235.855822,138.798731,-0.520472,23.816881,0.681415,360355.739979,0.955391,39.810362,19.879513,3.365788,0.022032,0.012495,195.223424,32.000000,212.382200,193.274509,193.879862,176.001774,32.000000,172.238483,65.772607,60.675567,93.889164,48.827603,45.004048,38.801977,78.652952,12.960503,29.329226,59.514740,35.678959
41.127569,70.390815,139.071513,167.436264,76.886853,76.242687,29.150540,14.148885,138.386205,1.359181,67.689960,42.011747,165.128539,139.395027,162.727642,138.940209,79.652121,137.679264,-0.000685,0.001242,32.000000,-235.856360,139.017141,-0.520254,23.824434,0.694661,360453.414812,0.973813,40.392193,19.804268,3.427654,0.024118,0.013673,194.933181,32.000000,212.654637,193.153566,192.242071,176.402640,32.000000,171.899813,65.775307,60.664018,93.874847,48.827603,45.014274,38.801977,78.513037,12.960503,29.422705,59.509557,35.670449
40.787369,70.512755,138.999942,167.474907,76.895253,76.251621,29.150597,14.147886,138.367064,1.359221,67.070348,41.814361,165.133208,139.501855,162.761976,138.998534,79.639384,137.704057,-0.000686,0.001264,32.000000,-235.861129,139.104574,-0.520969,23.792307,0.690173,360400.693047,0.969971,40.232108,19.772103,3.412351,0.025406,0.015484,194.989217,32.000000,212.698651,192.511638,192.544470,176.966808,32.000000,171.389723,65.750483,60.688553,93.815089,48.827603,45.060046,38.801977,78.578939,12.960503,29.465519,59.512616,35.780793
40.614589,70.117217,139.150382,167.430944,76.893114,76.279538,29.144952,14.149313,138.377317,1.359210,67.445342,41.590325,165.126569,139.446025,162.804861,138.927599,79.664859,137.752661,-0.000686,0.001260,32.000000,-235.861341,139.030785,-0.521215,23.798680,0.684488,360454.420330,0.960111,39.977722,19.787881,3.381467,0.023167,0.025136,195.226547,32.000000,212.390064,192.034674,194.823104,177.301292,32.000000,170.884221,65.766857,60.682789,93.803829,48.827603,45.094607,38.801977,78.284800,12.960503,29.466110,59.515763,35.631124
40.785708,70.117217,139.026486,167.430944,76.934230,76.305065,29.150319,14.150455,138.361461,1.358965,67.538721,41.710858,165.169258,139.422534,162.776732,138.915376,79.612742,137.685894,-0.000685,0.001268,32.000000,-235.858233,138.937620,-0.521094,23.792989,0.690763,360791.638477,0.969079,40.508890,19.812500,3.407916,0.024033,0.014196,195.922092,32.000000,211.732877,192.357180,196.793984,177.162081,32.000000,170.837979,65.743525,60.663090,93.810669,48.827603,45.069153,38.801977,78.580201,12.960503,29.328981,59.512498,35.681601
40.733958,70.203919,139.101932,167.412182,76.955553,76.322864,29.149234,14.151026,138.499156,1.359111,67.196626,41.746353,165.147116,139.526364,162.804446,139.066213,79.595665,137.780329,-0.000685,0.001270,32.000000,-235.857826,139.092376,-0.520195,23.867786,0.693510,360585.903561,0.973119,40.322197,19.810310,3.426118,0.021569,0.012539,196.080777,32.000000,211.475058,192.561519,198.040828,176.793476,32.000000,171.439114,65.742625,60.672255,93.798305,48.827603,45.083245,38.801977,78.555019,12.960503,29.359271,59.515488,35.653941
41.206598,70.217131,139.210205,167.419183,76.901986,76.335620,29.141164,14.151597,138.431737,1.359168,67.362002,41.595207,165.175818,139.520410,162.714624,139.017891,79.618248,137.818935,-0.000686,0.001292,32.000000,-235.856107,139.062436,-0.519988,23.827608,0.690679,360699.583998,0.968896,40.115356,19.830437,3.408706,0.020863,0.011070,196.229871,32.000000,211.537710,193.221838,196.828065,176.090506,32.000000,171.858626,65.723726,60.667508,93.782584,48.827603,45.143751,38.801977,78.312860,12.960503,29.364096,59.517110,35.698548
40.837142,70.118593,139.033525,167.400982,76.853948,76.344583,29.161865,14.152453,138.374246,1.359235,67.895655,41.481383,165.175188,139.517677,162.690345,138.808505,79.643053,137.719561,-0.000686,0.001315,32.000000,-235.855087,139.069656,-0.520139,23.817930,0.689956,360917.122541,0.970677,40.264541,19.892757,3.414889,0.033539,0.008164,195.448448,32.000000,211.988620,193.414487,194.592300,175.909152,32.000000,172.004964,65.735536,60.689879,93.741601,48.827603,45.095866,38.801977,78.498554,12.960503,29.364347,59.498090,35.742716
40.836471,70.340994,138.987347,167.415543,76.850835,76.342074,29.140217,14.146602,138.399938,1.359534,68.114646,41.796346,165.090282,139.478059,162.721558,138.902396,79.662418,137.806268,-0.000686,0.001326,32.000000,-235.864708,138.987120,-0.520016,23.871694,0.684271,360737.801823,0.959219,39.709347,19.888662,3.378347,0.038433,0.008354,195.063888,32.000000,212.525187,193.323721,192.573250,176.099942,32.000000,172.164491,65.742274,60.703791,93.700107,48.827603,45.093299,38.801977,78.647039,12.960503,29.330333,59.515163,35.677345
40.958596,70.340994,139.123255,167.415543,76.817048,76.340672,29.141775,14.148742,138.478568,1.359529,67.721925,41.738222,165.089790,139.513478,162.761601,139.010147,79.639556,137.766618,-0.000686,0.001301,32.000000,-235.858962,139.079651,-0.520066,23.872559,0.689534,360820.788530,0.967711,40.054691,19.816259,3.404585,0.025296,0.019574,194.893274,32.000000,212.668610,192.585748,192.167994,176.707745,32.000000,171.445595,65.745479,60.681841,93.689313,48.827603,45.117565,38.801977,78.455888,12.960503,29.407906,59.510295,35.658710
41.110905,70.439536,139.100446,167.446625,76.774264,76.349562,29.150570,14.149171,138.464450,1.359576,67.583155,41.648335,165.159232,139.487153,162.791449,139.092390,79.674076,137.755293,-0.000685,0.001287,32.000000,-235.855091,139.122663,-0.519699,23.862436,0.688164,360998.574074,0.968929,40.277902,19.838426,3.403510,0.034007,0.023099,195.181593,32.000000,212.422677,192.336824,193.826281,176.971191,32.000000,170.518199,65.754039,60.700522,93.681707,48.827603,45.153676,38.801977,78.621109,12.960503,29.442572,59.513265,35.700896
40.669918,70.329984,139.099491,167.440184,76.730059,76.360982,29.149431,14.147601,138.391458,1.359679,67.692785,41.491637,165.181452,139.519024,162.802847,138.946259,79.627444,137.806940,-0.000685,0.001276,32.000000,-235.859447,139.022872,-0.519791,23.811767,0.686767,360966.421845,0.965768,40.130833,19.842299,3.396680,0.024878,0.008178,195.786011,32.000000,211.706812,192.231411,196.207072,177.186991,32.000000,170.750973,65.753776,60.680956,93.629351,48.827603,45.114728,38.801977,78.625453,12.960503,29.405018,59.508210,35.628409
40.622607,70.382833,138.895612,167.437664,76.697776,76.362253,29.157643,14.153594,138.296774,1.359934,68.262520,41.498281,165.174124,139.335465,162.790620,138.776888,79.589856,137.679892,-0.000683,0.001257,32.000000,-235.852962,138.906170,-0.519442,23.876939,0.684822,360984.179629,0.961985,40.046426,19.802355,3.383541,0.029109,0.019594,196.053083,32.000000,211.533500,192.284954,197.734049,177.023319,32.000000,171.068800,65.751866,60.655119,93.628289,48.827603,45.088051,38.801977,78.451462,12.960503,29.405399,59.520661,35.640441
40.821325,70.382833,139.045255,167.437664,76.724247,76.355891,29.143594,14.146602,138.375750,1.359912,68.396332,41.809666,165.217441,139.415419,162.741727,138.915272,79.581695,137.714526,-0.000683,0.001246,32.000000,-235.861758,138.992178,-0.519415,23.928499,0.693151,361204.636954,0.973083,40.468011,19.873723,3.420206,0.031844,0.018349,196.255645,32.000000,211.405472,193.166172,197.413060,176.163966,32.000000,171.330085,65.748420,60.667176,93.621872,48.827603,45.095530,38.801977,78.537091,12.960503,29.424180,59.510246,35.762598
40.837071,70.660296,139.176245,167.469307,76.789216,76.362334,29.193102,14.148742,138.447841,1.359960,67.520210,41.796375,165.200343,139.608417,162.657016,139.094407,79.635389,137.875827,-0.000683,0.001287,32.000000,-235.857978,139.187825,-0.519599,23.881187,0.691265,361335.985495,0.974160,40.578106,19.850448,3.419170,0.023616,0.010992,195.773051,32.000000,211.844752,193.301752,195.380228,175.942027,32.000000,172.182983,65.718941,60.681995,93.614562,48.827603,45.127842,38.801977,78.285322,12.960503,29.521123,59.517258,35.725107
40.990327,70.361913,139.241078,167.463146,76.735622,76.379726,29.155445,14.141036,138.529372,1.360016,67.359021,41.712973,165.167900,139.547206,162.684912,139.121415,79.623903,137.913175,-0.000684,0.001282,32.000000,-235.871585,139.135414,-0.519810,23.869517,0.687205,361225.081186,0.969473,40.338004,19.875204,3.406192,0.016685,0.013352,195.145449,32.000000,212.552910,193.234904,193.038021,176.070072,32.000000,171.951547,65.719908,60.695135,93.591145,48.827603,45.175343,38.801977,78.412456,12.960503,29.418221,59.512331,35.684535
41.443126,70.137035,139.196191,167.420583,76.728514,76.396228,29.140033,14.147173,138.584049,1.360001,67.493826,41.818196,165.130865,139.555137,162.773513,139.118262,79.672369,137.936288,-0.000683,0.001254,32.000000,-235.861351,139.243361,-0.519748,23.937311,0.689387,361442.786171,0.968150,40.596481,19.898761,3.408086,0.018377,0.011549,194.920574,32.000000,212.605472,193.013841,191.964272,176.364417,32.000000,171.244199,65.733275,60.700192,93.634004,48.827603,45.130369,38.801977,78.665143,12.960503,29.418638,59.501237,35.757903
41.015261,70.137035,139.337537,167.420583,76.687347,76.407711,29.143731,14.147743,138.688403,1.360000,66.887978,41.871884,165.099543,139.697791,162.773632,139.212382,79.619282,138.006400,-0.000682,0.001238,32.000000,-235.857830,139.216847,-0.519523,23.959131,0.687227,361180.659294,0.965056,40.113594,19.928124,3.396925,0.026558,0.019385,195.014330,32.000000,212.612374,192.223114,193.424078,176.902481,32.000000,171.163907,65.705882,60.659206,93.556719,48.827603,45.214978,38.801977,78.380755,12.960503,29.340757,59.510069,35.657389
40.927809,70.105106,139.352736,167.409102,76.695595,76.421734,29.138582,14.152738,138.790643,1.360028,66.448402,41.804919,165.193666,139.846500,162.823352,139.278657,79.670729,138.102156,-0.000682,0.001227,32.000000,-235.856277,139.394301,-0.519164,23.907282,0.677812,360760.683503,0.953966,39.346682,19.890719,3.358728,0.026380,0.017917,195.573406,32.000000,212.240078,192.121359,195.552949,177.224521,32.000000,170.808468,65.734856,60.711012,93.580307,48.827603,45.231632,38.801977,78.277650,12.960503,29.329810,59.515635,35.626942
