OSU 80 Ton Compressor Load Stand
41.297309,69.816384,139.442545,167.365979,76.675952,76.440848,29.150220,14.149599,138.698103,1.360158,66.370604,41.765393,165.229419,139.916767,162.873089,139.281874,79.628890,138.116973,-0.000682,0.001222,32.000000,-235.862367,139.379577,-0.519905,23.857532,0.684529,361090.613101,0.964652,39.858747,19.977352,3.397212,0.025654,0.015542,195.929498,32.000000,211.598452,192.406491,197.273970,177.028168,32.000000,170.660433,65.736744,60.680185,93.555678,48.827603,45.263332,38.801977,78.180063,12.960503,29.229625,59.503991,35.774777
40.460671,69.699412,139.277793,167.321177,76.679100,76.453920,29.198547,14.146031,138.661031,1.360447,66.993020,41.664363,165.189569,139.762797,162.812863,139.213929,79.618872,138.047783,-0.000680,0.001220,32.000000,-235.863640,139.212198,-0.520647,23.873556,0.687513,361094.465190,0.967134,39.931988,19.971700,3.404842,0.036150,0.028474,196.199884,32.000000,211.433450,192.886862,197.954072,176.395077,32.000000,171.737484,65.703181,60.686280,93.557527,48.827603,45.255030,38.801977,78.221228,12.960503,29.229413,59.511082,35.761644
40.998085,69.699412,139.399865,167.321177,76.670521,76.456811,29.147155,14.153024,138.748925,1.360430,67.347795,41.878139,165.148793,139.704702,162.755459,139.220922,79.613583,138.118766,-0.000679,0.001183,32.000000,-235.854025,139.277765,-0.520687,23.933010,0.683208,360791.176377,0.957066,39.200083,20.020623,3.376553,0.026434,0.004398,195.987206,32.000000,211.777152,193.154275,196.216945,175.943314,32.000000,171.979752,65.698616,60.685883,93.529306,48.827603,45.254584,38.801977,78.355351,12.960503,29.188474,59.509351,35.756655
41.233736,69.999139,139.526339,167.341618,76.669792,76.463142,29.155328,14.152738,138.899165,1.360710,66.476626,41.985225,165.144439,139.917623,162.711682,139.441961,79.628155,138.255439,-0.000680,0.001212,32.000000,-235.857588,139.508186,-0.521151,23.885646,0.695163,361145.602991,0.976544,40.091015,19.997555,3.442301,0.022372,0.024438,195.359553,32.000000,212.300029,193.447194,193.638537,175.716004,32.000000,171.863538,65.725462,60.707016,93.526692,48.827603,45.289692,38.801977,78.207035,12.960503,29.292372,59.519510,35.700456
40.700159,69.796017,139.690548,167.349178,76.609147,76.489812,29.145648,14.146174,138.861057,1.360770,66.295805,41.729806,165.065421,139.844829,162.743922,139.437679,79.631459,138.275809,-0.000681,0.001241,32.000000,-235.863169,139.445005,-0.521029,23.819714,0.685483,360914.916852,0.964583,39.441767,20.036787,3.400155,0.034344,0.030010,195.019674,32.000000,212.630779,193.161010,192.227627,176.226504,32.000000,171.850873,65.712489,60.705713,93.536404,48.827603,45.375812,38.801977,78.509585,12.960503,29.221804,59.508869,35.680133
40.319635,69.544463,139.354761,167.291775,76.540977,76.515211,29.147552,14.149599,138.616384,1.360874,66.785186,41.397960,165.062624,139.720037,162.816557,139.318381,79.677312,138.144071,-0.000681,0.001235,32.000000,-235.855483,139.306156,-0.520929,23.738518,0.684249,361106.320080,0.959177,39.458871,20.087531,3.383791,0.024311,0.015979,194.995939,32.000000,212.871426,192.362881,192.687919,176.894726,32.000000,171.183652,65.761504,60.724395,93.543586,48.827603,45.295329,38.801977,78.205341,12.960503,29.221569,59.507000,35.759370
40.663518,69.544463,139.304387,167.291775,76.471388,76.522965,29.148405,14.150740,138.620304,1.360886,67.545201,41.631387,165.058112,139.654133,162.830049,139.229884,79.656912,138.003520,-0.000682,0.001227,32.000000,-235.852866,139.251008,-0.520861,23.784833,0.695115,361280.376058,0.972838,39.897479,20.093959,3.432187,0.033450,0.024793,195.331938,32.000000,212.333756,192.214912,194.826340,176.973001,32.000000,170.614610,65.779831,60.728988,93.536829,48.827603,45.241893,38.801977,78.540732,12.960503,29.133747,59.520867,35.750859
41.164507,69.891522,139.273681,167.307736,76.416949,76.524195,29.142250,14.144747,138.668899,1.360927,67.436072,41.895852,165.136343,139.734597,162.825546,139.374646,79.624074,138.067883,-0.000683,0.001217,32.000000,-235.863449,139.400831,-0.520788,23.855984,0.701988,361270.075866,0.982338,40.107552,19.985154,3.456251,0.027142,0.016395,195.873950,32.000000,211.772263,192.185988,196.973423,177.041374,32.000000,170.747444,65.781917,60.707172,93.585661,48.827603,45.257341,38.801977,78.471937,12.960503,29.253928,59.514671,35.764286
40.778191,70.194836,139.474916,167.375780,76.438664,76.532375,29.148698,14.150740,138.754160,1.361164,66.874090,41.833947,165.161322,139.815139,162.822819,139.421547,79.637093,138.095588,-0.000682,0.001238,32.000000,-235.855161,139.249539,-0.521350,23.833666,0.694987,361171.353010,0.973522,39.690232,19.938344,3.425783,0.023960,0.018108,196.326193,32.000000,211.619592,192.566259,197.916680,176.706846,32.000000,171.431669,65.829347,60.722585,93.611798,48.827603,45.312755,38.801977,78.464307,12.960503,29.359179,59.510993,35.767734
40.415142,69.899228,139.251750,167.355339,76.439937,76.547569,29.146345,14.149741,138.586618,1.361378,67.341333,41.569149,165.165498,139.623772,162.730548,139.168583,79.645729,138.048228,-0.000681,0.001228,32.000000,-235.858618,139.206445,-0.522105,23.843999,0.685511,361326.155795,0.961857,39.434154,20.001967,3.383344,0.027140,0.017268,196.141517,32.000000,211.540577,193.148920,196.850228,175.920829,32.000000,171.707978,65.794383,60.699994,93.613435,48.827603,45.295686,38.801977,78.199738,12.960503,29.359404,59.511288,35.721292
41.291607,69.899228,139.347164,167.355339,76.446912,76.557739,29.155879,14.152453,138.578216,1.361560,67.867214,41.658765,165.142824,139.659761,162.668773,139.165916,79.641475,138.016986,-0.000680,0.001229,32.000000,-235.855907,139.167062,-0.522137,23.875444,0.693664,361822.446370,0.972208,40.202047,20.002195,3.420331,0.029252,0.015221,195.483066,32.000000,212.073939,193.371836,194.455745,175.812073,32.000000,171.876653,65.784551,60.700591,93.613689,48.827603,45.273324,38.801977,78.141998,12.960503,29.256703,59.521634,35.665386
41.173842,70.103730,139.333041,167.355059,76.387141,76.560344,29.153134,14.145460,138.598190,1.361643,67.397438,41.880647,165.081360,139.732374,162.683709,139.269423,79.714529,138.046885,-0.000681,0.001243,32.000000,-235.863883,139.314744,-0.522061,23.946831,0.697847,361765.432767,0.981138,40.346139,19.970913,3.445534,0.034103,0.008998,195.047527,32.000000,212.638151,193.131687,192.622952,176.100036,32.000000,171.904644,65.808233,60.718964,93.646434,48.827603,45.299592,38.801977,78.316589,12.960503,29.327712,59.518625,35.634059
40.855876,70.122447,139.536987,167.382220,76.351228,76.562969,29.152633,14.146174,138.750083,1.361705,66.910527,41.670191,165.064241,139.761961,162.769762,139.306155,79.669950,138.116160,-0.000680,0.001253,32.000000,-235.859891,139.334384,-0.521806,23.903847,0.683577,361407.331656,0.958675,39.289745,19.960224,3.374709,0.021362,0.000242,195.055285,32.000000,212.653728,192.571327,192.185680,176.574630,32.000000,170.994704,65.835449,60.715718,93.621530,48.827603,45.356741,38.801977,78.379667,12.960503,29.334334,59.520444,35.752767
40.855410,69.837577,139.235585,167.349458,76.334756,76.570655,29.197338,14.149313,138.642903,1.361825,67.212812,41.432923,165.108114,139.624648,162.780725,139.265290,79.731086,138.078653,-0.000679,0.001243,32.000000,-235.858882,139.195412,-0.521890,23.858922,0.683690,361569.901897,0.962206,39.635177,19.901470,3.384018,0.031814,0.027284,195.236541,32.000000,212.432878,192.164034,193.927740,176.809235,32.000000,170.528428,65.858889,60.732169,93.606209,48.827603,45.285069,38.801977,78.547948,12.960503,29.334475,59.510236,35.709113
40.468036,69.837577,139.284134,167.349458,76.318665,76.578277,29.152783,14.148314,138.558714,1.361820,67.922937,41.594849,165.166701,139.581726,162.774168,139.137820,79.678348,137.957508,-0.000679,0.001257,32.000000,-235.858242,139.146607,-0.522002,23.890917,0.690806,361814.048874,0.970319,40.035964,19.979174,3.415347,0.024836,0.022794,195.877337,32.000000,211.882944,192.086246,196.138790,177.068273,32.000000,170.886197,65.896220,60.718126,93.616472,48.827603,45.270784,38.801977,78.628877,12.960503,29.235429,59.510383,35.648659
40.866585,70.048682,139.246655,167.362899,76.268946,76.585898,29.149911,14.148457,138.606417,1.361806,67.740754,41.726404,165.103011,139.678603,162.754966,139.281384,79.614359,138.023437,-0.000679,0.001235,32.000000,-235.860066,139.161108,-0.522388,23.917720,0.690453,361486.136032,0.968285,39.751655,19.900105,3.408009,0.031510,0.028323,196.120982,32.000000,211.481169,192.471427,197.515851,176.737221,32.000000,170.464546,65.888231,60.680717,93.588614,48.827603,45.255810,38.801977,78.321858,12.960503,29.308664,59.521143,35.728262
41.315073,70.256767,139.355503,167.415823,76.165668,76.590940,29.143625,14.148742,138.553912,1.361776,67.533237,41.627440,165.173280,139.711677,162.767253,139.271402,79.653240,138.029436,-0.000677,0.001251,32.000000,-235.859617,139.193046,-0.522462,23.895926,0.695940,361778.439935,0.979799,40.220238,19.894894,3.441831,0.023039,0.002090,196.300150,32.000000,211.454987,193.034564,197.344795,175.993950,32.000000,171.509451,65.908970,60.708718,93.601045,48.827603,45.303137,38.801977,78.098980,12.960503,29.381012,59.513668,35.615643
40.762095,70.132356,139.209897,167.404062,76.105026,76.585887,29.146399,14.155592,138.570405,1.361770,67.875868,41.524644,165.159648,139.643978,162.669880,139.229521,79.656630,138.067302,-0.000677,0.001288,32.000000,-235.855062,139.268423,-0.523159,23.844707,0.689127,361923.529780,0.970258,39.949295,19.990425,3.407347,0.027662,0.018052,195.839896,32.000000,212.021919,193.145771,195.179053,176.002100,32.000000,172.017565,65.905042,60.700150,93.573697,48.827603,45.280739,38.801977,78.562524,12.960503,29.381308,59.513353,35.729436
40.577294,70.132356,139.208991,167.404062,76.088690,76.580715,29.153823,14.144604,138.436675,1.362053,68.220509,41.332863,165.118752,139.611293,162.704315,139.090757,79.684716,137.949391,-0.000676,0.001275,32.000000,-235.861625,139.137839,-0.523087,23.869019,0.683569,361884.418372,0.959730,39.619237,19.954412,3.372994,0.027670,0.017312,195.201587,32.000000,212.409187,193.419336,192.963247,175.743267,32.000000,171.624569,65.902430,60.723955,93.558141,48.827603,45.259171,38.801977,78.552975,12.960503,29.338286,59.510639,35.724080
40.875964,70.257042,139.155054,167.404902,76.029992,76.570659,29.192573,14.149313,138.581777,1.362053,68.355067,41.905779,165.078997,139.561845,162.717373,139.122847,79.696157,137.965037,-0.000676,0.001276,32.000000,-235.858391,139.211238,-0.523258,23.993540,0.692883,361994.339537,0.973231,40.158997,19.969132,3.415180,0.022665,0.004084,194.910744,32.000000,212.698401,192.694502,192.099805,176.222330,32.000000,171.329181,65.916103,60.715056,93.534277,48.827603,45.278692,38.801977,78.473877,12.960503,29.381804,59.510069,35.702584
41.766275,70.478072,139.399198,167.442145,76.098987,76.563042,29.153230,14.147315,138.828368,1.362270,67.016175,42.385246,165.117531,139.840261,162.754512,139.380637,79.705418,138.223898,-0.000677,0.001259,32.000000,-235.860552,139.371094,-0.522735,24.057741,0.695059,362015.615500,0.977659,40.382505,19.884642,3.430712,0.026424,0.003571,195.177740,32.000000,212.839766,192.135780,193.367825,177.044489,32.000000,170.902479,65.954857,60.737271,93.511495,48.827603,45.335259,38.801977,77.810798,12.960503,29.458889,59.513757,35.775584
41.007700,69.891247,139.668220,167.414983,76.322875,76.580838,29.152692,14.152738,139.067996,1.362241,65.464638,41.904980,165.170523,140.034911,162.799018,139.630039,79.699028,138.353057,-0.000677,0.001221,32.000000,-235.855294,139.599065,-0.522912,23.930755,0.686642,361932.599757,0.968890,40.146353,19.880689,3.404325,0.022076,0.016447,195.667258,32.000000,212.110465,192.134647,195.689513,176.979310,32.000000,170.552437,65.956350,60.737514,93.480978,48.827603,45.445185,38.801977,78.128205,12.960503,29.459440,59.511357,35.789084
41.270418,69.891247,139.707627,167.414983,76.450045,76.616431,29.147852,14.152310,138.937799,1.362253,65.659111,41.686399,165.192251,140.093209,162.875600,139.697083,79.635235,138.370912,-0.000676,0.001210,32.000000,-235.856213,139.579384,-0.523382,23.904188,0.672343,361686.153067,0.948468,39.303665,19.995199,3.337602,0.038986,0.019754,196.167848,32.000000,211.624836,192.245427,197.311589,176.996919,32.000000,170.776817,65.956372,60.703132,93.452903,48.827603,45.459811,38.801977,78.081963,12.960503,29.255669,59.504758,35.765019
41.058355,69.149264,139.484132,167.285895,76.588260,76.638069,29.138894,14.151597,138.792116,1.362264,66.470962,41.603167,165.148184,139.902289,162.876074,139.491017,79.657406,138.273397,-0.000676,0.001229,32.000000,-235.857255,139.468212,-0.522955,23.925509,0.687944,361563.151388,0.966164,39.622046,20.063280,3.405902,0.025349,0.010164,196.226404,32.000000,211.669267,192.795511,197.651107,176.311570,32.000000,171.302367,65.953146,60.707858,93.473518,48.827603,45.437715,38.801977,78.421519,12.960503,28.997483,59.515350,35.600456
40.645270,69.364749,139.459960,167.235212,76.729114,76.639405,29.147291,14.158161,138.871574,1.362280,66.985313,41.631011,165.148499,139.994169,162.787443,139.438257,79.670294,138.295796,-0.000675,0.001263,32.000000,-235.849543,139.475429,-0.522838,23.928919,0.685081,361698.912835,0.960184,39.307098,20.135599,3.385176,0.021089,0.020773,196.044027,32.000000,211.881150,193.259652,195.897329,175.779561,32.000000,171.505495,65.987268,60.717861,93.475707,48.827603,45.378683,38.801977,78.460673,12.960503,29.071365,59.518723,35.754821
40.824033,69.706293,139.571482,167.265454,76.831626,76.640575,29.199992,14.148457,138.802215,1.362232,66.757862,41.700901,165.093694,139.915789,162.743747,139.554210,79.713793,138.255892,-0.000674,0.001275,32.000000,-235.859739,139.448594,-0.522901,23.884046,0.685776,361146.079421,0.964353,38.819218,20.066857,3.397217,0.037747,0.016711,195.350742,32.000000,212.372536,193.330297,193.824857,175.879155,32.000000,171.695895,65.965413,60.717685,93.476939,48.827603,45.415916,38.801977,78.194896,12.960503,29.070633,59.518349,35.667514
40.750508,69.706293,139.488236,167.265454,76.918982,76.646977,29.153792,14.154593,138.826820,1.362035,67.076046,41.607951,165.015323,139.917031,162.750365,139.442676,79.697538,138.294840,-0.000674,0.001277,32.000000,-235.855078,139.566983,-0.522618,23.890812,0.692475,361538.688956,0.975091,39.532593,20.064669,3.431149,0.030743,0.017602,195.116887,32.000000,212.687350,192.897702,192.368427,176.241276,32.000000,171.658147,65.969012,60.706202,93.475877,48.827603,45.404208,38.801977,78.386347,12.960503,29.188821,59.508436,35.733545
40.757878,69.702440,139.478960,167.267974,76.938686,76.658377,29.146584,14.153309,138.802327,1.362153,67.363542,41.594483,164.994499,139.752457,162.766643,139.390216,79.679663,138.158719,-0.000672,0.001287,32.000000,-235.857018,139.402540,-0.522547,23.867629,0.692006,361729.623446,0.969574,39.658199,20.002110,3.418856,0.034155,0.014448,195.082101,32.000000,212.792871,192.326295,192.824591,176.852426,32.000000,170.766998,65.981674,60.727336,93.479681,48.827603,45.420565,38.801977,78.446057,12.960503,29.187142,59.512655,35.678813
40.563105,69.937211,139.348280,167.297095,76.965350,76.665569,29.201342,14.150740,138.656588,1.362258,67.494628,41.543833,165.068320,139.756740,162.784362,139.379498,79.707209,138.120074,-0.000672,0.001277,32.000000,-235.857947,139.297834,-0.522825,23.862069,0.692688,361818.167915,0.973068,39.746926,20.036969,3.422982,0.022837,0.010679,195.364185,32.000000,212.275878,192.149416,195.248002,176.929516,32.000000,170.488929,65.996354,60.738332,93.510432,48.827603,45.364426,38.801977,78.511230,12.960503,29.268362,59.514465,35.761131
40.524742,70.091344,139.337067,167.329857,77.032525,76.657527,29.148389,14.151454,138.693257,1.362252,67.735425,41.663938,165.089637,139.718466,162.769330,139.264660,79.674698,138.180697,-0.000671,0.001277,32.000000,-235.856250,139.358916,-0.522839,23.937390,0.693301,361888.942497,0.973256,39.734174,19.989805,3.422135,0.022982,0.021394,195.981021,32.000000,211.903115,192.061888,196.931253,177.059856,32.000000,170.801036,66.005088,60.705166,93.543435,48.827603,45.382159,38.801977,78.201619,12.960503,29.268290,59.517858,35.775658
41.411175,70.091344,139.346477,167.329857,77.045828,76.651166,29.155707,14.154593,138.745428,1.362294,67.399742,41.881658,165.093695,139.740855,162.710717,139.418229,79.613860,138.112010,-0.000671,0.001329,32.000000,-235.853111,139.393382,-0.522699,23.974211,0.696492,362203.535407,0.977062,40.204554,19.943786,3.435345,0.025772,0.023979,196.184170,32.000000,211.661264,192.678681,197.522444,176.418480,32.000000,171.006730,66.007940,60.683700,93.571570,48.827603,45.370995,38.801977,77.986318,12.960503,29.321884,59.512104,35.901483
41.207039,70.155201,139.596219,167.354499,77.124357,76.656217,29.143611,14.147743,138.944509,1.362293,66.835034,41.753305,165.152007,139.917196,162.685489,139.450657,79.631175,138.340880,-0.000672,0.001302,32.000000,-235.858813,139.517386,-0.522563,23.912370,0.695059,362380.315953,0.980085,40.405196,20.005275,3.438321,0.030537,0.015585,196.088255,32.000000,211.610792,193.126964,196.769841,175.851093,32.000000,171.397981,65.998263,60.714661,93.591438,48.827603,45.455207,38.801977,78.090758,12.960503,29.344198,59.504679,35.739194
40.622087,69.808402,139.475987,167.321177,77.178832,76.661293,29.196629,14.149599,138.803030,1.362305,67.032867,41.529534,165.154371,139.853311,162.704751,139.356355,79.670293,138.319392,-0.000672,0.001304,32.000000,-235.852860,139.412862,-0.523115,23.857610,0.680060,362020.009896,0.957321,39.339088,20.033281,3.364949,0.031848,0.007170,195.457329,32.000000,212.332017,193.117004,194.463754,175.908034,32.000000,171.936900,65.998395,60.731575,93.624694,48.827603,45.431995,38.801977,78.439432,12.960503,29.223894,59.514337,35.644550
40.436150,69.742072,139.363668,167.281974,77.251677,76.648557,29.146720,14.150883,138.684842,1.362154,67.673578,41.577925,165.015698,139.724257,162.728971,139.323577,79.677697,138.074999,-0.000672,0.001298,32.000000,-235.857968,139.295366,-0.522548,23.859079,0.686183,362178.863435,0.963013,39.646890,20.125318,3.387679,0.027293,0.014865,195.146594,32.000000,212.697853,193.158530,192.531254,175.986909,32.000000,171.627386,66.005285,60.730538,93.642478,48.827603,45.445175,38.801977,78.240234,12.960503,29.223673,59.514514,35.752694
40.890880,69.742072,139.352574,167.281974,77.386324,76.633250,29.149462,14.144461,138.681362,1.362129,67.706003,41.757007,164.981654,139.784554,162.736498,139.318622,79.666407,138.161461,-0.000673,0.001305,32.000000,-235.866357,139.247013,-0.521941,23.904109,0.695945,362084.427510,0.975347,40.004305,20.075939,3.433501,0.036736,0.026515,195.047409,32.000000,212.656818,192.478894,192.455181,176.403043,32.000000,170.887723,65.978208,60.736015,93.659626,48.827603,45.398470,38.801977,78.279339,12.960503,29.200358,59.518025,35.709480
40.906568,70.074830,139.460810,167.308296,77.492911,76.629901,29.146034,14.148314,138.754676,1.362113,67.308087,41.787662,165.032090,139.833757,162.772056,139.370227,79.679187,138.101324,-0.000672,0.001306,32.000000,-235.857914,139.496420,-0.522086,23.945940,0.698178,362034.862426,0.981507,40.163458,19.951746,3.446512,0.029868,0.011830,195.207599,32.000000,212.669924,191.971892,194.299122,176.914923,32.000000,170.849964,66.015204,60.751008,93.692793,48.827603,45.455685,38.801977,78.312641,12.960503,29.315793,59.522677,35.649466
40.783940,70.066297,139.446567,167.323977,77.543903,76.632526,29.153885,14.148457,138.756126,1.361896,67.172076,41.633977,165.057348,139.859673,162.762851,139.405410,79.690672,138.163824,-0.000674,0.001317,32.000000,-235.861870,139.425588,-0.521954,23.868389,0.689467,361765.011018,0.969545,39.613415,20.004371,3.407913,0.028236,0.026568,195.816617,32.000000,212.035784,192.108619,196.238160,176.956242,32.000000,170.544869,66.028743,60.734425,93.717822,48.827603,45.443517,38.801977,78.341553,12.960503,29.312915,59.515910,35.723420
40.423754,69.963909,139.346861,167.315856,77.573248,76.624920,29.157274,14.147601,138.572873,1.361926,67.549960,41.392388,165.108078,139.666328,162.757419,139.259177,79.667378,138.030253,-0.000672,0.001306,32.000000,-235.861087,139.339890,-0.521782,23.816960,0.689004,362046.752270,0.969989,39.927282,19.962843,3.409252,0.022958,0.007787,196.198522,32.000000,211.640822,192.583841,197.627751,176.412554,32.000000,170.822453,66.024377,60.722479,93.744953,48.827603,45.469218,38.801977,78.246574,12.960503,29.312991,59.518212,35.719825
40.933992,69.963909,139.322289,167.315856,77.596696,76.607134,29.162280,14.152167,138.645593,1.361956,68.100186,41.488245,165.113495,139.714286,162.697541,139.287050,79.671437,138.039391,-0.000673,0.001317,32.000000,-235.857340,139.291593,-0.521904,23.839960,0.693127,362092.956982,0.972863,40.066571,19.981237,3.419154,0.034707,0.018583,196.107220,32.000000,211.752517,192.853554,197.258938,176.174214,32.000000,171.796132,65.992471,60.721838,93.768323,48.827603,45.404232,38.801977,78.260627,12.960503,29.277418,59.507246,35.762672
41.177138,70.150246,139.286116,167.335737,77.613913,76.599390,29.153930,14.149313,138.621002,1.361929,68.190038,41.771443,165.108452,139.750093,162.647816,139.234324,79.683159,138.085672,-0.000672,0.001334,32.000000,-235.860030,139.309297,-0.521955,23.886957,0.699709,362159.183278,0.981689,40.400354,19.940665,3.447153,0.031778,0.025684,195.729208,32.000000,212.141781,193.215902,195.012131,175.812166,32.000000,171.816491,65.976431,60.751428,93.762098,48.827603,45.420298,38.801977,78.556120,12.960503,29.342184,59.515871,35.653501
40.890933,70.351729,139.333864,167.387261,77.745087,76.604435,29.156165,14.148742,138.690873,1.361911,67.881344,41.779969,165.060737,139.680683,162.669034,139.286070,79.703905,138.056208,-0.000673,0.001335,32.000000,-235.861092,139.273973,-0.521231,23.889475,0.690659,361828.617444,0.968209,39.783350,19.940977,3.403584,0.033912,0.021520,195.148739,32.000000,212.623023,193.266864,193.138533,175.758359,32.000000,171.790748,66.005418,60.770109,93.796643,48.827603,45.417925,38.801977,78.281132,12.960503,29.412355,59.510983,35.772503
40.593062,70.236674,139.359725,167.395101,77.796090,76.608625,29.142582,14.144604,138.638847,1.361917,67.679885,41.585453,165.010439,139.732986,162.684285,139.276716,79.717180,138.128302,-0.000674,0.001349,32.000000,-235.862280,139.301650,-0.520770,23.818192,0.685588,361843.191221,0.962695,39.677744,19.951387,3.382608,0.026594,0.008951,194.554779,32.000000,213.182272,193.130570,191.161052,175.989988,32.000000,171.982721,66.004847,60.788414,93.827468,48.827603,45.484813,38.801977,78.101405,12.960503,29.412761,59.511042,35.621806
41.064915,70.236674,139.233594,167.395101,77.738029,76.600147,29.165681,14.150027,138.587067,1.361918,67.917390,41.331139,165.027915,139.575771,162.714946,139.207006,79.730262,138.048840,-0.000675,0.001366,32.000000,-235.857021,139.238710,-0.520037,23.817956,0.690602,362167.652059,0.970367,40.223009,19.916553,3.407451,0.032953,0.019186,194.740794,32.000000,213.130321,191.938024,192.096422,176.999021,32.000000,170.378977,66.020142,60.756397,93.837516,48.827603,45.388590,38.801977,78.166021,12.960503,29.373106,59.508967,35.662525
40.731843,70.190157,139.234026,167.379420,77.798073,76.587483,29.160477,14.149599,138.531724,1.361927,68.317645,41.610915,165.112471,139.588230,162.735175,139.157847,79.743062,138.015601,-0.000676,0.001387,32.000000,-235.857286,139.195860,-0.519914,23.836105,0.697350,362197.496535,0.978229,40.467722,19.937749,3.433092,0.027794,0.007630,195.427282,32.000000,212.634130,191.752186,195.659740,177.111121,32.000000,170.189334,66.062622,60.768939,93.858992,48.827603,45.406643,38.801977,78.226652,12.960503,29.357200,59.517956,35.635966
41.006732,70.478072,139.205280,167.415543,77.885954,76.579908,29.152055,14.148885,138.651464,1.361913,68.090731,41.792782,165.135717,139.607092,162.764867,139.213850,79.664917,138.016193,-0.000677,0.001395,32.000000,-235.856852,139.275258,-0.519748,23.844051,0.689281,361916.226140,0.965332,39.898751,19.886671,3.390573,0.029526,0.005395,196.311590,32.000000,211.334177,191.843831,198.234002,177.296902,32.000000,170.444136,66.010137,60.724931,93.837792,48.827603,45.387450,38.801977,78.187831,12.960503,29.457445,59.517327,35.717037
40.673694,70.446417,139.332990,167.432064,77.901571,76.571013,29.156350,14.151311,138.635585,1.362048,67.820051,41.593623,165.145370,139.649810,162.711864,139.293202,79.686116,138.034453,-0.000677,0.001387,32.000000,-235.857048,139.300037,-0.520075,23.779352,0.693825,361948.812605,0.973689,40.253335,19.857974,3.418309,0.040276,0.019490,196.629532,32.000000,211.292357,192.729551,198.529166,176.380509,32.000000,171.249950,66.018803,60.738687,93.886098,48.827603,45.460398,38.801977,78.317898,12.960503,29.457996,59.507236,35.738827
40.543819,70.446417,139.206593,167.432064,77.948775,76.559516,29.137247,14.148600,138.509641,1.361921,68.089426,41.463398,165.174998,139.687228,162.601565,139.159130,79.671825,138.065370,-0.000679,0.001399,32.000000,-235.856646,139.201061,-0.520026,23.744655,0.689561,362175.084767,0.967552,40.210035,19.936402,3.394693,0.016417,0.002718,196.340615,32.000000,211.551143,193.559907,197.283083,175.404030,32.000000,171.907146,65.994272,60.741691,93.857102,48.827603,45.395025,38.801977,78.480950,12.960503,29.447525,59.501375,35.766560
40.628803,70.297779,139.160877,167.410502,78.079008,76.548026,29.140356,14.148742,138.546067,1.361957,68.595223,41.625328,165.106108,139.524897,162.657102,139.181763,79.758410,137.948795,-0.000679,0.001398,32.000000,-235.855847,139.110977,-0.520190,23.786695,0.697110,362228.458196,0.975701,40.579878,19.923938,3.425629,0.033500,0.002705,195.440533,32.000000,212.397733,193.600859,193.494437,175.464215,32.000000,172.265380,66.016347,60.773555,93.864005,48.827603,45.428220,38.801977,78.342866,12.960503,29.396344,59.516943,35.767514
41.108732,70.498716,139.197647,167.422263,78.143399,76.541641,29.150466,14.147030,138.451359,1.361988,68.400520,41.628814,165.037096,139.549284,162.686242,139.254043,79.748286,137.931085,-0.000679,0.001422,32.000000,-235.862641,139.196065,-0.520430,23.811557,0.699574,362256.140799,0.979540,40.737137,19.953014,3.433485,0.023113,0.016809,194.716745,32.000000,213.167945,193.313583,190.972927,175.874023,32.000000,172.036272,66.009105,60.781371,93.841127,48.827603,45.397394,38.801977,78.139669,12.960503,29.466496,59.507807,35.684462
40.792758,70.527068,139.283851,167.453625,78.197539,76.537872,29.140865,14.143605,138.539786,1.361976,68.033801,41.611419,165.048583,139.595287,162.713525,139.245077,79.784744,138.003567,-0.000680,0.001417,32.000000,-235.868361,139.282378,-0.520402,23.724539,0.696430,361892.883441,0.976752,40.485552,19.810664,3.425178,0.035996,0.028798,194.634787,32.000000,212.958732,192.409844,191.870477,176.747291,32.000000,170.627363,66.018980,60.790889,93.789014,48.827603,45.429336,38.801977,78.194833,12.960503,29.467070,59.509056,35.635086
40.573032,70.527068,139.135312,167.453625,78.300392,76.531539,29.150641,14.147030,138.463944,1.362013,68.267251,41.468163,165.085857,139.640962,162.725378,139.157560,79.738528,137.903334,-0.000681,0.001406,32.000000,-235.862149,139.195413,-0.520087,23.718324,0.688549,361847.236597,0.964600,40.108215,19.812313,3.386085,0.025490,0.023693,195.114681,32.000000,212.677446,191.768574,194.625406,177.317564,32.000000,170.432904,66.016304,60.780644,93.733436,48.827603,45.383365,38.801977,78.458967,12.960503,29.477517,59.512183,35.767954
40.536806,70.456602,139.157072,167.446625,78.322327,76.527725,29.203769,14.151454,138.486182,1.361992,68.457597,41.597339,165.111408,139.597426,162.762636,139.124662,79.701636,137.833320,-0.000681,0.001408,32.000000,-235.857725,139.140120,-0.519544,23.755879,0.696456,361954.035734,0.972937,40.516700,19.810535,3.414426,0.031092,0.025468,196.213255,32.000000,211.586609,191.791187,197.762761,177.352694,32.000000,170.405322,66.015579,60.752225,93.694300,48.827603,45.391631,38.801977,78.270523,12.960503,29.453616,59.506558,35.771769
41.090376,70.654516,139.140502,167.475467,78.380956,76.526487,29.153906,14.149884,138.497197,1.361955,68.312168,41.647749,165.154433,139.591452,162.746101,139.154547,79.677328,137.879417,-0.000682,0.001440,32.000000,-235.860442,139.162046,-0.519109,23.758843,0.699475,362091.791113,0.978165,40.782382,19.808788,3.429256,0.027709,0.012361,196.477085,32.000000,211.145947,192.651821,198.483048,176.899921,32.000000,170.800994,66.008053,60.733323,93.660686,48.827603,45.387668,38.801977,78.149652,12.960503,29.522901,59.515015,35.765313
40.684746,70.595609,139.173433,167.484708,78.329669,76.531631,29.151698,14.149741,138.490190,1.361841,68.215723,41.526103,165.212721,139.524427,162.651413,139.099969,79.695958,137.889232,-0.000681,0.001436,32.000000,-235.863536,139.123071,-0.519809,23.771510,0.698880,362073.859203,0.977107,40.755824,19.812162,3.432857,0.029334,0.013586,196.360915,32.000000,211.190774,193.370871,198.017416,175.705855,32.000000,171.971994,65.990850,60.731954,93.615235,48.827603,45.421805,38.801977,78.274427,12.960503,29.523655,59.504364,35.759297
40.538322,70.595609,139.104777,167.484708,78.099202,76.521550,29.148956,14.155592,138.508462,1.361748,68.298869,41.556969,165.201947,139.613147,162.639856,139.146565,79.758042,137.955482,-0.000681,0.001446,32.000000,-235.852112,139.112932,-0.519435,23.743527,0.690263,362036.071137,0.965114,40.286036,19.858540,3.386207,0.029757,0.017140,195.891632,32.000000,212.014404,193.565718,194.617031,175.489262,32.000000,172.265594,65.990104,60.763509,93.543517,48.827603,45.376609,38.801977,78.497017,12.960503,29.503899,59.514897,35.686076
41.018653,70.507525,139.125132,167.470427,77.930350,76.485983,29.139744,14.146316,138.424659,1.361762,68.534004,41.586029,165.110936,139.514967,162.688219,139.098011,79.807084,137.796024,-0.000682,0.001461,32.000000,-235.859748,139.061072,-0.518919,23.784335,0.696409,362166.335460,0.975418,40.715706,19.844608,3.420777,0.032153,0.026414,194.833740,32.000000,212.724985,193.592207,191.200651,175.660000,32.000000,171.953496,66.005881,60.804557,93.483184,48.827603,45.399858,38.801977,78.114868,12.960503,29.473950,59.514150,35.636553
40.760626,70.568633,139.066202,167.459226,77.791786,76.455528,29.201830,14.149599,138.448371,1.361754,68.378726,41.503706,165.093049,139.512376,162.756611,139.066905,79.811531,137.870316,-0.000684,0.001456,32.000000,-235.860400,139.124397,-0.519347,23.781083,0.699190,362100.087001,0.979149,40.892994,19.814232,3.431439,0.025320,0.013254,194.563900,32.000000,212.947495,192.814606,191.311718,176.545742,32.000000,171.484459,65.990960,60.776118,93.442740,48.827603,45.370446,38.801977,78.340945,12.960503,29.495765,59.506813,35.761938
40.614882,70.600288,139.122504,167.472947,77.733317,76.447949,29.152662,14.151311,138.408897,1.361714,68.206508,41.379855,165.121831,139.552750,162.760701,138.956651,79.810666,137.794489,-0.000684,0.001441,32.000000,-235.859671,139.114199,-0.519893,23.761623,0.689973,361550.001819,0.966540,40.225162,19.688856,3.391753,0.031214,0.020362,194.878783,32.000000,212.915859,191.792110,193.086892,177.341789,32.000000,170.596200,66.010095,60.781947,93.388585,48.827603,45.389315,38.801977,78.334518,12.960503,29.496420,59.502683,35.755041
40.545549,70.600288,138.982681,167.472947,77.678220,76.442973,29.145141,14.149313,138.430761,1.361717,68.528638,41.487177,165.193792,139.412094,162.791577,138.996702,79.784527,137.716911,-0.000686,0.001442,32.000000,-235.861013,139.045143,-0.520149,23.803663,0.693736,361580.376375,0.970775,40.597049,19.719982,3.411778,0.022824,0.014128,195.826377,32.000000,211.739379,191.820026,197.006593,177.392282,32.000000,170.064467,66.001450,60.769892,93.371730,48.827603,45.343744,38.801977,78.484783,12.960503,29.508097,59.502575,35.756289
41.119201,70.632219,139.123988,167.476027,77.608385,76.428957,29.152400,14.149599,138.417971,1.361390,68.336962,41.671180,165.153193,139.496064,162.792149,139.081084,79.736412,137.854809,-0.000687,0.001459,32.000000,-235.858105,139.090297,-0.520640,23.860207,0.696844,361644.255480,0.976122,40.804914,19.684538,3.425407,0.028178,0.011278,196.367324,32.000000,211.074019,192.142324,198.739368,177.184352,32.000000,170.738638,66.007923,60.760463,93.409563,48.827603,45.368558,38.801977,78.446000,12.960503,29.519895,59.501345,35.725841
40.822328,70.686722,139.080273,167.496749,77.618892,76.420057,29.148736,14.150883,138.509473,1.361391,68.025540,41.789257,165.236991,139.483482,162.741066,139.098992,79.715019,137.773330,-0.000688,0.001459,32.000000,-235.855837,139.183113,-0.520778,23.890970,0.696096,361689.759182,0.978096,40.888911,19.673515,3.427816,0.022119,0.011461,196.502127,32.000000,211.127045,192.982722,198.361969,176.183179,32.000000,172.008203,65.974109,60.743218,93.415152,48.827603,45.381263,38.801977,78.317592,12.960503,29.539559,59.510216,35.774484
40.846119,70.453574,139.174335,167.474907,77.530965,76.420026,29.148970,14.153594,138.417881,1.361201,68.055493,41.475377,165.237109,139.486194,162.681128,139.057211,79.748867,137.920836,-0.000690,0.001471,32.000000,-235.857060,139.043224,-0.520972,23.823044,0.685896,361455.367659,0.963160,40.229161,19.787676,3.383431,0.026176,0.018138,196.175862,32.000000,211.505271,193.620806,195.690676,175.553440,32.000000,171.997927,65.957563,60.776074,93.393962,48.827603,45.391127,38.801977,78.249234,12.960503,29.540350,59.507531,35.739194
40.570155,70.453574,139.007594,167.474907,77.420263,76.420039,29.153617,14.146316,138.403575,1.361224,68.577647,41.486942,165.159556,139.483810,162.721587,139.039176,79.816817,137.820021,-0.000692,0.001453,32.000000,-235.857781,139.037740,-0.520852,23.863564,0.689507,361634.396209,0.970793,40.640683,19.770050,3.406966,0.034597,0.022274,194.825998,32.000000,212.419951,193.526144,192.023870,175.658049,32.000000,172.270212,65.983742,60.791509,93.424929,48.827603,45.359436,38.801977,78.469773,12.960503,29.459963,59.507639,35.613222
40.988405,70.495688,139.203320,167.451105,77.387389,76.414955,29.133582,14.143605,138.446626,1.361195,68.207747,41.788801,165.091375,139.625955,162.735416,138.993927,79.822149,137.801149,-0.000691,0.001432,32.000000,-235.864591,139.056077,-0.521170,23.889658,0.691084,361350.250475,0.969642,40.378850,19.806827,3.407284,0.023080,0.013369,194.633770,32.000000,212.822264,193.029185,191.185137,176.328893,32.000000,171.891581,65.967416,60.794799,93.406353,48.827603,45.362988,38.801977,78.459264,12.960503,29.475134,59.515507,35.711901
40.895927,70.585975,139.151396,167.477707,77.359660,76.409870,29.144272,14.151311,138.469369,1.361017,67.660548,41.696933,165.135444,139.590595,162.796871,139.061120,79.820206,137.942059,-0.000691,0.001431,32.000000,-235.858196,139.110609,-0.521290,23.885541,0.693596,361382.396031,0.976544,40.712372,19.690613,3.426351,0.018082,0.006900,194.751463,32.000000,212.734092,191.947838,192.352177,177.067079,32.000000,170.482849,65.986902,60.804757,93.418169,48.827603,45.414935,38.801977,78.275536,12.960503,29.507072,59.510895,35.741028
40.629200,70.372648,139.221215,167.449985,77.327918,76.400999,29.158034,14.142321,138.445015,1.360997,67.722113,41.576510,165.154100,139.556157,162.823459,139.123515,79.810774,137.896503,-0.000692,0.001458,32.000000,-235.867842,139.098845,-0.521232,23.921182,0.687066,361195.464955,0.966583,40.249680,19.676244,3.396163,0.021706,0.012842,195.399667,32.000000,212.087819,191.664450,195.761835,177.445129,32.000000,170.434314,65.982250,60.821472,93.431496,48.827603,45.403604,38.801977,78.363266,12.960503,29.507747,59.519382,35.770302
41.081953,70.372648,139.149570,167.449985,77.252649,76.394716,29.142134,14.147886,138.524618,1.361012,67.670508,41.740940,165.182309,139.532360,162.818344,139.159720,79.775546,137.909904,-0.000691,0.001440,32.000000,-235.861457,139.129374,-0.521585,23.936079,0.688534,361306.609978,0.968711,40.451241,19.745644,3.402573,0.017968,0.023923,196.320216,32.000000,211.084933,191.850495,198.089283,177.386167,32.000000,170.701559,65.984906,60.768347,93.441230,48.827603,45.421427,38.801977,78.159162,12.960503,29.434146,59.513776,35.755188
41.722329,70.347600,139.457367,167.428424,77.251246,76.401135,29.139935,14.148314,138.736371,1.360998,67.210412,42.062994,165.196375,139.763775,162.793791,139.343988,79.758645,138.123361,-0.000690,0.001440,32.000000,-235.858570,139.360345,-0.521552,24.005368,0.691554,361195.758432,0.974448,40.559940,19.733272,3.426629,0.030227,0.011673,196.401207,32.000000,210.994135,192.633908,198.110678,176.618897,32.000000,171.474627,65.984731,60.777401,93.449221,48.827603,45.435211,38.801977,78.354403,12.960503,29.425864,59.499427,35.787910
40.846678,70.192634,139.361038,167.417503,77.203736,76.415198,29.152056,14.144319,138.747575,1.361020,66.451051,41.845393,165.193951,139.854393,162.744444,139.296151,79.761127,138.161481,-0.000690,0.001458,32.000000,-235.864697,139.345907,-0.522192,23.986695,0.683657,361003.675057,0.963406,40.014275,19.774915,3.387122,0.029612,0.017036,196.253629,32.000000,211.105818,193.471184,196.867681,175.528782,32.000000,172.014465,65.957432,60.792305,93.460548,48.827603,45.511312,38.801977,78.265511,12.960503,29.372427,59.513226,35.816450
40.704290,69.672716,139.359540,167.353098,77.028873,76.428197,29.169229,14.148600,138.695797,1.361018,66.730163,41.497347,165.157371,139.859327,162.768940,139.313307,79.798707,138.076307,-0.000689,0.001450,32.000000,-235.861071,139.301894,-0.521935,23.954070,0.673071,360738.050911,0.947667,39.225287,19.893922,3.342512,0.030065,0.011409,195.304180,32.000000,212.145041,193.401123,193.116769,175.648783,32.000000,172.582468,65.982559,60.828075,93.503201,48.827603,45.520114,38.801977,78.251987,12.960503,29.372649,59.511150,35.660838
40.577579,69.672716,139.391698,167.353098,76.923142,76.428398,29.155865,14.147315,138.670814,1.361000,67.344110,41.632835,165.054655,139.638800,162.793179,139.253840,79.797779,138.047761,-0.000689,0.001453,32.000000,-235.861864,139.282499,-0.522451,23.993933,0.686634,361058.981179,0.968861,40.117237,19.909662,3.411808,0.027311,0.034842,194.535304,32.000000,212.830766,193.268261,190.767480,175.958377,32.000000,172.093419,65.986136,60.816572,93.492597,48.827603,45.528954,38.801977,78.440881,12.960503,29.191844,59.507856,35.792899
41.706805,69.801521,139.572740,167.327057,77.019109,76.422048,29.147589,14.146887,138.914234,1.360985,66.842649,42.280370,165.059797,139.928411,162.850127,139.493968,79.830674,138.211063,-0.000688,0.001459,32.000000,-235.860325,139.551935,-0.522265,24.129207,0.689027,360628.852194,0.970878,39.769187,19.831363,3.423706,0.022787,0.011902,194.480031,32.000000,212.673823,192.227675,191.627978,177.088835,32.000000,170.630614,66.028969,60.863446,93.480568,48.827603,45.494670,38.801977,78.352816,12.960503,29.236265,59.514189,35.849979
40.993208,69.927027,139.733200,167.355339,77.182755,76.438031,29.142906,14.152310,139.082931,1.360990,65.402551,42.016147,165.078000,140.176077,162.863875,139.669703,79.810233,138.457919,-0.000688,0.001425,32.000000,-235.855558,139.646769,-0.522308,24.079483,0.690014,360690.644302,0.974572,39.922520,19.818640,3.435190,0.031439,0.015311,195.172122,32.000000,212.605480,191.534604,194.573028,177.552177,32.000000,170.659756,66.017141,60.825116,93.483458,48.827603,45.666111,38.801977,78.160980,12.960503,29.279639,59.507708,35.776905
40.692417,69.257143,139.765795,167.287575,77.138263,76.469711,29.146669,14.149741,138.983281,1.361142,65.398233,41.526103,165.154516,140.105321,162.896309,139.623456,79.759615,138.399849,-0.000685,0.001397,32.000000,-235.859930,139.705874,-0.522441,23.981240,0.669587,360211.720520,0.946816,38.697621,19.863811,3.346522,0.027337,0.018232,196.290825,32.000000,211.251193,191.694405,197.736942,177.485842,32.000000,170.469341,66.049419,60.813967,93.524069,48.827603,45.650332,38.801977,77.826650,12.960503,29.279555,59.511819,35.777052
41.014461,69.257143,139.652015,167.287575,77.012683,76.484153,29.156584,14.152025,138.943561,1.361185,66.157486,41.594823,165.108143,140.026041,162.922242,139.586951,79.701115,138.319859,-0.000683,0.001403,32.000000,-235.856335,139.580894,-0.523390,23.991756,0.682971,360773.850052,0.965134,39.675245,20.002130,3.408691,0.025509,0.012932,196.348762,32.000000,210.881684,192.390447,198.220151,176.869390,32.000000,170.938935,66.013193,60.801426,93.561364,48.827603,45.651635,38.801977,78.122727,12.960503,29.046229,59.505023,35.778079
40.682393,69.212285,139.636880,167.229052,77.077946,76.485338,29.139077,14.146602,138.919016,1.361183,66.403897,41.818600,165.086887,140.064500,162.760566,139.578105,79.750074,138.360143,-0.000683,0.001362,32.000000,-235.862249,139.525871,-0.523426,23.978670,0.689757,360485.538082,0.971496,39.367966,20.025032,3.434689,0.031613,0.020713,196.228560,32.000000,211.029015,193.073437,197.567276,175.834861,32.000000,172.225280,66.001607,60.813262,93.596639,48.827603,45.612327,38.801977,78.325184,12.960503,29.029771,59.511357,35.684242
40.894556,69.519969,139.664209,167.243333,77.145594,76.496727,29.140744,14.147743,138.990762,1.361388,66.339687,41.607436,165.084641,140.050307,162.692629,139.591470,79.759852,138.400463,-0.000682,0.001336,32.000000,-235.861436,139.625723,-0.523674,23.910325,0.684070,360484.453822,0.963184,38.979819,20.045341,3.404946,0.025429,0.029435,195.691010,32.000000,211.807092,193.483268,194.073571,175.422462,32.000000,172.178138,65.990768,60.819974,93.605457,48.827603,45.668694,38.801977,78.202269,12.960503,29.135757,59.517415,35.608013
40.715174,69.514740,139.629042,167.251173,77.074279,76.519466,29.147353,14.148600,138.848284,1.361392,66.565793,41.470707,164.964676,140.022943,162.720978,139.537729,79.823182,138.336186,-0.000681,0.001320,32.000000,-235.860907,139.621848,-0.524151,23.808777,0.689520,360533.819276,0.972100,39.335227,20.015617,3.432366,0.020028,0.013592,194.606288,32.000000,212.580019,193.329924,190.964462,175.557123,32.000000,172.004970,66.000576,60.838652,93.648422,48.827603,45.652115,38.801977,78.250343,12.960503,29.135204,59.511927,35.744843
40.463772,69.514740,139.484782,167.251173,76.985803,76.532062,29.143461,14.152738,138.812544,1.361414,67.066005,41.382744,165.009401,139.914197,162.794346,139.535348,79.819642,138.218873,-0.000681,0.001331,32.000000,-235.851851,139.482896,-0.524353,23.797185,0.688894,360772.729992,0.967501,39.386886,20.025088,3.415227,0.021584,0.006341,194.544885,32.000000,212.841832,192.411183,190.997245,176.853783,32.000000,171.524285,66.034960,60.894644,93.653011,48.827603,45.615295,38.801977,78.475379,12.960503,29.132830,59.507030,35.749172
41.194430,69.654826,139.582346,167.254253,77.022225,76.523161,29.152209,14.147886,138.894313,1.361405,67.134011,41.786260,165.013894,139.981121,162.754187,139.410218,79.791129,138.189209,-0.000680,0.001323,32.000000,-235.862932,139.603350,-0.524118,23.805132,0.694726,360868.787589,0.972122,39.598056,19.931069,3.429410,0.028297,0.017998,194.814117,32.000000,212.563536,191.548823,193.096963,177.307608,32.000000,170.349134,66.018285,60.855213,93.609601,48.827603,45.607701,38.801977,78.435860,12.960503,29.180992,59.518369,35.667661
40.907821,69.946018,139.448260,167.294015,76.999544,76.521886,29.147504,14.150027,138.854614,1.361392,66.960406,41.604196,165.080071,139.840689,162.750730,139.410403,79.749360,138.220243,-0.000679,0.001320,32.000000,-235.856530,139.527827,-0.523925,23.761833,0.698594,361050.877368,0.978879,39.902577,19.878574,3.447152,0.034719,0.022048,195.751543,32.000000,211.455035,191.659817,197.012096,177.273197,32.000000,170.215406,65.993599,60.810657,93.593111,48.827603,45.614619,38.801977,78.199350,12.960503,29.281759,59.506066,35.755041
40.503657,69.895926,139.440075,167.295975,77.004647,76.535884,29.151903,14.147743,138.672386,1.361370,67.271594,41.334541,165.090966,139.792241,162.758276,139.386117,79.743468,138.135197,-0.000679,0.001330,32.000000,-235.861927,139.363364,-0.523354,23.744287,0.687359,360840.849765,0.960223,39.161613,19.892912,3.388379,0.037639,0.023883,196.333953,32.000000,210.982707,191.876447,198.403236,177.186394,32.000000,170.823347,66.009486,60.815316,93.620416,48.827603,45.612581,38.801977,78.244639,12.960503,29.281697,59.511908,35.643596
40.702824,69.895926,139.262561,167.295975,77.029309,76.539641,29.155869,14.143462,138.677584,1.361384,68.020884,41.501306,165.108559,139.806719,162.683207,139.279486,79.730083,138.102022,-0.000678,0.001317,32.000000,-235.863750,139.308177,-0.523143,23.824015,0.693065,361311.925277,0.968243,39.796962,19.949511,3.408841,0.025739,0.006162,196.406064,32.000000,210.943858,192.882243,198.035866,175.839930,32.000000,171.734632,65.992393,60.840068,93.644384,48.827603,45.558515,38.801977,78.329588,12.960503,29.264193,59.513108,35.741102
40.991136,70.086665,139.463150,167.303816,77.020405,76.534553,29.140903,14.155450,138.712453,1.361361,67.790758,41.835082,165.104382,139.823274,162.651617,139.384860,79.769413,138.065853,-0.000678,0.001297,32.000000,-235.856680,139.418549,-0.522525,23.883207,0.700021,361527.343557,0.978501,40.235353,19.914758,3.442654,0.029088,0.014221,196.080996,32.000000,211.314573,193.563718,195.400858,175.291878,32.000000,172.126725,65.999832,60.863074,93.685520,48.827603,45.602067,38.801977,78.287737,12.960503,29.330412,59.507295,35.756509
40.844642,70.212452,139.438097,167.342738,77.011746,76.539618,29.150698,14.145888,138.797195,1.361335,67.405390,41.576179,165.051664,139.822522,162.637038,139.528335,79.769176,138.167295,-0.000678,0.001278,32.000000,-235.859029,139.431993,-0.522870,23.851788,0.693808,361469.867046,0.973294,39.994168,19.912283,3.421447,0.027201,0.015687,194.707255,32.000000,212.309863,193.286965,191.593789,175.572747,32.000000,172.091301,65.971131,60.885793,93.696589,48.827603,45.631586,38.801977,78.241738,12.960503,29.374212,59.518271,35.632004
40.429298,70.002442,139.407929,167.331817,76.931510,76.553511,29.147861,14.150883,138.659509,1.361502,67.672832,41.267345,164.989406,139.728335,162.736013,139.211447,79.825836,138.029781,-0.000679,0.001272,32.000000,-235.854526,139.323430,-0.523240,23.870251,0.688650,361439.236166,0.966840,39.837374,19.855656,3.402276,0.029118,0.012487,194.609372,32.000000,212.714043,192.785923,191.041561,176.238870,32.000000,171.633408,66.001851,60.882304,93.720874,48.827603,45.645336,38.801977,78.168220,12.960503,29.374457,59.512980,35.746237
40.591570,70.002442,139.234423,167.331817,76.943146,76.557208,29.147222,14.148029,138.567418,1.361331,68.144454,41.430339,165.044434,139.705580,162.760786,139.201585,79.841722,138.032967,-0.000679,0.001283,32.000000,-235.860495,139.210933,-0.523087,23.923385,0.692027,361655.803817,0.970582,40.139510,19.904393,3.413865,0.029517,0.017325,194.781122,32.000000,212.488678,191.800404,192.455096,177.108562,32.000000,170.383440,66.047295,60.897826,93.743778,48.827603,45.566030,38.801977,78.407174,12.960503,29.301580,59.495936,35.770228
40.721144,70.206121,139.285431,167.342738,77.011650,76.545759,29.143130,14.147030,138.604827,1.361280,68.113155,41.614032,165.067307,139.594960,162.712782,139.193904,79.770449,138.055311,-0.000678,0.001280,32.000000,-235.863788,139.131944,-0.523114,23.978119,0.697733,361631.218191,0.981037,40.432150,19.781982,3.448191,0.031130,0.014725,195.547260,32.000000,211.785876,191.461379,195.906890,177.536072,32.000000,170.126935,66.039834,60.873121,93.763642,48.827603,45.577590,38.801977,78.444073,12.960503,29.372422,59.504492,35.741175
40.982299,70.446417,139.245032,167.393701,76.999844,76.539399,29.147514,14.149171,138.622821,1.361265,67.899164,41.592294,165.119966,139.697260,162.743067,139.307522,79.749078,137.959671,-0.000678,0.001267,32.000000,-235.859845,139.238506,-0.523404,23.939645,0.692922,361549.423898,0.976911,40.235297,19.767621,3.430132,0.036099,0.032914,196.402907,32.000000,210.878035,191.701703,198.320251,177.358569,32.000000,170.533767,66.063466,60.851175,93.799525,48.827603,45.573276,38.801977,78.184317,12.960503,29.456142,59.518467,35.652254
