OSU 80 Ton Compressor Load Stand
40.535074,70.366593,139.216273,167.405182,76.925686,76.543221,29.147120,14.143034,138.498682,1.361245,68.259921,41.378075,165.141833,139.617391,162.726335,139.109234,79.733298,137.877627,-0.000678,0.001251,32.000000,-235.866309,139.157154,-0.523025,23.916173,0.689747,361733.534009,0.974048,40.282223,19.849581,3.420470,0.036892,0.032498,196.542679,32.000000,210.667913,192.703936,198.267459,176.298947,32.000000,171.040320,66.075732,60.872746,93.817093,48.827603,45.582312,38.801977,78.271605,12.960503,29.456656,59.515232,35.620045
40.627642,70.366593,139.051956,167.405182,76.873805,76.541941,29.150341,14.150598,138.397723,1.361279,68.692355,41.390674,165.120794,139.611904,162.635043,139.124131,79.727794,137.839483,-0.000678,0.001247,32.000000,-235.857598,139.092601,-0.523035,23.862855,0.686932,361843.886249,0.967735,40.207749,19.825199,3.397687,0.020371,0.018304,196.326603,32.000000,211.044081,193.218906,196.823326,175.567674,32.000000,172.173222,66.049380,60.848327,93.827821,48.827603,45.507854,38.801977,78.410427,12.960503,29.429377,59.507718,35.784242
40.434970,70.523490,139.077233,167.418063,76.801030,76.535591,29.208109,14.148457,138.370250,1.361167,68.937565,41.313325,165.094042,139.541250,162.636743,138.995031,79.799674,137.847953,-0.000676,0.001228,32.000000,-235.860230,138.979512,-0.522628,23.845546,0.694456,362016.051397,0.979039,40.667916,19.801713,3.434465,0.026752,0.022166,195.271562,32.000000,212.198069,193.124037,192.292064,175.799949,32.000000,172.574266,66.072946,60.917344,93.839633,48.827603,45.544212,38.801977,78.516826,12.960503,29.484369,59.500027,35.741102
40.798283,70.676262,138.977540,167.448305,76.722321,76.534311,29.143643,14.145032,138.377939,1.361259,69.066362,41.410936,165.010351,139.443212,162.672185,138.909302,79.788687,137.738259,-0.000676,0.001233,32.000000,-235.864147,138.931382,-0.522843,23.817930,0.693841,361973.888694,0.976529,40.555771,19.788957,3.422595,0.029017,0.019763,194.613529,32.000000,212.580336,193.056813,190.797455,176.096943,32.000000,171.684313,66.071870,60.898644,93.811463,48.827603,45.484114,38.801977,78.330556,12.960503,29.538047,59.516796,35.661645
40.552389,70.832617,139.007989,167.486668,76.674340,76.525441,29.145560,14.149171,138.243973,1.361159,68.938845,41.311602,165.054975,139.344744,162.694411,138.872207,79.798077,137.618498,-0.000675,0.001209,32.000000,-235.859845,138.939926,-0.522237,23.743212,0.697735,362085.166377,0.979849,40.946308,19.721132,3.439529,0.034995,0.025342,194.593464,32.000000,212.561646,191.856118,191.690749,176.966675,32.000000,170.846173,66.077378,60.901669,93.799715,48.827603,45.521103,38.801977,78.428529,12.960503,29.538827,59.509538,35.600750
40.769957,70.832617,138.851336,167.486668,76.643213,76.511514,29.155098,14.144604,138.239570,1.361064,69.128995,41.326528,165.123751,139.336425,162.756996,138.911481,79.785751,137.623725,-0.000674,0.001182,32.000000,-235.860313,138.916269,-0.522316,23.687744,0.692598,362070.994289,0.973003,40.659228,19.679582,3.406456,0.032512,0.022190,195.277038,32.000000,212.388652,191.274574,194.757597,177.511830,32.000000,170.620632,66.105617,60.894009,93.795657,48.827603,45.441407,38.801977,78.358451,12.960503,29.594046,59.520375,35.496495
40.529815,70.906116,138.906546,167.516071,76.695732,76.496108,29.154372,14.147315,138.229206,1.360872,69.419976,41.536185,165.195337,139.321682,162.740579,138.838734,79.729390,137.636068,-0.000674,0.001178,32.000000,-235.860225,138.880965,-0.521666,23.714285,0.699022,362281.987651,0.979501,41.112947,19.612800,3.427862,0.020346,0.019702,196.204408,32.000000,211.005932,191.505426,197.769041,177.341703,32.000000,170.132757,66.091552,60.868950,93.806385,48.827603,45.462910,38.801977,78.551187,12.960503,29.620569,59.512635,35.580647
40.717707,71.099915,138.902168,167.549954,76.697822,76.483422,29.155939,14.145888,138.211925,1.360698,69.131947,41.591448,165.192718,139.307531,162.765727,138.877725,79.733319,137.610645,-0.000673,0.001194,32.000000,-235.866569,138.966338,-0.521407,23.737967,0.696391,362131.548536,0.973416,40.849767,19.627633,3.405727,0.025931,0.010405,196.491083,32.000000,210.735350,192.262104,198.133863,176.882437,32.000000,171.315693,66.112396,60.868950,93.825993,48.827603,45.459761,38.801977,78.413882,12.960503,29.688942,59.512075,35.755848
40.820105,71.025313,138.992978,167.569556,76.657139,76.474483,29.149167,14.147315,138.188183,1.360775,68.977560,41.436286,165.236941,139.390848,162.660689,138.841667,79.745515,137.716382,-0.000674,0.001192,32.000000,-235.862192,138.898097,-0.521579,23.718350,0.699670,362322.657958,0.979583,41.213815,19.689910,3.427268,0.028737,0.021262,196.285961,32.000000,211.035355,192.887709,197.318019,175.944038,32.000000,172.454909,66.097872,60.867759,93.828309,48.827603,45.462760,38.801977,78.465763,12.960503,29.690209,59.512252,35.493927
40.318781,71.025313,138.808568,167.569556,76.625094,76.460511,29.159657,14.149171,138.209814,1.360895,69.225420,41.288373,165.219843,139.275578,162.664186,138.717866,79.768849,137.634495,-0.000672,0.001187,32.000000,-235.857222,138.791451,-0.521460,23.689580,0.696168,362356.661333,0.974984,41.180170,19.673794,3.411346,0.022371,0.012608,195.680802,32.000000,211.789893,193.277694,193.724907,175.536266,32.000000,172.055443,66.101339,60.881315,93.788306,48.827603,45.422913,38.801977,78.678286,12.960503,29.665502,59.510865,35.518432
40.304620,70.924009,138.869273,167.552754,76.701910,76.444142,29.156854,14.147173,138.121358,1.360877,69.436164,41.410478,165.169258,139.223663,162.702790,138.780245,79.784865,137.513821,-0.000672,0.001180,32.000000,-235.856925,138.785374,-0.521254,23.774343,0.695285,362177.835248,0.972309,40.981956,19.712273,3.405013,0.029621,0.031135,194.611956,32.000000,212.421830,193.157693,190.961381,175.709278,32.000000,172.275134,66.117532,60.905160,93.796803,48.827603,45.438094,38.801977,78.239244,12.960503,29.631450,59.504001,35.728629
40.460656,71.084499,138.755709,167.568716,76.798177,76.425246,29.146591,14.147458,138.157436,1.360696,69.269765,41.280651,165.113705,139.309590,162.755931,138.733429,79.794902,137.505781,-0.000672,0.001184,32.000000,-235.860410,138.749765,-0.521163,23.791730,0.703267,362313.304073,0.984706,41.589440,19.649697,3.442777,0.025834,0.013524,194.549136,32.000000,212.672213,192.186625,190.974436,176.910256,32.000000,171.511473,66.091928,60.903725,93.793361,48.827603,45.403421,38.801977,78.611399,12.960503,29.688272,59.513432,35.524301
40.428824,71.114781,138.795544,167.581317,76.779377,76.399828,29.140570,14.147458,138.098762,1.360701,69.370103,41.525444,165.185569,139.264241,162.746923,138.690403,79.801183,137.588871,-0.000674,0.001170,32.000000,-235.862049,138.712401,-0.521013,23.837521,0.700917,362120.077947,0.984724,41.505380,19.575819,3.445493,0.025465,0.018381,194.886382,32.000000,212.319517,191.505405,193.252674,177.336872,32.000000,170.390140,66.119858,60.906661,93.785012,48.827603,45.431091,38.801977,78.536576,12.960503,29.689522,59.511947,35.544184
40.851057,71.114781,138.736016,167.581317,76.928199,76.364221,29.157272,14.143748,138.152582,1.360706,69.275669,41.850183,165.249469,139.194627,162.782855,138.663224,79.776166,137.608341,-0.000675,0.001153,32.000000,-235.861170,138.750133,-0.521197,23.889580,0.697531,362098.290030,0.981141,41.476122,19.561924,3.429398,0.029553,0.012316,195.777135,32.000000,211.305866,191.500678,196.910052,177.423468,32.000000,170.655692,66.100155,60.880123,93.780975,48.827603,45.395903,38.801977,78.391641,12.960503,29.701315,59.509233,35.731931
40.740879,71.246646,138.915236,167.616601,77.116517,76.343267,29.190625,14.147030,138.264550,1.360662,68.536147,41.594052,165.268576,139.385995,162.805020,138.826714,79.754666,137.659616,-0.000675,0.001142,32.000000,-235.863788,138.892101,-0.521040,23.908935,0.696684,362014.150122,0.981913,41.545065,19.595491,3.433084,0.022168,0.005117,196.416584,32.000000,210.858596,191.795097,198.128569,177.325206,32.000000,171.174800,66.128942,60.888537,93.793722,48.827603,45.475036,38.801977,78.308247,12.960503,29.748462,59.506322,35.760617
40.797473,70.940526,138.879043,167.611280,77.143850,76.345789,29.153471,14.152025,138.182269,1.360461,68.658555,41.490214,165.318447,139.230962,162.752948,138.802372,79.738088,137.710808,-0.000675,0.001117,32.000000,-235.856663,138.794305,-0.521507,23.878407,0.687906,361683.501910,0.970056,41.034107,19.629842,3.396143,0.036995,0.024888,196.430607,32.000000,210.789314,192.874713,197.678401,176.018638,32.000000,171.928920,66.118629,60.884871,93.803643,48.827603,45.445676,38.801977,78.426682,12.960503,29.643549,59.511475,35.517845
40.539810,70.807842,138.733104,167.572356,77.032924,76.332167,29.153795,14.144033,138.018195,1.360466,69.022198,41.362668,165.295127,139.142712,162.723928,138.678503,79.761184,137.536474,-0.000674,0.001117,32.000000,-235.863179,138.658887,-0.521307,23.861570,0.689868,361794.614400,0.971788,41.298909,19.675920,3.409726,0.026787,0.026034,196.066427,32.000000,211.310036,193.332757,195.035624,175.612260,32.000000,172.474842,66.094319,60.901937,93.783587,48.827603,45.444905,38.801977,78.452959,12.960503,29.644633,59.512124,35.468395
40.471030,70.807842,138.713619,167.572356,76.988719,76.293063,29.206262,14.143605,138.078729,1.360289,69.262254,41.559764,165.149304,139.178172,162.760850,138.755164,79.832544,137.454915,-0.000675,0.001135,32.000000,-235.861312,138.660743,-0.521322,23.879640,0.689197,361507.430712,0.970910,40.924468,19.717031,3.404109,0.030699,0.020831,194.774431,32.000000,212.386442,193.131536,191.358876,175.750877,32.000000,172.570761,66.106146,60.939005,93.795697,48.827603,45.384374,38.801977,78.640409,12.960503,29.599519,59.505889,35.595761
40.740667,71.011549,138.861025,167.580477,77.066300,76.257243,29.142155,14.153309,138.142204,1.360104,68.951827,41.557610,165.160237,139.248885,162.788329,138.785240,79.813852,137.529589,-0.000676,0.001123,32.000000,-235.856198,138.705036,-0.520910,23.834426,0.692813,361400.255706,0.977018,41.103422,19.610364,3.422145,0.026016,0.020138,194.602373,32.000000,212.634306,192.692719,190.791105,176.572703,32.000000,171.774936,66.101649,60.928607,93.766803,48.827603,45.412998,38.801977,78.286684,12.960503,29.671299,59.516717,35.704418
40.865555,71.020358,138.808357,167.595598,77.053837,76.241765,29.152530,14.150312,138.128257,1.360076,68.640352,41.458288,165.185255,139.187000,162.822048,138.807668,79.800383,137.516634,-0.000676,0.001122,32.000000,-235.855917,138.786556,-0.520508,23.775916,0.692943,361145.841575,0.976534,41.186868,19.499879,3.427479,0.023370,0.013608,194.720032,32.000000,212.444235,191.631735,192.461657,177.266938,32.000000,170.786363,66.113255,60.946997,93.743858,48.827603,45.414885,38.801977,78.401375,12.960503,29.675525,59.502456,35.775217
40.388750,70.914925,138.729295,167.594478,77.031716,76.226535,29.149582,14.139609,138.144194,1.359889,68.883687,41.471626,165.261033,139.205497,162.862008,138.728351,79.812967,137.516868,-0.000676,0.001135,32.000000,-235.869242,138.838506,-0.520215,23.771117,0.690614,361074.387220,0.971771,41.064067,19.554393,3.408413,0.027872,0.018076,195.516946,32.000000,211.801799,191.398719,196.055045,177.597258,32.000000,170.767316,66.121790,60.937549,93.747364,48.827603,45.456704,38.801977,78.627522,12.960503,29.676701,59.526434,35.685856
41.222015,70.914925,138.790824,167.594478,77.013060,76.201188,29.150928,14.148885,138.137290,1.359514,68.787807,41.681187,165.255972,139.157189,162.867065,138.735997,79.775084,137.625721,-0.000676,0.001144,32.000000,-235.861277,138.640570,-0.519992,23.765950,0.689995,360970.030767,0.968074,40.922211,19.561649,3.396708,0.026386,0.012746,196.325624,32.000000,210.921829,191.613730,197.992167,177.536533,32.000000,170.836508,66.124490,60.921389,93.741159,48.827603,45.406909,38.801977,78.197147,12.960503,29.641167,59.515684,35.768394
41.046391,71.025038,138.872626,167.608200,77.103434,76.182248,29.155616,14.144747,138.199016,1.359435,68.391839,41.538652,165.271059,139.273927,162.821397,138.796398,79.719975,137.578977,-0.000675,0.001149,32.000000,-235.860171,138.779848,-0.519177,23.732381,0.697068,361001.431922,0.979958,41.393919,19.549178,3.434850,0.022863,0.019949,196.441090,32.000000,210.696771,192.681833,198.295186,176.410200,32.000000,171.706177,66.103778,60.887125,93.730111,48.827603,45.453829,38.801977,78.531242,12.960503,29.680519,59.505987,35.795173
40.725566,70.859869,138.829267,167.598399,77.104547,76.178426,29.143329,14.148600,138.115267,1.359383,68.454652,41.446017,165.324989,139.352492,162.759884,138.783790,79.747929,137.615805,-0.000676,0.001159,32.000000,-235.858612,138.793980,-0.519025,23.714416,0.684062,360546.935876,0.958419,40.388686,19.639256,3.366910,0.025018,0.013399,196.184847,32.000000,211.198674,193.181311,196.681919,175.794054,32.000000,172.702523,66.105907,60.927019,93.705550,48.827603,45.420491,38.801977,78.495071,12.960503,29.624318,59.508407,35.590111
40.595182,70.773983,138.834874,167.573756,77.036522,76.174647,29.143945,14.142035,138.243538,1.359380,68.662442,41.700814,165.250123,139.290138,162.770750,138.789938,79.797317,137.626707,-0.000676,0.001150,32.000000,-235.869275,138.921206,-0.519595,23.759341,0.688142,360722.982073,0.962667,40.709357,19.671955,3.383309,0.025146,0.013943,195.134458,32.000000,212.220344,193.219246,192.035576,175.786292,32.000000,172.540868,66.127563,60.978171,93.723886,48.827603,45.461289,38.801977,78.497982,12.960503,29.625309,59.512950,35.748658
41.505698,70.773983,138.983375,167.573756,77.028962,76.163187,29.152091,14.149884,138.332125,1.359195,68.127147,41.881659,165.169596,139.347578,162.772567,138.979508,79.819614,137.639126,-0.000675,0.001143,32.000000,-235.858312,138.931665,-0.519651,23.775523,0.693243,360655.533229,0.970763,40.930629,19.661657,3.408897,0.023827,0.002224,194.583093,32.000000,212.471338,193.124568,190.811642,176.106140,32.000000,171.978088,66.088728,60.960068,93.672765,48.827603,45.479389,38.801977,78.011158,12.960503,29.596396,59.513206,35.774557
40.820275,70.764899,138.999672,167.565075,77.044555,76.163175,29.151623,14.148600,138.411742,1.359192,67.524890,41.564434,165.186026,139.426389,162.861102,138.979201,79.840593,137.773169,-0.000676,0.001116,32.000000,-235.858940,138.905255,-0.519896,23.692491,0.693841,360545.619650,0.973830,41.002464,19.617496,3.419984,0.036001,0.031030,194.583514,32.000000,212.524958,191.934091,191.893575,177.139739,32.000000,171.178068,66.100357,60.994418,93.654661,48.827603,45.536237,38.801977,78.435853,12.960503,29.594129,59.513757,35.740148
40.706978,70.425497,138.975485,167.526712,76.990660,76.170878,29.145342,14.146174,138.331684,1.359216,67.923247,41.558922,165.278585,139.447127,162.895747,138.941572,79.827125,137.706916,-0.000677,0.001135,32.000000,-235.864972,138.931218,-0.520328,23.713603,0.679584,360036.168477,0.950573,39.909085,19.601152,3.348537,0.032475,0.011155,195.212950,32.000000,212.228945,191.471193,194.885522,177.725782,32.000000,170.578330,66.118830,60.981968,93.679351,48.827603,45.479785,38.801977,78.492968,12.960503,29.477098,59.510875,35.752107
41.138674,70.540556,139.036392,167.518031,76.993813,76.164521,29.196461,14.144747,138.517719,1.359228,67.890418,41.989253,165.254535,139.526121,162.880261,139.064987,79.792481,137.910682,-0.000676,0.001139,32.000000,-235.862957,139.060808,-0.519843,23.791914,0.692783,360317.495221,0.967666,40.721337,19.644400,3.405163,0.029083,0.022414,196.130173,32.000000,210.942301,191.712687,197.733702,177.394489,32.000000,170.623546,66.135812,60.936138,93.675930,48.827603,45.492031,38.801977,78.529011,12.960503,29.477588,59.515468,35.737433
40.943545,70.540556,139.148586,167.518031,77.118004,76.157783,29.153108,14.147886,138.491113,1.359091,66.885826,41.877062,165.274528,139.579503,162.905189,139.150430,79.774241,137.934227,-0.000675,0.001131,32.000000,-235.860309,139.149769,-0.519738,23.772874,0.693343,360097.384029,0.970072,40.518719,19.626128,3.414046,0.028893,0.013593,196.456834,32.000000,210.759560,192.398001,198.179759,176.938499,32.000000,171.759721,66.120564,60.967774,93.676142,48.827603,45.547364,38.801977,78.340114,12.960503,29.518140,59.501355,35.784608
40.693890,70.351454,139.190562,167.521111,77.121528,76.166885,29.140065,14.142035,138.445547,1.359184,67.072897,41.612936,165.259007,139.512806,162.805557,139.122414,79.770702,137.924131,-0.000675,0.001112,32.000000,-235.865996,139.160234,-0.519425,23.742137,0.684663,360027.903062,0.957684,40.114148,19.758353,3.379700,0.030376,0.014191,196.252664,32.000000,210.905623,193.185416,197.305473,176.077206,32.000000,172.540201,66.120784,60.971770,93.734827,48.827603,45.610960,38.801977,78.390663,12.960503,29.452993,59.507856,35.605372
41.088966,70.021158,139.184125,167.460346,77.096255,76.178545,29.157930,14.142606,138.501360,1.359296,67.619805,41.478034,165.262356,139.515171,162.822051,139.119400,79.808885,137.840797,-0.000676,0.001129,32.000000,-235.866573,139.106636,-0.519704,23.719084,0.688677,360113.106257,0.963917,40.348501,19.787861,3.398548,0.019354,0.001955,195.623917,32.000000,211.664909,193.428411,193.744752,175.685049,32.000000,172.363475,66.124514,60.994397,93.729217,48.827603,45.567437,38.801977,78.244941,12.960503,29.338649,59.511741,35.626942
41.133074,70.228416,139.107478,167.463706,77.055455,76.186082,29.145835,14.148457,138.471418,1.359296,67.612280,41.498017,165.115562,139.497043,162.810338,139.125739,79.822332,137.826242,-0.000675,0.001113,32.000000,-235.859903,139.150340,-0.519536,23.699572,0.693449,360094.751266,0.970359,40.460496,19.786569,3.420429,0.035322,0.021833,194.689275,32.000000,212.465753,193.306641,191.130719,175.992565,32.000000,172.590202,66.117757,61.001020,93.722270,48.827603,45.590687,38.801977,78.543776,12.960503,29.338673,59.515143,35.738974
40.621664,70.228416,139.103205,167.463706,77.087680,76.189083,29.148884,14.150455,138.383852,1.359333,67.830040,41.590330,165.120468,139.498062,162.844156,139.062709,79.842449,137.871662,-0.000675,0.001113,32.000000,-235.856593,139.081526,-0.520106,23.736577,0.687386,359591.192795,0.959179,39.654370,19.708494,3.387384,0.014299,0.007047,194.642691,32.000000,212.518959,192.363704,191.320084,176.929985,32.000000,171.518654,66.126556,61.016164,93.744897,48.827603,45.540646,38.801977,78.530391,12.960503,29.410862,59.504787,35.765680
40.979166,70.309065,139.124499,167.481628,77.141484,76.188987,29.159110,14.149741,138.518301,1.359355,67.838606,41.751891,165.194892,139.513335,162.848976,139.075849,79.814043,137.900495,-0.000676,0.001112,32.000000,-235.857471,139.306462,-0.519863,23.810403,0.687373,359787.531845,0.959044,39.808723,19.688077,3.381889,0.023276,0.004090,194.948758,32.000000,212.299044,191.760566,193.426510,177.358287,32.000000,170.550242,66.126907,61.015678,93.762148,48.827603,45.580947,38.801977,78.421204,12.960503,29.439174,59.498975,35.734425
41.158079,70.489082,139.128421,167.499549,77.150492,76.196558,29.141693,14.144319,138.545893,1.359349,67.344578,41.697575,165.231156,139.563212,162.823416,139.126490,79.782249,137.932944,-0.000676,0.001129,32.000000,-235.860435,139.274933,-0.520240,23.768625,0.694383,360012.584927,0.971910,40.424830,19.689706,3.424360,0.035535,0.032655,196.001831,32.000000,211.245422,191.918873,196.853553,177.360020,32.000000,170.966391,66.123528,60.986694,93.772834,48.827603,45.554994,38.801977,78.191464,12.960503,29.502071,59.518310,35.641909
40.704905,70.267227,139.112793,167.484148,77.193618,76.211835,29.151197,14.146887,138.515774,1.359555,67.489478,41.563696,165.229994,139.544248,162.849272,139.106405,79.765261,137.888500,-0.000676,0.001119,32.000000,-235.864914,139.158070,-0.520485,23.710718,0.686818,359963.386216,0.962685,40.074165,19.731914,3.395006,0.040109,0.024661,196.199848,32.000000,210.982469,192.309761,197.941343,176.829729,32.000000,171.397786,66.131405,61.001750,93.790425,48.827603,45.601790,38.801977,78.485267,12.960503,29.502635,59.511042,35.674264
40.800784,70.267227,139.078743,167.484148,77.153885,76.224564,29.157047,14.149599,138.503122,1.359573,68.019006,41.650550,165.212975,139.537172,162.799554,139.078150,79.775384,137.814815,-0.000676,0.001127,32.000000,-235.860564,138.991259,-0.520621,23.772192,0.685607,360135.452860,0.959285,40.039417,19.779239,3.380343,0.028762,0.031528,196.234273,32.000000,211.015556,193.039341,197.030613,176.103270,32.000000,172.003098,66.118285,60.986871,93.789490,48.827603,45.539189,38.801977,78.417590,12.960503,29.425952,59.497854,35.762011
41.396233,70.347875,139.283954,167.470987,77.166445,76.233449,29.132062,14.151454,138.600752,1.359753,67.662146,41.949016,165.196114,139.590249,162.753744,139.282751,79.806617,137.911513,-0.000676,0.001144,32.000000,-235.854447,139.197716,-0.521081,23.845179,0.694134,360228.104058,0.970086,40.362954,19.774955,3.417593,0.031048,0.012652,195.809961,32.000000,211.432822,193.260323,194.691731,175.863242,32.000000,172.471237,66.107425,61.019984,93.770581,48.827603,45.609752,38.801977,78.471929,12.960503,29.454310,59.507443,35.778372
40.972899,70.389989,139.284277,167.481628,77.155070,76.250315,29.195315,14.148457,138.629952,1.359952,67.002621,41.790729,165.179646,139.810083,162.765755,139.302082,79.810503,138.040577,-0.000676,0.001170,32.000000,-235.865967,139.284293,-0.521615,23.794668,0.690796,360228.387467,0.967614,40.247174,19.729553,3.408727,0.029325,0.012411,194.890286,32.000000,212.221303,193.132356,192.159173,176.003288,32.000000,172.333692,66.115345,61.040954,93.818807,48.827603,45.627008,38.801977,78.285434,12.960503,29.469342,59.506705,35.730977
40.803492,70.023635,139.307380,167.439624,77.123599,76.276962,29.149481,14.146602,138.597371,1.360166,67.149734,41.636670,165.140780,139.674138,162.872779,139.271217,79.821489,137.978976,-0.000676,0.001162,32.000000,-235.861102,139.228269,-0.521584,23.766212,0.680430,360027.492665,0.953830,39.613443,19.744614,3.364653,0.030829,0.014178,194.849803,32.000000,212.240280,192.695459,191.564895,176.732094,32.000000,171.592474,66.150844,61.043118,93.808630,48.827603,45.672411,38.801977,78.366061,12.960503,29.469791,59.515566,35.764432
40.693732,70.023635,139.225255,167.439624,77.063782,76.298528,29.140519,14.145746,138.618252,1.360241,67.156459,41.694291,165.116963,139.740326,162.862033,139.314691,79.822008,138.062026,-0.000675,0.001147,32.000000,-235.865073,139.288434,-0.521526,23.777149,0.688721,360340.847227,0.962608,40.162626,19.802479,3.399425,0.034254,0.026000,195.077758,32.000000,212.083314,192.061388,193.448073,177.127815,32.000000,170.767390,66.146412,61.030690,93.782500,48.827603,45.611073,38.801977,78.459472,12.960503,29.342682,59.518615,35.650126
41.240967,70.044278,139.392771,167.409102,77.038451,76.311436,29.152212,14.149741,138.648724,1.360212,66.942984,41.766998,165.187487,139.761287,162.871574,139.301574,79.775556,138.111892,-0.000677,0.001141,32.000000,-235.858782,139.311846,-0.521441,23.795323,0.691925,360175.221308,0.967900,40.000316,19.762026,3.414104,0.031448,0.023202,195.726399,32.000000,211.560979,191.859644,196.214835,177.383231,32.000000,171.074985,66.176184,61.025834,93.779568,48.827603,45.674148,38.801977,78.463376,12.960503,29.349889,59.516894,35.662452
40.874466,70.028039,139.344231,167.409102,76.972466,76.331737,29.146179,14.149028,138.613035,1.360210,66.827072,41.669797,165.197868,139.763021,162.839200,139.360836,79.756172,138.121136,-0.000677,0.001150,32.000000,-235.861954,139.337890,-0.521855,23.778303,0.693203,360328.598365,0.971267,40.132868,19.801233,3.421295,0.027603,0.017139,196.161613,32.000000,210.845104,192.252185,197.630274,177.068913,32.000000,170.970974,66.166070,60.992171,93.790360,48.827603,45.663498,38.801977,78.339684,12.960503,29.344299,59.512872,35.756949
40.754976,69.928954,139.329381,167.396781,76.743408,76.357827,29.143876,14.151882,138.652663,1.360321,67.169013,41.506315,165.207816,139.672729,162.828158,139.248302,79.769663,138.060326,-0.000677,0.001140,32.000000,-235.855822,139.244644,-0.522143,23.748982,0.684901,360219.742892,0.957300,39.495357,19.871527,3.379959,0.027227,0.014749,196.293915,32.000000,210.879800,192.940405,197.677726,176.257611,32.000000,172.037937,66.187153,61.030581,93.783052,48.827603,45.679349,38.801977,78.340995,12.960503,29.344331,59.510344,35.774924
40.504594,69.928954,139.187897,167.396781,76.626874,76.381686,29.154014,14.142321,138.540626,1.360602,67.531152,41.431778,165.214533,139.712106,162.735433,139.191803,79.781600,138.021545,-0.000676,0.001121,32.000000,-235.862925,139.210446,-0.521659,23.697684,0.691103,360498.516588,0.966914,39.919155,19.895331,3.409078,0.026104,0.018752,196.143797,32.000000,211.320754,193.234284,195.614499,175.996091,32.000000,172.348776,66.170875,61.020074,93.778654,48.827603,45.615682,38.801977,78.567754,12.960503,29.309863,59.523818,35.592019
40.761092,70.062444,139.111660,167.404342,76.531472,76.396884,29.206664,14.144033,138.424337,1.360565,68.015353,41.488557,165.185360,139.558033,162.753469,139.068185,79.859519,137.949799,-0.000676,0.001112,32.000000,-235.865966,139.077226,-0.522122,23.756168,0.693854,360562.502675,0.970128,39.964192,19.852764,3.418708,0.029900,0.020775,195.196207,32.000000,211.996952,193.329278,192.812977,175.940734,32.000000,172.244893,66.203826,61.095586,93.825073,48.827603,45.651913,38.801977,78.570661,12.960503,29.356209,59.512753,35.669201
40.941053,70.295302,139.113333,167.432064,76.480047,76.404529,29.144151,14.145460,138.614861,1.360591,68.014439,42.055917,165.075830,139.544126,162.779881,139.217433,79.808990,137.996770,-0.000676,0.001113,32.000000,-235.864211,139.167574,-0.522300,23.883862,0.698981,360775.406228,0.976512,40.267246,19.822278,3.436348,0.029584,0.022234,194.864190,32.000000,212.185853,193.045615,191.548157,176.364469,32.000000,171.862593,66.167300,61.050448,93.789063,48.827603,45.593426,38.801977,78.311891,12.960503,29.437179,59.505820,35.892238
41.197343,70.371272,139.493771,167.461186,76.597894,76.404958,29.172549,14.142178,138.744290,1.360682,66.616692,41.849263,165.111704,139.835940,162.764809,139.536359,79.816631,138.129958,-0.000676,0.001119,32.000000,-235.871427,139.356493,-0.522163,23.824775,0.693233,360744.946482,0.968690,40.090297,19.710035,3.412854,0.031075,0.020170,195.033678,32.000000,212.268897,192.116762,192.803724,177.205428,32.000000,171.244133,66.198496,61.062544,93.787300,48.827603,45.715269,38.801977,77.900040,12.960503,29.437520,59.509872,35.921952
40.665346,70.371272,139.343862,167.461186,76.664106,76.422861,29.151314,14.149028,138.657163,1.360747,66.420286,41.703908,165.161150,139.825009,162.786617,139.464816,79.818811,138.216959,-0.000677,0.001107,32.000000,-235.859004,139.454059,-0.522369,23.740458,0.687174,360994.272452,0.966835,40.106246,19.783036,3.397893,0.028866,0.023296,195.421715,32.000000,211.829611,192.029770,195.230955,177.310010,32.000000,170.475952,66.199374,61.047490,93.775721,48.827603,45.686398,38.801977,78.448727,12.960503,29.464312,59.512242,35.744550
40.438576,69.794916,139.284645,167.405742,76.675990,76.448290,29.131203,14.148457,138.593669,1.361048,67.014502,41.290097,165.197358,139.606011,162.857828,139.305505,79.770201,138.135747,-0.000677,0.001109,32.000000,-235.860558,139.238282,-0.522754,23.720422,0.686554,360941.088231,0.959641,39.874571,19.839089,3.385989,0.022801,0.012798,196.226770,32.000000,211.005582,192.153005,197.385947,177.171500,32.000000,170.817670,66.199682,61.036896,93.792866,48.827603,45.737215,38.801977,78.174964,12.960503,29.264284,59.516294,35.701410
40.668879,69.868953,139.186498,167.369899,76.651335,76.463592,29.143628,14.147315,138.547255,1.361305,67.763676,41.552266,165.148228,139.651687,162.841216,139.205272,79.779440,138.034702,-0.000677,0.001105,32.000000,-235.855635,139.214788,-0.522813,23.787324,0.696948,361272.211456,0.974021,40.514829,19.878490,3.426600,0.029761,0.012616,196.289858,32.000000,211.073718,192.686358,197.687318,176.736555,32.000000,171.746502,66.190401,61.022525,93.780161,48.827603,45.634832,38.801977,78.456220,12.960503,29.289769,59.506312,35.754821
40.915743,70.265025,139.382619,167.408822,76.714777,76.464808,29.140157,14.147458,138.709528,1.361321,67.455956,41.946482,165.153330,139.701420,162.713092,139.323574,79.764805,138.170171,-0.000678,0.001112,32.000000,-235.863852,139.349210,-0.522798,23.793461,0.700145,361008.883670,0.979524,40.213355,19.888287,3.444351,0.020698,0.020252,196.155086,32.000000,211.155502,193.283997,196.203064,175.982519,32.000000,171.787771,66.173158,61.019015,93.766564,48.827603,45.690619,38.801977,78.366832,12.960503,29.289618,59.507669,35.757096
41.007455,70.265025,139.381278,167.408822,76.787767,76.476204,29.144390,14.149313,138.697654,1.361308,66.923436,41.643442,165.161349,139.771462,162.698611,139.445382,79.820149,138.260176,-0.000678,0.001127,32.000000,-235.857407,139.327244,-0.522404,23.735502,0.694371,361029.773176,0.973542,40.008237,19.830732,3.422433,0.021778,0.009817,195.410167,32.000000,211.807076,193.369893,193.604983,176.002018,32.000000,172.075866,66.179587,61.056100,93.755644,48.827603,45.719418,38.801977,78.236971,12.960503,29.427372,59.521457,35.716964
40.744653,70.042351,139.281157,167.408542,76.784346,76.500314,29.151821,14.145460,138.577270,1.361597,67.426262,41.475202,165.078176,139.702685,162.762341,139.282298,79.782915,138.081166,-0.000680,0.001122,32.000000,-235.862572,139.175080,-0.522957,23.724697,0.691790,361325.900742,0.968301,40.106430,19.910137,3.406577,0.027986,0.028179,194.972089,32.000000,212.311850,193.047629,191.859392,176.255777,32.000000,172.158435,66.170329,61.055173,93.739582,48.827603,45.742984,38.801977,78.438908,12.960503,29.350232,59.510010,35.752107
40.691187,69.999965,139.237627,167.379980,76.809715,76.511704,29.148333,14.150740,138.572908,1.361683,67.869542,41.584443,165.059460,139.609110,162.775102,139.172842,79.784469,138.042045,-0.000680,0.001119,32.000000,-235.854669,139.195534,-0.523266,23.773975,0.692119,361259.511722,0.965987,39.996119,19.897800,3.398925,0.026386,0.015696,194.933064,32.000000,212.291175,192.382462,192.108426,176.944943,32.000000,170.892443,66.156573,61.049721,93.684191,48.827603,45.671091,38.801977,78.442344,12.960503,29.335555,59.522224,35.707573
40.916339,70.307964,139.346683,167.417503,76.794130,76.511692,29.146187,14.146316,138.613266,1.361651,67.629196,41.854376,165.109993,139.638780,162.818265,139.234098,79.838301,138.017705,-0.000680,0.001121,32.000000,-235.863846,139.251805,-0.523242,23.809853,0.696021,361331.525077,0.972200,40.090055,19.849477,3.418391,0.028972,0.011505,195.356412,32.000000,211.929663,192.092560,194.347062,177.234914,32.000000,170.670362,66.169913,61.076982,93.687124,48.827603,45.672231,38.801977,78.066893,12.960503,29.335555,59.516628,35.781967
40.961579,70.307964,139.299807,167.417503,76.856471,76.516752,29.158294,14.148742,138.701823,1.361628,67.225477,41.761776,165.173228,139.726521,162.799104,139.274009,79.767848,137.993033,-0.000681,0.001116,32.000000,-235.858470,139.394221,-0.522911,23.868048,0.695280,361366.658572,0.973730,40.112274,19.829216,3.421813,0.035947,0.018651,196.126514,32.000000,211.300834,191.882542,196.797399,177.368331,32.000000,170.738345,66.168640,61.053474,93.663390,48.827603,45.703730,38.801977,78.252912,12.960503,29.442795,59.515035,35.639341
40.792178,70.226214,139.397775,167.428144,76.922995,76.535768,29.144295,14.153024,138.766249,1.361713,67.052457,41.564309,165.192730,139.732270,162.808902,139.305671,79.777086,138.154515,-0.000682,0.001100,32.000000,-235.855828,139.335523,-0.523019,23.803217,0.691650,361483.164832,0.968778,40.148653,19.763741,3.405649,0.038115,0.037696,196.262323,32.000000,210.947980,192.544307,197.947472,176.776010,32.000000,170.875552,66.139505,61.028354,93.643013,48.827603,45.750379,38.801977,78.160201,12.960503,29.414718,59.512862,35.681454
40.709670,69.996111,139.291267,167.390341,76.896767,76.547260,29.197324,14.151882,138.588268,1.362039,67.497044,41.410964,165.186977,139.737328,162.768228,139.174635,79.739138,137.974299,-0.000681,0.001101,32.000000,-235.859100,139.260960,-0.523311,23.794038,0.689101,361585.683163,0.967295,40.094214,19.822391,3.400743,0.024689,0.012065,196.366105,32.000000,211.032662,193.169752,197.070822,176.049436,32.000000,171.785030,66.109337,61.055460,93.645626,48.827603,45.707508,38.801977,78.402367,12.960503,29.335037,59.504699,35.749759
41.186299,70.106483,139.212396,167.383620,76.879015,76.542179,29.141435,14.147886,138.480653,1.361807,68.136205,41.693508,165.151638,139.588802,162.689248,139.197857,79.731820,137.934390,-0.000679,0.001075,32.000000,-235.859982,139.208016,-0.523088,23.887849,0.694092,361664.373001,0.972114,40.216546,19.890373,3.417267,0.022807,0.012853,195.713436,32.000000,211.574850,193.245737,194.496563,175.927336,32.000000,172.105770,66.069559,61.039347,93.618641,48.827603,45.719901,38.801977,78.688763,12.960503,29.335033,59.512508,35.760104
40.930436,70.106483,139.211408,167.383620,76.940275,76.539605,29.143982,14.148742,138.553585,1.361775,67.843146,41.843969,165.073232,139.748380,162.692074,139.199039,79.782871,138.030252,-0.000679,0.001075,32.000000,-235.856667,139.305463,-0.523562,23.977489,0.694940,361585.998287,0.972066,40.086079,19.842139,3.421577,0.032394,0.012479,195.055400,32.000000,212.213187,193.340653,191.957847,175.937846,32.000000,171.959760,66.073531,61.054247,93.628117,48.827603,45.686664,38.801977,78.267714,12.960503,29.373458,59.505161,35.769862
40.957747,70.405679,139.550985,167.431224,76.922426,76.547591,29.150351,14.149599,138.755633,1.361744,66.710467,41.919872,165.105443,139.843850,162.727377,139.437029,79.816910,138.195818,-0.000679,0.001094,32.000000,-235.852204,139.472741,-0.523361,23.964508,0.684526,361455.180307,0.962059,39.623006,19.830359,3.380066,0.030915,0.011549,194.911626,32.000000,212.242353,192.613309,191.990466,176.508753,32.000000,171.195731,66.065633,61.058883,93.619235,48.827603,45.786557,38.801977,78.040977,12.960503,29.477640,59.513078,35.913295
40.810690,69.953725,139.428125,167.409382,76.907186,76.555567,29.185290,14.148457,138.755472,1.361710,66.439471,41.709998,165.147324,139.913831,162.804279,139.449741,79.806247,138.272869,-0.000680,0.001110,32.000000,-235.858427,139.455773,-0.522758,23.945127,0.685946,361491.520344,0.968382,39.930203,19.825172,3.401171,0.025916,0.014852,195.230815,32.000000,212.286156,191.992732,193.686748,177.238048,32.000000,170.776655,66.054749,61.065968,93.575228,48.827603,45.777665,38.801977,78.320515,12.960503,29.321093,59.504276,35.696934
40.630494,69.647946,139.370702,167.350578,76.879773,76.560089,29.148288,14.145746,138.611551,1.361732,66.994629,41.523732,165.172264,139.821727,162.833792,139.324143,79.764846,138.121935,-0.000680,0.001118,32.000000,-235.864089,139.302466,-0.522853,23.952312,0.687867,361760.545529,0.968271,40.196539,19.870290,3.407194,0.029520,0.024918,195.840930,32.000000,211.517314,191.984203,196.287277,177.251973,32.000000,170.515857,66.065436,61.057846,93.578075,48.827603,45.806766,38.801977,78.373581,12.960503,29.321039,59.512940,35.471110
40.735073,69.647946,139.316509,167.350578,76.887949,76.562453,29.209576,14.148600,138.720312,1.361744,67.449320,41.912538,165.181049,139.762429,162.817080,139.342643,79.718436,138.042516,-0.000680,0.001138,32.000000,-235.865661,139.345783,-0.523002,24.041953,0.689526,361444.143085,0.969898,39.921723,19.917764,3.416461,0.027060,0.011591,196.315764,32.000000,210.942030,192.361318,197.784621,177.059697,32.000000,170.742420,66.040620,61.043785,93.546115,48.827603,45.747383,38.801977,78.374282,12.960503,29.214519,59.498975,35.769348
40.788045,69.973542,139.600768,167.359819,76.997417,76.563831,29.139617,14.147743,138.868511,1.361715,66.631627,41.756878,165.133062,139.887670,162.750569,139.470703,79.748592,138.235590,-0.000679,0.001131,32.000000,-235.858321,139.543002,-0.523283,24.025011,0.691439,361310.283037,0.975086,39.833671,19.887040,3.430200,0.020008,0.028459,196.423196,32.000000,211.050243,192.857621,197.717663,176.228348,32.000000,171.842682,66.028859,61.025663,93.564092,48.827603,45.804095,38.801977,77.902127,12.960503,29.327355,59.508043,35.929876
41.319186,69.876109,139.527276,167.388101,77.011793,76.582719,29.140680,14.149741,138.796308,1.361707,66.619041,41.580520,165.189225,140.018375,162.725066,139.537404,79.737756,138.316759,-0.000678,0.001144,32.000000,-235.860257,139.482184,-0.523088,23.915648,0.687015,361337.544877,0.970397,39.707221,19.895473,3.420063,0.026035,0.015504,196.040201,32.000000,211.439142,193.278048,195.615607,175.720813,32.000000,171.996303,65.998863,61.050010,93.540504,48.827603,45.836126,38.801977,77.988410,12.960503,29.293475,59.516668,35.679546
40.663861,69.660331,139.476808,167.337137,76.912841,76.599298,29.145881,14.149313,138.673302,1.361613,67.237943,41.618589,165.114308,139.753029,162.744149,139.329504,79.767501,138.136603,-0.000677,0.001143,32.000000,-235.857243,139.261002,-0.522670,23.919451,0.688398,361594.687271,0.972147,39.968860,19.957610,3.422590,0.033878,0.011696,195.175327,32.000000,212.091064,193.404194,193.049105,175.746772,32.000000,171.859458,65.999631,61.054557,93.548388,48.827603,45.839859,38.801977,78.426178,12.960503,29.293332,59.517730,35.781160
40.753309,69.660331,139.331682,167.337137,76.843795,76.595485,29.198702,14.150740,138.709868,1.361513,67.578868,41.628138,165.036687,139.742058,162.744762,139.385855,79.784661,138.091180,-0.000679,0.001160,32.000000,-235.853358,139.333566,-0.521615,23.942320,0.682924,361355.978391,0.958749,39.233665,20.007219,3.376816,0.033121,0.011682,194.999118,32.000000,212.423252,192.865241,191.815894,176.194232,32.000000,171.811399,66.035332,61.086696,93.576990,48.827603,45.772323,38.801977,78.344689,12.960503,29.218059,59.510147,35.741615
40.645463,69.969138,139.464333,167.350858,76.858782,76.591622,29.130534,14.152453,138.682816,1.361503,67.203586,41.622216,165.086295,139.748338,162.749464,139.367684,79.784683,138.190347,-0.000679,0.001161,32.000000,-235.855579,139.337073,-0.521935,23.921261,0.692668,361488.365876,0.974838,39.805684,19.891396,3.429994,0.029715,0.032033,194.953274,32.000000,212.462673,192.211524,192.965525,177.100211,32.000000,170.702755,66.021377,61.081885,93.562880,48.827603,45.778602,38.801977,78.279701,12.960503,29.325070,59.511947,35.670082
40.964051,70.036021,139.322443,167.373820,76.912601,76.597980,29.141579,14.154165,138.672434,1.361537,67.304107,41.488293,165.139091,139.819869,162.755114,139.326207,79.814686,138.312858,-0.000678,0.001138,32.000000,-235.852227,139.231264,-0.521219,23.878171,0.689963,361402.892265,0.970741,39.697580,19.852520,3.418905,0.030319,0.020345,195.550485,32.000000,211.606050,192.167926,195.676853,176.887217,32.000000,170.470578,66.034323,61.056324,93.583535,48.827603,45.778253,38.801977,78.216870,12.960503,29.348271,59.514563,35.695540
41.138915,70.063545,139.352543,167.374940,76.832018,76.597825,29.149006,14.142463,138.669721,1.361525,67.528321,41.697182,165.166394,139.819097,162.804261,139.229267,79.771818,138.019566,-0.000678,0.001146,32.000000,-235.868519,139.325289,-0.521906,23.921392,0.693326,361736.802514,0.976445,40.136750,19.899902,3.431240,0.028933,0.015956,196.077310,32.000000,211.367252,192.049763,197.161144,177.150443,32.000000,171.058936,66.025546,61.042462,93.596242,48.827603,45.816118,38.801977,78.478344,12.960503,29.348312,59.515055,35.740515
41.009499,70.063545,139.353634,167.374940,76.842594,76.590125,29.146603,14.149456,138.697307,1.361368,67.389431,41.904460,165.136451,139.758555,162.771984,139.337144,79.777948,138.115524,-0.000677,0.001153,32.000000,-235.856937,139.303729,-0.522241,23.990471,0.689125,361640.436061,0.968187,39.819297,19.928426,3.401090,0.030385,0.009831,196.124197,32.000000,211.162827,192.729895,197.683093,176.243826,32.000000,171.421478,66.048059,61.050011,93.650321,48.827603,45.798632,38.801977,78.181494,12.960503,29.357937,59.505397,35.707866
40.932499,70.113089,139.581847,167.390341,76.934970,76.590181,29.144048,14.153166,138.819673,1.361421,66.745518,41.726402,165.177721,139.955897,162.742806,139.437500,79.765946,138.273497,-0.000678,0.001143,32.000000,-235.858635,139.434866,-0.522367,23.874106,0.685312,361642.456981,0.963596,39.636849,19.831113,3.387366,0.027830,0.023681,195.994285,32.000000,211.300776,193.293819,196.004510,175.781311,32.000000,171.592079,66.018151,61.069833,93.668785,48.827603,45.888106,38.801977,78.054559,12.960503,29.375242,59.516284,35.749099
40.734556,69.829044,139.417317,167.369899,76.892714,76.602704,29.150778,14.150312,138.698326,1.361431,67.055741,41.455526,165.136767,139.900842,162.718251,139.379396,79.780344,138.189513,-0.000676,0.001143,32.000000,-235.856900,139.469702,-0.522591,23.815072,0.685292,361659.283241,0.966836,39.792182,19.870872,3.398082,0.028749,0.017516,195.277335,32.000000,211.962060,193.121356,193.805502,175.850581,32.000000,172.250721,65.999215,61.079302,93.701931,48.827603,45.835531,38.801977,78.330828,12.960503,29.276691,59.508839,35.789084
40.655336,69.825742,139.296754,167.333777,76.830120,76.602719,29.181535,14.148885,138.581512,1.361452,67.717029,41.376292,165.046460,139.717692,162.763569,139.217924,79.823772,138.059778,-0.000675,0.001154,32.000000,-235.859638,139.368258,-0.522417,23.796818,0.690876,361762.168441,0.968983,39.934327,19.958366,3.410049,0.028550,0.019252,195.037104,32.000000,212.262348,192.974296,191.961919,176.143875,32.000000,171.596778,66.012864,61.083805,93.724898,48.827603,45.838436,38.801977,78.467894,12.960503,29.276494,59.524004,35.627822
40.588722,69.825742,139.164708,167.333777,76.901332,76.590054,29.205287,14.148885,138.548008,1.361428,68.010958,41.494221,165.037280,139.599425,162.769002,139.228518,79.795691,138.028110,-0.000675,0.001167,32.000000,-235.860950,139.232673,-0.522140,23.819950,0.694661,361617.344234,0.973299,39.888945,19.903843,3.422581,0.031384,0.015182,194.919728,32.000000,212.272818,192.389315,192.639571,176.555037,32.000000,170.966816,66.004307,61.086521,93.723899,48.827603,45.749577,38.801977,78.440025,12.960503,29.275147,59.517553,35.736846
40.631682,70.199515,139.329752,167.369339,76.930925,76.576346,29.148531,14.147458,138.703971,1.361204,67.701437,41.672938,165.089723,139.754926,162.770166,139.188302,79.810757,138.083980,-0.000675,0.001163,32.000000,-235.859426,139.255883,-0.522793,23.845022,0.695955,361588.240987,0.974293,39.981407,19.798392,3.426285,0.027304,0.017241,195.364721,32.000000,211.980081,192.037316,194.747104,177.113027,32.000000,170.800542,66.003933,61.102081,93.751647,48.827603,45.798835,38.801977,78.095631,12.960503,29.404944,59.504600,35.789304
41.328975,70.275209,139.290400,167.397341,76.944015,76.575168,29.153456,14.149171,138.597978,1.361043,67.374529,41.620883,165.132808,139.693182,162.760823,139.243308,79.777926,138.037373,-0.000674,0.001190,32.000000,-235.858697,139.371807,-0.522704,23.835318,0.695678,361599.664890,0.975049,40.062047,19.811328,3.428655,0.027221,0.025694,195.886352,32.000000,211.432459,192.125230,196.594226,177.025276,32.000000,170.678748,65.986883,61.068575,93.750818,48.827603,45.804045,38.801977,77.973542,12.960503,29.431471,59.515674,35.661938
41.158523,70.099051,139.307810,167.389501,76.869736,76.587656,29.190937,14.150598,138.508697,1.361246,67.510244,41.534432,165.133320,139.725929,162.783106,139.207739,79.756750,137.977422,-0.000674,0.001210,32.000000,-235.857926,139.298997,-0.522567,23.791442,0.695467,361856.918673,0.976537,40.383803,19.822982,3.429091,0.030502,0.019915,196.120675,32.000000,211.095395,192.580362,197.617752,176.377914,32.000000,171.024025,65.992874,61.063277,93.765095,48.827603,45.820204,38.801977,78.488405,12.960503,29.431788,59.513068,35.747705
40.517888,70.099051,139.190364,167.389501,76.718821,76.594831,29.157747,14.148600,138.575834,1.361018,68.014414,41.484190,165.137832,139.610722,162.758730,139.179991,79.815116,137.995503,-0.000674,0.001215,32.000000,-235.855990,139.219498,-0.521759,23.790865,0.684718,361643.932906,0.958906,39.621071,19.833523,3.370284,0.039575,0.023699,196.066247,32.000000,211.304023,192.911363,196.801719,176.111064,32.000000,171.842818,65.989978,61.082592,93.795093,48.827603,45.773825,38.801977,78.469668,12.960503,29.370770,59.501945,35.626135
40.472999,70.171165,139.146577,167.396781,76.609627,76.578032,29.152485,14.144033,138.432999,1.361034,68.160958,41.427968,165.134442,139.553628,162.704660,139.000060,79.797827,137.921559,-0.000675,0.001225,32.000000,-235.865146,139.139552,-0.521259,23.787954,0.688528,361640.770816,0.961675,39.648853,19.826021,3.384665,0.035598,0.021323,195.608288,32.000000,211.802847,193.157432,194.138471,175.788683,32.000000,171.716663,66.008717,61.090537,93.793414,48.827603,45.787560,38.801977,78.399183,12.960503,29.395966,59.511632,35.644036
40.736473,70.336315,138.997532,167.429264,76.560357,76.556474,29.145763,14.146459,138.353052,1.360864,68.441478,41.432831,165.092384,139.513315,162.689884,139.053498,79.819326,137.896070,-0.000675,0.001250,32.000000,-235.862720,139.105920,-0.520587,23.754096,0.698281,361893.389087,0.979164,40.421215,19.776304,3.435282,0.039515,0.010939,195.044805,32.000000,212.262782,193.203715,192.479063,175.926496,32.000000,171.741938,65.999392,61.107159,93.808923,48.827603,45.708294,38.801977,78.354682,12.960503,29.453538,59.513206,35.740074
41.017120,70.516333,139.080829,167.463426,76.484340,76.546072,29.152709,14.150455,138.460014,1.360675,68.523167,41.541274,165.074693,139.489253,162.770109,139.047389,79.823793,137.792980,-0.000674,0.001263,32.000000,-235.856593,139.045305,-0.521101,23.758397,0.698881,361928.910240,0.980455,40.547800,19.758212,3.438010,0.041074,0.032896,195.015284,32.000000,212.331862,192.474225,192.173208,176.655649,32.000000,171.204191,66.027633,61.115856,93.825429,48.827603,45.747873,38.801977,78.519725,12.960503,29.453926,59.511072,35.769788
40.523353,70.516333,139.040006,167.463426,76.453308,76.548491,29.147259,14.151311,138.392063,1.360687,68.383530,41.541967,165.095792,139.461562,162.753732,139.008315,79.843370,137.795632,-0.000675,0.001299,32.000000,-235.857376,138.916124,-0.521076,23.759630,0.695132,361832.620080,0.974006,40.393898,19.724515,3.412115,0.032012,0.023174,195.189155,32.000000,212.365646,192.107252,193.992007,177.030730,32.000000,170.852900,66.024868,61.126494,93.812003,48.827603,45.725445,38.801977,78.499019,12.960503,29.516993,59.522185,35.714249
40.482718,70.591205,139.054505,167.486668,76.326745,76.543534,29.146090,14.145032,138.348193,1.360544,68.337856,41.374875,165.148745,139.463603,162.756162,138.906368,79.794308,137.745115,-0.000674,0.001280,32.000000,-235.862836,138.951124,-0.521908,23.720081,0.691122,361819.154598,0.966928,40.235812,19.670688,3.390799,0.027028,0.019603,195.777585,32.000000,211.526525,192.191012,196.054098,177.009829,32.000000,170.551490,66.025482,61.084755,93.789144,48.827603,45.738987,38.801977,78.194598,12.960503,29.543628,59.509341,35.594147
40.559748,70.564779,138.955874,167.495349,76.306445,76.523216,29.159298,14.150169,138.288773,1.360188,68.696600,41.625781,165.179772,139.365481,162.800411,138.927151,79.790250,137.810651,-0.000672,0.001293,32.000000,-235.858190,138.900135,-0.521714,23.781319,0.698793,362034.781823,0.979754,40.831869,19.652382,3.431108,0.024467,0.022023,196.044563,32.000000,211.209654,192.355440,197.667306,176.986745,32.000000,171.064773,66.039196,61.087228,93.838431,48.827603,45.697295,38.801977,78.488588,12.960503,29.535129,59.524831,35.748438
41.130480,70.706542,139.236922,167.519431,76.406142,76.511807,29.144651,14.140323,138.543204,1.360078,68.094840,41.826940,165.193482,139.671774,162.702686,139.149712,79.794092,137.852062,-0.000672,0.001261,32.000000,-235.869512,139.197190,-0.521297,23.871064,0.700759,362172.410283,0.980955,40.956043,19.677246,3.434910,0.029679,0.016155,196.237769,32.000000,211.364268,192.925565,197.157759,176.279205,32.000000,171.688802,65.993183,61.071138,93.861989,48.827603,45.754818,38.801977,78.389190,12.960503,29.535780,59.512458,35.811608
