OSU 80 Ton Compressor Load Stand
40.793586,70.706542,139.254334,167.519431,76.487981,76.520416,29.149628,14.145317,138.601153,1.359939,67.265530,41.720016,165.246962,139.581176,162.712780,139.206208,79.789127,138.010503,-0.000671,0.001246,32.000000,-235.864681,139.249990,-0.521599,23.806915,0.697074,362020.745023,0.978199,40.836190,19.712694,3.425955,0.031413,0.020456,195.671506,32.000000,211.606729,193.287256,195.300627,175.879870,32.000000,171.979292,65.982715,61.102546,93.866386,48.827603,45.815460,38.801977,78.337551,12.960503,29.585790,59.511091,35.641322
40.699748,70.241353,139.219584,167.484988,76.520200,76.533213,29.133361,14.144747,138.456103,1.359985,67.594046,41.253411,165.169588,139.544717,162.736527,139.124963,79.809158,137.870362,-0.000671,0.001247,32.000000,-235.863777,139.123134,-0.521574,23.743238,0.686746,361832.020147,0.964348,40.289958,19.728680,3.385249,0.031505,0.023781,195.160615,32.000000,212.190037,193.273000,193.114773,175.950597,32.000000,172.055117,65.982826,61.108528,93.884485,48.827603,45.840454,38.801977,78.380808,12.960503,29.424813,59.519913,35.742275
40.251933,70.067398,139.064426,167.420863,76.477482,76.525889,29.148694,14.148314,138.414235,1.359855,68.279552,41.381081,165.097231,139.409627,162.794585,139.040848,79.810216,137.745949,-0.000670,0.001256,32.000000,-235.859554,138.975127,-0.521630,23.750503,0.694062,362039.028330,0.972817,40.695174,19.809469,3.413633,0.031245,0.016726,194.925340,32.000000,212.445451,192.757267,191.986698,176.610829,32.000000,171.597482,65.997287,61.119299,93.876243,48.827603,45.748211,38.801977,78.691919,12.960503,29.364656,59.515753,35.701336
41.089483,70.438159,139.039817,167.445505,76.522884,76.504301,29.146309,14.148172,138.404450,1.359565,68.279161,41.594057,165.126348,139.394966,162.824155,138.919612,79.851657,137.767027,-0.000670,0.001267,32.000000,-235.861499,139.044001,-0.521269,23.794956,0.696588,361661.665859,0.974845,40.343312,19.722376,3.420650,0.024973,0.016126,194.938827,32.000000,212.428966,192.343592,193.126670,177.138308,32.000000,170.821508,65.985942,61.116695,93.865770,48.827603,45.740977,38.801977,78.170584,12.960503,29.364734,59.503302,35.754308
40.782195,70.438159,139.041800,167.445505,76.645090,76.492967,29.145943,14.149171,138.348736,1.359673,68.052127,41.438628,165.187927,139.540985,162.782317,138.980750,79.820576,137.858788,-0.000670,0.001292,32.000000,-235.860336,139.067516,-0.521581,23.739855,0.702538,361667.079439,0.985428,40.712968,19.661739,3.454851,0.025058,0.018354,195.464030,32.000000,211.784710,192.093921,195.595444,177.270706,32.000000,170.792761,65.982409,61.109367,93.852939,48.827603,45.742089,38.801977,78.356849,12.960503,29.493904,59.520189,35.678959
40.441011,70.531748,139.038645,167.484148,76.652060,76.491702,29.147299,14.153024,138.254200,1.359671,68.376076,41.199150,165.201283,139.421514,162.797212,138.861066,79.772808,137.800120,-0.000671,0.001308,32.000000,-235.853697,138.890099,-0.521115,23.686984,0.688239,361472.148306,0.964611,40.070750,19.630393,3.383830,0.034467,0.018929,196.036734,32.000000,211.417374,192.209141,197.242779,177.219174,32.000000,171.147050,65.996036,61.069394,93.851537,48.827603,45.767309,38.801977,78.405661,12.960503,29.526959,59.508810,35.478813
40.764683,70.589553,138.847241,167.483868,76.581493,76.480272,29.155339,14.147886,138.264752,1.359446,68.938441,41.418664,165.197088,139.301536,162.842170,138.774602,79.763224,137.600726,-0.000671,0.001298,32.000000,-235.864243,138.834056,-0.521288,23.725903,0.694612,361607.727532,0.972261,40.440539,19.705416,3.409375,0.028816,0.023522,196.163138,32.000000,211.118129,192.914951,197.723547,176.431377,32.000000,171.458097,66.002619,61.074758,93.865918,48.827603,45.674831,38.801977,78.379632,12.960503,29.547655,59.513117,35.604271
41.278902,70.851060,138.964296,167.528112,76.605455,76.448251,29.142537,14.146174,138.274971,1.359459,68.868584,41.677663,165.239340,139.394926,162.738167,138.885671,79.780730,137.802248,-0.000671,0.001306,32.000000,-235.860875,139.000234,-0.521688,23.837600,0.701764,361920.203798,0.981193,40.947227,19.725093,3.438061,0.036369,0.014345,196.087393,32.000000,211.387904,193.302892,196.086651,175.982828,32.000000,172.154028,65.979227,61.094005,93.874670,48.827603,45.724934,38.801977,78.540849,12.960503,29.548334,59.501630,35.764726
40.757048,70.851060,138.973447,167.528112,76.696924,76.424086,29.145859,14.143890,138.378432,1.359442,68.360736,41.623887,165.224508,139.394437,162.713908,138.910768,79.811705,137.667577,-0.000672,0.001293,32.000000,-235.866764,139.087852,-0.521939,23.764822,0.694632,361781.767863,0.972583,40.613070,19.639133,3.406067,0.034363,0.020652,195.197811,32.000000,212.092704,193.296868,193.593931,176.106364,32.000000,172.383972,66.001062,61.115129,93.873672,48.827603,45.723842,38.801977,78.378513,12.960503,29.640066,59.514553,35.781233
40.541345,70.754989,138.986010,167.546594,76.700058,76.419386,29.149250,14.147601,138.272639,1.359240,68.475934,41.283393,165.175793,139.307775,162.769398,138.917249,79.840843,137.672593,-0.000672,0.001271,32.000000,-235.860759,138.979309,-0.521376,23.684204,0.683938,361620.942735,0.960238,40.256765,19.718190,3.366473,0.026461,0.007835,194.845869,32.000000,212.360835,193.154706,192.097244,176.225656,32.000000,171.730249,66.013086,61.117159,93.861988,48.827603,45.755823,38.801977,78.294093,12.960503,29.607633,59.512537,35.608820
40.320641,70.582121,138.816970,167.519711,76.604918,76.414318,29.154009,14.145032,138.192437,1.359245,68.919810,41.423606,165.145122,139.259531,162.800195,138.872957,79.842311,137.578283,-0.000671,0.001293,32.000000,-235.862508,138.862203,-0.520843,23.723333,0.694081,361705.253879,0.972984,40.883795,19.622698,3.409802,0.029398,0.027102,194.834795,32.000000,212.537114,192.399701,192.658710,176.933932,32.000000,171.211535,65.988510,61.106697,93.794815,48.827603,45.666540,38.801977,78.663328,12.960503,29.548447,59.513363,35.557096
41.425851,70.851060,138.948388,167.549114,76.643316,76.385095,29.147986,14.147601,138.332457,1.359126,68.832295,42.060656,165.180660,139.370579,162.815939,138.852546,79.824633,137.593421,-0.000671,0.001282,32.000000,-235.860595,138.892671,-0.521344,23.859761,0.699738,361649.831969,0.978124,41.048708,19.595963,3.428254,0.029104,0.017360,195.341738,32.000000,212.165057,192.033664,194.759480,177.377597,32.000000,170.921163,66.008500,61.104998,93.756828,48.827603,45.687758,38.801977,78.501634,12.960503,29.549118,59.514809,35.754528
40.903629,70.851060,139.070528,167.549114,76.841428,76.360940,29.202883,14.153309,138.392590,1.358999,67.725334,41.918221,165.249524,139.451326,162.835830,138.999720,79.775420,137.759268,-0.000671,0.001289,32.000000,-235.859640,139.074428,-0.522569,23.799782,0.680381,361189.566508,0.955622,40.081303,19.574223,3.354147,0.024810,0.005015,195.792841,32.000000,211.460679,192.262684,196.835052,177.109168,32.000000,170.759799,66.015171,61.080674,93.743508,48.827603,45.757373,38.801977,78.303633,12.960503,29.643429,59.511937,35.742642
40.609990,70.734344,139.027507,167.576556,77.033038,76.367229,29.153660,14.147173,138.316339,1.359193,67.654375,41.437605,165.276903,139.506525,162.884303,139.079310,79.805876,137.768640,-0.000671,0.001312,32.000000,-235.861187,138.972191,-0.523153,23.726873,0.680381,361189.566508,0.955622,40.081303,19.574223,3.354147,0.031520,0.015513,196.040963,32.000000,211.386393,192.644618,197.901365,176.689747,32.000000,171.374669,66.061513,61.108838,93.746035,48.827603,45.796646,38.801977,78.223479,12.960503,29.603816,59.513029,35.461058
40.935557,70.293926,138.934833,167.517751,77.163528,76.373615,29.153898,14.145603,138.268516,1.359193,68.171519,41.400461,165.234318,139.409852,162.786803,138.966589,79.809135,137.733279,-0.000670,0.001309,32.000000,-235.865543,138.877621,-0.523062,23.753676,0.690572,361390.315843,0.966562,40.707051,19.702915,3.399956,0.037833,0.032154,196.078398,32.000000,211.553139,193.144553,196.868042,176.244973,32.000000,172.018554,66.031585,61.102217,93.696361,48.827603,45.715986,38.801977,78.270089,12.960503,29.451655,59.512881,35.598769
40.702807,70.480824,138.913249,167.516911,77.242802,76.364237,29.197222,14.146887,138.344818,1.359136,68.409775,41.536731,165.221751,139.294338,162.789588,138.850529,79.772246,137.626662,-0.000670,0.001299,32.000000,-235.861144,138.815600,-0.522963,23.783364,0.697046,361401.060536,0.975495,40.944892,19.676947,3.423480,0.023805,0.013874,195.431341,32.000000,211.984607,193.422800,194.477163,175.964654,32.000000,172.043196,66.017168,61.102813,93.660049,48.827603,45.731041,38.801977,78.609809,12.960503,29.451993,59.501719,35.759884
40.833378,70.480824,138.933230,167.516911,77.382288,76.352823,29.145963,14.146459,138.301406,1.358892,68.319926,41.645949,165.191179,139.323762,162.803969,138.884652,79.794954,137.671941,-0.000670,0.001302,32.000000,-235.861900,138.887288,-0.523045,23.794930,0.689999,360846.769587,0.966256,40.111483,19.656749,3.393989,0.034203,0.031331,194.957658,32.000000,212.310147,193.304023,192.805581,176.135119,32.000000,172.082300,66.021469,61.140689,93.652931,48.827603,45.713390,38.801977,78.351956,12.960503,29.517407,59.511967,35.666487
40.744238,70.614052,138.945128,167.552754,77.428147,76.348997,29.137433,14.148029,138.335173,1.358889,67.981912,41.598625,165.192401,139.417335,162.809322,138.859493,79.806221,137.667634,-0.000671,0.001322,32.000000,-235.858200,139.000947,-0.522199,23.772664,0.692973,361144.170287,0.971040,40.579088,19.642546,3.412867,0.024746,0.012780,194.874109,32.000000,212.688304,192.616012,192.239139,176.829157,32.000000,171.443722,66.047427,61.129057,93.600233,48.827603,45.761005,38.801977,78.371077,12.960503,29.564297,59.515527,35.720265
40.997563,70.475319,138.955501,167.550514,77.411773,76.342664,29.190815,14.151026,138.274756,1.358873,67.939564,41.508545,165.188324,139.325555,162.854774,138.839184,79.834302,137.781798,-0.000672,0.001335,32.000000,-235.862087,138.929218,-0.521901,23.745546,0.690545,360996.860508,0.969275,40.421462,19.641541,3.402443,0.027766,0.007420,195.085029,32.000000,212.499845,192.274187,194.127329,177.114914,32.000000,170.890302,66.029962,61.120715,93.583064,48.827603,45.722640,38.801977,78.250813,12.960503,29.516807,59.503214,35.802290
41.092734,70.463208,138.862524,167.545753,77.522426,76.324913,29.157758,14.144604,138.179261,1.358856,68.139830,41.502123,165.235816,139.348823,162.840098,138.806360,79.793248,137.667311,-0.000672,0.001339,32.000000,-235.864411,138.877111,-0.521797,23.768468,0.692854,361133.621022,0.972088,40.662255,19.628209,3.410179,0.027562,0.012348,195.653336,32.000000,211.742923,192.310848,196.343661,177.259779,32.000000,170.904997,66.051180,61.121509,93.565257,48.827603,45.731646,38.801977,78.625482,12.960503,29.517355,59.518881,35.589965
40.720457,70.463208,138.860895,167.545753,77.640294,76.304557,29.148482,14.142606,138.212075,1.358667,68.109857,41.461790,165.271272,139.188755,162.829116,138.878843,79.776606,137.661885,-0.000673,0.001317,32.000000,-235.867065,138.989814,-0.521575,23.756378,0.689381,360812.055379,0.963498,40.218302,19.654824,3.389360,0.029545,0.015251,196.151004,32.000000,211.504380,192.580763,197.683147,177.169430,32.000000,171.358275,66.046484,61.113431,93.535548,48.827603,45.692002,38.801977,78.416843,12.960503,29.513686,59.514543,35.532005
40.663740,70.551842,138.878046,167.562555,77.727670,76.299527,29.149010,14.146602,138.275236,1.358670,68.163977,41.553339,165.295990,139.278882,162.793105,138.872897,79.782369,137.681878,-0.000673,0.001333,32.000000,-235.860610,138.917941,-0.521637,23.837652,0.686646,360729.283646,0.961947,40.091898,19.641026,3.379248,0.028056,0.000900,196.147024,32.000000,211.349709,193.221786,197.299212,176.314543,32.000000,171.877914,66.019407,61.132323,93.529916,48.827603,45.708320,38.801977,78.442007,12.960503,29.545047,59.524722,35.716157
41.029759,70.572487,138.953997,167.565915,77.775655,76.303094,29.178734,14.144604,138.202469,1.358784,68.015671,41.585453,165.302766,139.248663,162.739848,138.875137,79.786837,137.648375,-0.000673,0.001351,32.000000,-235.866870,138.799285,-0.521666,23.831096,0.692692,360830.705132,0.971412,40.540140,19.655068,3.410102,0.049080,0.037291,195.631280,32.000000,211.706781,193.535483,195.395229,176.057328,32.000000,171.964414,66.009446,61.131530,93.514530,48.827603,45.695122,38.801977,78.560700,12.960503,29.553075,59.503007,35.570669
40.423160,70.465410,138.880738,167.551074,77.757588,76.303094,29.148974,14.149171,138.294965,1.358875,67.992281,41.562081,165.235954,139.286507,162.781687,138.779309,79.827999,137.713014,-0.000673,0.001345,32.000000,-235.860828,138.883636,-0.521706,23.821156,0.691402,360911.336345,0.972985,40.697343,19.658886,3.415280,0.028219,0.012914,195.171511,32.000000,212.369792,193.516683,193.119338,176.143424,32.000000,172.414472,66.048415,61.131728,93.521139,48.827603,45.723601,38.801977,78.243359,12.960503,29.553515,59.516373,35.724741
41.239808,70.465410,138.952722,167.551074,77.768445,76.296710,29.144495,14.149599,138.309612,1.358635,68.003150,41.600032,165.225436,139.333590,162.819180,138.859922,79.817466,137.645534,-0.000675,0.001341,32.000000,-235.860236,138.831527,-0.521460,23.904922,0.686199,360770.030097,0.962811,40.276782,19.638362,3.386664,0.034595,0.019444,194.948519,32.000000,212.618339,192.977344,192.060227,176.603226,32.000000,171.590959,66.030028,61.142588,93.534591,48.827603,45.722618,38.801977,78.120413,12.960503,29.516892,59.512626,35.644990
41.051718,70.460455,139.052694,167.529512,77.881992,76.294629,29.148751,14.150598,138.436785,1.358862,67.361733,42.042536,165.211332,139.450082,162.868838,139.042153,79.845611,137.808794,-0.000675,0.001338,32.000000,-235.857434,139.039085,-0.522058,23.988426,0.695602,360893.412058,0.979025,40.902577,19.628177,3.435672,0.034728,0.024983,195.018998,32.000000,212.446260,192.555285,193.421322,177.010352,32.000000,170.897179,66.025574,61.144398,93.508601,48.827603,45.758943,38.801977,78.226650,12.960503,29.515883,59.511298,35.748658
41.187412,70.307413,139.241664,167.515791,77.905472,76.309899,29.154510,14.142606,138.484526,1.358853,66.553754,41.545445,165.261995,139.447148,162.875357,139.076536,79.806738,137.889606,-0.000674,0.001325,32.000000,-235.867229,139.093583,-0.522126,23.920290,0.680561,360494.779934,0.958361,39.917877,19.606371,3.369383,0.032671,0.019664,195.594002,32.000000,211.952471,192.300055,195.641603,177.298416,32.000000,171.204795,66.014888,61.138262,93.513531,48.827603,45.792399,38.801977,78.345675,12.960503,29.463185,59.521015,35.688350
40.317712,69.850512,139.011699,167.438224,77.891135,76.322566,29.136579,14.144889,138.366682,1.358589,66.898180,41.312194,165.238397,139.493149,162.918495,139.045898,79.761474,137.817125,-0.000674,0.001322,32.000000,-235.864290,138.998950,-0.522208,23.825064,0.681495,360529.812448,0.962885,40.138377,19.656443,3.387256,0.026417,0.015867,196.099773,32.000000,211.530939,192.430845,197.108599,177.335961,32.000000,171.117879,66.041548,61.097562,93.512575,48.827603,45.752456,38.801977,78.662928,12.960503,29.304806,59.515881,35.654528
40.645374,70.025287,138.992855,167.411902,77.944775,76.326594,29.148831,14.147315,138.331518,1.358503,67.731507,41.616429,165.213834,139.484972,162.890487,138.876870,79.758581,137.732380,-0.000674,0.001324,32.000000,-235.864814,138.972334,-0.522209,23.960338,0.681971,360445.984626,0.959141,39.822605,19.734007,3.380685,0.028630,0.012211,196.201926,32.000000,211.348841,193.033499,197.678923,176.439190,32.000000,171.585006,66.017938,61.096878,93.540414,48.827603,45.735408,38.801977,78.551777,12.960503,29.304634,59.523621,35.543743
41.083989,70.025287,138.962193,167.411902,77.977616,76.322930,29.150317,14.148742,138.427575,1.358189,67.961607,41.793451,165.236389,139.442191,162.797136,139.001998,79.793852,137.749478,-0.000673,0.001302,32.000000,-235.860273,139.014551,-0.521945,23.964534,0.696829,360535.178777,0.980998,40.415941,19.744571,3.447906,0.021368,0.013687,196.144842,32.000000,211.656084,193.277276,196.045100,176.011995,32.000000,172.371799,66.011795,61.140183,93.537991,48.827603,45.735583,38.801977,78.208363,12.960503,29.365315,59.525126,35.619825
40.790942,70.390815,139.137308,167.464826,78.043850,76.322920,29.153407,14.145460,138.477900,1.358204,67.524052,41.645437,165.151566,139.468109,162.770626,139.068960,79.774964,137.812798,-0.000674,0.001331,32.000000,-235.862572,139.043411,-0.521965,23.921785,0.687963,360572.155340,0.972588,40.193007,19.706873,3.419648,0.032273,0.006240,195.322413,32.000000,212.305845,193.411921,193.611652,176.141044,32.000000,172.028006,66.009863,61.137402,93.534739,48.827603,45.799480,38.801977,78.389010,12.960503,29.492324,59.511003,35.604785
40.184231,70.204470,138.972194,167.458666,78.006519,76.333076,29.144114,14.144604,138.264085,1.358675,67.789718,41.302000,165.151311,139.350617,162.801522,138.918489,79.804472,137.693429,-0.000676,0.001331,32.000000,-235.864575,138.904522,-0.521744,23.793435,0.680813,360299.423967,0.961382,39.664471,19.679793,3.382393,0.023834,0.016106,195.009420,32.000000,212.452955,193.173316,192.331164,176.167890,32.000000,171.664051,65.998322,61.146760,93.524220,48.827603,45.744067,38.801977,78.759753,12.960503,29.428186,59.511386,35.527016
40.680147,70.389714,139.001345,167.467907,77.882077,76.330539,29.156230,14.150027,138.276372,1.358797,68.403169,41.662186,165.117270,139.370232,162.853709,138.887731,79.811206,137.647431,-0.000676,0.001356,32.000000,-235.858333,138.946819,-0.522181,23.886406,0.687970,360818.108301,0.969519,40.382639,19.729009,3.410985,0.027562,0.013003,195.041238,32.000000,212.736804,192.390694,192.819304,176.998819,32.000000,171.388416,65.980833,61.130847,93.494914,48.827603,45.728277,38.801977,78.531769,12.960503,29.428421,59.523562,35.740441
40.932576,70.389714,139.014562,167.467907,77.840183,76.318152,29.151240,14.146031,138.451341,1.358939,67.906343,41.816892,165.131848,139.385811,162.869452,139.006132,79.790657,137.778925,-0.000675,0.001361,32.000000,-235.865279,139.008576,-0.522270,23.864062,0.700448,360928.542849,0.985191,40.932629,19.642319,3.458376,0.034480,0.014922,195.435304,32.000000,212.319049,192.265255,194.801209,177.051452,32.000000,170.862575,65.980394,61.140470,93.499313,48.827603,45.758535,38.801977,78.322459,12.960503,29.493156,59.508534,35.747044
40.606804,70.530922,139.208677,167.512150,77.784065,76.310490,29.141096,14.145888,138.422923,1.358929,67.253516,41.520626,165.194432,139.518617,162.861274,139.064010,79.714868,137.797718,-0.000675,0.001348,32.000000,-235.862307,139.049386,-0.522287,23.787456,0.690241,360852.044223,0.972345,40.515372,19.613542,3.416933,0.031323,0.031259,195.928630,32.000000,211.639078,192.373757,196.719281,177.070093,32.000000,170.802399,65.981316,61.134268,93.523221,48.827603,45.795789,38.801977,78.302461,12.960503,29.542717,59.509931,35.727235
40.926943,70.159880,139.049780,167.483588,77.759593,76.317818,29.166897,14.147315,138.400652,1.359065,67.504498,41.378296,165.211983,139.444679,162.885254,139.054028,79.730950,137.723565,-0.000674,0.001328,32.000000,-235.862683,138.986855,-0.522176,23.709512,0.686847,360705.717437,0.965938,40.210859,19.697092,3.396184,0.032960,0.017757,196.128345,32.000000,211.573277,192.680380,198.074167,176.822296,32.000000,171.564073,65.985858,61.122063,93.565701,48.827603,45.774006,38.801977,78.327099,12.960503,29.414423,59.523473,35.729656
40.576490,70.241078,139.008683,167.472667,77.660996,76.322157,29.146786,14.157733,138.219521,1.358992,68.126091,41.403332,165.246258,139.273374,162.780761,138.869360,79.752946,137.635222,-0.000674,0.001337,32.000000,-235.852102,138.795608,-0.522313,23.687587,0.695199,361066.451477,0.974801,40.745329,19.781883,3.428211,0.033182,0.027637,196.245286,32.000000,211.667747,193.262520,196.829733,176.173699,32.000000,171.997197,65.987768,61.124403,93.582510,48.827603,45.739155,38.801977,78.687178,12.960503,29.414608,59.517671,35.626355
40.673181,70.241078,138.865416,167.472667,77.605369,76.317024,29.142097,14.144176,138.267253,1.358976,68.540152,41.640417,165.165259,139.247419,162.759585,138.841787,79.777921,137.574652,-0.000675,0.001318,32.000000,-235.862709,138.870157,-0.521660,23.747408,0.691161,360568.076729,0.965029,39.987803,19.730280,3.397512,0.037465,0.020089,195.544066,32.000000,212.089530,193.467879,194.487970,175.896734,32.000000,171.884646,65.967997,61.114162,93.573989,48.827603,45.710345,38.801977,78.500103,12.960503,29.443064,59.516678,35.677052
40.601966,70.583772,138.976754,167.520271,77.568288,76.316933,29.144446,14.146459,138.324941,1.358932,68.259208,41.683147,165.148100,139.366991,162.743505,138.926864,79.785907,137.675369,-0.000675,0.001320,32.000000,-235.864031,138.872930,-0.521592,23.728185,0.697390,360799.532404,0.974866,40.492201,19.665948,3.425843,0.032854,0.022276,195.106500,32.000000,212.504124,193.346403,192.721424,176.215223,32.000000,172.061943,65.985574,61.138131,93.592348,48.827603,45.741600,38.801977,78.263417,12.960503,29.562530,59.499437,35.774264
41.167006,70.539180,138.975737,167.550514,77.536437,76.329605,29.151651,14.148885,138.294026,1.359072,68.020995,41.670791,165.129130,139.407099,162.803676,138.890990,79.808118,137.740969,-0.000674,0.001311,32.000000,-235.857016,138.975209,-0.521564,23.739095,0.693448,360693.994335,0.972478,40.375160,19.611935,3.414176,0.034608,0.011701,195.000281,32.000000,212.761900,192.646804,192.335618,176.728617,32.000000,171.323685,66.007386,61.166360,93.586355,48.827603,45.747508,38.801977,78.199018,12.960503,29.547711,59.515979,35.542936
40.511943,70.464584,138.933138,167.545473,77.475123,76.342318,29.195487,14.148457,138.271207,1.359058,68.056296,41.403640,165.182712,139.403245,162.857029,138.824555,79.832098,137.664471,-0.000673,0.001292,32.000000,-235.857280,138.863343,-0.522286,23.750765,0.696201,361048.237269,0.975018,40.804036,19.652229,3.422907,0.034877,0.023252,195.195164,32.000000,212.531679,192.332872,194.221975,177.063041,32.000000,170.802379,65.996612,61.171459,93.567166,48.827603,45.711812,38.801977,78.307764,12.960503,29.548332,59.509675,35.560324
40.775170,70.464584,138.883024,167.545473,77.375143,76.344839,29.143640,14.147030,138.338587,1.359092,68.374399,41.557016,165.199416,139.349617,162.856515,138.864851,79.758429,137.625825,-0.000672,0.001305,32.000000,-235.859363,138.780337,-0.522703,23.830414,0.686973,360770.138056,0.960523,40.078817,19.661451,3.375901,0.044286,0.020008,195.817781,32.000000,211.884800,192.130103,196.392983,177.341802,32.000000,170.893337,66.013551,61.144046,93.563682,48.827603,45.717450,38.801977,78.432877,12.960503,29.522981,59.504935,35.725474
41.120447,70.593131,138.904715,167.563955,77.307624,76.338526,29.192015,14.144747,138.212909,1.359239,68.346282,41.485047,165.253704,139.283225,162.840773,138.764780,79.741570,137.630887,-0.000671,0.001302,32.000000,-235.865252,138.848375,-0.523517,23.771327,0.696823,361029.910453,0.975675,40.793961,19.600816,3.429437,0.030087,0.017047,196.231565,32.000000,211.618786,192.494304,197.568763,176.925902,32.000000,171.136096,65.990643,61.108843,93.572118,48.827603,45.707136,38.801977,78.610605,12.960503,29.568225,59.519264,35.591652
40.457412,70.671858,138.933830,167.595598,77.248871,76.336984,29.147138,14.145460,138.187799,1.359065,68.579167,41.501030,165.284904,139.214936,162.774480,138.795319,79.705952,137.658046,-0.000672,0.001287,32.000000,-235.861588,138.898036,-0.523846,23.834846,0.690126,361022.032243,0.970694,40.475443,19.655962,3.406069,0.024791,0.022565,196.234531,32.000000,211.494674,193.205800,197.327234,176.073098,32.000000,171.572942,65.977455,61.121578,93.591965,48.827603,45.735360,38.801977,78.636350,12.960503,29.596259,59.520248,35.551227
40.889839,70.771781,138.953723,167.604839,77.144824,76.340829,29.143299,14.146174,138.255031,1.359034,68.792550,41.811999,165.275943,139.385138,162.778629,138.836777,79.744117,137.662677,-0.000672,0.001309,32.000000,-235.864153,138.967113,-0.522954,23.964534,0.686654,360979.557922,0.960594,40.188579,19.675247,3.377996,0.028143,0.013677,195.712338,32.000000,211.885819,193.287366,195.456102,175.980386,32.000000,172.138564,65.974559,61.110278,93.592794,48.827603,45.687767,38.801977,78.460509,12.960503,29.597033,59.512753,35.724961
41.230936,70.771781,138.983880,167.604839,77.019855,76.342083,29.148373,14.147315,138.259769,1.359005,68.187577,41.731435,165.243305,139.441417,162.791686,138.922830,79.781201,137.801104,-0.000672,0.001305,32.000000,-235.859405,138.996481,-0.521916,23.920002,0.695547,361409.741321,0.979115,41.067418,19.723883,3.434076,0.027079,0.013398,195.230061,32.000000,212.638176,193.274626,193.174369,176.138216,32.000000,172.319652,65.974472,61.129061,93.615573,48.827603,45.754228,38.801977,78.157242,12.960503,29.632599,59.499004,35.745430
40.595236,70.668830,139.038513,167.609600,76.896820,76.341456,29.157110,14.146745,138.272927,1.359010,67.642758,41.292445,165.204303,139.382936,162.849405,138.894879,79.766048,137.773272,-0.000672,0.001280,32.000000,-235.861943,139.005700,-0.522047,23.838649,0.685245,361268.085448,0.968450,40.644379,19.687937,3.398246,0.021461,0.023359,195.095064,32.000000,212.626465,193.015149,191.964852,176.500171,32.000000,171.260793,65.978553,61.127715,93.628917,48.827603,45.765730,38.801977,78.263416,12.960503,29.597683,59.517868,35.733691
40.423372,70.325580,138.891819,167.559195,76.749475,76.338721,29.150021,14.150169,138.136939,1.358982,67.994409,41.311464,165.200974,139.277556,162.871212,138.781938,79.783359,137.707157,-0.000671,0.001294,32.000000,-235.855731,138.849719,-0.522577,23.850739,0.681321,361063.584032,0.959725,40.234864,19.717172,3.370864,0.027624,0.019045,195.135902,32.000000,212.650188,192.391881,193.393655,176.957830,32.000000,171.183460,65.968174,61.112662,93.585802,48.827603,45.720650,38.801977,78.656199,12.960503,29.479204,59.504964,35.720705
40.537552,70.596435,138.914415,167.557235,76.646935,76.334158,29.144932,14.147315,138.137027,1.358925,68.488292,41.424103,165.219569,139.218912,162.870718,138.792285,79.783402,137.546939,-0.000671,0.001297,32.000000,-235.862356,138.915228,-0.523294,23.919845,0.693706,361279.253978,0.975277,40.897246,19.718994,3.424996,0.028849,0.010343,195.678432,32.000000,212.163789,192.135288,195.581749,177.310798,32.000000,171.158445,65.991807,61.120079,93.608050,48.827603,45.686499,38.801977,78.515769,12.960503,29.479579,59.515370,35.569715
40.694981,70.596435,138.818294,167.557235,76.587156,76.326557,29.204553,14.146602,138.148408,1.359087,68.627434,41.595736,165.258117,139.281492,162.865840,138.766309,79.751046,137.513087,-0.000670,0.001308,32.000000,-235.857004,138.926588,-0.522603,23.968546,0.694865,360989.505966,0.979117,40.762488,19.670010,3.435929,0.019932,0.002657,196.045438,32.000000,211.606270,192.434145,197.244112,177.129868,32.000000,170.698711,66.009735,61.112111,93.604863,48.827603,45.692387,38.801977,78.510512,12.960503,29.574261,59.513373,35.712048
41.662468,70.840049,139.264060,167.604839,76.803240,76.326517,29.135404,14.150740,138.634197,1.359055,67.876490,42.252548,165.270822,139.550058,162.845554,139.087441,79.735999,137.901984,-0.000669,0.001276,32.000000,-235.859586,139.293918,-0.522790,24.054856,0.691563,361174.924801,0.976908,40.894752,19.593164,3.426808,0.039450,0.022450,196.293160,32.000000,211.485046,192.959741,197.898113,176.377616,32.000000,171.745984,65.995538,61.089443,93.617910,48.827603,45.741197,38.801977,78.283064,12.960503,29.659677,59.517218,35.847631
41.165822,70.422470,139.329651,167.584117,77.150706,76.344265,29.148442,14.143177,138.697402,1.358796,66.168162,42.121695,165.289869,139.708232,162.819243,139.257850,79.717435,138.069415,-0.000669,0.001259,32.000000,-235.866330,139.355208,-0.522614,23.980138,0.687211,361110.551772,0.970784,40.704157,19.609285,3.411190,0.021165,0.020870,196.081457,32.000000,211.945109,193.162088,195.956022,176.160187,32.000000,172.368098,66.011754,61.088979,93.632338,48.827603,45.888654,38.801977,78.177690,12.960503,29.515572,59.507138,35.673824
40.971786,69.469329,139.457512,167.449425,77.435951,76.376357,29.144935,14.144033,138.725879,1.358532,65.685067,41.507725,165.280533,139.758352,162.845159,139.253817,79.781114,138.103735,-0.000668,0.001265,32.000000,-235.864163,139.310217,-0.522848,23.881214,0.671988,360921.568813,0.949465,39.788764,19.810671,3.342674,0.019615,0.016229,195.361345,32.000000,212.366412,193.469873,193.586502,175.966189,32.000000,171.887796,65.981757,61.092776,93.598530,48.827603,45.931346,38.801977,78.148867,12.960503,29.516059,59.513668,35.703831
40.436628,69.469329,139.256846,167.449425,77.623963,76.402690,29.140097,14.143034,138.599197,1.358697,66.320084,41.311801,165.160553,139.675790,162.880595,139.184367,79.785129,138.030257,-0.000668,0.001277,32.000000,-235.867948,139.240854,-0.522463,23.800385,0.681473,360858.582780,0.960576,39.963525,19.909339,3.384595,0.035508,0.019517,194.989341,32.000000,212.692373,193.030809,192.340706,176.344246,32.000000,171.941215,65.994024,61.087082,93.572606,48.827603,45.871309,38.801977,78.609579,12.960503,29.184679,59.525263,35.734278
40.791025,69.415663,139.307173,167.362899,77.799447,76.407744,29.180782,14.146887,138.547154,1.358595,67.080935,41.870053,165.128797,139.592696,162.917432,139.138349,79.786877,137.955918,-0.000668,0.001255,32.000000,-235.859669,139.174549,-0.522698,23.918192,0.686503,360086.441946,0.963774,39.243305,19.862071,3.403745,0.028173,0.023889,195.040029,32.000000,212.871581,192.369970,192.778530,177.047378,32.000000,171.241126,65.973244,61.082115,93.547275,48.827603,45.824661,38.801977,78.481753,12.960503,29.165402,59.509272,35.654161
41.244575,69.887118,139.290571,167.385020,78.038121,76.408802,29.149693,14.147743,138.716678,1.358604,66.774052,41.947905,165.135534,139.697954,162.867144,139.325489,79.753635,138.075124,-0.000668,0.001260,32.000000,-235.862419,139.320453,-0.522271,23.904738,0.696727,360456.497070,0.977933,39.890133,19.822918,3.443829,0.028172,0.009783,195.499239,32.000000,212.439522,192.214590,194.826383,176.929368,32.000000,170.686893,65.998259,61.048983,93.509300,48.827603,45.887468,38.801977,78.120538,12.960503,29.328519,59.513285,35.740955
40.779295,69.729687,139.344293,167.393141,78.301157,76.426602,29.139981,14.153024,138.717872,1.358598,66.098333,41.489101,165.185551,139.718731,162.904534,139.265252,79.793028,138.142762,-0.000669,0.001244,32.000000,-235.856647,139.347270,-0.522347,23.773084,0.687850,360257.763580,0.967431,39.407386,19.785605,3.415143,0.037360,0.021797,195.983388,32.000000,211.855963,192.211689,196.833689,177.219167,32.000000,170.914025,66.034794,61.081961,93.548082,48.827603,45.906204,38.801977,78.215592,12.960503,29.328389,59.514563,35.781307
40.594848,69.729687,139.316708,167.393141,78.452422,76.444413,29.153727,14.145603,138.549629,1.358587,66.608168,41.327852,165.189983,139.654705,162.891340,139.144398,79.727797,137.992342,-0.000668,0.001257,32.000000,-235.867838,139.163801,-0.522200,23.757453,0.681890,360555.663967,0.958154,39.333881,19.875867,3.377185,0.031210,0.023790,196.234990,32.000000,211.726612,192.626969,197.956404,176.766239,32.000000,171.375643,66.030976,61.046666,93.546043,48.827603,45.907415,38.801977,78.507258,12.960503,29.273444,59.520356,35.596715
40.287199,69.622625,139.018027,167.357859,78.508491,76.442333,29.183240,14.141750,138.272999,1.358594,67.426079,41.217927,165.200345,139.382509,162.844686,138.951490,79.734337,137.948169,-0.000667,0.001245,32.000000,-235.868741,139.078858,-0.522214,23.760731,0.693106,360649.831630,0.970051,39.735568,19.868813,3.417035,0.032128,0.022207,196.244787,32.000000,211.781325,193.260599,196.782395,176.072843,32.000000,171.705124,66.009583,61.060374,93.545618,48.827603,45.825786,38.801977,78.419267,12.960503,29.235897,59.517268,35.514176
40.371368,70.034094,139.077204,167.397341,78.553207,76.420726,29.139083,14.150027,138.311348,1.358584,68.140826,41.543769,165.145089,139.324720,162.751745,138.872411,79.758146,137.765128,-0.000666,0.001264,32.000000,-235.855218,138.947635,-0.522338,23.727555,0.696540,360911.903917,0.974536,39.958571,19.862113,3.431882,0.037942,0.017439,195.437753,32.000000,212.135262,193.435648,194.548625,175.763185,32.000000,172.043288,65.985971,61.043333,93.550484,48.827603,45.821139,38.801977,78.676152,12.960503,29.378412,59.516255,35.683728
40.692338,70.440912,139.047332,167.476867,78.648099,76.395180,29.197738,14.149171,138.348246,1.358473,68.193726,41.449024,165.123676,139.355999,162.747913,138.882963,79.772134,137.790880,-0.000666,0.001242,32.000000,-235.863779,138.981857,-0.523130,23.746464,0.699932,360934.126991,0.981229,40.225217,19.834437,3.450675,0.033842,0.019081,195.008383,32.000000,212.773362,193.316297,192.695678,176.104992,32.000000,172.043131,66.016319,61.047858,93.535991,48.827603,45.772211,38.801977,78.253080,12.960503,29.378451,59.516599,35.659737
40.751954,70.440912,138.999310,167.476867,78.729278,76.387456,29.147961,14.143320,138.298430,1.358641,68.309057,41.430016,165.147965,139.391256,162.799668,138.887380,79.787848,137.631746,-0.000665,0.001218,32.000000,-235.862745,138.984328,-0.522468,23.741796,0.700324,361155.157906,0.981207,40.534226,19.722995,3.444947,0.032138,0.005729,194.917864,32.000000,212.897580,192.637585,192.318370,176.627814,32.000000,171.244318,66.027948,61.056622,93.541367,48.827603,45.796174,38.801977,78.441976,12.960503,29.520138,59.507600,35.626795
40.470733,70.523765,138.870564,167.524752,78.720908,76.389989,29.140327,14.143177,138.220818,1.358850,68.403318,41.293750,165.161006,139.189815,162.790602,138.749357,79.774443,137.671271,-0.000665,0.001229,32.000000,-235.857479,138.794105,-0.522581,23.690681,0.694985,361258.326124,0.971592,40.551829,19.721341,3.417040,0.035819,0.018017,195.066847,32.000000,212.571489,192.307731,194.369880,176.999418,32.000000,170.645657,66.012040,61.055297,93.484562,48.827603,45.733331,38.801977,78.605508,12.960503,29.549462,59.502938,35.583802
40.335031,70.681492,138.856524,167.556955,78.736003,76.380054,29.149836,14.151882,138.122472,1.358710,68.902780,41.256161,165.224574,139.221358,162.788666,138.658320,79.775760,137.573379,-0.000665,0.001208,32.000000,-235.852380,138.806889,-0.522409,23.708777,0.693905,361169.718886,0.971629,40.479799,19.629381,3.410862,0.027273,0.005433,195.811328,32.000000,212.002206,192.215664,196.339715,177.213948,32.000000,170.902073,66.035321,61.015388,93.466880,48.827603,45.737956,38.801977,78.736254,12.960503,29.604862,59.519185,35.442496
40.379513,70.930616,138.711327,167.607920,78.828721,76.361051,29.153866,14.151026,138.027312,1.358434,69.141089,41.415306,165.273877,139.047261,162.824973,138.619163,79.721082,137.603049,-0.000663,0.001202,32.000000,-235.855203,138.746969,-0.523342,23.716540,0.699530,361414.007561,0.979335,40.903151,19.661729,3.431382,0.032638,0.025413,196.140686,32.000000,211.728386,192.519703,197.482561,176.905775,32.000000,171.046252,66.028958,61.032893,93.468367,48.827603,45.678221,38.801977,78.503480,12.960503,29.605648,59.518143,35.419532
40.830775,70.930616,138.764836,167.607920,78.941796,76.347084,29.144131,14.145888,137.989324,1.358293,69.362034,41.351203,165.276949,139.116347,162.722587,138.626412,79.750504,137.522495,-0.000662,0.001208,32.000000,-235.864438,138.702837,-0.523924,23.756168,0.701296,361580.552800,0.982777,41.225837,19.613486,3.442579,0.026936,0.020074,196.143135,32.000000,211.518419,193.213166,197.410481,176.056133,32.000000,171.533209,66.006533,61.009494,93.476741,48.827603,45.702671,38.801977,78.451449,12.960503,29.693174,59.507344,35.581234
40.523897,71.102393,138.704960,167.661406,78.910154,76.342024,29.145016,14.145888,137.986218,1.358157,69.320862,41.248380,165.331489,139.024343,162.707099,138.505971,79.775177,137.440548,-0.000663,0.001220,32.000000,-235.864602,138.533152,-0.523849,23.732853,0.700004,361789.085576,0.981819,41.420842,19.682389,3.435191,0.031721,0.011836,195.671501,32.000000,212.067376,193.309389,195.314714,176.024625,32.000000,172.223864,66.022683,61.041678,93.496994,48.827603,45.669271,38.801977,78.678644,12.960503,29.753990,59.520828,35.539708
40.304912,71.096337,138.666258,167.675967,78.876303,76.326803,29.138190,14.148742,138.000677,1.358108,69.577170,41.352596,165.329874,139.018715,162.766285,138.577602,79.755750,137.382840,-0.000663,0.001223,32.000000,-235.857978,138.584301,-0.523417,23.751893,0.691737,361468.580463,0.970367,40.874392,19.614339,3.398535,0.038063,0.017793,195.136877,32.000000,212.530845,193.357910,193.183654,176.020218,32.000000,172.166272,66.012546,61.028125,93.442736,48.827603,45.663598,38.801977,78.801271,12.960503,29.753157,59.513393,35.634792
40.653465,71.218841,138.782806,167.698650,78.908087,76.302753,29.151179,14.146031,138.078376,1.357870,69.433802,41.604749,165.263634,139.146668,162.772290,138.683435,79.753807,137.448689,-0.000663,0.001229,32.000000,-235.862001,138.675895,-0.523489,23.788059,0.697310,361718.926234,0.978532,41.417269,19.550352,3.422794,0.032108,0.019922,194.857072,32.000000,212.687524,192.935076,192.007705,176.328123,32.000000,171.424680,66.028388,61.006316,93.438804,48.827603,45.631153,38.801977,78.354238,12.960503,29.754420,59.500116,35.755335
40.947076,71.218841,138.768316,167.698650,79.010584,76.292083,29.152296,14.150598,138.075752,1.357857,68.993608,41.452888,165.318667,139.096424,162.834613,138.596081,79.783617,137.487863,-0.000663,0.001222,32.000000,-235.854648,138.710809,-0.523585,23.813550,0.699951,361771.057672,0.984236,41.677353,19.542085,3.440431,0.041203,0.008379,195.013478,32.000000,212.812393,192.460372,193.316277,177.096890,32.000000,171.241046,66.027159,61.039891,93.395468,48.827603,45.697795,38.801977,78.408842,12.960503,29.798338,59.517986,35.490772
40.563566,71.068808,138.642406,167.695850,79.083220,76.292124,29.144099,14.148742,138.025846,1.357860,69.115950,41.267316,165.371924,138.913987,162.858751,138.467592,79.766629,137.286527,-0.000663,0.001213,32.000000,-235.859945,138.591969,-0.524122,23.749795,0.693793,361615.461151,0.974759,41.376771,19.575631,3.413800,0.029492,0.010533,195.644639,32.000000,212.033018,192.288258,195.611290,177.185804,32.000000,170.986557,66.040633,61.020731,93.396105,48.827603,45.639876,38.801977,78.735400,12.960503,29.747561,59.514966,35.530831
40.276047,71.115056,138.530205,167.687729,79.179724,76.284563,29.149792,14.142891,137.886140,1.357876,69.657381,41.365100,165.380629,138.944514,162.926776,138.424256,79.757627,137.386946,-0.000663,0.001227,32.000000,-235.865304,138.584487,-0.524585,23.750215,0.688251,361386.142428,0.967113,41.022538,19.564614,3.388968,0.027428,0.008585,196.100363,32.000000,211.608250,192.510217,197.203617,176.979801,32.000000,170.891021,66.048663,61.013711,93.423990,48.827603,45.604003,38.801977,78.849116,12.960503,29.764861,59.500853,35.558710
40.604051,71.361445,138.654912,167.724973,79.238046,76.264297,29.149108,14.155592,137.921395,1.357900,69.654604,41.599528,165.370152,138.957704,162.861852,138.442987,79.735587,137.287664,-0.000662,0.001218,32.000000,-235.852112,138.633246,-0.524527,23.837469,0.695407,361442.074024,0.976823,41.335591,19.484964,3.417905,0.027171,0.009148,196.152454,32.000000,211.550923,192.983326,197.804694,176.377125,32.000000,171.879767,66.029069,61.017066,93.434999,48.827603,45.591502,38.801977,78.337376,12.960503,29.766146,59.512360,35.584315
41.146131,71.361445,138.717448,167.724973,79.355718,76.246553,29.133120,14.148172,138.050281,1.357940,69.318061,41.730017,165.432958,139.082416,162.812628,138.525041,79.708820,137.471561,-0.000663,0.001221,32.000000,-235.856090,138.662373,-0.524146,23.891730,0.699541,361599.864210,0.984096,41.731236,19.542178,3.439518,0.028894,0.021984,196.091272,32.000000,211.836222,193.298913,195.925222,176.058433,32.000000,172.309102,66.001904,61.019097,93.430855,48.827603,45.666472,38.801977,78.315319,12.960503,29.853219,59.524732,35.636553
40.820126,71.250225,138.794677,167.727213,79.432024,76.249146,29.147421,14.144747,138.138544,1.357912,68.650414,41.571302,165.344607,139.170668,162.828351,138.672371,79.772651,137.463239,-0.000664,0.001231,32.000000,-235.863941,138.799590,-0.523678,23.857532,0.692504,361618.439750,0.975935,41.579185,19.516551,3.414805,0.030760,0.013942,195.383673,32.000000,212.372823,193.492430,193.702350,176.036167,32.000000,172.151045,66.021455,61.051347,93.448070,48.827603,45.649051,38.801977,78.492808,12.960503,29.816106,59.511731,35.782701
40.455451,70.894003,138.774601,167.678768,79.511958,76.254214,29.160983,14.151597,138.075280,1.357880,68.739945,41.390211,165.314472,139.174582,162.857052,138.619571,79.754173,137.475639,-0.000664,0.001243,32.000000,-235.854960,138.700061,-0.523321,23.837390,0.682502,361322.076109,0.962492,40.926098,19.631591,3.371336,0.037626,0.003902,195.076884,32.000000,212.607132,193.184709,192.325782,176.357245,32.000000,172.106738,66.008728,61.010024,93.457740,48.827603,45.684862,38.801977,78.739774,12.960503,29.693791,59.511593,35.500236
40.274165,70.915475,138.701450,167.662246,79.609400,76.251918,29.135012,14.147173,137.936020,1.357816,69.021378,41.493646,165.311243,138.989577,162.926244,138.554356,79.754627,137.435139,-0.000666,0.001223,32.000000,-235.861187,138.682421,-0.522881,23.837941,0.688752,361287.268634,0.970019,41.206843,19.563767,3.400153,0.032981,0.018559,195.033611,32.000000,212.848481,192.436197,192.842908,176.966515,32.000000,171.448963,66.006798,61.017311,93.455360,48.827603,45.634138,38.801977,78.540232,12.960503,29.694821,59.511504,35.586663
40.841053,70.915475,138.621463,167.662246,79.685139,76.248036,29.144969,14.144889,137.966588,1.357617,69.049038,41.532622,165.356720,138.958257,162.964718,138.561526,79.779256,137.331483,-0.000665,0.001215,32.000000,-235.861503,138.678017,-0.522971,23.870199,0.694468,361163.755439,0.978155,41.291945,19.588193,3.430307,0.030368,0.020549,195.525604,32.000000,212.322044,192.366090,194.921831,177.210344,32.000000,170.841486,66.027863,61.049825,93.477993,48.827603,45.622755,38.801977,78.526762,12.960503,29.703328,59.503666,35.607720
40.731567,71.094410,138.742312,167.695569,79.752526,76.242938,29.158940,14.146602,137.989547,1.357730,68.808292,41.606944,165.352348,139.147565,162.961084,138.582959,79.724902,137.454973,-0.000664,0.001213,32.000000,-235.858971,138.731940,-0.523379,23.894615,0.697062,361257.761999,0.983758,41.533948,19.568307,3.443931,0.033185,0.010624,196.025168,32.000000,211.785815,192.291368,197.056184,177.252975,32.000000,171.280043,66.011736,61.012631,93.460014,48.827603,45.639081,38.801977,78.454348,12.960503,29.766616,59.508593,35.779106
41.122167,71.007695,138.704104,167.699490,79.842327,76.227937,29.166866,14.153024,137.972924,1.357407,68.596520,41.499010,165.377282,139.053337,162.938805,138.554340,79.713762,137.405077,-0.000663,0.001247,32.000000,-235.851238,138.731672,-0.522876,23.824146,0.686763,360937.932674,0.968784,40.846859,19.493925,3.394170,0.032570,0.025249,196.327618,32.000000,211.660060,192.786512,197.805534,176.784162,32.000000,171.729985,66.016584,61.022961,93.448239,48.827603,45.649893,38.801977,78.345260,12.960503,29.737751,59.513285,35.555922
40.663165,70.900335,138.722566,167.693049,79.909947,76.213430,29.144846,14.145175,137.920947,1.357254,68.823689,41.365597,165.393018,139.049404,162.912180,138.489449,79.708215,137.418939,-0.000663,0.001192,32.000000,-235.862693,138.707508,-0.522609,23.832905,0.688540,361216.202196,0.971452,41.157921,19.607550,3.406260,0.028891,0.008096,196.192545,32.000000,211.702055,193.364835,196.879394,176.185429,32.000000,172.197131,66.021609,61.020886,93.456507,48.827603,45.614029,38.801977,78.370437,12.960503,29.738913,59.529532,35.525915
40.756061,70.900335,138.581920,167.693049,80.008047,76.210748,29.142338,14.147886,138.015347,1.357241,69.189909,41.610015,165.359478,139.028462,162.869912,138.620424,79.742149,137.375290,-0.000665,0.001190,32.000000,-235.854736,138.650340,-0.522153,23.876362,0.683989,360894.263278,0.960935,40.601080,19.594746,3.372976,0.030232,0.014081,195.603647,32.000000,212.253057,193.509502,194.555043,176.192798,32.000000,172.474802,65.997165,61.013492,93.434999,48.827603,45.600246,38.801977,78.562330,12.960503,29.702693,59.507325,35.573457
40.644304,71.064954,138.806732,167.712652,80.068257,76.219575,29.153041,14.147458,138.057086,1.357143,68.706474,41.595130,165.285342,139.223949,162.870623,138.723487,79.758640,137.518514,-0.000666,0.001161,32.000000,-235.862377,138.824818,-0.521689,23.851054,0.690726,360943.541039,0.972846,41.046531,19.606947,3.411504,0.028169,0.031014,195.172560,32.000000,212.688938,193.414121,192.574708,176.339584,32.000000,172.434402,65.982946,61.034838,93.469407,48.827603,45.612300,38.801977,78.555167,12.960503,29.760985,59.509223,35.739121
40.647894,70.915200,138.821225,167.712932,79.938642,76.228531,29.195600,14.146459,138.050366,1.356755,68.228975,41.448100,165.349572,139.208758,162.952296,138.751173,79.822727,137.500538,-0.000665,0.001166,32.000000,-235.861409,138.709118,-0.521647,23.799336,0.687395,360839.346698,0.970524,40.934263,19.552062,3.400278,0.031102,0.025585,195.086767,32.000000,212.744302,192.782807,192.257126,176.854437,32.000000,171.629858,66.012811,61.025037,93.470321,48.827603,45.686747,38.801977,78.638001,12.960503,29.710186,59.523631,35.543597
40.894631,70.761045,138.754078,167.686048,79.504649,76.213336,29.139677,14.149884,138.021431,1.356781,68.440730,41.519586,165.351462,139.083802,162.990591,138.603843,79.814892,137.488945,-0.000665,0.001146,32.000000,-235.857328,138.706669,-0.521297,23.791835,0.691189,361070.757846,0.973514,41.233968,19.604293,3.415158,0.027550,0.020498,195.277786,32.000000,212.582369,192.461830,194.380574,177.271924,32.000000,171.267095,66.022839,61.030931,93.481180,48.827603,45.648672,38.801977,78.684436,12.960503,29.711241,59.523414,35.586590
40.646932,70.761045,138.710216,167.686048,79.138761,76.177006,29.160481,14.143890,138.062834,1.357147,68.768004,41.744091,165.354830,139.083028,162.994719,138.573076,79.782881,137.508743,-0.000667,0.001148,32.000000,-235.867420,138.722702,-0.521028,23.808227,0.692515,360875.748259,0.971772,41.079869,19.531585,3.415213,0.023819,0.015774,195.888564,32.000000,212.061903,192.299049,196.289734,177.542316,32.000000,171.393932,66.019504,61.029673,93.495292,48.827603,45.642640,38.801977,78.647825,12.960503,29.658622,59.506499,35.710727
41.000125,70.969430,138.904353,167.707051,78.923323,76.146041,29.133485,14.147458,138.074573,1.357049,68.396298,41.664003,165.388667,139.115306,162.988873,138.665630,79.762138,137.480969,-0.000667,0.001130,32.000000,-235.862705,138.754986,-0.521482,23.745127,0.688147,360550.023155,0.966807,40.627872,19.533858,3.392966,0.023248,0.030025,196.190535,32.000000,211.629766,192.733090,197.747634,177.136721,32.000000,171.546033,66.053866,61.017267,93.541493,48.827603,45.658992,38.801977,78.572177,12.960503,29.731975,59.512045,35.724594
40.539490,70.854364,138.784242,167.716292,78.725319,76.137123,29.157286,14.145746,138.054719,1.357017,68.274742,41.483935,165.411454,139.099402,162.940051,138.699773,79.785342,137.502273,-0.000666,0.001119,32.000000,-235.865400,138.755231,-0.521615,23.762934,0.691081,360539.273249,0.971953,40.926879,19.575367,3.412563,0.031972,0.010374,196.239465,32.000000,211.609777,193.219266,197.538580,176.330871,32.000000,172.270631,66.024639,60.992897,93.534054,48.827603,45.669050,38.801977,78.714834,12.960503,29.693116,59.515881,35.454895
40.693352,70.778112,138.838484,167.688569,78.453212,76.135648,29.150050,14.141464,138.031153,1.356771,68.650065,41.539755,165.424215,139.158088,162.876668,138.730369,79.786249,137.446734,-0.000667,0.001109,32.000000,-235.873288,138.665129,-0.521515,23.748326,0.688211,360458.877958,0.963976,40.709334,19.582787,3.387901,0.028093,0.020573,195.806808,32.000000,212.187216,193.398811,195.212209,176.240325,32.000000,172.628428,66.055533,61.024817,93.567248,48.827603,45.648857,38.801977,78.478250,12.960503,29.694101,59.517995,35.723860
