OSU 80 Ton Compressor Load Stand
40.732872,70.778112,138.679890,167.688569,78.204165,76.120033,29.147411,14.147743,138.021578,1.356549,68.599604,41.562278,165.344412,139.183452,162.917851,138.647173,79.791882,137.480764,-0.000667,0.001098,32.000000,-235.858157,138.682339,-0.521614,23.723910,0.694213,360487.765795,0.974520,41.150332,19.569801,3.423433,0.027924,0.021897,195.251911,32.000000,212.645281,193.571269,192.988718,176.280755,32.000000,172.338921,66.070015,61.024287,93.577639,48.827603,45.625446,38.801977,78.604633,12.960503,29.668536,59.505082,35.601190
40.723404,70.849133,138.737583,167.700890,78.076669,76.095882,29.154862,14.141750,137.939586,1.356454,68.541580,41.368019,165.316424,139.202091,162.985477,138.592286,79.826504,137.421391,-0.000666,0.001074,32.000000,-235.867593,138.711751,-0.521615,23.730781,0.692268,360332.988298,0.970627,40.887804,19.542251,3.411822,0.040167,0.025620,195.009319,32.000000,212.768589,193.053316,192.026414,176.638529,32.000000,171.726500,66.098450,61.014310,93.589517,48.827603,45.647672,38.801977,78.689631,12.960503,29.694134,59.511141,35.526062
40.708355,70.858768,138.716680,167.706491,78.007186,76.082933,29.142956,14.146174,138.100093,1.356185,68.633296,41.629419,165.333777,139.156109,162.969855,138.607466,79.837663,137.352683,-0.000667,0.001056,32.000000,-235.861530,138.740649,-0.521918,23.754044,0.691557,360233.152942,0.969508,40.840045,19.552943,3.404618,0.030774,0.022890,195.135325,32.000000,212.943656,192.403975,193.535858,177.258018,32.000000,171.550047,66.081096,61.013626,93.586777,48.827603,45.638632,38.801977,78.627378,12.960503,29.698460,59.521752,35.700383
40.967667,70.949885,138.940348,167.716572,78.006444,76.088055,29.145359,14.149028,138.142335,1.356058,68.339411,41.736558,165.352251,139.193546,162.919332,138.720005,79.830303,137.545386,-0.000669,0.001058,32.000000,-235.857365,138.894914,-0.521646,23.754647,0.691648,360142.277253,0.969358,40.922506,19.489833,3.406827,0.030180,0.025754,195.611267,32.000000,212.172538,192.318982,195.759411,177.337959,32.000000,170.934516,66.075829,61.006230,93.569436,48.827603,45.659095,38.801977,78.433021,12.960503,29.699450,59.516619,35.747705
40.851665,70.949885,138.821908,167.716572,77.992353,76.105871,29.157989,14.145175,138.137011,1.356201,67.880988,41.612826,165.375176,139.235042,162.989229,138.719085,79.820439,137.666902,-0.000669,0.001061,32.000000,-235.862037,138.770650,-0.521639,23.730781,0.691016,360080.790288,0.969994,40.950325,19.445696,3.407573,0.029426,0.032636,196.136416,32.000000,211.746822,192.668683,197.398818,177.139466,32.000000,171.304329,66.111373,60.993339,93.621498,48.827603,45.677363,38.801977,78.526604,12.960503,29.732165,59.506469,35.616670
40.624904,70.707367,138.848067,167.696410,77.903985,76.115013,29.150090,14.146745,138.099683,1.356074,68.035707,41.412486,165.415806,139.163368,162.983443,138.672414,79.817805,137.554530,-0.000670,0.001087,32.000000,-235.860468,138.703204,-0.521774,23.679037,0.688040,360084.498974,0.963621,40.728813,19.545519,3.391464,0.027839,0.022677,196.270788,32.000000,211.760750,193.015451,197.855557,176.752986,32.000000,172.169870,66.107863,61.011197,93.664929,48.827603,45.701584,38.801977,78.715146,12.960503,29.648913,59.512124,35.532591
40.866583,70.664976,138.829434,167.668406,77.893464,76.113906,29.143262,14.148029,138.206548,1.355835,68.568149,41.747417,165.394793,139.252740,162.903827,138.765944,79.778262,137.571812,-0.000671,0.001076,32.000000,-235.862134,138.750172,-0.522464,23.806679,0.690229,360238.301339,0.966357,40.868478,19.613640,3.398195,0.025454,0.019060,195.988114,32.000000,211.943746,193.395473,195.980096,176.316192,32.000000,172.117578,66.073614,60.979675,93.667989,48.827603,45.676577,38.801977,78.534340,12.960503,29.635000,59.510836,35.746677
41.440810,70.818853,139.219169,167.679608,77.982025,76.121324,29.129984,14.149741,138.572562,1.355753,67.901207,42.263407,165.341753,139.597834,162.897546,139.125557,79.800322,137.909800,-0.000669,0.001059,32.000000,-235.852717,139.088808,-0.522059,23.907650,0.695113,360155.754638,0.971948,40.899861,19.562401,3.417807,0.032008,0.010570,195.368926,32.000000,212.470753,193.612067,193.799373,176.191102,32.000000,172.332581,66.085396,61.000337,93.685667,48.827603,45.693129,38.801977,78.321212,12.960503,29.635767,59.499103,35.828922
41.663899,70.818853,139.348236,167.679608,78.118191,76.156629,29.151240,14.143320,138.562872,1.356020,66.169443,41.971745,165.255463,139.746220,162.941236,139.073990,79.834360,138.100900,-0.000670,0.001064,32.000000,-235.864384,139.273771,-0.521739,23.827608,0.687413,360052.702434,0.965915,40.565591,19.610232,3.397138,0.025407,0.021702,195.033398,32.000000,212.866147,193.264893,192.233081,176.679002,32.000000,172.092586,66.093075,61.023162,93.726035,48.827603,45.875680,38.801977,77.990636,12.960503,29.690111,59.519461,35.781674
40.867867,70.014552,139.259994,167.608480,78.102007,76.207470,29.144237,14.144461,138.500600,1.356071,65.854400,41.595707,165.291706,139.628442,162.995965,139.222138,79.828230,138.045233,-0.000671,0.001069,32.000000,-235.863079,139.202307,-0.520981,23.802614,0.677505,359942.183778,0.952469,40.031261,19.750089,3.359470,0.022318,0.013400,195.102933,32.000000,212.953704,192.667013,192.778622,177.163306,32.000000,171.158597,66.078419,60.996253,93.722423,48.827603,45.838198,38.801977,78.396848,12.960503,29.411320,59.517671,35.654308
40.860751,69.572811,139.250591,167.491989,78.107691,76.243021,29.136480,14.144033,138.566854,1.355975,66.499044,41.702975,165.281385,139.607949,163.052032,139.120827,79.832892,137.940658,-0.000671,0.001041,32.000000,-235.861540,139.140695,-0.520868,23.907177,0.677173,359959.496395,0.946754,39.765869,19.807468,3.344580,0.026999,0.018527,195.498968,32.000000,212.412546,192.434506,195.234293,177.363353,32.000000,171.100770,66.106942,60.998527,93.720957,48.827603,45.843980,38.801977,78.467735,12.960503,29.257869,59.521349,35.682261
41.422687,69.864274,139.449226,167.484148,78.219554,76.263851,29.141346,14.153452,138.759486,1.355715,66.542185,42.139442,165.268523,139.765324,163.032382,139.304795,79.747696,138.172573,-0.000672,0.001042,32.000000,-235.852449,139.488831,-0.520926,24.001827,0.689007,359799.054430,0.965540,39.913619,19.786979,3.407567,0.029791,0.019625,196.032650,32.000000,211.862659,192.358617,197.067922,177.553880,32.000000,171.137245,66.085945,60.958946,93.750532,48.827603,45.839672,38.801977,78.433853,12.960503,29.257377,59.512075,35.749245
40.909992,69.864274,139.537520,167.484148,78.313440,76.294865,29.141944,14.142035,138.747416,1.355802,65.563003,41.774886,165.290288,139.796157,163.017058,139.367697,79.747199,138.209966,-0.000670,0.001042,32.000000,-235.865341,139.425856,-0.521405,23.931804,0.685633,359535.191331,0.965410,39.480452,19.732288,3.407930,0.020423,0.009594,196.250007,32.000000,211.700450,192.934441,197.797775,176.908402,32.000000,171.467938,66.099351,60.974113,93.798482,48.827603,45.961579,38.801977,78.408956,12.960503,29.358367,59.498287,35.706766
40.476140,69.559875,139.393033,167.467627,78.351930,76.329107,29.145817,14.142749,138.632743,1.356130,65.829380,41.483862,165.324973,139.834716,162.959901,139.312509,79.799349,138.109307,-0.000671,0.001056,32.000000,-235.864627,139.288864,-0.521024,23.924644,0.675704,359776.217647,0.952152,39.098289,19.928395,3.366494,0.027572,0.018811,196.196983,32.000000,211.727307,193.539944,196.776347,176.238921,32.000000,171.925081,66.109224,60.979432,93.798546,48.827603,45.927703,38.801977,78.114546,12.960503,29.252341,59.510078,35.672210
40.755822,69.428323,139.372603,167.409942,78.339638,76.348109,29.141632,14.150598,138.599078,1.356186,66.493034,41.476766,165.287688,139.677970,162.942777,139.219311,79.807660,138.069653,-0.000671,0.001054,32.000000,-235.858909,139.177607,-0.520671,23.917642,0.686291,360163.012588,0.965312,39.712602,19.946762,3.410842,0.025523,0.025267,195.594455,32.000000,212.299160,193.550552,194.653582,176.150805,32.000000,172.250866,66.113129,60.993428,93.838209,48.827603,45.907873,38.801977,78.500170,12.960503,29.206131,59.519677,35.620632
40.732468,69.800971,139.185611,167.429264,78.306743,76.362039,29.149374,14.152453,138.619729,1.356199,67.043173,41.510622,165.188786,139.621263,162.914158,139.150596,79.804379,137.954954,-0.000670,0.001046,32.000000,-235.854923,139.212257,-0.520457,23.944602,0.692534,360159.069468,0.975990,39.932697,19.846499,3.443832,0.023294,0.014784,195.125804,32.000000,212.879080,193.395434,192.794919,176.413182,32.000000,172.122001,66.114687,60.983671,93.836190,48.827603,45.853626,38.801977,78.505206,12.960503,29.205472,59.517720,35.767514
40.582142,69.800971,139.288108,167.429264,78.289930,76.378547,29.149264,14.148600,138.522390,1.356311,67.188038,41.567195,165.175746,139.569451,162.953996,139.127023,79.812732,137.935920,-0.000670,0.001048,32.000000,-235.862710,139.080161,-0.520396,23.944759,0.688176,359977.057062,0.968899,39.462539,19.819228,3.419698,0.022940,0.017430,195.031310,32.000000,212.897464,192.848281,192.155508,176.934214,32.000000,171.110212,66.115170,60.988771,93.814946,48.827603,45.884899,38.801977,78.613264,12.960503,29.334563,59.501916,35.713295
40.474983,70.072353,139.174102,167.477147,78.264096,76.396214,29.196737,14.143034,138.467466,1.356316,67.270916,41.602564,165.170821,139.482811,162.945681,139.025137,79.819488,137.814780,-0.000670,0.001048,32.000000,-235.865817,139.116690,-0.520850,23.901067,0.687767,360418.611092,0.970276,39.863393,19.767641,3.417068,0.029570,0.026731,195.429956,32.000000,212.704023,192.443780,194.483096,177.281738,32.000000,171.077477,66.131362,60.992060,93.816349,48.827603,45.832692,38.801977,78.419879,12.960503,29.428719,59.500155,35.759590
41.180109,70.183551,139.202705,167.505990,78.243744,76.403801,29.147278,14.151597,138.387445,1.356307,67.309578,41.574578,165.223672,139.579462,162.929248,139.034840,79.770900,137.911982,-0.000670,0.001013,32.000000,-235.858566,139.106326,-0.521542,23.879981,0.690707,360555.028801,0.974337,40.045247,19.750180,3.432251,0.023413,0.020309,195.843025,32.000000,212.060336,192.281400,196.655637,177.484468,32.000000,170.798629,66.121445,60.969499,93.808892,48.827603,45.856849,38.801977,78.253095,12.960503,29.467435,59.503135,35.773530
40.918823,70.239426,139.016881,167.525592,78.192000,76.401245,29.148634,14.149456,138.313882,1.356291,67.615263,41.417634,165.248492,139.425450,162.940626,138.984132,79.731786,137.813203,-0.000669,0.000996,32.000000,-235.858084,138.969580,-0.521404,23.808174,0.693832,360941.302800,0.976364,40.446580,19.685433,3.438522,0.043863,0.017167,196.164355,32.000000,211.719455,192.685346,197.763283,176.889523,32.000000,170.970723,66.126580,60.960404,93.864847,48.827603,45.836402,38.801977,78.638572,12.960503,29.467646,59.514671,35.657976
40.573809,70.239426,139.036502,167.525592,78.161761,76.402233,29.152834,14.147315,138.311578,1.356530,68.041336,41.520266,165.232950,139.407650,162.873628,139.090861,79.758186,137.809430,-0.000668,0.001001,32.000000,-235.858749,138.933502,-0.522001,23.861754,0.683706,360823.646450,0.960458,39.707491,19.780555,3.380338,0.034923,0.014978,196.362630,32.000000,211.758353,193.211359,197.382531,176.406165,32.000000,171.966950,66.115938,60.969830,93.873472,48.827603,45.797991,38.801977,78.630408,12.960503,29.487312,59.510108,35.756435
40.816073,70.390265,139.136917,167.550794,78.212949,76.408578,29.148614,14.149741,138.442793,1.356556,68.077701,41.824826,165.294268,139.495717,162.817649,139.124579,79.782404,137.879437,-0.000669,0.001011,32.000000,-235.855504,139.134003,-0.521886,23.853309,0.689176,361042.675100,0.967078,40.077126,19.772380,3.397382,0.030548,0.027551,195.800853,32.000000,212.134277,193.334405,195.301477,176.187475,32.000000,171.976815,66.115039,60.989897,93.876318,48.827603,45.821535,38.801977,78.439735,12.960503,29.540050,59.513884,35.773897
41.316423,70.438435,139.204980,167.578237,78.290721,76.424909,29.148196,14.147601,138.447353,1.356474,67.455920,41.886198,165.243509,139.584927,162.798272,139.109726,79.791017,137.936227,-0.000671,0.001033,32.000000,-235.863545,139.179341,-0.522094,23.801093,0.693176,361171.849233,0.975752,40.493799,19.744174,3.426755,0.035758,0.027659,195.336292,32.000000,212.616615,193.628120,193.158629,176.051840,32.000000,171.838030,66.139371,60.993407,93.865825,48.827603,45.867251,38.801977,78.161711,12.960503,29.557234,59.513108,35.715129
40.927933,70.143090,139.069933,167.547154,78.247285,76.443939,29.172983,14.153452,138.482133,1.356732,67.382023,41.445833,165.247546,139.489314,162.867248,139.013716,79.796845,137.993172,-0.000671,0.001025,32.000000,-235.856383,139.107202,-0.521525,23.755434,0.690314,361200.553965,0.970126,40.351771,19.753473,3.408876,0.038117,0.031099,195.073625,32.000000,212.913187,192.841677,192.198164,176.499911,32.000000,171.898204,66.163876,60.972347,93.875596,48.827603,45.869270,38.801977,78.587638,12.960503,29.557740,59.519264,35.667514
40.559375,70.143090,139.056984,167.547154,78.248966,76.457875,29.132973,14.145175,138.317446,1.356700,67.821999,41.358937,165.249753,139.476795,162.919374,139.007883,79.818473,137.774804,-0.000672,0.001068,32.000000,-235.861218,138.932340,-0.521516,23.724566,0.684474,361079.373227,0.957882,39.799292,19.772042,3.369241,0.027751,0.026172,195.231838,32.000000,212.997140,192.449328,193.450684,177.234821,32.000000,170.907437,66.168835,61.007536,93.846025,48.827603,45.816024,38.801977,78.627521,12.960503,29.455411,59.515350,35.761131
40.216337,70.273007,138.903084,167.533152,78.228755,76.460411,29.152627,14.147173,138.211085,1.356729,68.278804,41.203370,165.249004,139.281899,162.932508,138.836635,79.770921,137.610786,-0.000671,0.001074,32.000000,-235.862006,138.764816,-0.520943,23.723569,0.691007,361056.027119,0.966358,39.969824,19.793461,3.397922,0.027115,0.020842,195.740476,32.000000,212.105221,192.398962,195.675463,177.150061,32.000000,170.599126,66.145074,60.961817,93.826673,48.827603,45.794234,38.801977,78.533868,12.960503,29.500761,59.514534,35.527089
40.921945,70.606069,138.808361,167.582157,78.180513,76.457870,29.159821,14.141464,138.054524,1.356758,68.746544,41.389013,165.297794,139.215182,162.892492,138.678542,79.755811,137.615199,-0.000671,0.001056,32.000000,-235.866076,138.764655,-0.521228,23.724749,0.697839,361262.490119,0.977276,40.414953,19.667304,3.428479,0.031367,0.024624,196.234373,32.000000,211.805628,192.400920,197.479078,177.291552,32.000000,171.201240,66.159818,60.958616,93.863466,48.827603,45.726474,38.801977,78.424322,12.960503,29.616786,59.514042,35.619752
40.876423,70.879689,138.795834,167.644604,78.180735,76.446380,29.141779,14.146887,138.220606,1.357001,68.949571,41.863231,165.294839,139.311629,162.838489,138.805873,79.741068,137.712363,-0.000672,0.001083,32.000000,-235.859341,138.938784,-0.521238,23.842897,0.702990,361628.435509,0.985865,40.961987,19.636260,3.453897,0.027898,0.019198,196.257297,32.000000,211.727381,192.992458,197.762958,176.466759,32.000000,171.524530,66.161112,60.938946,93.877210,48.827603,45.751487,38.801977,78.683619,12.960503,29.617485,59.511996,35.775658
41.209187,70.879689,139.036579,167.644604,78.317585,76.439908,29.151830,14.144319,138.326396,1.357007,68.352643,41.841657,165.350658,139.328962,162.834796,138.948844,79.783570,137.723833,-0.000673,0.001098,32.000000,-235.869450,138.985653,-0.521681,23.814075,0.691829,361628.860450,0.968189,40.440010,19.653485,3.392028,0.025539,0.016251,196.140089,32.000000,212.000051,193.550762,196.109567,176.043222,32.000000,171.782138,66.166181,60.969214,93.889573,48.827603,45.808753,38.801977,78.249721,12.960503,29.713453,59.507285,35.731124
40.610055,70.751136,139.036146,167.659445,78.393032,76.456408,29.143427,14.144747,138.269785,1.357033,67.788993,41.527444,165.317726,139.394641,162.840425,138.952694,79.792269,137.762949,-0.000674,0.001095,32.000000,-235.861974,138.948718,-0.521316,23.772979,0.689435,361883.453278,0.970429,40.768447,19.714796,3.395498,0.023480,0.014843,195.435643,32.000000,212.526032,193.413159,194.161599,176.075996,32.000000,172.236756,66.129081,60.957468,93.877550,48.827603,45.822688,38.801977,78.408360,12.960503,29.669756,59.515370,35.759810
40.386268,70.370722,138.885054,167.611000,78.338890,76.472888,29.144052,14.146602,138.300078,1.357143,67.903684,41.436384,165.287926,139.326678,162.904738,138.820744,79.776123,137.678613,-0.000673,0.001104,32.000000,-235.855693,138.913046,-0.521167,23.747723,0.685976,361636.916735,0.961631,40.368806,19.677790,3.373922,0.039172,0.016756,195.185525,32.000000,212.849007,193.266772,192.070745,176.484670,32.000000,171.826734,66.151328,60.962237,93.854799,48.827603,45.756024,38.801977,78.757587,12.960503,29.538461,59.507049,35.755115
40.495502,70.455501,138.820713,167.596999,78.324809,76.472897,29.154505,14.154308,138.220509,1.357233,68.326480,41.478690,165.282194,139.364562,162.931264,138.777438,79.778497,137.636531,-0.000673,0.001116,32.000000,-235.856838,138.847820,-0.520675,23.766553,0.696572,361858.647712,0.977014,40.961604,19.687829,3.423688,0.030809,0.013614,195.066441,32.000000,212.842350,192.706462,192.858183,176.985349,32.000000,171.006419,66.134522,60.915964,93.805067,48.827603,45.777095,38.801977,78.451634,12.960503,29.538888,59.517395,35.454015
40.844026,70.455501,138.834415,167.596999,78.333885,76.466331,29.155638,14.147601,138.063766,1.357289,68.371894,41.512917,165.300965,139.182820,162.959844,138.807238,79.780548,137.614479,-0.000672,0.001111,32.000000,-235.863054,138.829855,-0.520939,23.753572,0.699754,361694.904051,0.982107,40.852733,19.663568,3.438918,0.023089,0.020985,195.544941,32.000000,212.440234,192.415264,195.159421,177.319050,32.000000,170.966118,66.163351,60.943716,93.847045,48.827603,45.736059,38.801977,78.490114,12.960503,29.568834,59.528499,35.571770
40.527879,70.689750,138.746196,167.633962,78.363654,76.463787,29.143279,14.144461,138.145941,1.357528,68.618414,41.487848,165.298089,139.124544,162.898042,138.666056,79.759308,137.499520,-0.000672,0.001141,32.000000,-235.866521,138.690152,-0.520876,23.797028,0.697331,361721.919494,0.979121,40.804825,19.641025,3.428053,0.041912,0.014325,196.041855,32.000000,211.887454,192.403185,197.000766,177.346390,32.000000,170.867426,66.144307,60.911130,93.830985,48.827603,45.754899,38.801977,78.609723,12.960503,29.650831,59.508367,35.765019
40.630354,70.839774,138.749085,167.660565,78.329256,76.456142,29.154365,14.148457,138.033242,1.357381,68.878628,41.653144,165.345320,139.162144,162.916885,138.701343,79.706226,137.664634,-0.000671,0.001151,32.000000,-235.863017,138.758106,-0.521052,23.816068,0.692149,361523.788180,0.970065,40.383301,19.628403,3.399136,0.028877,0.025972,196.326391,32.000000,211.618382,192.993207,197.890770,176.675610,32.000000,171.461670,66.164820,60.889405,93.863912,48.827603,45.700502,38.801977,78.641677,12.960503,29.703746,59.505456,35.723493
40.595099,70.898133,138.818505,167.683248,78.359373,76.454712,29.148609,14.145460,138.184367,1.357186,68.591912,41.559995,165.370708,139.206943,162.901064,138.821395,79.746097,137.623765,-0.000671,0.001178,32.000000,-235.860769,138.820699,-0.520445,23.776336,0.695930,361916.585474,0.979089,40.999796,19.594516,3.423475,0.025787,0.016792,196.335192,32.000000,211.579725,193.465033,197.026141,176.241317,32.000000,172.027527,66.161003,60.933803,93.909604,48.827603,45.754974,38.801977,78.396785,12.960503,29.704714,59.505210,35.706986
40.903519,70.898133,138.852252,167.683248,78.282021,76.460874,29.146348,14.145888,138.104057,1.357373,68.401619,41.466534,165.369093,139.243096,162.827764,138.717191,79.733793,137.549756,-0.000670,0.001165,32.000000,-235.861816,138.802201,-0.520693,23.743815,0.693947,362054.988369,0.976328,41.025670,19.726765,3.414912,0.021913,0.021648,195.624973,32.000000,212.199590,193.531310,194.485796,175.994554,32.000000,172.353554,66.131276,60.890046,93.883774,48.827603,45.739663,38.801977,78.471631,12.960503,29.726001,59.517956,35.524815
40.951112,70.736821,138.647364,167.667286,78.194562,76.453862,29.204304,14.149028,138.015671,1.357149,68.933459,41.358891,165.337265,139.025688,162.905430,138.735162,79.772626,137.412019,-0.000670,0.001167,32.000000,-235.855070,138.681666,-0.520609,23.735056,0.696045,362064.600018,0.977544,41.126714,19.667305,3.419588,0.040240,0.022051,195.129653,32.000000,212.612088,193.540786,192.632896,176.118654,32.000000,172.048665,66.162100,60.921904,93.922392,48.827603,45.716866,38.801977,78.740946,12.960503,29.670933,59.503706,35.597008
40.353775,70.905565,138.720708,167.674287,78.215472,76.439210,29.148887,14.147743,137.988074,1.357178,69.131772,41.479922,165.273429,139.096180,162.906713,138.620445,79.694181,137.433098,-0.000670,0.001141,32.000000,-235.863075,138.635186,-0.520062,23.744471,0.692281,361965.884752,0.969816,40.754257,19.644124,3.394629,0.027670,0.017520,195.125554,32.000000,212.660592,192.866456,192.192305,176.721673,32.000000,171.324892,66.121424,60.891039,93.890805,48.827603,45.686877,38.801977,78.823735,12.960503,29.730406,59.524300,35.542643
40.873348,71.086426,138.610115,167.714052,78.199286,76.430816,29.154805,14.148172,137.950748,1.356855,69.059217,41.334319,165.326826,139.052237,162.969640,138.540524,79.731137,137.409367,-0.000671,0.001151,32.000000,-235.861171,138.643772,-0.519238,23.698392,0.690587,361697.479991,0.966228,40.535662,19.539213,3.385680,0.024890,0.022940,195.394873,32.000000,212.615068,192.373633,194.161042,177.266838,32.000000,171.208390,66.163395,60.909364,93.892865,48.827603,45.678766,38.801977,78.765578,12.960503,29.731450,59.501611,35.537214
40.460482,71.086426,138.546246,167.714052,78.113847,76.427528,29.143671,14.147743,138.009647,1.356823,69.126323,41.388632,165.358654,138.991126,162.967033,138.550364,79.752335,137.336623,-0.000672,0.001183,32.000000,-235.863730,138.492422,-0.518874,23.695245,0.700310,362183.628006,0.983604,41.427101,19.627774,3.437614,0.021985,0.013690,195.908029,32.000000,211.938781,192.414188,196.277581,177.324989,32.000000,170.889822,66.159665,60.879184,93.898389,48.827603,45.615667,38.801977,78.781873,12.960503,29.795466,59.501050,35.612929
40.523789,71.117259,138.563766,167.728894,77.869437,76.401050,29.145617,14.143748,137.873431,1.356826,69.414744,41.594831,165.381718,138.896432,162.986783,138.485414,79.731569,137.311406,-0.000673,0.001188,32.000000,-235.864776,138.583548,-0.518208,23.756378,0.693130,362022.617415,0.970353,40.978891,19.579429,3.391210,0.028579,0.009102,196.255421,32.000000,211.593958,192.750652,197.732078,176.885841,32.000000,171.369351,66.160345,60.835402,93.900555,48.827603,45.652927,38.801977,78.835460,12.960503,29.807442,59.519717,35.574778
41.291865,71.261512,138.592246,167.753257,77.761244,76.355468,29.145575,14.144319,137.949183,1.356581,69.293575,41.782042,165.431644,139.015759,162.901381,138.576764,79.726302,137.352787,-0.000673,0.001179,32.000000,-235.870270,138.629314,-0.517718,23.790996,0.699525,362169.954343,0.981277,41.478259,19.523313,3.424236,0.021322,0.019062,196.304195,32.000000,211.667381,193.229337,197.504671,176.396282,32.000000,172.232568,66.143431,60.838935,93.890529,48.827603,45.626777,38.801977,78.289857,12.960503,29.858845,59.524536,35.719385
40.752731,71.079819,138.723881,167.764178,77.750531,76.330039,29.151453,14.148457,138.003823,1.356467,68.656557,41.444737,165.445075,139.051544,162.880701,138.566886,79.768093,137.505964,-0.000673,0.001170,32.000000,-235.860230,138.679463,-0.517307,23.691442,0.696596,362073.563635,0.979306,41.432266,19.531971,3.419319,0.024263,0.016387,195.918365,32.000000,212.068089,193.536470,195.196808,176.192425,32.000000,172.051699,66.145888,60.868256,93.919545,48.827603,45.672434,38.801977,78.436074,12.960503,29.860299,59.508603,35.778225
40.775185,71.079819,138.662807,167.764178,77.695418,76.317288,29.140741,14.150455,138.022982,1.356638,68.694069,41.578472,165.385972,139.083231,162.932884,138.593494,79.761077,137.498331,-0.000673,0.001175,32.000000,-235.850529,138.719314,-0.516913,23.706155,0.683400,361647.331590,0.959588,40.651720,19.557106,3.356406,0.024629,0.028081,195.321009,32.000000,212.523826,193.588415,193.417476,176.064824,32.000000,172.332990,66.119647,60.854853,93.899323,48.827603,45.647001,38.801977,78.599436,12.960503,29.798491,59.512537,35.755922
40.759152,70.841976,138.755450,167.728053,77.594086,76.300940,29.144465,14.150027,137.986271,1.356620,68.776493,41.675669,165.333031,139.096179,162.993873,138.698187,79.778194,137.445992,-0.000674,0.001181,32.000000,-235.859644,138.711381,-0.516665,23.775339,0.694803,361543.818066,0.972238,41.117769,19.588822,3.404039,0.027923,0.011841,195.148424,32.000000,212.786896,193.120441,192.268762,176.707059,32.000000,171.957142,66.158634,60.826968,93.912939,48.827603,45.679521,38.801977,78.413831,12.960503,29.717014,59.501424,35.782848
40.970901,70.881891,138.801430,167.746256,77.556587,76.273048,29.151770,14.146459,138.138459,1.356339,68.251291,41.870112,165.357906,139.123116,163.018817,138.688100,79.799780,137.523882,-0.000674,0.001181,32.000000,-235.863048,138.714339,-0.517106,23.796241,0.693644,361483.096217,0.971860,41.090659,19.592176,3.400667,0.028772,0.019375,195.185774,32.000000,212.767324,192.605635,193.407481,177.155436,32.000000,170.939629,66.147576,60.859468,93.889785,48.827603,45.699648,38.801977,78.463815,12.960503,29.731851,59.508485,35.731050
40.876543,70.642129,138.921836,167.732254,77.543339,76.261554,29.135046,14.146745,138.130736,1.356171,67.667218,41.555756,165.402142,139.189794,163.021898,138.757977,79.766539,137.535757,-0.000675,0.001209,32.000000,-235.862435,138.835689,-0.517174,23.738937,0.691703,361157.578646,0.971388,40.872171,19.549949,3.404277,0.034825,0.028921,195.698395,32.000000,212.192686,192.516434,195.847869,177.412773,32.000000,171.097262,66.137661,60.833128,93.872409,48.827603,45.724477,38.801977,78.576421,12.960503,29.732868,59.494372,35.706986
40.809720,70.642129,138.746984,167.732254,77.495283,76.265321,29.148243,14.146602,138.102809,1.356008,67.638316,41.601421,165.419807,139.263222,163.063252,138.709756,79.756717,137.576425,-0.000676,0.001227,32.000000,-235.863069,138.803404,-0.516514,23.702195,0.687758,360935.928440,0.965514,40.656931,19.565729,3.387805,0.026788,0.002984,196.197364,32.000000,211.742103,192.637620,197.590143,177.550102,32.000000,171.365297,66.156923,60.795041,93.901893,48.827603,45.676250,38.801977,78.562737,12.960503,29.650403,59.510669,35.512489
41.093436,70.417515,138.777859,167.684368,77.436844,76.267830,29.158496,14.147601,137.992344,1.355940,68.140430,41.451028,165.412441,139.135350,163.032227,138.639859,79.724121,137.453687,-0.000676,0.001218,32.000000,-235.858956,138.675181,-0.516782,23.711479,0.690896,360740.411203,0.967757,40.530743,19.604666,3.398571,0.031796,0.022293,196.366245,32.000000,211.677196,193.208326,197.912551,176.800370,32.000000,171.760779,66.161223,60.784685,93.879504,48.827603,45.720923,38.801977,78.866298,12.960503,29.573023,59.512114,35.585269
40.513528,70.635522,138.677918,167.674007,77.399846,76.261374,29.135836,14.148600,138.012301,1.355592,68.716809,41.731582,165.431427,139.095568,162.974716,138.725770,79.731590,137.602745,-0.000676,0.001191,32.000000,-235.864186,138.653174,-0.517151,23.796477,0.692335,360803.897833,0.969061,40.611296,19.633989,3.399851,0.034143,0.026080,196.212538,32.000000,211.844635,193.738633,196.312999,176.280109,32.000000,172.140845,66.152360,60.803873,93.866269,48.827603,45.648749,38.801977,78.755479,12.960503,29.649243,59.502791,35.711241
40.857087,70.830690,138.957475,167.697250,77.386234,76.256299,29.142512,14.145746,138.161771,1.355151,68.265199,41.738149,165.353317,139.194994,162.950423,138.723405,79.749615,137.599401,-0.000676,0.001227,32.000000,-235.866384,138.908437,-0.516523,23.782315,0.687341,360510.693568,0.961081,40.045363,19.607714,3.377130,0.027644,0.015930,195.514591,32.000000,212.448759,193.725630,194.046257,176.280596,32.000000,172.511247,66.148301,60.802305,93.851314,48.827603,45.660169,38.801977,78.247521,12.960503,29.649975,59.509439,35.738534
40.868881,70.830690,138.892289,167.697250,77.366436,76.261369,29.148444,14.146459,138.102830,1.355050,67.851851,41.620446,165.326058,139.249866,162.930217,138.761440,79.758293,137.648598,-0.000676,0.001273,32.000000,-235.862228,138.874888,-0.516157,23.718822,0.693960,360953.397924,0.976991,40.962975,19.671736,3.423003,0.030554,0.020085,195.155875,32.000000,212.787763,193.371413,192.224033,176.743866,32.000000,171.995232,66.137528,60.773423,93.813437,48.827603,45.727689,38.801977,78.521251,12.960503,29.718662,59.513658,35.679766
41.158454,70.573863,138.824966,167.665046,77.351771,76.265143,29.161464,14.152167,138.147436,1.354656,67.981990,41.427493,165.356489,139.103703,162.964861,138.710595,79.780871,137.523550,-0.000677,0.001301,32.000000,-235.855864,138.775522,-0.516336,23.757138,0.690367,360931.843353,0.968369,40.742747,19.652107,3.401062,0.026954,0.023620,195.110401,32.000000,212.807657,192.901274,192.720744,177.257782,32.000000,171.272225,66.168090,60.795372,93.824759,48.827603,45.696945,38.801977,78.730958,12.960503,29.630295,59.515035,35.573384
40.430276,70.576340,138.768366,167.647964,77.251698,76.268991,29.147644,14.144747,138.116480,1.354356,68.224386,41.555870,165.393121,139.052727,163.040244,138.695840,79.753781,137.503560,-0.000676,0.001292,32.000000,-235.864760,138.751622,-0.516724,23.786905,0.691802,360938.567240,0.967937,40.728534,19.667013,3.398485,0.041753,0.029456,195.639428,32.000000,212.417902,192.522041,195.418027,177.435108,32.000000,171.296512,66.167629,60.804556,93.824738,48.827603,45.680547,38.801977,78.793393,12.960503,29.631817,59.511780,35.636186
40.939694,70.696907,138.935871,167.668966,77.179455,76.265210,29.144882,14.146887,138.137907,1.354084,68.106588,41.924957,165.351978,139.299069,163.007244,138.870249,79.752853,137.608052,-0.000676,0.001280,32.000000,-235.861800,138.908111,-0.516975,23.871353,0.685440,360539.452645,0.959682,40.123748,19.584478,3.372939,0.029253,0.024718,196.072495,32.000000,211.983559,192.445525,196.977896,177.690819,32.000000,171.100846,66.154729,60.754235,93.829880,48.827603,45.680207,38.801977,78.280344,12.960503,29.632482,59.520838,35.737066
41.025538,70.696907,138.891810,167.668966,77.154863,76.256380,29.149705,14.143890,138.305375,1.353782,67.323566,41.796234,165.409882,139.350067,163.014650,138.953794,79.738843,137.734016,-0.000675,0.001236,32.000000,-235.863813,138.942803,-0.517318,23.823543,0.695909,360938.693471,0.978706,41.004861,19.601980,3.432288,0.030894,0.013806,196.277139,32.000000,211.576328,193.067860,198.141861,176.948337,32.000000,171.531148,66.174211,60.762097,93.807212,48.827603,45.724880,38.801977,78.411504,12.960503,29.675125,59.509518,35.686296
40.707429,70.435682,138.983329,167.654685,77.148121,76.257781,29.199669,14.146887,138.151635,1.353465,67.176047,41.508305,165.420142,139.328105,162.958146,138.857048,79.725783,137.638252,-0.000675,0.001223,32.000000,-235.861472,138.905011,-0.517954,23.755066,0.686259,360801.603293,0.966005,40.509487,19.653018,3.393671,0.031502,0.018790,196.294283,32.000000,211.766090,193.523964,197.031839,176.446373,32.000000,172.277654,66.156046,60.762273,93.775387,48.827603,45.760174,38.801977,78.560967,12.960503,29.585075,59.520720,35.725914
40.383061,70.175844,138.799874,167.594198,77.080857,76.261582,29.137269,14.150312,138.169116,1.353185,67.813519,41.404196,165.408207,139.156985,162.933417,138.723245,79.737872,137.523164,-0.000674,0.001212,32.000000,-235.858539,138.819840,-0.518278,23.797474,0.686018,360740.667507,0.963571,40.406274,19.727394,3.385496,0.036990,0.025275,195.612222,32.000000,212.209703,193.547059,194.713080,176.393554,32.000000,172.421291,66.159424,60.770708,93.770734,48.827603,45.690254,38.801977,78.817405,12.960503,29.495305,59.500568,35.549026
40.656387,70.461281,138.881528,167.601199,77.004043,76.262898,29.161133,14.146887,138.072368,1.353152,68.175161,41.691047,165.315107,139.189121,162.924115,138.813696,79.740570,137.625192,-0.000675,0.001246,32.000000,-235.859014,138.863242,-0.518167,23.828709,0.692965,360660.609314,0.969383,40.528358,19.694563,3.414201,0.034657,0.027106,195.205291,32.000000,212.607241,193.674709,192.806319,176.371801,32.000000,171.961448,66.144505,60.741847,93.769757,48.827603,45.703830,38.801977,78.315065,12.960503,29.495508,59.516422,35.436260
41.132999,70.461281,138.810755,167.601199,76.898415,76.271778,29.169111,14.146316,138.162995,1.352719,67.867353,41.677481,165.308647,139.304533,162.958916,138.748096,79.774503,137.660861,-0.000675,0.001247,32.000000,-235.860732,138.853534,-0.518453,23.808646,0.695722,360561.373441,0.979251,40.661754,19.627292,3.437082,0.029919,0.023903,195.057073,32.000000,212.768399,192.863501,192.726004,176.920421,32.000000,171.745646,66.153983,60.756421,93.754312,48.827603,45.693537,38.801977,78.348665,12.960503,29.595095,59.505161,35.629877
41.052084,70.515232,138.902260,167.626122,76.839380,76.284581,29.145723,14.151882,138.138979,1.352746,67.637902,41.465380,165.300769,139.290687,162.999798,138.877526,79.757947,137.665284,-0.000675,0.001230,32.000000,-235.854511,138.798894,-0.518479,23.809407,0.691304,360712.129378,0.972093,40.615676,19.673516,3.415983,0.031723,0.016914,195.318232,32.000000,212.729648,192.493585,194.278250,177.557928,32.000000,170.960044,66.155629,60.752623,93.741246,48.827603,45.727991,38.801977,78.492742,12.960503,29.614391,59.494667,35.617257
40.733873,70.446417,138.831133,167.625282,76.769494,76.282088,29.152245,14.144319,138.179793,1.352793,67.840240,41.587117,165.376046,139.221951,162.949949,138.762885,79.745125,137.663924,-0.000675,0.001255,32.000000,-235.861582,138.844520,-0.517896,23.819294,0.684169,360483.740919,0.959892,40.041677,19.656681,3.374681,0.032103,0.014324,195.739057,32.000000,211.903173,192.537016,196.564639,177.440306,32.000000,170.830509,66.178204,60.747655,93.766570,48.827603,45.700876,38.801977,78.580240,12.960503,29.591077,59.502683,35.527382
40.820398,70.505598,138.931847,167.632002,76.802720,76.271932,29.154314,14.144461,138.136134,1.352740,67.784382,41.575889,165.394086,139.226498,163.007066,138.830012,79.713867,137.598280,-0.000675,0.001260,32.000000,-235.864390,138.858369,-0.517989,23.765819,0.685997,360657.815010,0.962975,40.192715,19.675355,3.383562,0.020197,0.015538,196.247001,32.000000,211.647827,192.823307,197.928563,177.149807,32.000000,171.443849,66.176624,60.748582,93.771733,48.827603,45.718566,38.801977,78.620916,12.960503,29.591592,59.510590,35.746898
40.597716,70.505598,138.825089,167.632002,76.751347,76.269342,29.147725,14.144176,138.109862,1.352405,67.848611,41.496497,165.405508,139.183963,162.965235,138.705374,79.711190,137.623624,-0.000676,0.001244,32.000000,-235.864020,138.795430,-0.517375,23.766711,0.690293,360746.298680,0.970620,40.507142,19.687527,3.408248,0.030143,0.022210,196.227905,32.000000,211.616834,193.263625,197.593659,176.602554,32.000000,171.961879,66.150999,60.725307,93.758200,48.827603,45.701451,38.801977,78.667549,12.960503,29.612712,59.514199,35.623127
40.672749,70.468713,138.687693,167.632282,76.664983,76.274461,29.201982,14.152595,137.985407,1.352405,68.246618,41.286925,165.410944,138.994510,162.912520,138.603620,79.709010,137.394365,-0.000677,0.001263,32.000000,-235.853633,138.608222,-0.517570,23.726506,0.690900,360758.936583,0.968358,40.461888,19.687318,3.403491,0.028383,0.012128,195.818693,32.000000,212.032184,193.624974,195.658825,176.217184,32.000000,171.937471,66.149134,60.753639,93.749595,48.827603,45.682520,38.801977,78.647697,12.960503,29.600466,59.512911,35.609774
40.488692,70.645983,138.610196,167.635923,76.617775,76.271943,29.156977,14.144319,137.971737,1.352205,68.774473,41.502487,165.311128,138.972530,162.894230,138.542212,79.722459,137.400290,-0.000677,0.001255,32.000000,-235.861582,138.597988,-0.517534,23.741088,0.693939,360854.717884,0.974228,40.731010,19.702145,3.419530,0.027453,0.032180,195.270371,32.000000,212.528464,193.700639,193.497644,176.244825,32.000000,172.385387,66.152162,60.741582,93.726500,48.827603,45.615514,38.801977,78.757226,12.960503,29.662592,59.524260,35.530024
41.078506,70.918228,138.642850,167.681008,76.664857,76.271970,29.150538,14.142178,137.940341,1.352271,68.693656,41.489301,165.312310,139.115573,162.892788,138.591084,79.728265,137.369256,-0.000678,0.001255,32.000000,-235.867985,138.695211,-0.517757,23.734505,0.693336,360809.114722,0.970479,40.603317,19.594356,3.409843,0.028057,0.017177,194.930503,32.000000,212.872348,193.115529,192.201447,176.814982,32.000000,171.690278,66.165566,60.753395,93.772986,48.827603,45.649206,38.801977,78.630460,12.960503,29.663337,59.517671,35.597375
40.488320,70.918228,138.637528,167.681008,76.719720,76.274505,29.146752,14.149028,137.940163,1.352684,68.385387,41.444008,165.373997,138.975772,162.926879,138.553767,79.743916,137.385247,-0.000677,0.001259,32.000000,-235.856873,138.535475,-0.518134,23.717878,0.695804,361035.896220,0.977083,41.003569,19.583752,3.423430,0.023912,0.023767,195.044124,32.000000,212.822873,192.744990,193.513202,177.239827,32.000000,170.789614,66.183841,60.747875,93.708866,48.827603,45.619352,38.801977,78.765188,12.960503,29.758873,59.520926,35.529730
40.472104,70.835369,138.595196,167.695009,76.684977,76.269234,29.161733,14.144319,137.810751,1.352723,68.628818,41.337451,165.366080,138.981992,162.947085,138.360166,79.714277,137.253536,-0.000677,0.001275,32.000000,-235.864205,138.523261,-0.518209,23.667340,0.687248,361015.454553,0.962918,40.563991,19.563048,3.375070,0.034426,0.019622,195.721521,32.000000,212.165462,192.499672,195.960993,177.301795,32.000000,171.130035,66.160850,60.758717,93.721677,48.827603,45.607331,38.801977,78.612648,12.960503,29.731113,59.514209,35.469716
40.704037,70.922357,138.450426,167.698090,76.688337,76.255265,29.152327,14.148314,137.809354,1.353005,69.073763,41.457752,165.351228,138.873104,162.975346,138.413218,79.668490,137.332623,-0.000676,0.001275,32.000000,-235.860209,138.524483,-0.517731,23.684099,0.697103,361281.243383,0.978099,41.276266,19.555075,3.424136,0.028096,0.029083,196.062064,32.000000,211.737176,192.551263,197.568087,177.387420,32.000000,171.060588,66.165148,60.705565,93.716578,48.827603,45.546017,38.801977,78.647924,12.960503,29.762297,59.524113,35.545431
41.415008,71.110376,138.670025,167.730854,76.684498,76.248935,29.147423,14.149313,137.918711,1.352891,68.942838,41.892297,165.397454,138.994980,162.956407,138.609791,79.663417,137.287915,-0.000676,0.001272,32.000000,-235.863144,138.603961,-0.517766,23.837233,0.698481,361224.303600,0.977756,41.213090,19.521470,3.424462,0.026856,0.013381,196.196828,32.000000,211.604434,193.105915,198.119855,176.490887,32.000000,171.583744,66.168287,60.709563,93.749127,48.827603,45.590584,38.801977,78.826047,12.960503,29.763360,59.519235,35.603831
41.411739,71.110376,138.752394,167.730854,76.833956,76.253936,29.152919,14.146602,138.126834,1.352835,68.278520,42.100429,165.439974,139.248540,162.890221,138.743655,79.680407,137.552265,-0.000676,0.001263,32.000000,-235.861594,138.770772,-0.518361,23.886878,0.693698,361199.472460,0.972136,41.019132,19.605237,3.401393,0.029018,0.014663,196.093719,32.000000,211.848108,193.688595,196.536079,176.181099,32.000000,172.194272,66.195645,60.739617,93.750105,48.827603,45.649251,38.801977,78.202447,12.960503,29.829888,59.510354,35.726575
40.892147,70.871155,139.028989,167.728053,77.035699,76.274294,29.135226,14.141893,138.255490,1.353106,67.034661,41.627575,165.422505,139.281024,162.928618,138.834452,79.692172,137.649581,-0.000675,0.001220,32.000000,-235.863681,138.858247,-0.518729,23.738518,0.679276,361027.593022,0.954794,40.353548,19.588842,3.348304,0.033441,0.033009,195.370130,32.000000,212.430633,193.715581,194.105789,176.157412,32.000000,172.432228,66.172850,60.728002,93.775004,48.827603,45.703416,38.801977,78.318748,12.960503,29.747967,59.505997,35.735452
40.593666,70.160431,138.771433,167.640123,77.171427,76.300977,29.147117,14.150027,138.174714,1.353195,67.100015,41.492277,165.342052,139.246582,162.977778,138.789944,79.689733,137.677141,-0.000675,0.001235,32.000000,-235.855710,138.884329,-0.519503,23.710561,0.678294,361031.361671,0.954758,40.357447,19.698714,3.350557,0.033900,0.025808,194.947267,32.000000,212.900252,193.493156,192.361957,176.463212,32.000000,171.988538,66.182438,60.752756,93.779870,48.827603,45.656498,38.801977,78.685548,12.960503,29.502055,59.524732,35.763845
40.482913,70.147769,138.895162,167.585237,77.195953,76.316732,29.143167,14.149456,138.185094,1.353223,67.559432,41.588356,165.306835,139.203435,163.013761,138.838592,79.679240,137.597888,-0.000675,0.001229,32.000000,-235.859395,138.816210,-0.520359,23.751578,0.691616,361121.697255,0.968044,40.740974,19.733605,3.399895,0.031340,0.027019,195.012209,32.000000,212.754200,192.902656,192.869834,177.027893,32.000000,171.244979,66.171139,60.731734,93.770755,48.827603,45.699053,38.801977,78.579005,12.960503,29.502240,59.515940,35.639268
41.152676,70.147769,138.806934,167.585237,77.232255,76.319811,29.155330,14.148029,138.138885,1.353315,67.572873,41.552817,165.322789,139.056662,163.087543,138.769203,79.704887,137.667634,-0.000674,0.001250,32.000000,-235.860659,138.852799,-0.520854,23.760731,0.695118,360703.091088,0.973957,40.390748,19.749252,3.418549,0.036502,0.016989,195.360670,32.000000,212.553134,192.461616,195.087380,177.397137,32.000000,171.142572,66.224756,60.755494,93.816984,48.827603,45.670703,38.801977,78.347721,12.960503,29.498016,59.515527,35.581381
40.849613,70.373199,138.826749,167.592798,77.258188,76.321105,29.195990,14.148172,138.101600,1.353321,67.657736,41.618260,165.354735,139.135269,163.043029,138.773909,79.642692,137.591380,-0.000674,0.001278,32.000000,-235.862155,138.752926,-0.521604,23.740695,0.696318,360831.303811,0.977112,40.512370,19.721756,3.430958,0.028966,0.013902,195.930461,32.000000,211.864846,192.601622,197.026542,177.397428,32.000000,170.899423,66.228244,60.735090,93.853460,48.827603,45.687684,38.801977,78.605979,12.960503,29.576591,59.512567,35.550420
40.735522,70.416964,138.793562,167.589718,77.236407,76.327474,29.144340,14.146459,138.064749,1.353481,67.674807,41.616872,165.373052,139.172544,163.032503,138.791265,79.631336,137.644516,-0.000675,0.001286,32.000000,-235.861573,138.816803,-0.521722,23.762436,0.685118,360496.693749,0.959740,39.704578,19.729543,3.372975,0.036139,0.023597,196.182208,32.000000,211.672816,193.025582,198.194868,176.767344,32.000000,171.494333,66.215301,60.709055,93.895159,48.827603,45.665251,38.801977,78.600419,12.960503,29.592226,59.509823,35.584315
40.444397,70.425497,138.862520,167.597559,77.270205,76.333845,29.192734,14.145460,138.051329,1.353306,67.728194,41.579975,165.375849,139.271704,162.971142,138.775761,79.648650,137.534962,-0.000674,0.001261,32.000000,-235.866342,138.801120,-0.521425,23.775287,0.690954,360950.168146,0.966554,40.294265,19.755185,3.398484,0.027170,0.014511,196.272451,32.000000,211.837955,193.437734,197.085397,176.341355,32.000000,172.214232,66.213415,60.724779,93.909773,48.827603,45.675588,38.801977,78.456584,12.960503,29.592706,59.507128,35.769275
41.112199,70.425497,138.743577,167.597559,77.242100,76.331139,29.147352,14.147743,138.076330,1.353169,67.767922,41.523456,165.344848,139.223908,162.928045,138.757346,79.649945,137.496762,-0.000674,0.001268,32.000000,-235.857993,138.770771,-0.520557,23.772428,0.692124,361092.698714,0.971351,40.475696,19.792013,3.407188,0.026160,0.020299,195.540057,32.000000,212.219946,193.710536,194.685255,176.203030,32.000000,172.118124,66.198474,60.734074,93.921541,48.827603,45.646213,38.801977,78.369205,12.960503,29.596158,59.508161,35.565313
40.648149,70.413111,138.807889,167.602879,77.278231,76.322291,29.198028,14.149599,137.961327,1.353403,67.984294,41.257451,165.296199,139.018592,162.934425,138.728725,79.662164,137.601132,-0.000674,0.001272,32.000000,-235.857941,138.684194,-0.521539,23.737731,0.696742,361242.089011,0.977310,40.836864,19.722173,3.433418,0.023406,0.019591,195.133176,32.000000,212.699118,193.654090,193.086897,176.115281,32.000000,172.246442,66.206811,60.753794,93.958182,48.827603,45.654663,38.801977,78.766454,12.960503,29.592340,59.520031,35.420706
40.514653,70.500918,138.648215,167.614360,77.307637,76.313413,29.190542,14.150740,137.934031,1.353380,68.178812,41.294654,165.289009,139.088247,162.982379,138.608936,79.649449,137.553302,-0.000674,0.001279,32.000000,-235.858439,138.656294,-0.521566,23.727005,0.685731,360914.461268,0.961795,40.030836,19.702555,3.374754,0.023499,0.010853,195.098238,32.000000,212.921727,192.853289,192.415206,177.044041,32.000000,171.593123,66.214225,60.736503,93.975939,48.827603,45.605019,38.801977,78.758572,12.960503,29.623322,59.507128,35.577492
40.190468,70.690851,138.613415,167.631722,77.330627,76.306506,29.145273,14.156020,137.861678,1.353574,68.565148,41.293761,165.278925,138.902995,163.000411,138.479433,79.651413,137.252342,-0.000673,0.001314,32.000000,-235.847914,138.403620,-0.521213,23.756011,0.694235,361061.525884,0.971720,40.577472,19.740387,3.414864,0.025352,0.027296,195.215346,32.000000,212.746713,192.465360,194.183050,177.289935,32.000000,170.883590,66.231754,60.742819,93.990383,48.827603,45.576172,38.801977,78.687778,12.960503,29.623899,59.506735,35.547925
40.984771,70.690851,138.414911,167.631722,77.305101,76.297069,29.198417,14.144889,137.738266,1.353950,68.985874,41.279219,165.310715,138.884197,162.959488,138.411423,79.629911,137.227989,-0.000674,0.001317,32.000000,-235.860520,138.419084,-0.521185,23.738964,0.696088,361184.336703,0.975485,40.827008,19.730169,3.422175,0.029210,0.027984,195.880579,32.000000,211.911513,192.561553,196.476046,177.257626,32.000000,170.835819,66.204222,60.707134,93.993038,48.827603,45.513626,38.801977,78.493073,12.960503,29.690608,59.512881,35.573824
40.896016,71.011273,138.589073,167.677647,77.312753,76.276789,29.147730,14.151597,137.783871,1.354002,68.994667,41.609989,165.319637,138.832831,162.969561,138.521295,79.599275,137.306032,-0.000674,0.001287,32.000000,-235.854140,138.453038,-0.521943,23.814180,0.700557,361482.150199,0.985782,41.411398,19.583760,3.448913,0.042314,0.027988,196.195239,32.000000,211.681008,192.747638,198.075764,177.057111,32.000000,171.511761,66.212076,60.690285,94.039169,48.827603,45.542351,38.801977,78.895409,12.960503,29.802846,59.512793,35.577052
40.960931,71.082297,138.574620,167.717412,77.392244,76.259027,29.137145,14.152881,137.893024,1.353803,68.578790,41.656919,165.352077,138.921225,162.952931,138.511823,79.592366,137.371797,-0.000673,0.001258,32.000000,-235.855643,138.572123,-0.521766,23.816776,0.687481,361095.633863,0.963488,40.449212,19.593564,3.377228,0.024991,0.018160,196.238199,32.000000,211.711093,193.320072,197.653152,176.549178,32.000000,171.825324,66.194855,60.699803,94.059410,48.827603,45.563603,38.801977,78.518764,12.960503,29.828687,59.512960,35.748218
40.688629,70.819403,138.676592,167.698930,77.515238,76.260739,29.159042,14.143462,137.882298,1.353779,68.214106,41.449164,165.376734,138.934318,162.876710,138.581612,79.576217,137.437306,-0.000674,0.001254,32.000000,-235.860963,138.520447,-0.521594,23.765793,0.687797,361395.316435,0.967885,40.876432,19.661685,3.388816,0.030446,0.030819,195.923895,32.000000,211.989728,193.656890,195.651032,175.949199,32.000000,172.241863,66.178137,60.703954,94.063296,48.827603,45.595856,38.801977,78.501057,12.960503,29.829934,59.513108,35.573090
40.366421,70.819403,138.499321,167.698930,77.508460,76.262466,29.154216,14.143605,137.848282,1.353727,68.408136,41.362727,165.357650,138.901836,162.899227,138.445831,79.622959,137.372805,-0.000673,0.001248,32.000000,-235.862296,138.577369,-0.521439,23.727870,0.686603,361360.446598,0.966533,40.869326,19.700167,3.383093,0.033961,0.009916,195.304365,32.000000,212.691273,193.587072,193.431441,176.301629,32.000000,172.598144,66.196477,60.729967,94.106855,48.827603,45.533080,38.801977,78.884013,12.960503,29.739646,59.502693,35.616597
