OSU 80 Ton Compressor Load Stand
40.643846,70.697182,138.459251,167.668126,77.492175,76.253607,29.142255,14.145460,137.680162,1.354057,68.871113,41.496319,165.324502,138.801574,162.979693,138.384124,79.663481,137.037731,-0.000674,0.001252,32.000000,-235.862735,138.340849,-0.522011,23.745992,0.692368,361264.442542,0.972138,40.934805,19.747758,3.408239,0.027265,0.018950,195.123426,32.000000,212.771886,193.166418,192.046926,176.777067,32.000000,171.553588,66.192902,60.721753,94.141874,48.827603,45.532304,38.801977,78.666652,12.960503,29.698083,59.514642,35.586663
40.852870,70.931992,138.470163,167.697810,77.515394,76.226883,29.155716,14.143462,137.821499,1.354198,69.020288,41.582850,165.343351,138.902019,163.012852,138.478284,79.609984,137.131719,-0.000674,0.001261,32.000000,-235.867028,138.480473,-0.521444,23.863118,0.697904,361356.766690,0.980622,41.325552,19.670059,3.431053,0.022971,0.011977,195.169492,32.000000,212.730817,192.708535,193.593037,177.018913,32.000000,171.095635,66.199724,60.716872,94.142915,48.827603,45.513091,38.801977,78.600073,12.960503,29.780462,59.511878,35.734719
41.138032,70.967503,138.941277,167.737015,77.647977,76.218263,29.196825,14.147743,138.105912,1.354397,67.975881,41.911356,165.386622,139.162246,163.010088,138.639676,79.643965,137.535287,-0.000674,0.001278,32.000000,-235.863075,138.738140,-0.522157,23.836472,0.692478,361006.074553,0.973470,40.866749,19.468545,3.406647,0.030610,0.015500,195.790113,32.000000,212.201514,192.415974,195.949929,177.416336,32.000000,171.146255,66.207907,60.715879,94.180375,48.827603,45.552171,38.801977,78.542059,12.960503,29.781537,59.515055,35.735746
40.761520,70.967503,138.738852,167.737015,77.787111,76.235961,29.149296,14.142035,137.990537,1.354128,66.896147,41.661505,165.430639,139.175787,163.025334,138.664608,79.624924,137.600262,-0.000673,0.001252,32.000000,-235.864193,138.706815,-0.522090,23.736131,0.685986,361085.631890,0.967897,40.849132,19.567231,3.389484,0.036035,0.014290,196.215428,32.000000,211.801721,192.540319,197.288439,177.438106,32.000000,171.366883,66.206504,60.689711,94.194730,48.827603,45.611795,38.801977,78.638014,12.960503,29.794975,59.501129,35.583802
40.486683,70.225389,138.760256,167.662526,77.861497,76.251265,29.149408,14.151882,137.995317,1.354230,67.140338,41.377339,165.417621,139.086452,163.008152,138.532826,79.587811,137.504329,-0.000672,0.001241,32.000000,-235.858117,138.581730,-0.521364,23.707204,0.684215,360902.196535,0.959339,40.541866,19.727013,3.377441,0.030707,0.015187,196.258520,32.000000,211.664531,193.166284,197.943656,176.632545,32.000000,171.870016,66.180331,60.689799,94.213501,48.827603,45.664846,38.801977,78.768666,12.960503,29.537984,59.516019,35.584462
40.613775,70.134833,138.577387,167.593358,77.890017,76.248761,29.138873,14.140894,137.872538,1.354335,67.946641,41.514007,165.366001,139.060456,163.004795,138.511244,79.615748,137.400946,-0.000670,0.001255,32.000000,-235.866810,138.563889,-0.521059,23.743343,0.692364,361189.036578,0.970629,40.994840,19.777212,3.403672,0.025952,0.027997,196.243289,32.000000,211.765750,193.515235,196.368257,176.246035,32.000000,172.294775,66.166598,60.666744,94.219999,48.827603,45.548956,38.801977,78.751670,12.960503,29.506783,59.513432,35.738827
40.620181,70.434581,138.798214,167.614640,77.916994,76.239837,29.200270,14.146316,137.998414,1.354279,67.842001,41.732060,165.345853,139.057070,162.950067,138.595386,79.645973,137.457790,-0.000670,0.001252,32.000000,-235.859257,138.748134,-0.521628,23.740537,0.696538,360723.846945,0.976148,40.585414,19.768319,3.427306,0.024581,0.020107,195.410651,32.000000,212.457341,193.518247,193.948966,176.186128,32.000000,172.466250,66.167080,60.697020,94.244885,48.827603,45.595450,38.801977,78.544081,12.960503,29.506939,59.512350,35.628703
41.322768,70.434581,138.708313,167.614640,77.908512,76.241116,29.150822,14.151454,138.007964,1.354210,67.496051,41.673685,165.299508,139.178191,162.961009,138.620406,79.659401,137.572135,-0.000670,0.001249,32.000000,-235.859856,138.733203,-0.521864,23.761439,0.692509,360524.111131,0.972991,40.340798,19.690777,3.412078,0.032401,0.016710,195.129997,32.000000,212.761780,193.468908,192.366509,176.450797,32.000000,172.089864,66.174232,60.702541,94.243166,48.827603,45.591221,38.801977,78.315839,12.960503,29.611461,59.505043,35.486664
40.725498,70.313194,138.830905,167.612680,77.967369,76.246214,29.137396,14.140894,138.125212,1.354438,67.431816,41.683916,165.292338,139.113473,163.009732,138.698180,79.658818,137.588510,-0.000670,0.001258,32.000000,-235.868286,138.819069,-0.522317,23.761177,0.693843,360726.715431,0.971360,40.632791,19.687830,3.416977,0.041384,0.015273,195.100364,32.000000,212.706680,192.816358,192.760921,176.983615,32.000000,171.451643,66.194174,60.682335,94.224841,48.827603,45.623879,38.801977,78.694852,12.960503,29.569744,59.501030,35.744550
40.734309,70.238050,138.697596,167.590278,78.152300,76.253898,29.145220,14.151311,138.051459,1.354533,67.173740,41.623836,165.332873,139.232532,163.003096,138.788620,79.632847,137.534447,-0.000668,0.001240,32.000000,-235.858360,138.701244,-0.522172,23.773241,0.681812,360386.878613,0.955326,39.787859,19.729247,3.356704,0.034447,0.017882,195.511067,32.000000,212.368425,192.349092,194.844809,177.438048,32.000000,171.199732,66.179300,60.690439,94.222696,48.827603,45.583403,38.801977,78.680421,12.960503,29.543999,59.509980,35.565240
40.415184,70.146393,138.791862,167.575716,78.171972,76.265280,29.139943,14.142178,138.019445,1.354759,67.253551,41.471433,165.340672,139.176745,163.056320,138.684797,79.622203,137.519600,-0.000668,0.001231,32.000000,-235.867985,138.662579,-0.521699,23.814940,0.691557,360572.967399,0.970564,40.384036,19.737682,3.408943,0.028998,0.023449,196.090847,32.000000,211.804853,192.557368,196.981013,177.349583,32.000000,171.009494,66.200075,60.663939,94.254589,48.827603,45.627286,38.801977,78.547777,12.960503,29.544273,59.506331,35.610434
41.278116,70.146393,138.706844,167.575716,78.164308,76.276680,29.146062,14.146174,137.948259,1.354835,67.667151,41.701542,165.349930,139.171443,163.059974,138.725137,79.574921,137.517883,-0.000670,0.001237,32.000000,-235.863005,138.646832,-0.520992,23.854673,0.690451,360568.802083,0.970003,40.298247,19.737730,3.404933,0.026981,0.012437,196.277272,32.000000,211.522152,192.943499,197.891744,176.760642,32.000000,171.494295,66.201633,60.644108,94.262148,48.827603,45.585822,38.801977,78.344749,12.960503,29.512634,59.519205,35.782040
41.030214,70.318974,138.865168,167.587478,78.169667,76.288131,29.151603,14.148600,138.105297,1.354557,67.391571,41.608617,165.334448,139.161797,162.976907,138.699041,79.590164,137.576137,-0.000669,0.001259,32.000000,-235.859924,138.752049,-0.520791,23.870776,0.694647,360698.721850,0.978308,40.593252,19.741252,3.434151,0.032697,0.000244,196.280238,32.000000,211.751841,193.299159,196.978891,176.450914,32.000000,172.094444,66.172718,60.630945,94.267053,48.827603,45.625474,38.801977,78.643687,12.960503,29.572826,59.514052,35.651740
40.575285,70.222086,138.752706,167.586077,78.138884,76.300985,29.146427,14.149741,138.054466,1.354348,67.359222,41.425554,165.351644,139.126235,162.921350,138.727075,79.602362,137.562587,-0.000669,0.001256,32.000000,-235.861241,138.727248,-0.520652,23.866789,0.679661,360415.800836,0.956377,39.553039,19.787710,3.360300,0.037014,0.027083,195.602265,32.000000,212.198326,193.724269,194.676767,176.117719,32.000000,172.013141,66.170613,60.662394,94.261299,48.827603,45.601023,38.801977,78.768238,12.960503,29.539534,59.508662,35.584315
41.009441,70.250436,138.837893,167.560595,78.182030,76.313709,29.136299,14.148742,138.203993,1.354279,67.879549,41.905858,165.304156,139.215609,162.924766,138.788822,79.634034,137.668674,-0.000669,0.001263,32.000000,-235.851913,138.757739,-0.521277,24.009695,0.684118,360731.740903,0.962924,40.022722,19.800405,3.384461,0.034685,0.028286,195.186462,32.000000,212.525240,193.630306,192.930735,176.150004,32.000000,172.213997,66.153982,60.674605,94.293255,48.827603,45.615727,38.801977,78.632849,12.960503,29.539790,59.514042,35.736113
41.199160,70.250436,138.949003,167.560595,78.291110,76.333997,29.206098,14.147601,138.308432,1.354056,66.908402,41.890747,165.268446,139.408588,162.972642,138.870148,79.612056,137.703935,-0.000669,0.001301,32.000000,-235.864693,138.877334,-0.521243,23.983102,0.690890,360893.918770,0.974595,40.474669,19.781709,3.419636,0.028925,0.008001,195.125840,32.000000,212.841709,192.731706,192.298682,176.988389,32.000000,171.520809,66.153390,60.659743,94.281726,48.827603,45.672887,38.801977,78.374820,12.960503,29.549917,59.504315,35.721072
40.741319,70.143365,139.043795,167.559195,78.165098,76.361108,29.143574,14.147601,138.246489,1.354448,66.157436,41.502521,165.289738,139.331429,163.013879,138.872755,79.578419,137.770048,-0.000668,0.001306,32.000000,-235.859775,138.903440,-0.520991,23.849087,0.680482,360734.378347,0.964118,39.979144,19.800894,3.385510,0.027987,0.022848,195.393302,32.000000,212.588854,192.559634,194.229464,177.069910,32.000000,170.868112,66.166685,60.669769,94.283743,48.827603,45.708263,38.801977,78.431459,12.960503,29.512966,59.506056,35.760984
40.888628,69.649872,138.868489,167.481348,77.910723,76.370475,29.204522,14.144176,138.083549,1.354579,66.599583,41.372557,165.369389,139.336323,163.025077,138.850099,79.587207,137.669005,-0.000667,0.001325,32.000000,-235.866151,138.866731,-0.520861,23.762436,0.678921,360773.399569,0.957327,39.751559,19.839769,3.372617,0.029070,0.019007,196.042007,32.000000,211.912156,192.597591,196.503596,177.148386,32.000000,170.839092,66.162868,60.655017,94.294402,48.827603,45.646710,38.801977,78.548670,12.960503,29.341685,59.520149,35.484756
40.812258,69.860696,138.891461,167.462306,77.729818,76.356454,29.148325,14.152025,138.114442,1.354339,67.325588,41.602296,165.323024,139.277943,163.028868,138.773525,79.534114,137.525529,-0.000666,0.001320,32.000000,-235.857154,138.829711,-0.520584,23.824959,0.690379,361059.920603,0.971024,40.195095,19.905079,3.412845,0.018714,0.016502,196.273101,32.000000,211.688407,192.663248,197.863275,177.108417,32.000000,171.203884,66.147071,60.630304,94.280919,48.827603,45.651011,38.801977,78.876581,12.960503,29.341281,59.504679,35.806912
40.924660,69.860696,138.873985,167.462306,77.683760,76.347578,29.212201,14.147458,138.090917,1.354589,67.390723,41.805162,165.275300,139.297845,162.953997,138.802206,79.554454,137.614989,-0.000667,0.001317,32.000000,-235.860410,138.861039,-0.520040,23.839514,0.689074,360543.311905,0.964244,39.523928,19.847880,3.396262,0.037147,0.027835,196.487791,32.000000,211.701808,193.293500,197.607439,176.342584,32.000000,171.567571,66.151437,60.626307,94.277925,48.827603,45.648615,38.801977,78.536978,12.960503,29.414283,59.511111,35.655335
40.632104,70.160981,138.951356,167.510750,77.572446,76.357803,29.156666,14.144176,138.203676,1.354424,66.985408,41.461248,165.344769,139.271888,162.875802,138.821415,79.555122,137.637499,-0.000668,0.001314,32.000000,-235.867298,138.918289,-0.520064,23.717904,0.688798,360791.181633,0.968348,39.826802,19.832185,3.403180,0.028983,0.019679,196.039748,32.000000,212.043505,193.554848,195.489510,175.989953,32.000000,172.165270,66.145032,60.642518,94.277776,48.827603,45.678181,38.801977,78.492031,12.960503,29.518561,59.522057,35.576172
40.938513,69.971340,138.732918,167.501509,77.447573,76.368001,29.144477,14.144461,137.995415,1.354523,67.302418,41.245329,165.255623,139.238080,162.900492,138.784704,79.550502,137.551267,-0.000669,0.001298,32.000000,-235.864882,138.741710,-0.519861,23.649507,0.686459,360668.735697,0.963278,39.691368,19.854742,3.393406,0.030060,0.015797,195.463867,32.000000,212.606148,193.580666,193.438521,176.100290,32.000000,171.988950,66.199132,60.651241,94.284528,48.827603,45.596447,38.801977,78.523680,12.960503,29.452863,59.514947,35.486590
40.601391,70.147494,138.681785,167.504590,77.335149,76.364234,29.137931,14.149884,138.016364,1.354297,68.040095,41.651160,165.219143,139.138776,162.920579,138.579559,79.601089,137.498413,-0.000667,0.001283,32.000000,-235.860606,138.692311,-0.519570,23.770409,0.695559,361144.725167,0.973378,40.344759,19.864864,3.419743,0.030449,0.019504,195.186348,32.000000,212.890581,193.069914,192.191192,176.647979,32.000000,171.531012,66.189764,60.641811,94.314509,48.827603,45.625588,38.801977,78.906023,12.960503,29.452830,59.519008,35.506619
41.192457,70.147494,138.723501,167.504590,77.247643,76.350317,29.147571,14.146602,138.179461,1.354408,67.981880,41.771656,165.241637,139.187857,162.920993,138.691828,79.574446,137.489907,-0.000666,0.001304,32.000000,-235.863561,138.811725,-0.520108,23.824172,0.691540,360870.840961,0.965679,39.785340,19.828140,3.388812,0.034904,0.013459,195.324646,32.000000,212.664383,192.710205,193.667593,176.892172,32.000000,170.872501,66.191475,60.628847,94.298393,48.827603,45.587578,38.801977,78.384625,12.960503,29.514130,59.522687,35.751813
40.694906,70.467612,138.898306,167.570676,77.220034,76.352744,29.145448,14.151739,138.209605,1.354517,67.251593,41.522091,165.265176,139.268359,162.922455,138.786115,79.583752,137.629065,-0.000665,0.001292,32.000000,-235.853670,138.814088,-0.520084,23.713629,0.693425,361109.594955,0.974843,40.368455,19.752204,3.415690,0.028946,0.027991,195.849110,32.000000,212.163481,192.448771,195.858244,177.190962,32.000000,170.751990,66.222276,60.652720,94.313999,48.827603,45.680771,38.801977,78.533309,12.960503,29.625637,59.517818,35.700163
40.393702,70.176945,138.818024,167.557515,77.086187,76.361245,29.142948,14.147315,138.032264,1.354645,67.378366,41.325178,165.343528,139.233757,162.931975,138.789188,79.556958,137.626437,-0.000665,0.001294,32.000000,-235.859569,138.764796,-0.520065,23.667655,0.682598,360805.237407,0.959385,39.656645,19.774766,3.367692,0.032712,0.009815,196.292618,32.000000,211.893946,192.522886,197.499167,177.273908,32.000000,170.989943,66.224096,60.610074,94.349371,48.827603,45.623067,38.801977,78.876674,12.960503,29.525194,59.512291,35.521440
41.001840,70.244931,138.822709,167.537073,76.985055,76.362538,29.150064,14.144747,137.989326,1.354392,68.000772,41.566429,165.305712,139.072466,162.910190,138.650532,79.512803,137.472544,-0.000665,0.001289,32.000000,-235.864269,138.738243,-0.519995,23.745363,0.694941,361347.814904,0.972790,40.575425,19.832192,3.413162,0.035567,0.018146,196.413445,32.000000,211.642203,193.222334,197.930855,176.441384,32.000000,171.381827,66.186979,60.602080,94.343469,48.827603,45.633115,38.801977,78.483932,12.960503,29.525398,59.514543,35.673970
40.808513,70.244931,138.710589,167.537073,76.921595,76.366265,29.156319,14.143034,138.053152,1.354362,67.984184,41.531904,165.330490,139.106478,162.866360,138.654850,79.549249,137.487482,-0.000665,0.001286,32.000000,-235.864178,138.706183,-0.519878,23.721890,0.700355,361285.382867,0.980067,40.649917,19.857726,3.436625,0.029077,0.008777,196.283242,32.000000,211.805289,193.468314,196.447236,176.089450,32.000000,172.069922,66.172477,60.623150,94.353086,48.827603,45.583405,38.801977,78.610443,12.960503,29.549274,59.504748,35.755335
40.606336,70.402376,138.726573,167.574876,76.903043,76.378976,29.143081,14.151026,137.932191,1.354098,67.990685,41.316544,165.321035,139.086738,162.871890,138.723959,79.563089,137.509186,-0.000665,0.001283,32.000000,-235.856350,138.718743,-0.519751,23.721445,0.688547,361133.769637,0.964458,39.982774,19.828079,3.385768,0.034988,0.029251,195.528511,32.000000,212.531238,193.564247,193.956695,176.146573,32.000000,172.058472,66.155277,60.634787,94.343299,48.827603,45.596772,38.801977,78.567631,12.960503,29.604315,59.511741,35.747411
40.774288,70.419167,138.595535,167.584117,76.808651,76.391644,29.151568,14.150312,137.886206,1.353846,68.384235,41.239159,165.264920,138.997121,162.917695,138.591884,79.602082,137.443339,-0.000664,0.001306,32.000000,-235.857883,138.656355,-0.518791,23.692937,0.691853,361189.831709,0.969189,40.215555,19.798800,3.399060,0.028785,0.014174,195.142830,32.000000,212.758103,193.397371,192.476959,176.203304,32.000000,171.561226,66.182393,60.633551,94.384062,48.827603,45.533574,38.801977,78.641987,12.960503,29.610612,59.506980,35.500677
40.375068,70.659195,138.514420,167.600079,76.735391,76.392899,29.182693,14.144319,137.778391,1.353828,68.788720,41.260130,165.254796,138.832242,162.911296,138.505542,79.563111,137.267575,-0.000664,0.001272,32.000000,-235.862238,138.497482,-0.518593,23.679430,0.695536,361478.104371,0.975323,40.617350,19.795371,3.416378,0.035065,0.018228,195.182862,32.000000,212.802906,192.690010,192.786299,176.853910,32.000000,171.208116,66.190708,60.626816,94.350581,48.827603,45.543891,38.801977,78.900340,12.960503,29.611095,59.515547,35.486077
40.415132,70.659195,138.355075,167.600079,76.645485,76.378890,29.154702,14.145175,137.750972,1.353777,69.039394,41.222327,165.303703,138.802267,162.929941,138.303164,79.563759,137.239375,-0.000663,0.001283,32.000000,-235.866627,138.448738,-0.518980,23.738334,0.693300,361419.880999,0.970943,40.431090,19.724787,3.399091,0.030316,0.021694,195.552751,32.000000,212.474751,192.248271,195.197384,177.418693,32.000000,170.860137,66.174320,60.643047,94.347991,48.827603,45.438424,38.801977,78.896242,12.960503,29.695152,59.508220,35.573897
40.766966,70.936397,138.433937,167.647404,76.616976,76.357656,29.191127,14.142891,137.774512,1.353963,69.319923,41.708655,165.313827,138.818743,162.955478,138.311312,79.515415,137.149757,-0.000664,0.001307,32.000000,-235.863009,138.413007,-0.518505,23.835475,0.700174,361899.479383,0.980743,41.154827,19.679379,3.430692,0.030739,0.018270,196.197995,32.000000,211.753861,192.550361,196.973307,177.116755,32.000000,170.623703,66.170590,60.574252,94.341600,48.827603,45.474716,38.801977,78.670006,12.960503,29.792322,59.509960,35.759223
40.574074,71.123866,138.486526,167.692209,76.587984,76.350067,29.154462,14.145317,137.829728,1.353762,68.806963,41.575771,165.350461,138.937805,162.928420,138.475412,79.517251,137.295346,-0.000666,0.001306,32.000000,-235.866484,138.518386,-0.517557,23.812633,0.696996,361812.669702,0.980464,41.106119,19.665187,3.423348,0.030141,0.009173,196.436652,32.000000,211.595582,192.862810,198.045563,176.665400,32.000000,171.480431,66.181384,60.610715,94.359137,48.827603,45.478611,38.801977,78.810394,12.960503,29.858531,59.514219,35.454529
40.588049,70.857116,138.488700,167.679888,76.537106,76.362818,29.141663,14.145032,137.827318,1.353447,68.516963,41.423444,165.346128,138.876184,162.856898,138.426885,79.519431,137.259963,-0.000665,0.001334,32.000000,-235.864639,138.533927,-0.517267,23.819976,0.689180,361883.874270,0.970575,40.957158,19.670468,3.395738,0.026695,0.016189,196.408049,32.000000,211.764751,193.334885,196.965812,176.310558,32.000000,172.040524,66.152381,60.591169,94.362895,48.827603,45.520268,38.801977,78.482933,12.960503,29.859826,59.525755,35.431491
40.762172,70.857116,138.437995,167.679888,76.446388,76.368772,29.202253,14.150883,137.808490,1.353445,68.902123,41.563631,165.362101,138.844679,162.825630,138.426380,79.507254,137.255040,-0.000665,0.001332,32.000000,-235.858460,138.501599,-0.516985,23.808384,0.693378,362118.174236,0.977074,41.377917,19.738577,3.413178,0.034811,0.025383,195.656524,32.000000,212.091279,193.581184,194.743528,175.976714,32.000000,171.963818,66.140161,60.589778,94.354551,48.827603,45.450919,38.801977,78.700585,12.960503,29.768244,59.517218,35.571036
40.993794,70.837296,138.402485,167.658885,76.345292,76.347299,29.192207,14.146602,137.683265,1.353327,68.882384,41.289216,165.296081,138.745295,162.876138,138.371087,79.549984,137.182525,-0.000665,0.001375,32.000000,-235.861430,138.415086,-0.516906,23.794982,0.692604,361910.340571,0.976689,41.094237,19.719403,3.412056,0.026101,0.020886,195.205424,32.000000,212.611221,193.428738,192.958066,176.142206,32.000000,172.214350,66.152491,60.616038,94.381239,48.827603,45.501183,38.801977,78.897992,12.960503,29.762338,59.502958,35.613883
40.178598,70.897582,138.340789,167.670647,76.262390,76.320588,29.144410,14.145888,137.615869,1.353548,69.198588,41.203710,165.272365,138.794987,162.928538,138.222063,79.531328,137.137573,-0.000666,0.001402,32.000000,-235.861488,138.310114,-0.517446,23.763957,0.690015,361874.232755,0.970285,40.883664,19.729216,3.396237,0.038789,0.012797,195.181597,32.000000,212.891505,192.763437,192.203081,176.787395,32.000000,171.466860,66.155672,60.589027,94.349986,48.827603,45.407832,38.801977,79.074265,12.960503,29.784247,59.512931,35.564800
40.424674,71.127169,138.265137,167.707611,76.299982,76.299072,29.196702,14.145603,137.446099,1.353202,69.537002,41.432624,165.301300,138.661427,162.941041,138.252743,79.541455,137.075746,-0.000667,0.001400,32.000000,-235.863412,138.267244,-0.517636,23.853912,0.686374,361584.191106,0.964436,40.584810,19.651648,3.376181,0.023737,0.025326,195.431830,32.000000,212.553210,192.437250,194.158628,176.922798,32.000000,170.910004,66.141631,60.593356,94.321218,48.827603,45.382302,38.801977,78.980883,12.960503,29.785282,59.516973,35.517184
40.918510,71.127169,138.274358,167.707611,76.344268,76.285115,29.150728,14.145603,137.628986,1.352857,69.534550,41.711367,165.355345,138.731735,162.923186,138.359168,79.487324,137.046852,-0.000667,0.001403,32.000000,-235.865379,138.362692,-0.517772,23.886013,0.699869,361923.401821,0.986787,41.632617,19.648700,3.443146,0.026325,0.015328,195.853819,32.000000,211.895928,192.353067,196.477330,177.329975,32.000000,170.977855,66.135553,60.557444,94.291386,48.827603,45.370535,38.801977,78.654415,12.960503,29.866255,59.511672,35.595467
41.341781,71.354012,138.483540,167.756057,76.405764,76.278799,29.143895,14.144176,137.870427,1.352495,68.668372,41.788884,165.422721,138.883810,162.930336,138.423095,79.483674,137.300081,-0.000665,0.001408,32.000000,-235.865495,138.573534,-0.517019,23.836446,0.693175,361913.078026,0.978869,41.562497,19.608852,3.420315,0.042011,0.015822,196.394542,32.000000,211.628142,192.632226,197.602203,177.132824,32.000000,171.330025,66.154333,60.555368,94.292235,48.827603,45.463268,38.801977,78.662917,12.960503,29.946449,59.505849,35.674264
40.517921,70.939149,138.568807,167.745696,76.453559,76.280050,29.196965,14.143748,137.778964,1.352178,67.968989,41.545450,165.452025,138.892354,162.951094,138.413378,79.522260,137.322669,-0.000665,0.001392,32.000000,-235.861989,138.501643,-0.517115,23.779089,0.684346,361692.835344,0.967588,40.965244,19.649089,3.379262,0.032597,0.023155,196.355300,32.000000,211.709131,193.240428,197.533514,176.243112,32.000000,171.928174,66.172389,60.558438,94.276120,48.827603,45.474950,38.801977,78.879919,12.960503,29.803881,59.519077,35.598695
40.299892,70.542483,138.454604,167.670927,76.413158,76.273653,29.151133,14.152738,137.761968,1.352056,68.267393,41.159067,165.480443,138.776063,162.940942,138.391891,79.531523,137.217228,-0.000665,0.001411,32.000000,-235.855785,138.314679,-0.517297,23.696897,0.680341,361694.105312,0.957651,40.684577,19.774427,3.349724,0.027836,0.029499,195.981737,32.000000,211.899268,193.529949,195.377334,176.100973,32.000000,172.112352,66.170700,60.555898,94.234396,48.827603,45.464359,38.801977,78.869130,12.960503,29.804963,59.525971,35.501997
40.324446,70.542483,138.240069,167.670927,76.411061,76.259663,29.193069,14.143034,137.526720,1.351714,68.906097,41.119800,165.413622,138.701435,162.975623,138.239255,79.544024,137.132433,-0.000666,0.001436,32.000000,-235.861391,138.310360,-0.518063,23.676467,0.694631,361627.105012,0.975774,41.261274,19.746689,3.419939,0.030040,0.026934,195.468673,32.000000,212.513944,193.445332,193.457725,176.141290,32.000000,172.340583,66.159203,60.564047,94.188996,48.827603,45.343351,38.801977,79.037789,12.960503,29.667933,59.514317,35.590772
41.046896,70.784444,138.251048,167.670647,76.410555,76.239400,29.143528,14.147743,137.540255,1.351342,69.403089,41.619456,165.339886,138.767969,162.992491,138.259284,79.566155,137.076907,-0.000665,0.001447,32.000000,-235.864058,138.258290,-0.518083,23.679011,0.699319,361300.790158,0.981955,41.129612,19.686782,3.435607,0.035065,0.013452,195.201210,32.000000,212.769211,193.109370,192.202217,176.503283,32.000000,171.737189,66.171688,60.582072,94.186957,48.827603,45.374382,38.801977,78.921014,12.960503,29.752712,59.516383,35.553868
40.590949,71.148091,138.308195,167.733094,76.394285,76.221576,29.146028,14.148457,137.587221,1.351127,69.048491,41.552108,165.350914,138.664934,162.975406,138.230825,79.555576,137.086109,-0.000663,0.001445,32.000000,-235.856133,138.353309,-0.518222,23.710718,0.698498,361204.816360,0.979727,41.099712,19.633533,3.428195,0.031081,0.022080,195.236586,32.000000,212.669513,192.562227,193.576600,176.908947,32.000000,171.101553,66.185223,60.578492,94.095854,48.827603,45.355999,38.801977,78.887457,12.960503,29.879953,59.524496,35.445431
40.827728,71.055319,138.323480,167.745416,76.441580,76.203934,29.154974,14.148742,137.582767,1.350736,68.695936,41.325793,165.389517,138.771578,162.957079,138.220842,79.530357,137.043625,-0.000663,0.001437,32.000000,-235.858798,138.284741,-0.517876,23.646517,0.687202,360973.222774,0.963225,40.468156,19.584710,3.368124,0.033572,0.014779,195.769763,32.000000,212.217381,192.242759,195.912568,177.373147,32.000000,171.364064,66.166115,60.551283,94.081540,48.827603,45.399365,38.801977,78.851872,12.960503,29.881276,59.518369,35.564139
40.569742,71.055319,138.260274,167.745416,76.464371,76.188747,29.151207,14.146887,137.602813,1.350477,68.991605,41.376568,165.409842,138.709855,163.015361,138.130164,79.496133,137.070500,-0.000664,0.001450,32.000000,-235.862784,138.301486,-0.517509,23.635659,0.694210,361468.225211,0.975334,41.381698,19.599714,3.407365,0.026315,0.001957,196.247441,32.000000,211.859432,192.489593,197.259000,177.435498,32.000000,171.103003,66.181253,60.548897,94.059176,48.827603,45.325505,38.801977,78.915482,12.960503,29.850297,59.489514,35.560544
40.517886,71.079269,138.319287,167.742335,76.358162,76.174751,29.148407,14.143320,137.527332,1.350131,69.194420,41.370564,165.402928,138.673662,162.972404,138.178423,79.425847,136.974049,-0.000664,0.001426,32.000000,-235.867171,138.253539,-0.517634,23.636734,0.692064,361219.674979,0.968551,41.002770,19.604504,3.387979,0.026247,0.019619,196.358936,32.000000,211.502503,193.062815,197.945912,176.517472,32.000000,171.582551,66.148958,60.549537,94.059452,48.827603,45.344326,38.801977,78.863679,12.960503,29.859844,59.511721,35.587103
40.451611,71.196542,138.224301,167.766418,76.353238,76.143152,29.149889,14.141036,137.461635,1.349722,69.201866,41.377214,165.470341,138.639406,162.931936,138.182007,79.500128,136.943688,-0.000665,0.001425,32.000000,-235.868798,138.229556,-0.518009,23.636210,0.696090,361316.551371,0.975071,41.314618,19.651652,3.407965,0.037644,0.016572,196.293517,32.000000,211.934424,193.352459,196.457835,176.165816,32.000000,172.605696,66.146107,60.543309,94.085702,48.827603,45.305678,38.801977,79.003508,12.960503,29.901830,59.513786,35.508674
40.580431,71.214987,138.290857,167.782941,76.432140,76.111788,29.139970,14.144889,137.549332,1.349311,69.348290,41.469109,165.413189,138.628415,162.883623,138.134359,79.516149,136.926973,-0.000666,0.001415,32.000000,-235.859864,138.210077,-0.517395,23.667288,0.697048,361395.763369,0.976376,41.401436,19.675549,3.413783,0.032158,0.006847,195.415936,32.000000,212.514925,193.528339,193.925900,176.146009,32.000000,172.416323,66.107031,60.561463,94.076039,48.827603,45.310332,38.801977,78.742408,12.960503,29.903209,59.514789,35.485636
41.035317,71.214987,138.235041,167.782941,76.546458,76.088906,29.143485,14.148457,137.609939,1.349101,69.221337,41.589631,165.380812,138.730837,162.948349,138.172152,79.536316,137.034688,-0.000667,0.001398,32.000000,-235.859739,138.215766,-0.517786,23.657427,0.697648,361285.019414,0.977902,41.599146,19.586662,3.417028,0.037912,0.009688,195.074293,32.000000,212.692501,193.343749,192.463787,176.421407,32.000000,171.960315,66.151833,60.588940,94.095068,48.827603,45.290514,38.801977,78.661911,12.960503,29.911010,59.512016,35.571476
41.246953,71.211959,138.491027,167.797222,76.571341,76.081277,29.154642,14.146745,137.613947,1.348615,68.734988,41.679859,165.416892,138.732061,162.997665,138.260567,79.553589,137.072317,-0.000667,0.001400,32.000000,-235.862271,138.298896,-0.517823,23.707623,0.694696,361070.988466,0.974556,41.461335,19.562597,3.407821,0.027537,0.014760,195.079791,32.000000,212.943636,192.631592,192.821254,177.048172,32.000000,171.702927,66.174935,60.590795,94.092689,48.827603,45.321584,38.801977,78.965125,12.960503,29.911357,59.506184,35.537801
41.200747,71.009897,138.403563,167.784061,76.668551,76.073633,29.139004,14.148172,137.659012,1.348245,68.211237,41.625570,165.468765,138.782589,163.025294,138.402156,79.522498,137.157649,-0.000664,0.001387,32.000000,-235.863302,138.361997,-0.517409,23.718507,0.687324,360723.897742,0.962600,40.912607,19.594246,3.368685,0.036723,0.004602,195.441577,32.000000,212.476901,192.435445,195.076194,177.435342,32.000000,171.040313,66.157690,60.586024,94.102862,48.827603,45.347258,38.801977,78.537627,12.960503,29.842555,59.504738,35.621659
40.620868,70.728288,138.466040,167.745976,76.723313,76.062152,29.146650,14.148314,137.673210,1.348164,67.974033,41.527925,165.449938,138.760710,163.061573,138.344767,79.491577,137.047441,-0.000665,0.001395,32.000000,-235.860537,138.419082,-0.517203,23.657768,0.683536,360562.900971,0.956846,40.655877,19.595069,3.357606,0.031591,0.011411,195.976875,32.000000,211.706490,192.620726,196.939480,177.310618,32.000000,170.916686,66.128796,60.543088,94.101503,48.827603,45.368804,38.801977,78.908443,12.960503,29.843719,59.504709,35.611535
40.440471,70.728288,138.414211,167.745976,76.824483,76.053194,29.143776,14.149599,137.647364,1.348141,68.215649,41.426061,165.470892,138.760526,163.084837,138.321930,79.471086,137.207396,-0.000665,0.001420,32.000000,-235.857941,138.407640,-0.517836,23.683259,0.683174,360397.500413,0.957952,40.509119,19.667179,3.359249,0.032443,0.021434,196.192158,32.000000,211.643128,192.970235,197.960833,176.932519,32.000000,172.002906,66.181318,60.556517,94.143891,48.827603,45.342238,38.801977,79.019725,12.960503,29.746832,59.525234,35.532298
40.528487,70.701036,138.428820,167.718532,76.896998,76.050580,29.133378,14.145888,137.606717,1.347927,68.402942,41.670068,165.434518,138.893189,163.043108,138.369232,79.501704,137.217234,-0.000668,0.001428,32.000000,-235.860504,138.405725,-0.517718,23.766999,0.693768,360383.010731,0.971539,40.925667,19.645120,3.408742,0.024645,0.008407,196.196387,32.000000,211.763977,193.466051,196.907983,176.409381,32.000000,172.323051,66.132877,60.556848,94.153023,48.827603,45.307906,38.801977,78.639254,12.960503,29.738193,59.517691,35.441983
40.690778,70.777837,138.457295,167.723853,76.916430,76.048854,29.146419,14.147315,137.653089,1.347483,68.069027,41.665160,165.466068,138.938824,163.012458,138.396247,79.496500,137.141122,-0.000669,0.001442,32.000000,-235.864159,138.396057,-0.517816,23.721654,0.695597,360455.179625,0.976155,41.144423,19.742496,3.422666,0.029763,0.015135,195.612068,32.000000,212.077392,193.866607,194.651512,176.135364,32.000000,172.205251,66.152185,60.580901,94.172921,48.827603,45.346911,38.801977,78.877348,12.960503,29.765683,59.501207,35.762158
40.615611,70.567532,138.444537,167.703690,76.967785,76.042340,29.147499,14.145746,137.749091,1.347135,67.862264,41.517072,165.432215,138.864663,162.970628,138.380335,79.500775,137.121269,-0.000669,0.001422,32.000000,-235.861139,138.391061,-0.517129,23.698785,0.691734,360332.201670,0.974140,41.010346,19.716605,3.415593,0.025699,0.014605,195.154858,32.000000,212.579294,193.755608,192.987201,176.294029,32.000000,172.557437,66.143234,60.584479,94.185598,48.827603,45.332093,38.801977,78.689719,12.960503,29.766579,59.514307,35.531564
40.622171,70.567532,138.506810,167.703690,77.048867,76.035933,29.136149,14.141750,137.671549,1.347052,68.173095,41.487086,165.350441,138.747131,163.035722,138.404698,79.529320,137.096869,-0.000670,0.001406,32.000000,-235.864807,138.449229,-0.517126,23.715072,0.692097,360124.176736,0.971021,40.771274,19.671416,3.408653,0.027028,0.013856,195.197648,32.000000,212.659348,193.040956,192.369467,176.921765,32.000000,171.445279,66.148849,60.565793,94.189867,48.827603,45.359048,38.801977,78.921433,12.960503,29.694251,59.515409,35.485856
40.742090,70.600288,138.457991,167.681568,77.086488,76.033399,29.147840,14.151454,137.676513,1.346638,68.110716,41.439287,165.367951,138.889457,163.046149,138.354263,79.523555,137.173175,-0.000670,0.001407,32.000000,-235.857561,138.400848,-0.516887,23.690917,0.692097,360124.176736,0.971021,40.771274,19.671416,3.408653,0.029342,0.018302,195.371929,32.000000,212.500590,192.752477,194.148486,177.183405,32.000000,171.025835,66.190445,60.586267,94.210018,48.827603,45.300355,38.801977,78.875433,12.960503,29.706298,59.508397,35.559444
40.377822,70.677363,138.445290,167.687449,77.024454,76.025813,29.150519,14.146745,137.677851,1.346871,68.194524,41.330618,165.420988,138.783283,163.035544,138.315165,79.532559,137.138919,-0.000671,0.001413,32.000000,-235.860959,138.396628,-0.517253,23.669333,0.691723,360050.266718,0.971150,40.763332,19.631142,3.409636,0.025177,0.013066,195.971019,32.000000,211.816216,192.713374,196.447045,177.306918,32.000000,171.159753,66.181164,60.551326,94.203542,48.827603,45.323703,38.801977,79.093397,12.960503,29.733767,59.512272,35.554602
40.860888,70.839223,138.449519,167.698930,77.081570,76.019451,29.148488,14.145317,137.779226,1.346989,68.659467,41.925986,165.437157,138.786913,163.043503,138.404191,79.499437,137.184505,-0.000672,0.001404,32.000000,-235.864681,138.534865,-0.517386,23.826480,0.690357,360022.500491,0.967747,40.651088,19.673583,3.398402,0.031504,0.030557,196.190015,32.000000,211.680519,192.831024,197.804826,177.136544,32.000000,171.533206,66.208346,60.566522,94.220593,48.827603,45.268754,38.801977,78.726082,12.960503,29.734547,59.511800,35.716817
41.159846,70.839223,138.666633,167.698930,77.271927,76.025723,29.152538,14.143462,137.938684,1.347332,67.906269,41.940212,165.386306,139.019144,162.964366,138.537282,79.505504,137.299530,-0.000672,0.001436,32.000000,-235.864406,138.679200,-0.517947,23.842845,0.696800,360218.238971,0.977078,41.169645,19.648115,3.428746,0.024322,0.011628,196.209572,32.000000,211.572497,193.429620,197.686750,176.568257,32.000000,172.052757,66.170042,60.538869,94.260449,48.827603,45.401741,38.801977,78.598146,12.960503,29.791685,59.518467,35.742275
40.889376,70.765725,138.722553,167.718532,77.401745,76.054911,29.143033,14.147743,137.969278,1.347357,66.881671,41.498440,165.450451,139.053930,162.923246,138.620282,79.513753,137.403552,-0.000671,0.001423,32.000000,-235.861272,138.656560,-0.517764,23.725772,0.684801,360166.487023,0.965087,40.746699,19.703145,3.388314,0.030704,0.021506,195.960166,32.000000,211.849034,193.750027,195.621051,176.143533,32.000000,172.305284,66.166467,60.565484,94.287925,48.827603,45.401845,38.801977,78.771350,12.960503,29.767090,59.523513,35.561131
41.027310,70.117492,138.628515,167.625842,77.420885,76.093091,29.146959,14.144319,137.803723,1.347274,67.659301,41.519218,165.307721,138.966332,163.027783,138.425357,79.540052,137.284063,-0.000670,0.001408,32.000000,-235.862402,138.571066,-0.517573,23.754857,0.680612,360050.152492,0.957533,40.387441,19.752333,3.368978,0.031941,0.020569,195.090346,32.000000,212.576992,193.389908,192.365876,176.680462,32.000000,171.608299,66.208807,60.591744,94.322258,48.827603,45.393194,38.801977,79.059504,12.960503,29.542812,59.511229,35.536260
40.718913,70.195387,138.624684,167.584117,77.454537,76.101968,29.137029,14.144176,137.856534,1.347481,67.659301,41.627909,165.307721,139.008928,163.027783,138.512897,79.540052,137.248986,-0.000670,0.001414,32.000000,-235.863692,138.614650,-0.517687,23.756876,0.688588,360232.125311,0.964829,40.638881,19.794023,3.392631,0.033002,0.019834,195.090346,32.000000,212.576992,193.389908,192.365876,176.680462,32.000000,171.608299,66.208807,60.591744,94.322258,48.827603,45.379287,38.801977,78.677809,12.960503,29.542902,59.510275,35.575145
40.714703,70.380080,138.664833,167.596718,77.527065,76.105060,29.148927,14.150883,137.909658,1.347736,67.155766,41.688708,165.321942,139.129661,163.011272,138.563934,79.524765,137.473946,-0.000671,0.001400,32.000000,-235.860099,138.780111,-0.517803,23.729784,0.684424,359683.913651,0.960227,39.824729,19.710357,3.378933,0.026700,0.018549,195.700424,32.000000,212.074826,192.566854,195.984325,177.513849,32.000000,171.416648,66.211724,60.564468,94.315697,48.827603,45.434317,38.801977,78.763394,12.960503,29.570234,59.501276,35.736479
41.304718,70.380080,138.706736,167.596718,77.545373,76.113932,29.152625,14.147173,138.004010,1.347897,67.220326,41.704327,165.381226,139.105396,163.012181,138.563320,79.481753,137.410490,-0.000672,0.001385,32.000000,-235.862990,138.700858,-0.517427,23.770540,0.689417,359944.428430,0.968636,40.274185,19.693511,3.404430,0.031455,0.011377,196.120166,32.000000,211.560793,192.803364,197.325182,177.365280,32.000000,170.829099,66.207316,60.527296,94.349647,48.827603,45.401538,38.801977,78.506011,12.960503,29.634766,59.513068,35.458050
41.289356,70.255666,138.727045,167.581597,77.607661,76.131701,29.131704,14.142891,138.038790,1.347936,67.078730,41.697122,165.391250,139.114002,163.032365,138.615918,79.500840,137.403107,-0.000671,0.001340,32.000000,-235.868746,138.711261,-0.517101,23.777359,0.690785,360163.447357,0.968813,40.463965,19.816790,3.405768,0.034479,0.033362,196.281061,32.000000,211.383420,193.301616,197.982575,176.620405,32.000000,171.781943,66.210562,60.535601,94.367608,48.827603,45.431677,38.801977,78.965234,12.960503,29.591933,59.516825,35.619679
41.094809,70.209424,138.800855,167.564795,77.734664,76.149434,29.144817,14.146745,138.056699,1.347655,66.845232,41.789341,165.413190,139.280329,162.971437,138.767104,79.473914,137.483030,-0.000672,0.001329,32.000000,-235.862599,138.786904,-0.516543,23.777699,0.680595,359991.427745,0.953996,39.754926,19.829353,3.358133,0.022333,0.011882,196.133945,32.000000,211.773961,193.533057,196.545970,176.424876,32.000000,172.443067,66.210408,60.534187,94.388329,48.827603,45.433826,38.801977,78.615460,12.960503,29.576163,59.500450,35.717991
40.590625,70.038498,138.688656,167.543233,77.680656,76.177269,29.156343,14.144461,138.043956,1.348118,67.099774,41.537392,165.343588,139.154070,162.963182,138.757161,79.531155,137.576243,-0.000671,0.001329,32.000000,-235.864718,138.755742,-0.516916,23.725142,0.692269,360279.925467,0.972823,40.530434,19.855065,3.422036,0.038632,0.022023,195.483819,32.000000,212.232191,193.810073,193.918651,176.336424,32.000000,172.139379,66.205407,60.581607,94.400643,48.827603,45.479783,38.801977,78.673031,12.960503,29.576404,59.511790,35.601704
41.012517,70.038498,138.756759,167.543233,77.568485,76.202631,29.188256,14.142606,137.988166,1.348331,67.531765,41.426054,165.266969,139.162329,163.009060,138.707227,79.515588,137.508928,-0.000671,0.001314,32.000000,-235.862967,138.750786,-0.516881,23.745677,0.684084,360103.395858,0.959529,39.835625,19.871998,3.377576,0.040075,0.014194,195.197475,32.000000,212.479239,193.553274,192.468472,176.625744,32.000000,171.884384,66.200514,60.530520,94.395017,48.827603,45.417840,38.801977,78.655565,12.960503,29.517132,59.514770,35.490259
40.572492,70.066573,138.601056,167.520551,77.424740,76.209337,29.146403,14.148457,137.855259,1.348655,67.788230,41.307477,165.282294,139.014841,163.012794,138.613335,79.511766,137.438056,-0.000671,0.001299,32.000000,-235.859903,138.688927,-0.517352,23.718534,0.693056,360225.006799,0.971866,40.272498,19.859464,3.416766,0.025057,0.016325,195.138405,32.000000,212.640226,192.788468,192.963882,177.307248,32.000000,171.454444,66.235505,60.555259,94.382788,48.827603,45.419506,38.801977,78.950458,12.960503,29.526941,59.508711,35.442276
40.682667,70.287870,138.553238,167.547154,77.329257,76.200761,29.155867,14.146745,137.923824,1.348636,67.856981,41.470152,165.295293,138.995021,162.990930,138.465268,79.527528,137.432262,-0.000672,0.001289,32.000000,-235.863746,138.710383,-0.517886,23.743789,0.686298,360169.033223,0.960438,39.763508,19.842749,3.383278,0.022417,0.021593,195.506069,32.000000,212.323965,192.492453,195.138523,177.422860,32.000000,171.006164,66.229560,60.569415,94.374083,48.827603,45.335391,38.801977,78.877713,12.960503,29.603900,59.513393,35.531124
40.708443,70.490183,138.663762,167.583277,77.298319,76.194103,29.144164,14.144033,137.982402,1.348295,67.565673,41.590568,165.355307,139.043858,162.971181,138.612497,79.486071,137.450283,-0.000672,0.001281,32.000000,-235.864818,138.677160,-0.517978,23.766685,0.694475,360450.078119,0.974113,40.354765,19.833302,3.422479,0.021779,0.014812,196.042542,32.000000,211.699562,192.571730,197.183501,177.478841,32.000000,170.900560,66.234299,60.550687,94.385357,48.827603,45.402342,38.801977,78.684761,12.960503,29.604231,59.517523,35.441102
41.076599,70.490183,138.608148,167.583277,77.248545,76.205258,29.147422,14.148172,137.993405,1.348375,67.642859,41.482300,165.372382,139.030868,162.987178,138.637659,79.477369,137.428792,-0.000672,0.001272,32.000000,-235.859860,138.629088,-0.517566,23.753545,0.691133,360537.870336,0.970404,40.410481,19.794027,3.405707,0.020047,0.013201,196.422035,32.000000,211.422177,192.935207,198.149922,176.984317,32.000000,171.482859,66.221224,60.549272,94.403424,48.827603,45.352425,38.801977,78.628014,12.960503,29.675005,59.509301,35.604638
40.611440,70.392467,138.632836,167.595318,77.245066,76.224298,29.147109,14.148885,137.830354,1.348785,68.104413,41.363622,165.347882,139.040064,162.928085,138.480773,79.477909,137.323399,-0.000671,0.001256,32.000000,-235.858327,138.583954,-0.517940,23.754175,0.690804,360748.743305,0.970518,40.581634,19.844130,3.406265,0.036669,0.024924,196.346174,32.000000,211.500992,193.476141,197.043026,176.471476,32.000000,172.022498,66.213107,60.555788,94.408392,48.827603,45.367360,38.801977,78.965086,12.960503,29.641584,59.521359,35.613736
40.553567,70.440912,138.485624,167.589998,77.186431,76.235740,29.148440,14.141464,137.832576,1.348949,68.282627,41.406881,165.343174,138.986641,162.899722,138.586296,79.474044,137.339159,-0.000672,0.001249,32.000000,-235.861650,138.524323,-0.517948,23.755486,0.685245,360641.756749,0.961246,40.138236,19.842519,3.374382,0.030965,0.008432,195.548501,32.000000,212.027259,193.750793,194.808482,176.275431,32.000000,172.048392,66.185355,60.532045,94.423147,48.827603,45.302220,38.801977,78.963979,12.960503,29.658867,59.521487,35.463479
40.729708,70.600288,138.589539,167.627242,77.109492,76.238243,29.155593,14.148742,137.827760,1.349361,68.290732,41.433489,165.296909,138.936499,162.901737,138.477208,79.498919,137.355742,-0.000672,0.001244,32.000000,-235.860437,138.484774,-0.517959,23.802667,0.692689,360852.684710,0.973060,40.601259,19.791390,3.413640,0.026419,0.009842,195.292587,32.000000,212.568108,193.617417,192.908720,176.310986,32.000000,172.105658,66.196347,60.541432,94.426225,48.827603,45.343446,38.801977,78.861234,12.960503,29.659375,59.514711,35.621659
40.481365,70.600288,138.535828,167.627242,77.082338,76.243250,29.146153,14.145317,137.771054,1.349492,68.215714,41.375648,165.256470,138.922471,162.939994,138.410547,79.500279,137.358030,-0.000672,0.001200,32.000000,-235.863206,138.518060,-0.517668,23.731778,0.693144,360986.700243,0.974759,40.719814,19.802821,3.414881,0.029584,0.012804,195.076898,32.000000,212.752219,192.815302,192.332691,176.976622,32.000000,171.471774,66.208412,60.551061,94.400536,48.827603,45.312600,38.801977,79.026599,12.960503,29.715376,59.515674,35.561938
40.344260,70.626714,138.448388,167.647124,77.080913,76.250926,29.146915,14.146031,137.694135,1.349866,68.555002,41.276625,165.303684,138.901325,162.975704,138.423647,79.510881,137.163344,-0.000672,0.001197,32.000000,-235.860034,138.504252,-0.517116,23.767340,0.689706,361035.108392,0.970412,40.666044,19.785907,3.402665,0.033421,0.017766,195.401440,32.000000,212.476108,192.698380,194.123964,177.427124,32.000000,170.611708,66.195140,60.557003,94.388775,48.827603,45.268948,38.801977,78.702833,12.960503,29.725258,59.510462,35.595614
41.036294,70.715626,138.454571,167.655525,77.068842,76.261077,29.145110,14.147173,137.752153,1.350299,68.378150,41.565768,165.345498,138.843578,162.958718,138.355849,79.470502,137.178035,-0.000672,0.001221,32.000000,-235.863646,138.463788,-0.516930,23.824434,0.695543,361173.427106,0.977161,40.966768,19.785647,3.422212,0.029608,0.014526,195.968013,32.000000,211.829802,192.463824,196.518613,177.547726,32.000000,170.904360,66.203783,60.549339,94.399899,48.827603,45.272185,38.801977,78.697432,12.960503,29.756870,59.511121,35.519385
40.989541,70.811420,138.725951,167.667846,77.082033,76.272518,29.194515,14.148314,137.940430,1.350377,67.748959,41.622951,165.357276,139.037536,163.014433,138.507745,79.450204,137.344703,-0.000671,0.001238,32.000000,-235.860373,138.564620,-0.517260,23.846884,0.696449,361282.593936,0.980846,41.159827,19.681533,3.431675,0.031486,0.022470,196.263820,32.000000,211.645959,192.680623,197.911787,177.285164,32.000000,171.251757,66.205648,60.538627,94.373085,48.827603,45.270015,38.801977,78.739897,12.960503,29.757695,59.511298,35.699649
40.645787,70.811420,138.700677,167.667846,77.025578,76.291578,29.145703,14.154023,137.889753,1.350799,67.878983,41.521288,165.353889,139.042754,162.962254,138.525677,79.478815,137.387630,-0.000671,0.001255,32.000000,-235.853190,138.603776,-0.516583,23.782525,0.684088,361150.563191,0.963555,40.412072,19.728972,3.373954,0.033690,0.012922,196.388055,32.000000,211.491704,193.356621,197.757091,176.452259,32.000000,171.589579,66.203125,60.536087,94.351599,48.827603,45.357201,38.801977,78.928349,12.960503,29.791874,59.516963,35.581381
40.344470,70.472291,138.479606,167.633682,76.913825,76.303004,29.151848,14.144176,137.730361,1.351204,68.470557,41.196475,165.364643,138.919535,162.908117,138.405494,79.458950,137.195607,-0.000671,0.001243,32.000000,-235.862217,138.368770,-0.516562,23.725405,0.685573,361349.799616,0.963463,40.564048,19.829323,3.384423,0.034169,0.009225,196.091957,32.000000,211.952631,193.658904,195.404200,176.266113,32.000000,172.197813,66.201766,60.546048,94.333680,48.827603,45.277861,38.801977,78.952056,12.960503,29.674860,59.511495,35.556729
40.346356,70.494587,138.455919,167.614080,76.748098,76.299794,29.142857,14.148029,137.662792,1.351601,69.029341,41.241749,165.294171,138.868251,162.913627,138.435912,79.511097,137.058583,-0.000672,0.001244,32.000000,-235.863281,138.297733,-0.516568,23.732774,0.692934,361560.275381,0.974054,40.978640,19.821318,3.412424,0.030617,0.022871,195.368884,32.000000,212.500664,193.631553,193.336687,176.490516,32.000000,172.216013,66.218307,60.552631,94.353086,48.827603,45.261103,38.801977,79.140409,12.960503,29.683151,59.516402,35.475145
40.585353,70.850785,138.358630,167.660005,76.736544,76.285863,29.147368,14.143320,137.617060,1.351920,69.072676,41.574260,165.277231,138.763871,162.958185,138.291042,79.499221,137.101050,-0.000670,0.001231,32.000000,-235.869957,138.339361,-0.516895,23.858397,0.698011,361453.533711,0.980985,41.005149,19.748968,3.432431,0.029704,0.017424,195.182957,32.000000,212.645901,193.192438,192.268569,176.783867,32.000000,171.451780,66.209443,60.556716,94.349073,48.827603,45.198901,38.801977,78.989459,12.960503,29.683721,59.518556,35.578153
40.995856,70.850785,138.482552,167.660005,76.787909,76.279539,29.150148,14.153024,137.729239,1.351718,68.111998,41.919885,165.288852,138.837684,162.917301,138.389080,79.451802,137.179315,-0.000669,0.001209,32.000000,-235.850746,138.469150,-0.516400,23.908253,0.697676,361383.663149,0.981250,41.025150,19.630957,3.431683,0.027756,0.007676,195.309382,32.000000,212.639678,192.644569,193.532039,177.213066,32.000000,171.141279,66.209465,60.520648,94.306078,48.827603,45.257564,38.801977,78.763842,12.960503,29.808312,59.504355,35.759077
