OSU 80 Ton Compressor Load Stand
40.883846,70.584874,138.532067,167.544353,76.969630,76.382042,29.156438,14.147458,137.958860,1.352140,68.829112,41.359108,165.265179,138.986763,162.926211,138.536714,79.418654,137.337643,-0.000669,0.001089,32.000000,-235.859918,138.520690,-0.519321,23.790183,0.692303,361599.412484,0.974701,40.530434,19.879826,3.414114,0.028228,0.021583,196.103878,32.000000,211.723564,192.377987,197.544497,177.201317,32.000000,171.185290,65.977161,60.488226,94.173025,48.827603,45.143760,38.801977,78.663453,12.960503,29.751441,59.509872,35.590552
40.380140,70.832892,138.543754,167.597559,76.992506,76.362996,29.150647,14.142178,137.773145,1.352225,68.975232,41.429686,165.263643,138.977894,162.894648,138.503239,79.447028,137.286329,-0.000669,0.001086,32.000000,-235.865854,138.486367,-0.520027,23.763800,0.692681,361558.139262,0.974958,40.482355,19.852526,3.413437,0.034454,0.011434,196.312267,32.000000,211.771143,192.887814,197.563266,176.518985,32.000000,171.571794,65.964192,60.530148,94.181158,48.827603,45.154731,38.801977,78.907668,12.960503,29.752115,59.508967,35.569495
40.774876,70.832892,138.487839,167.597559,77.020917,76.348597,29.207353,14.145032,137.802639,1.352078,68.850372,41.606511,165.328563,138.965088,162.834404,138.580411,79.429127,137.341421,-0.000670,0.001102,32.000000,-235.862180,138.584996,-0.520607,23.746150,0.688665,361742.652170,0.968257,40.464691,19.857484,3.388430,0.028928,0.001743,196.058980,32.000000,211.712353,193.384780,196.137789,175.994549,32.000000,171.931514,65.949380,60.518178,94.124415,48.827603,45.119773,38.801977,78.754858,12.960503,29.839145,59.510373,35.753354
40.972270,70.911621,138.668164,167.630602,77.073854,76.350789,29.149323,14.144747,137.879333,1.352302,68.352009,41.623119,165.298448,139.030053,162.866127,138.634886,79.501961,137.361051,-0.000669,0.001113,32.000000,-235.863941,138.657153,-0.520430,23.719268,0.697757,362087.932119,0.981709,41.322355,19.804469,3.430987,0.031745,0.013719,195.419362,32.000000,212.328128,193.457181,193.892297,176.048500,32.000000,172.195029,65.953353,60.562043,94.129873,48.827603,45.151352,38.801977,78.625717,12.960503,29.867487,59.508013,35.592679
40.588330,70.764899,138.622355,167.627802,77.125902,76.368141,29.151552,14.146887,137.933120,1.352468,68.416064,41.534782,165.265161,138.994185,162.931071,138.557493,79.466333,137.353886,-0.000668,0.001101,32.000000,-235.860161,138.619646,-0.520245,23.719006,0.691609,361861.105618,0.969481,40.844104,19.848825,3.396401,0.037461,0.016017,195.109383,32.000000,212.814005,193.121414,192.151141,176.338874,32.000000,171.737574,65.930859,60.544440,94.104919,48.827603,45.160613,38.801977,78.869444,12.960503,29.817565,59.513147,35.600823
40.183361,70.595884,138.539343,167.594758,77.196156,76.379572,29.156964,14.143177,137.796861,1.352499,68.836191,41.184917,165.242095,138.967474,162.969486,138.450455,79.457285,137.268392,-0.000669,0.001152,32.000000,-235.866822,138.455877,-0.521005,23.655329,0.690172,361752.459422,0.966613,40.685014,19.785414,3.384439,0.033247,0.017424,195.038757,32.000000,212.788889,192.589656,192.786619,176.932707,32.000000,170.936351,65.936016,60.532844,94.098442,48.827603,45.149524,38.801977,78.657318,12.960503,29.818446,59.518645,35.534793
40.689121,70.595884,138.386895,167.594758,77.195278,76.375743,29.149121,14.145888,137.736159,1.352423,69.124387,41.375407,165.285842,138.865295,162.942427,138.352608,79.491165,137.308159,-0.000670,0.001162,32.000000,-235.861488,138.436399,-0.521287,23.695533,0.695993,361922.049447,0.976204,41.001678,19.817603,3.415325,0.028099,0.015015,195.488011,32.000000,212.288929,192.287499,195.094212,177.180594,32.000000,170.956747,65.906785,60.550845,94.080518,48.827603,45.071126,38.801977,78.820848,12.960503,29.760480,59.512714,35.594220
41.100195,70.856290,138.668278,167.615200,77.226441,76.361765,29.142381,14.146459,137.878757,1.352325,68.649255,41.704589,165.318223,138.915293,162.943751,138.471176,79.455644,137.291264,-0.000669,0.001175,32.000000,-235.860753,138.541391,-0.521265,23.788242,0.703856,362015.057410,0.986295,41.325105,19.785597,3.447679,0.023917,0.013298,196.027573,32.000000,211.914377,192.298139,196.865636,177.340133,32.000000,171.031255,65.932440,60.513716,94.070599,48.827603,45.117710,38.801977,78.808731,12.960503,29.851735,59.518359,35.536994
40.870191,71.002189,138.624236,167.656925,77.244144,76.360078,29.160939,14.143605,137.936211,1.352439,68.097499,41.725938,165.342449,138.975243,162.994686,138.607505,79.468579,137.392231,-0.000668,0.001180,32.000000,-235.862952,138.613590,-0.520468,23.748615,0.693869,361711.693402,0.973405,40.710692,19.770816,3.401078,0.028267,0.031170,196.208843,32.000000,211.552179,192.834722,197.888013,176.710561,32.000000,171.256412,65.898972,60.537526,94.086146,48.827603,45.150556,38.801977,78.708152,12.960503,29.903410,59.513117,35.735452
40.372457,70.657269,138.612642,167.625842,77.249763,76.376538,29.203260,14.146887,137.778998,1.352310,68.470011,41.338395,165.352159,138.969390,162.951513,138.510230,79.419841,137.290549,-0.000670,0.001174,32.000000,-235.863111,138.473945,-0.521188,23.681502,0.686165,361756.100127,0.963634,40.476029,19.798224,3.373908,0.031394,0.014509,196.208192,32.000000,211.666583,193.276647,196.963357,176.266946,32.000000,172.013468,65.871847,60.524075,94.080177,48.827603,45.144215,38.801977,78.523137,12.960503,29.904565,59.517494,35.448292
40.571682,70.657269,138.472233,167.625842,77.179688,76.387967,29.149216,14.143320,137.749444,1.352397,69.122845,41.401914,165.308906,138.885238,162.883745,138.420772,79.476503,137.239478,-0.000671,0.001156,32.000000,-235.866023,138.422735,-0.521343,23.767838,0.690991,361979.538586,0.969137,40.898457,19.833763,3.391818,0.032652,0.013001,195.555774,32.000000,212.303303,193.394390,194.388692,176.226203,32.000000,172.367440,65.850756,60.536841,94.078606,48.827603,45.089971,38.801977,78.894809,12.960503,29.785624,59.511288,35.598769
41.279425,70.708744,138.685302,167.613240,77.087423,76.375429,29.155679,14.143320,137.893105,1.352366,68.503664,42.061898,165.265554,138.975773,162.904071,138.595974,79.464777,137.385089,-0.000672,0.001142,32.000000,-235.863237,138.695210,-0.520893,23.910193,0.700413,362024.097969,0.979906,41.156075,19.833683,3.433347,0.033588,0.022122,195.132752,32.000000,212.615571,193.462322,192.479217,176.264859,32.000000,171.897571,65.844150,60.562507,94.090074,48.827603,45.051817,38.801977,78.718735,12.960503,29.804285,59.496782,35.746164
41.313250,70.919054,138.750229,167.656925,77.245652,76.367786,29.141957,14.137183,138.132125,1.352106,67.188359,41.874156,165.262423,139.238958,162.948590,138.620804,79.487774,137.475591,-0.000673,0.001157,32.000000,-235.870029,138.806548,-0.520550,23.888741,0.694200,361903.941006,0.976715,40.914217,19.752491,3.413027,0.039484,0.016890,195.070900,32.000000,212.644575,192.794355,192.530271,176.721413,32.000000,171.304536,65.879441,60.530879,94.091306,48.827603,45.187546,38.801977,78.415267,12.960503,29.878167,59.517818,35.597008
41.276664,70.312368,138.877658,167.595318,77.315191,76.388025,29.140393,14.146459,138.111655,1.352183,67.090000,41.607613,165.300753,139.158841,163.011415,138.834618,79.486586,137.541838,-0.000673,0.001143,32.000000,-235.860589,138.862814,-0.520647,23.807440,0.679805,361582.579710,0.958553,40.113824,19.834137,3.359671,0.035965,0.013990,195.363884,32.000000,212.709729,192.274824,194.380374,177.331292,32.000000,171.158590,65.864188,60.563368,94.097401,48.827603,45.203412,38.801977,78.734086,12.960503,29.879226,59.518772,35.643523
40.657407,70.312368,138.820509,167.595318,77.156253,76.398564,29.171563,14.150169,138.094446,1.352149,67.507314,41.655994,165.312118,139.148522,162.987538,138.685617,79.470802,137.555669,-0.000672,0.001140,32.000000,-235.858026,138.780866,-0.520398,23.851657,0.680450,361703.225790,0.958548,40.283702,19.854569,3.358492,0.040188,0.029356,195.941368,32.000000,211.942096,192.391293,196.372555,177.449023,32.000000,170.773382,65.876852,60.532469,94.110122,48.827603,45.209864,38.801977,78.803415,12.960503,29.669048,59.497106,35.739414
41.072916,70.086390,138.808934,167.520271,77.021648,76.376927,29.150442,14.145603,138.171761,1.351974,67.244323,41.782027,165.318815,139.169730,162.995379,138.834413,79.438282,137.665698,-0.000672,0.001126,32.000000,-235.863412,138.875826,-0.519942,23.906417,0.683014,361229.194258,0.958375,39.720749,19.887534,3.364556,0.033476,0.019861,196.259800,32.000000,211.604786,192.706590,197.697292,177.031374,32.000000,171.230988,65.870970,60.540398,94.120507,48.827603,45.168920,38.801977,78.407772,12.960503,29.590813,59.514858,35.669715
41.217171,70.205571,138.900919,167.523071,77.020268,76.360358,29.139003,14.145746,138.222079,1.351841,66.944334,41.739611,165.304259,139.263018,162.951513,138.810924,79.438476,137.657842,-0.000673,0.001124,32.000000,-235.862614,138.864874,-0.519746,23.898785,0.691345,361590.768381,0.973103,40.465528,19.909951,3.414397,0.039825,0.024387,196.324320,32.000000,211.717277,193.145899,197.379789,176.557414,32.000000,172.052651,65.853083,60.537505,94.134013,48.827603,45.236556,38.801977,78.432405,12.960503,29.632318,59.510049,35.755775
40.791134,70.011249,138.855180,167.503190,77.001458,76.359270,29.153094,14.142178,138.178306,1.352163,67.268647,41.540794,165.315190,139.270217,162.922697,138.697020,79.467757,137.676964,-0.000674,0.001158,32.000000,-235.867329,138.824106,-0.519656,23.853178,0.682595,361122.023353,0.962476,39.738864,19.995219,3.379573,0.038249,0.022532,195.831745,32.000000,212.032309,193.468019,195.219441,176.021728,32.000000,171.651191,65.827734,60.534656,94.134565,48.827603,45.256910,38.801977,78.665676,12.960503,29.632554,59.509282,35.585123
40.525663,70.011249,138.895042,167.503190,76.969225,76.360460,29.179275,14.145032,138.023116,1.352476,67.862827,41.501089,165.269731,139.164102,162.941283,138.767999,79.520616,137.578120,-0.000674,0.001158,32.000000,-235.860377,138.750276,-0.519760,23.852942,0.680999,361092.090210,0.959310,39.685129,19.991261,3.369977,0.035921,0.012741,195.325295,32.000000,212.561822,193.571663,193.350053,176.184855,32.000000,172.194695,65.882997,60.577261,94.188972,48.827603,45.235102,38.801977,78.855833,12.960503,29.565132,59.506597,35.762231
40.626815,70.053086,138.800881,167.493949,76.883098,76.351903,29.136355,14.141607,138.050908,1.352228,67.854282,41.668061,165.225667,139.200317,162.980408,138.708836,79.517873,137.606037,-0.000673,0.001155,32.000000,-235.864130,138.667719,-0.519852,23.906915,0.688451,361056.162797,0.969110,40.002841,19.971144,3.404053,0.035995,0.000000,195.060843,32.000000,212.943874,192.847754,192.280143,176.818931,32.000000,171.770874,65.894365,60.568139,94.218955,48.827603,45.160717,38.801977,78.680096,12.960503,29.579696,59.522411,35.502291
40.949754,70.337141,138.819411,167.521671,76.881366,76.340475,29.209658,14.148457,138.084235,1.351972,67.672541,41.596616,165.220133,139.127398,162.978987,138.704114,79.499045,137.641454,-0.000674,0.001149,32.000000,-235.860886,138.848659,-0.519421,23.862488,0.692840,361110.404880,0.975043,40.323983,19.870903,3.427335,0.047820,0.022752,195.170428,32.000000,212.786362,192.487493,193.294893,177.121812,32.000000,170.769169,65.873187,60.561094,94.209314,48.827603,45.204862,38.801977,78.602022,12.960503,29.678441,59.503755,35.556142
40.650629,70.351729,138.771666,167.537073,76.874383,76.329010,29.154903,14.144604,138.097869,1.351844,67.791902,41.638246,165.254545,139.126644,162.942942,138.631810,79.501874,137.525291,-0.000673,0.001144,32.000000,-235.860969,138.775300,-0.519800,23.871510,0.689283,361067.212454,0.973867,40.243266,19.887031,3.416484,0.036089,0.018410,195.773608,32.000000,212.053630,192.438395,195.970460,177.318458,32.000000,170.818471,65.868996,60.540090,94.208062,48.827603,45.197966,38.801977,78.761202,12.960503,29.678830,59.523355,35.626428
41.153810,70.351729,138.900697,167.537073,76.862280,76.322589,29.144139,14.145032,138.090126,1.351444,67.550488,41.812807,165.291063,139.154804,162.982561,138.665323,79.489868,137.594117,-0.000673,0.001182,32.000000,-235.864311,138.800529,-0.519836,23.971248,0.685931,361164.027972,0.963735,40.137616,19.922837,3.389994,0.028521,0.009522,196.213166,32.000000,211.847497,192.433671,197.543636,177.230413,32.000000,171.091358,65.880078,60.539913,94.226918,48.827603,45.234801,38.801977,78.475214,12.960503,29.684298,59.517523,35.744770
41.220287,70.416964,138.983173,167.549394,76.854821,76.318653,29.137159,14.141322,138.270446,1.351431,66.859072,41.818680,165.296598,139.368868,162.971975,139.030270,79.478618,137.703859,-0.000673,0.001170,32.000000,-235.866218,138.939093,-0.519370,23.980138,0.690115,361258.469506,0.973037,40.513090,19.864310,3.413764,0.027986,0.012977,196.357344,32.000000,211.665657,192.959959,197.673231,176.602606,32.000000,171.640559,65.849967,60.522199,94.239658,48.827603,45.221125,38.801977,78.535987,12.960503,29.707392,59.513285,35.769641
41.113707,70.141714,139.034651,167.537353,76.854451,76.329904,29.155933,14.152595,138.245109,1.351430,67.218974,41.606602,165.293013,139.384219,162.925601,138.904805,79.457845,137.780919,-0.000673,0.001173,32.000000,-235.856748,139.015140,-0.519205,23.885908,0.679834,361010.769625,0.960583,39.907179,19.909321,3.375160,0.026177,0.016977,196.156791,32.000000,211.865915,193.492765,195.925518,176.144674,32.000000,171.799945,65.831796,60.522376,94.249893,48.827603,45.281077,38.801977,78.476010,12.960503,29.612247,59.509547,35.735232
40.983298,69.985652,138.807084,167.493109,76.818000,76.341390,29.189083,14.142891,138.197978,1.351317,67.508292,41.638645,165.264355,139.242383,162.935892,138.810515,79.503773,137.731058,-0.000675,0.001178,32.000000,-235.865304,138.885352,-0.519184,23.898103,0.678970,361041.641755,0.959254,39.892793,19.973171,3.371718,0.033916,0.000000,195.455533,32.000000,212.480798,193.472488,193.643055,176.170740,32.000000,172.067858,65.829053,60.551929,94.265606,48.827603,45.235752,38.801977,78.354992,12.960503,29.612410,59.510314,35.630684
40.704901,69.985652,139.002669,167.493109,76.880668,76.340088,29.143917,14.143605,138.201634,1.351245,67.524410,41.547581,165.216568,139.323192,162.957025,138.880168,79.532901,137.677412,-0.000675,0.001177,32.000000,-235.865738,138.788007,-0.518913,23.891284,0.683149,360908.074436,0.960808,39.745244,20.030860,3.381710,0.041301,0.020627,195.151331,32.000000,212.852242,193.111837,192.007983,176.562442,32.000000,171.508308,65.822095,60.543669,94.293442,48.827603,45.273404,38.801977,78.697541,12.960503,29.558236,59.511032,35.584315
40.770885,70.140338,138.780692,167.494229,76.903676,76.341405,29.144985,14.146745,138.173230,1.351179,67.814275,41.608386,165.188774,139.287507,162.973813,138.779979,79.517938,137.637293,-0.000675,0.001194,32.000000,-235.862107,138.822799,-0.519188,23.889580,0.683741,360806.036041,0.962773,39.745784,19.961047,3.386918,0.031874,0.012399,195.049981,32.000000,212.868986,192.519097,192.862323,176.907010,32.000000,171.014366,65.804054,60.523834,94.302126,48.827603,45.218983,38.801977,78.550609,12.960503,29.612018,59.509911,35.755775
40.914021,70.242729,138.949088,167.501229,76.898624,76.347830,29.163844,14.150883,138.189299,1.351098,67.298541,41.854232,165.240088,139.371741,162.948710,138.849961,79.525322,137.596867,-0.000676,0.001202,32.000000,-235.856657,138.912922,-0.519857,23.954175,0.689109,360888.488633,0.971309,40.081383,19.906214,3.414888,0.028858,0.021180,195.564504,32.000000,212.448035,192.211581,194.996285,177.308974,32.000000,170.813768,65.743211,60.527236,94.276307,48.827603,45.252072,38.801977,78.566958,12.960503,29.647752,59.514868,35.721219
41.284541,70.246032,139.089424,167.511870,76.918731,76.364193,29.150500,14.148600,138.373008,1.350995,66.379601,41.980112,165.297702,139.454120,162.930302,139.006745,79.515152,137.819203,-0.000676,0.001191,32.000000,-235.859268,139.072003,-0.520065,23.916881,0.687475,361034.542068,0.969966,40.156368,19.901950,3.403917,0.028930,0.015254,196.140313,32.000000,211.989420,192.294239,196.773088,177.358379,32.000000,170.914856,65.775718,60.512945,94.311085,48.827603,45.298072,38.801977,78.515013,12.960503,29.648032,59.507708,35.685562
40.790523,70.246032,139.133677,167.511870,76.931432,76.380608,29.138267,14.142321,138.370978,1.350692,66.555396,41.735699,165.280921,139.501183,162.988903,139.072339,79.471190,137.805741,-0.000676,0.001178,32.000000,-235.867678,139.106514,-0.519405,23.851106,0.684300,361086.491476,0.966027,40.086208,19.875185,3.396124,0.032348,0.015384,196.278780,32.000000,211.711785,192.792799,197.858262,176.693549,32.000000,170.969089,65.744924,60.541130,94.337244,48.827603,45.327741,38.801977,78.614609,12.960503,29.649462,59.514229,35.675438
40.767342,69.723907,138.951743,167.451385,76.984856,76.389671,29.160229,14.148742,138.249101,1.350828,67.283594,41.558079,165.303197,139.384118,162.949698,138.936155,79.472744,137.755028,-0.000676,0.001153,32.000000,-235.857650,138.949124,-0.519298,23.771746,0.680316,361010.929928,0.957397,39.644996,19.991888,3.369044,0.030476,0.009228,196.300153,32.000000,211.870520,193.158429,196.595871,176.236105,32.000000,171.986593,65.706774,60.506518,94.321829,48.827603,45.318966,38.801977,78.542753,12.960503,29.468151,59.511603,35.513222
40.821231,69.774274,138.979228,167.413582,77.006456,76.393622,29.133337,14.147458,138.239645,1.350904,67.785313,41.611049,165.237961,139.396373,162.885408,138.873102,79.509280,137.752765,-0.000676,0.001150,32.000000,-235.859590,138.926466,-0.519121,23.785436,0.690273,361381.241284,0.970432,40.238361,20.029402,3.410931,0.024863,0.014215,195.553916,32.000000,212.457522,193.273844,194.160076,176.142978,32.000000,172.009121,65.696216,60.495894,94.332340,48.827603,45.270474,38.801977,78.597817,12.960503,29.485331,59.503814,35.735526
41.215848,70.145017,138.836418,167.456986,77.048876,76.401199,29.141248,14.140751,138.157593,1.350877,67.871088,41.589073,165.175537,139.312344,162.908754,138.824672,79.535383,137.669824,-0.000677,0.001180,32.000000,-235.865314,138.885658,-0.519109,23.769569,0.691370,360926.035213,0.969199,39.744215,20.003559,3.408408,0.032327,0.021197,195.154989,32.000000,212.782137,193.434216,192.366079,176.116288,32.000000,171.477544,65.718825,60.508572,94.365672,48.827603,45.258457,38.801977,78.704160,12.960503,29.485071,59.506400,35.481161
40.814175,70.145017,138.944655,167.456986,77.041889,76.416418,29.154709,14.148172,138.156188,1.350630,67.904960,41.579762,165.172031,139.331021,162.911994,138.827692,79.524717,137.607541,-0.000677,0.001198,32.000000,-235.859860,138.804647,-0.518739,23.703899,0.690349,360916.291636,0.968890,39.729558,19.965940,3.404582,0.039113,0.022299,195.008680,32.000000,212.939273,192.636268,192.283484,176.676089,32.000000,171.279445,65.723677,60.506739,94.356798,48.827603,45.254952,38.801977,78.598498,12.960503,29.613897,59.514829,35.480427
40.852504,70.268878,138.793026,167.491709,77.031663,76.430583,29.131851,14.147030,138.137886,1.350546,67.959832,41.516732,165.187179,139.326943,162.932436,138.806830,79.558702,137.619785,-0.000677,0.001180,32.000000,-235.862805,138.837606,-0.518227,23.676100,0.684720,361089.228533,0.959644,39.626159,19.900096,3.368520,0.037578,0.021897,195.252823,32.000000,212.739390,192.111266,194.339871,177.229088,32.000000,170.697639,65.716784,60.515751,94.378920,48.827603,45.240273,38.801977,78.588781,12.960503,29.657143,59.493822,35.771329
40.959755,70.353380,138.908182,167.513270,76.995661,76.439671,29.146232,14.144033,138.166433,1.350393,68.100323,41.513573,165.249385,139.218566,162.927636,138.735057,79.527179,137.620379,-0.000677,0.001166,32.000000,-235.863999,138.878662,-0.517736,23.695219,0.693548,361363.358924,0.969504,40.108811,19.880907,3.404324,0.034367,0.006268,195.796043,32.000000,212.014742,192.293739,196.497466,176.998550,32.000000,170.424316,65.726464,60.475970,94.392295,48.827603,45.243687,38.801977,78.499594,12.960503,29.686810,59.516687,35.514983
40.536738,70.455225,138.809013,167.529512,77.033395,76.438789,29.180737,14.146174,138.079663,1.350375,68.399788,41.439530,165.256103,139.106355,162.925366,138.776801,79.442773,137.546450,-0.000677,0.001197,32.000000,-235.862514,138.731512,-0.517282,23.713105,0.693460,361484.871775,0.969757,40.186459,19.852792,3.397418,0.031076,0.018934,196.145615,32.000000,211.778538,192.574007,197.702564,176.938296,32.000000,171.202525,65.707675,60.467135,94.386351,48.827603,45.227399,38.801977,78.765844,12.960503,29.687218,59.519559,35.585123
40.838052,70.455225,138.774000,167.529512,77.063662,76.432434,29.145528,14.141036,137.972704,1.350112,68.561059,41.426758,165.277848,139.210676,162.896133,138.562236,79.512388,137.567757,-0.000676,0.001184,32.000000,-235.865028,138.805343,-0.516601,23.706286,0.691913,361604.191167,0.966871,40.141824,19.884602,3.391333,0.036109,0.027536,196.167315,32.000000,211.808809,193.056664,197.368988,176.352360,32.000000,171.516375,65.729406,60.475993,94.383400,48.827603,45.195505,38.801977,78.584376,12.960503,29.723085,59.519402,35.614690
40.946657,70.624512,138.677514,167.553594,77.135328,76.436226,29.186253,14.147458,138.017861,1.350108,68.689567,41.448286,165.302450,139.123952,162.809716,138.595875,79.522385,137.423998,-0.000675,0.001195,32.000000,-235.857295,138.635227,-0.516533,23.700438,0.697877,362016.021057,0.976740,40.754529,19.933560,3.424277,0.035385,0.021826,195.788156,32.000000,212.130156,193.528138,195.239800,175.743826,32.000000,171.704739,65.720955,60.488053,94.350470,48.827603,45.188495,38.801977,78.730344,12.960503,29.782488,59.517710,35.590552
40.586589,70.679841,138.709562,167.576276,77.199294,76.447658,29.189892,14.143605,137.998481,1.350139,68.701209,41.605084,165.239518,139.074424,162.832551,138.663896,79.492113,137.421124,-0.000675,0.001218,32.000000,-235.864427,138.592542,-0.516661,23.764482,0.693067,361746.090216,0.970123,40.390227,19.874161,3.398154,0.037120,0.018293,195.150813,32.000000,212.665242,193.427923,193.451616,176.034693,32.000000,172.152913,65.755505,60.462806,94.343698,48.827603,45.164033,38.801977,78.751194,12.960503,29.802429,59.506528,35.610067
41.167656,70.750310,138.866046,167.589158,77.304695,76.455355,29.140144,14.145175,138.264002,1.349906,67.714880,42.053844,165.168721,139.200133,162.883156,138.825021,79.524264,137.639478,-0.000678,0.001197,32.000000,-235.865643,138.889756,-0.517620,23.885305,0.691441,361862.046495,0.966457,40.428713,19.795203,3.386785,0.037595,0.023202,195.023201,32.000000,212.887745,192.800092,191.940863,176.491016,32.000000,171.438025,65.742510,60.490858,94.323676,48.827603,45.204885,38.801977,78.477660,12.960503,29.803213,59.511632,35.646384
41.132332,70.750310,138.960518,167.589158,77.407732,76.465239,29.202272,14.143748,138.315529,1.350090,66.973346,41.858467,165.275760,139.412075,162.928565,138.838914,79.537412,137.686533,-0.000677,0.001186,32.000000,-235.865431,139.051161,-0.517689,23.864744,0.695628,362181.285558,0.975785,40.918729,19.824097,3.417621,0.029625,0.034038,195.125490,32.000000,212.749610,192.475971,193.643860,176.955050,32.000000,170.745123,65.770451,60.479107,94.289407,48.827603,45.258937,38.801977,78.390339,12.960503,29.828533,59.504748,35.741248
41.016831,70.291449,138.869905,167.557515,77.513992,76.481786,29.141676,14.151739,138.192444,1.350061,67.325431,41.515756,165.310249,139.302616,162.997672,138.871190,79.515497,137.614047,-0.000677,0.001188,32.000000,-235.852031,138.930747,-0.517654,23.805604,0.683793,361971.221754,0.962954,40.289168,19.896671,3.373183,0.027139,0.012062,195.665652,32.000000,212.102364,192.334393,196.131166,177.190038,32.000000,170.867222,65.800127,60.505613,94.281169,48.827603,45.295757,38.801977,78.421036,12.960503,29.669806,59.501817,35.731490
40.602544,69.972166,138.916735,167.482748,77.577889,76.503008,29.141837,14.146316,138.165284,1.350032,67.789769,41.514069,165.275504,139.333244,163.017619,138.794219,79.494013,137.636375,-0.000677,0.001184,32.000000,-235.865485,138.944250,-0.517684,23.829784,0.685415,362016.219049,0.961913,40.331507,19.906073,3.378377,0.031534,0.016923,196.185208,32.000000,211.699743,192.402640,197.319898,177.095691,32.000000,170.952866,65.791018,60.469167,94.254797,48.827603,45.241578,38.801977,78.703663,12.960503,29.559219,59.508652,35.710654
41.001057,70.225939,138.823868,167.477707,77.562471,76.509380,29.153003,14.150455,138.141801,1.350285,67.825189,41.503426,165.245171,139.285182,162.944425,138.854585,79.462724,137.608682,-0.000676,0.001166,32.000000,-235.860527,138.788983,-0.517943,23.873687,0.687920,361733.210100,0.965972,40.011277,19.893246,3.385681,0.032956,0.025659,196.232377,32.000000,211.727241,192.937982,197.661515,176.377737,32.000000,171.480853,65.778902,60.439347,94.215959,48.827603,45.240380,38.801977,78.721002,12.960503,29.559187,59.515281,35.744256
40.666218,70.225939,138.877656,167.477707,77.512847,76.498052,29.149398,14.150883,138.102187,1.350240,68.044177,41.572890,165.299475,139.235367,162.862279,138.755108,79.504226,137.661347,-0.000677,0.001180,32.000000,-235.857640,138.767384,-0.518069,23.835030,0.693607,361748.435568,0.976047,40.191730,19.925434,3.421380,0.030400,0.018833,196.057543,32.000000,211.880672,193.392221,196.053217,176.026933,32.000000,171.929437,65.781448,60.457858,94.228530,48.827603,45.225307,38.801977,78.673213,12.960503,29.647514,59.514878,35.446825
41.072039,70.325580,138.832966,167.494229,77.516369,76.481480,29.140382,14.142463,138.208664,1.350316,67.837473,41.890482,165.260299,139.333795,162.851139,138.806012,79.524565,137.615545,-0.000676,0.001197,32.000000,-235.868683,138.882639,-0.518345,23.953362,0.686147,361882.587078,0.966191,39.964723,19.943447,3.385861,0.025490,0.011594,195.454690,32.000000,212.444394,193.386254,193.727022,176.024944,32.000000,172.200761,65.795759,60.458830,94.230781,48.827603,45.222429,38.801977,78.435398,12.960503,29.682429,59.508702,35.693853
41.037389,70.421369,139.087527,167.511310,77.581903,76.479888,29.151671,14.142891,138.335429,1.350451,67.173452,42.028333,165.205380,139.414971,162.894395,138.983924,79.552159,137.766318,-0.000677,0.001220,32.000000,-235.865468,139.001847,-0.518819,24.007912,0.692671,361927.468897,0.974684,40.368441,19.927191,3.415062,0.030915,0.014985,195.025020,32.000000,212.716988,193.140084,192.097205,176.344875,32.000000,171.627910,65.821723,60.500908,94.258725,48.827603,45.304913,38.801977,78.424473,12.960503,29.716083,59.502309,35.718724
41.282462,70.099877,139.017397,167.488908,77.594459,76.488489,29.140408,14.140751,138.351757,1.350472,66.984641,41.551549,165.224016,139.402227,162.921712,138.948699,79.560104,137.769564,-0.000677,0.001210,32.000000,-235.865478,138.911764,-0.519133,23.929286,0.682715,361726.248425,0.964699,39.979107,19.884897,3.380231,0.035137,0.021337,195.029521,32.000000,212.807819,192.526123,192.988957,176.792354,32.000000,170.991384,65.796615,60.480256,94.209652,48.827603,45.302691,38.801977,78.527703,12.960503,29.716569,59.502161,35.730977
40.458185,70.099877,139.042379,167.488908,77.567944,76.490069,29.144778,14.140037,138.200681,1.350448,67.472880,41.377840,165.256143,139.353228,162.966310,138.885238,79.558054,137.711227,-0.000676,0.001194,32.000000,-235.868158,138.931771,-0.519076,23.865767,0.682901,361790.397461,0.965397,40.116499,19.929551,3.389288,0.047551,0.021536,195.626997,32.000000,212.428041,192.149621,194.973066,177.225056,32.000000,170.919949,65.802805,60.476833,94.218126,48.827603,45.293502,38.801977,78.762412,12.960503,29.605117,59.511180,35.637507
40.967050,69.908036,138.837963,167.442985,77.635977,76.482483,29.154787,14.143034,138.225905,1.350406,67.828733,41.793103,165.235480,139.264711,162.927203,138.875686,79.484706,137.617095,-0.000675,0.001202,32.000000,-235.864014,138.951410,-0.518991,23.938885,0.680556,361393.009318,0.959004,39.501326,19.923161,3.367469,0.029619,0.010931,195.971512,32.000000,211.716823,192.270059,196.831132,177.158466,32.000000,170.655992,65.794377,60.444848,94.164549,48.827603,45.247526,38.801977,78.537025,12.960503,29.538510,59.502948,35.678079
41.266252,70.234197,139.053093,167.467067,77.747372,76.482141,29.141350,14.144604,138.313770,1.350360,66.996046,42.133843,165.231265,139.439521,162.942866,139.016113,79.516037,137.763296,-0.000676,0.001178,32.000000,-235.865559,139.035049,-0.518705,24.001958,0.695483,361789.151827,0.979806,40.494498,19.897265,3.436693,0.024810,0.026212,196.184365,32.000000,211.590930,192.801551,198.033232,176.521750,32.000000,171.319694,65.810114,60.445157,94.190924,48.827603,45.295362,38.801977,78.261011,12.960503,29.651717,59.513009,35.912194
41.185277,70.091344,139.335691,167.484708,78.067766,76.500882,29.145276,14.144176,138.551470,1.350364,66.000380,41.859545,165.236347,139.736310,162.909684,139.284274,79.511394,137.994343,-0.000676,0.001152,32.000000,-235.866151,139.276422,-0.519144,23.899257,0.684084,361431.391724,0.965918,39.687707,19.925499,3.389015,0.037558,0.017799,196.280961,32.000000,211.889277,193.175315,196.876898,176.216591,32.000000,172.200526,65.802849,60.466385,94.193217,48.827603,45.349351,38.801977,78.141093,12.960503,29.651987,59.506115,35.623567
40.993010,70.091344,139.352348,167.484708,78.263915,76.530100,29.203929,14.144604,138.435204,1.350549,66.532573,41.566286,165.254625,139.713084,162.903619,139.124168,79.544149,137.864995,-0.000675,0.001138,32.000000,-235.864903,139.166881,-0.519714,23.828998,0.679066,361563.395727,0.959605,39.655028,19.964226,3.369656,0.042806,0.012207,195.551004,32.000000,212.371341,193.383031,194.250964,176.049823,32.000000,171.622114,65.799863,60.478489,94.185487,48.827603,45.413143,38.801977,78.387989,12.960503,29.602518,59.507630,35.598842
40.646741,69.459697,139.126392,167.387261,78.402241,76.546096,29.133705,14.140323,138.424222,1.350676,67.159656,41.848220,165.120834,139.562805,162.928586,139.070667,79.564725,137.953924,-0.000674,0.001105,32.000000,-235.867709,139.151995,-0.520068,23.825955,0.684335,361560.039345,0.961404,39.609094,20.079472,3.383143,0.036445,0.016627,195.166461,32.000000,212.786700,193.316381,192.537815,175.994683,32.000000,171.785849,65.803837,60.500534,94.196444,48.827603,45.340475,38.801977,78.533185,12.960503,29.382937,59.518999,35.565680
40.699359,69.676018,139.213645,167.356739,78.567969,76.547485,29.146349,14.148029,138.507600,1.351032,66.823719,41.869895,165.100798,139.540333,162.931390,139.151062,79.585085,137.931431,-0.000674,0.001110,32.000000,-235.865412,139.230675,-0.520826,23.823359,0.689703,361740.254595,0.964661,39.839801,19.984815,3.399417,0.031283,0.017625,195.024023,32.000000,212.932862,192.518116,192.505348,176.824950,32.000000,171.294741,65.818630,60.485205,94.170877,48.827603,45.367710,38.801977,78.573855,12.960503,29.457467,59.503656,35.654675
41.230321,69.809228,139.214767,167.387821,78.734860,76.543770,29.149028,14.149028,138.428187,1.351010,66.764810,41.633898,165.140533,139.648016,162.955842,139.162165,79.582861,137.964588,-0.000675,0.001109,32.000000,-235.858676,139.219600,-0.520300,23.786459,0.693382,361336.506503,0.974541,39.625763,20.006803,3.422818,0.031088,0.026467,195.340844,32.000000,212.693925,192.182829,194.208061,177.144755,32.000000,170.639962,65.820780,60.509192,94.162638,48.827603,45.401679,38.801977,78.483850,12.960503,29.457094,59.513363,35.689231
40.648561,69.809228,139.263364,167.387821,78.870271,76.542492,29.144948,14.146602,138.488848,1.351006,67.078007,41.584527,165.167521,139.550651,162.901843,138.966121,79.541968,138.006237,-0.000675,0.001098,32.000000,-235.862905,139.134126,-0.520626,23.756928,0.693376,361499.376831,0.973290,39.778449,19.975680,3.420537,0.040384,0.025403,195.896806,32.000000,212.036572,192.168905,196.641722,177.115090,32.000000,170.658521,65.819991,60.485316,94.160747,48.827603,45.393141,38.801977,78.594729,12.960503,29.503102,59.511770,35.632224
40.689561,69.807852,139.069399,167.385301,78.956365,76.544415,29.141572,14.141607,138.381215,1.350738,67.552749,41.543309,165.212040,139.496718,162.923589,138.995026,79.524522,137.801273,-0.000675,0.001097,32.000000,-235.872653,139.105311,-0.521177,23.761859,0.686267,361365.260205,0.960046,39.273047,19.993768,3.376514,0.037411,0.009267,196.271508,32.000000,211.731507,192.511569,197.900373,176.952303,32.000000,171.309274,65.843738,60.485294,94.204110,48.827603,45.350982,38.801977,78.517840,12.960503,29.502403,59.521241,35.619458
40.903099,70.038498,139.078932,167.401542,79.044758,76.544388,29.144820,14.144747,138.327805,1.350433,67.693220,41.589657,165.193819,139.478814,162.840394,138.981868,79.520808,137.779763,-0.000673,0.001091,32.000000,-235.866072,139.077287,-0.521026,23.755932,0.696513,361690.824505,0.974885,39.973091,20.054588,3.426034,0.031222,0.021856,196.228952,32.000000,211.678641,193.081458,197.202994,176.150503,32.000000,171.459821,65.788407,60.489623,94.200054,48.827603,45.327286,38.801977,78.446010,12.960503,29.582312,59.516353,35.737066
40.946428,70.182725,138.987465,167.429264,79.105854,76.548140,29.140357,14.147458,138.351273,1.350164,67.663079,41.573688,165.218305,139.519208,162.803021,139.017664,79.559392,137.721749,-0.000673,0.001071,32.000000,-235.859918,139.161904,-0.520355,23.735108,0.694923,361702.336642,0.973968,39.922126,19.973930,3.417815,0.030047,0.017952,195.841334,32.000000,212.186188,193.430936,195.257745,175.905494,32.000000,171.676584,65.847799,60.511623,94.225493,48.827603,45.356230,38.801977,78.393483,12.960503,29.582356,59.513324,35.761791
40.845091,70.182725,139.138267,167.429264,79.103146,76.549386,29.139717,14.146174,138.306187,1.350259,67.569822,41.696181,165.212750,139.536846,162.837984,138.922667,79.564854,137.717363,-0.000674,0.001101,32.000000,-235.861694,139.019161,-0.519974,23.804424,0.692146,361830.787122,0.968951,39.895128,19.967342,3.400205,0.024709,0.014842,195.294306,32.000000,212.720702,193.389938,193.216051,175.994605,32.000000,171.869459,65.833270,60.512948,94.246600,48.827603,45.354339,38.801977,78.467547,12.960503,29.632618,59.518684,35.671843
41.377475,70.170339,139.141288,167.437944,79.179365,76.537958,29.147989,14.140465,138.496277,1.350288,67.278632,41.927469,165.141439,139.546472,162.831031,139.017516,79.579406,137.894648,-0.000674,0.001126,32.000000,-235.867894,139.189011,-0.520421,23.868678,0.691969,361913.093463,0.968382,39.987202,19.900968,3.394373,0.031845,0.024642,195.113250,32.000000,212.892778,192.813970,192.090885,176.625813,32.000000,171.245656,65.841807,60.533290,94.279872,48.827603,45.338785,38.801977,78.584393,12.960503,29.628521,59.507285,35.730390
40.954521,70.091344,139.236136,167.434864,79.250866,76.531562,29.141674,14.141750,138.534172,1.350453,66.551561,41.843636,165.166340,139.634540,162.885647,139.065086,79.569539,137.989632,-0.000673,0.001160,32.000000,-235.868249,139.201717,-0.520207,23.854804,0.692199,361958.453034,0.970991,40.109242,19.893404,3.406487,0.040056,0.018426,195.188200,32.000000,212.719986,192.439968,193.502931,176.971082,32.000000,170.563151,65.845779,60.540646,94.266538,48.827603,45.396447,38.801977,78.381791,12.960503,29.601273,59.512508,35.782701
40.728094,69.765191,139.167959,167.400982,79.296553,76.544256,29.191357,14.142178,138.558298,1.350179,66.682687,41.504570,165.202821,139.545248,162.938363,139.189378,79.547366,137.953984,-0.000673,0.001166,32.000000,-235.865198,139.154503,-0.519691,23.771038,0.681880,361624.643532,0.957176,39.458292,19.963753,3.362730,0.034856,0.022657,195.711370,32.000000,212.258347,192.145434,195.930494,177.268544,32.000000,170.730640,65.850980,60.542103,94.290319,48.827603,45.446839,38.801977,78.343753,12.960503,29.601378,59.517179,35.785195
40.988229,69.765191,139.204407,167.400982,79.318765,76.559535,29.144106,14.143462,138.450897,1.350256,67.294667,41.441204,165.180681,139.515375,162.936053,139.142421,79.536246,137.919682,-0.000672,0.001167,32.000000,-235.866700,139.172266,-0.519594,23.807440,0.689091,361730.301563,0.967713,39.886085,20.019073,3.399775,0.038835,0.016149,196.171735,32.000000,211.833984,192.286018,197.490002,177.129133,32.000000,170.702812,65.827147,60.534064,94.305607,48.827603,45.391560,38.801977,78.351688,12.960503,29.487923,59.500676,35.711241
41.327756,69.721706,139.114530,167.362899,79.325057,76.562087,29.141508,14.147886,138.552239,1.350463,67.499568,41.716574,165.208534,139.469882,162.930206,139.048895,79.519317,137.812612,-0.000672,0.001160,32.000000,-235.859982,139.133779,-0.519690,23.901355,0.694380,361610.878307,0.971221,39.832898,20.024192,3.417002,0.033086,0.019537,196.241446,32.000000,211.629001,192.960245,197.944718,176.303687,32.000000,171.245323,65.799799,60.552705,94.361169,48.827603,45.388950,38.801977,78.631006,12.960503,29.472528,59.519608,35.639634
40.899188,70.033544,139.157256,167.392581,79.336429,76.562102,29.157107,14.147458,138.581720,1.350547,67.344009,41.741811,165.175756,139.634375,162.817403,139.062320,79.518346,137.940491,-0.000673,0.001167,32.000000,-235.860902,139.155051,-0.520096,23.872952,0.689492,361576.356864,0.966381,39.519394,20.018895,3.396204,0.036322,0.014271,196.023877,32.000000,212.030911,193.192104,196.058690,176.035843,32.000000,171.835730,65.779541,60.537356,94.319874,48.827603,45.377800,38.801977,78.395977,12.960503,29.580544,59.516471,35.636113
40.680729,70.008772,139.043222,167.407702,79.346622,76.567162,29.199488,14.143462,138.332241,1.350570,67.684217,41.420575,165.148020,139.572143,162.823743,139.009104,79.545509,137.961472,-0.000673,0.001181,32.000000,-235.864242,139.067518,-0.521035,23.833902,0.681052,361410.275145,0.957896,39.069024,19.984565,3.366128,0.033462,0.025176,195.328453,32.000000,212.625941,193.240303,193.609544,176.256689,32.000000,171.769599,65.768238,60.561651,94.338113,48.827603,45.432084,38.801977,78.371580,12.960503,29.580583,59.497539,35.761424
40.487524,70.132356,139.094474,167.419183,79.243670,76.572205,29.153187,14.146887,138.308045,1.350552,68.135010,41.492548,165.087620,139.416357,162.831486,138.899096,79.566149,137.851444,-0.000673,0.001178,32.000000,-235.859341,138.960321,-0.521625,23.854043,0.689290,361916.910787,0.968854,39.894882,20.046754,3.402445,0.043587,0.022032,195.069825,32.000000,212.740124,193.049140,192.369265,176.374345,32.000000,171.243011,65.783513,60.568630,94.352762,48.827603,45.363694,38.801977,78.309563,12.960503,29.572000,59.514052,35.698035
40.801237,70.132356,138.964872,167.419183,79.183434,76.572186,29.161956,14.145888,138.314891,1.350708,68.199387,41.510392,165.109705,139.393336,162.855131,138.864850,79.584566,137.760336,-0.000673,0.001190,32.000000,-235.861980,138.978738,-0.522152,23.898497,0.693415,361980.768751,0.973017,40.133726,20.029631,3.417914,0.037473,0.015593,195.147306,32.000000,212.807120,192.332779,193.160347,176.893430,32.000000,170.967579,65.774757,60.555622,94.335373,48.827603,45.313341,38.801977,78.458465,12.960503,29.615039,59.500912,35.777932
40.986054,70.374025,139.148257,167.462866,79.133756,76.574752,29.145106,14.148172,138.398893,1.350534,67.944983,41.754383,165.150443,139.444067,162.861826,138.966713,79.573900,137.744663,-0.000675,0.001182,32.000000,-235.861663,139.072227,-0.522208,23.993094,0.696372,362185.155889,0.979891,40.491360,19.956327,3.435490,0.031092,0.024623,195.473340,32.000000,212.409990,192.064455,195.126888,177.372183,32.000000,170.576145,65.771771,60.564787,94.331339,48.827603,45.313415,38.801977,78.457248,12.960503,29.699244,59.517081,35.745063
41.116710,70.419442,139.103890,167.488628,79.130300,76.584893,29.149982,14.144747,138.461987,1.350520,67.398200,41.815933,165.183597,139.503446,162.896570,139.038258,79.526183,137.907907,-0.000675,0.001160,32.000000,-235.865580,139.163271,-0.522204,23.935816,0.689566,362010.508208,0.971539,40.111756,19.894281,3.405898,0.036592,0.016701,196.095550,32.000000,211.796314,192.292566,196.961097,177.218666,32.000000,170.302436,65.814966,60.562932,94.352995,48.827603,45.368334,38.801977,78.253122,12.960503,29.715454,59.498011,35.682848
40.723614,70.124374,139.074137,167.467347,79.001985,76.599006,29.154375,14.144747,138.352321,1.350708,67.463264,41.428681,165.215627,139.525305,162.877648,138.987409,79.491075,137.814860,-0.000675,0.001157,32.000000,-235.862957,138.966991,-0.522070,23.913000,0.685137,362185.969569,0.968000,40.130843,19.897438,3.395015,0.037082,0.008593,196.278224,32.000000,211.707386,192.605223,198.016801,176.573860,32.000000,171.556987,65.778510,60.558979,94.293058,48.827603,45.370501,38.801977,78.323723,12.960503,29.715937,59.507118,35.712562
40.677892,70.124374,139.060228,167.467347,78.816416,76.593175,29.139332,14.151739,138.249483,1.350774,68.031242,41.323267,165.221556,139.442578,162.852069,138.901667,79.525428,137.783001,-0.000676,0.001136,32.000000,-235.856784,138.960768,-0.522322,23.866947,0.684718,362286.324658,0.964778,40.019372,20.023322,3.383147,0.037433,0.015082,196.270857,32.000000,211.789728,193.124405,196.772742,176.234134,32.000000,171.695242,65.782198,60.566886,94.299003,48.827603,45.354652,38.801977,78.519813,12.960503,29.613683,59.506095,35.746164
40.606665,70.164284,138.925414,167.455026,78.698432,76.569050,29.185795,14.144176,138.219529,1.350817,68.521519,41.444030,165.209027,139.255576,162.800474,138.800717,79.549395,137.637499,-0.000674,0.001140,32.000000,-235.865495,138.845683,-0.522256,23.906968,0.691051,362299.231108,0.974097,40.197491,20.013884,3.415074,0.039025,0.014541,195.504724,32.000000,212.246990,193.375394,194.258266,175.826436,32.000000,171.700254,65.787004,60.585151,94.274564,48.827603,45.285607,38.801977,78.681219,12.960503,29.627707,59.508348,35.564653
40.812721,70.471190,138.978299,167.500109,78.653174,76.547529,29.203779,14.140751,138.172793,1.350894,68.501054,41.430696,165.179126,139.271563,162.785501,138.739271,79.567207,137.549189,-0.000675,0.001145,32.000000,-235.865314,138.869995,-0.522584,23.911767,0.693005,362244.299559,0.975698,40.252757,19.964274,3.418570,0.031236,0.020097,195.173394,32.000000,212.660923,193.263865,192.743521,176.189511,32.000000,171.897783,65.776623,60.581000,94.256175,48.827603,45.329273,38.801977,78.450156,12.960503,29.734520,59.501739,35.620486
40.759002,70.573037,138.840765,167.531472,78.581820,76.542488,29.141046,14.148172,138.143767,1.350906,68.460274,41.593894,165.168567,139.191384,162.824455,138.790207,79.579599,137.568690,-0.000674,0.001141,32.000000,-235.863466,138.701204,-0.522539,23.899126,0.692262,362167.087288,0.975758,40.378858,19.870592,3.421247,0.031328,0.020719,195.066472,32.000000,212.866702,192.469345,192.460590,176.776941,32.000000,171.080856,65.811981,60.594339,94.244964,48.827603,45.259061,38.801977,78.474637,12.960503,29.735063,59.515438,35.546605
40.771953,70.573037,138.840767,167.531472,78.510434,76.537433,29.141349,14.143748,138.123000,1.350947,68.316802,41.587196,165.191280,139.213387,162.834094,138.756773,79.578153,137.584671,-0.000674,0.001159,32.000000,-235.866087,138.817844,-0.522802,23.907859,0.689422,362240.378654,0.970326,40.436740,19.810440,3.405269,0.033402,0.017706,195.404708,32.000000,212.621697,192.283693,194.401972,176.980957,32.000000,170.558563,65.817688,60.601340,94.236279,48.827603,45.272892,38.801977,78.485182,12.960503,29.771068,59.513707,35.620339
40.467808,70.625888,138.816755,167.541273,78.506606,76.537412,29.149289,14.139038,138.106523,1.350822,68.132271,41.420699,165.256992,139.192691,162.886853,138.740818,79.577376,137.547966,-0.000675,0.001171,32.000000,-235.873091,138.822598,-0.522562,23.890157,0.690194,362322.981385,0.973958,40.603414,19.807398,3.406383,0.032656,0.018249,195.962017,32.000000,211.957830,192.212827,196.689826,177.239193,32.000000,170.692914,65.838780,60.590254,94.247215,48.827603,45.266483,38.801977,78.529005,12.960503,29.790110,59.513727,35.754821
40.905081,70.530922,138.768226,167.541553,78.461852,76.530079,29.156911,14.148172,138.087218,1.350908,68.384293,41.297283,165.245923,139.201009,162.885886,138.718171,79.494248,137.562486,-0.000674,0.001170,32.000000,-235.858713,138.791921,-0.521838,23.869491,0.689688,362295.663295,0.973553,40.587779,19.816508,3.405301,0.043250,0.017237,196.228682,32.000000,211.642137,192.483400,197.669751,176.908547,32.000000,171.162935,65.803928,60.556440,94.251397,48.827603,45.245106,38.801977,78.415059,12.960503,29.757838,59.517297,35.568175
40.923009,70.624787,138.658258,167.540713,78.422730,76.506255,29.155414,14.142463,137.904834,1.350940,69.048397,41.337220,165.256520,139.074424,162.851102,138.557144,79.536202,137.376234,-0.000675,0.001192,32.000000,-235.866388,138.626154,-0.521848,23.860285,0.695024,362490.361387,0.981237,41.008825,19.799684,3.430301,0.044385,0.019901,196.208054,32.000000,211.655896,193.002543,197.253330,176.199239,32.000000,171.760260,65.816152,60.593081,94.264817,48.827603,45.195496,38.801977,78.754096,12.960503,29.758450,59.507718,35.597081
40.487184,70.624787,138.604295,167.540713,78.426646,76.479302,29.147119,14.144319,137.922379,1.350575,69.313861,41.404050,165.260519,139.134026,162.808949,138.456323,79.531948,137.306590,-0.000676,0.001219,32.000000,-235.864533,138.555403,-0.521787,23.854699,0.688262,362276.175955,0.969455,40.385165,19.889774,3.392445,0.037985,0.016981,195.814820,32.000000,212.063551,193.347056,195.124147,176.013262,32.000000,171.824217,65.793919,60.601341,94.277175,48.827603,45.178862,38.801977,78.687747,12.960503,29.791744,59.501591,35.636480
40.938604,70.924560,138.623257,167.580757,78.414205,76.464062,29.154394,14.142749,137.953006,1.350397,69.204768,41.535517,165.225733,139.076340,162.837493,138.512773,79.580549,137.395129,-0.000677,0.001218,32.000000,-235.869873,138.585160,-0.522257,23.829706,0.687730,362185.043094,0.968965,40.457446,19.758462,3.388271,0.038028,0.017496,195.274386,32.000000,212.662977,193.251738,193.238614,176.071619,32.000000,172.308951,65.799779,60.605979,94.259211,48.827603,45.166310,38.801977,78.543961,12.960503,29.896725,59.511996,35.641175
40.780147,70.981543,138.717022,167.609600,78.398289,76.456495,29.141044,14.143320,137.892288,1.350623,68.946826,41.446097,165.202350,139.063861,162.850450,138.565334,79.578369,137.429164,-0.000676,0.001261,32.000000,-235.871760,138.546736,-0.522757,23.840694,0.694334,362267.120021,0.980060,40.984204,19.729278,3.423412,0.039089,0.014269,195.089401,32.000000,212.855387,192.718641,191.861538,176.621972,32.000000,171.300223,65.785820,60.605780,94.249401,48.827603,45.216863,38.801977,78.508832,12.960503,29.917587,59.525912,35.560838
40.839194,70.898959,138.598097,167.616321,78.115044,76.432640,29.182308,14.142178,137.958156,1.350549,68.861334,41.400448,165.219666,139.038087,162.873818,138.414090,79.606997,137.313101,-0.000676,0.001261,32.000000,-235.864051,138.631089,-0.523151,23.822861,0.688360,362206.392760,0.968760,40.738450,19.723184,3.386126,0.034707,0.011641,195.208329,32.000000,212.705143,192.328169,193.625597,177.041986,32.000000,170.966225,65.787598,60.612605,94.182746,48.827603,45.171561,38.801977,78.464852,12.960503,29.918153,59.514366,35.691358
40.468367,70.898959,138.617663,167.616321,77.966570,76.393254,29.151397,14.146745,137.905519,1.350518,68.970624,41.449847,165.282087,139.019816,162.884622,138.504546,79.590956,137.335461,-0.000677,0.001257,32.000000,-235.859648,138.613466,-0.522817,23.800962,0.690965,362303.125005,0.973269,40.986394,19.741700,3.401582,0.021467,0.012008,195.676544,32.000000,212.210711,192.045840,195.691936,177.254890,32.000000,171.009151,65.791681,60.628882,94.189966,48.827603,45.172168,38.801977,78.708576,12.960503,29.904341,59.512803,35.607206
41.045730,70.922082,138.619389,167.630882,77.878727,76.364575,29.202304,14.145888,137.904990,1.350449,68.921681,41.737967,165.315178,139.058600,162.876149,138.536937,79.543520,137.364314,-0.000677,0.001278,32.000000,-235.866077,138.651605,-0.522633,23.841875,0.689691,362040.520098,0.969897,40.832583,19.657356,3.393752,0.022631,0.020268,196.076736,32.000000,211.789821,192.320256,197.200468,177.053205,32.000000,171.033346,65.790606,60.569052,94.173975,48.827603,45.143627,38.801977,78.678992,12.960503,29.908881,59.520739,35.467808
40.840756,70.961447,138.788736,167.654685,77.809226,76.351359,29.150167,14.144461,138.035130,1.350041,68.334359,41.609514,165.348188,139.050811,162.885610,138.599887,79.587803,137.442059,-0.000676,0.001274,32.000000,-235.862915,138.659478,-0.522278,23.845258,0.695951,362050.642619,0.979938,41.281217,19.684134,3.425334,0.031550,0.017303,196.178527,32.000000,211.664804,192.925543,197.679629,176.358439,32.000000,171.527319,65.804038,60.606488,94.177585,48.827603,45.230576,38.801977,78.485545,12.960503,29.916250,59.514494,35.692826
40.655658,70.681217,138.653682,167.632842,77.631660,76.342690,29.209857,14.147601,137.916509,1.349982,68.417363,41.338946,165.349961,139.058028,162.838224,138.560163,79.577980,137.428711,-0.000677,0.001276,32.000000,-235.859939,138.574349,-0.522640,23.719871,0.685411,361734.796590,0.963209,40.607195,19.745422,3.377194,0.025394,0.009598,196.084372,32.000000,212.019626,193.210522,195.786123,176.109753,32.000000,172.366183,65.797673,60.599664,94.125557,48.827603,45.195321,38.801977,78.327305,12.960503,29.916804,59.515065,35.447999
40.413266,70.681217,138.663913,167.632842,77.514277,76.328670,29.137396,14.150455,137.835029,1.349899,68.826001,41.255871,165.324967,139.019122,162.862698,138.461970,79.596893,137.390102,-0.000678,0.001276,32.000000,-235.856266,138.607224,-0.522255,23.693042,0.689186,361743.755599,0.970038,40.893189,19.738452,3.398290,0.037389,0.025508,195.194998,32.000000,212.524042,193.338960,193.452323,176.101351,32.000000,172.126862,65.792757,60.602269,94.122775,48.827603,45.178061,38.801977,78.754608,12.960503,29.868573,59.509833,35.553501
41.031109,70.662774,138.550907,167.611000,77.412093,76.311460,29.204017,14.145888,137.741879,1.350012,69.134368,41.542230,165.247283,138.968065,162.884998,138.445017,79.624570,137.244496,-0.000677,0.001272,32.000000,-235.858537,138.497909,-0.522197,23.726454,0.694651,361531.499061,0.972013,40.836494,19.741871,3.410440,0.036313,0.007206,195.066701,32.000000,212.749569,193.132405,192.097183,176.282262,32.000000,171.765153,65.799188,60.600768,94.083019,48.827603,45.121411,38.801977,78.771837,12.960503,29.865758,59.511770,35.444844
40.665467,70.929790,138.683862,167.650204,77.364156,76.298771,29.154921,14.144461,137.862704,1.349917,68.725815,41.589047,165.256816,138.949835,162.871665,138.441146,79.633487,137.318486,-0.000678,0.001243,32.000000,-235.866357,138.572678,-0.522574,23.762462,0.699226,361551.526125,0.980501,41.130408,19.704429,3.431148,0.035292,0.013398,194.931569,32.000000,213.000522,192.336387,192.765019,177.036628,32.000000,171.500843,65.809811,60.589217,94.049017,48.827603,45.183234,38.801977,78.607135,12.960503,29.912522,59.513334,35.514543
40.818736,70.869504,138.723714,167.660845,77.326312,76.292433,29.149427,14.149028,137.922512,1.350061,68.379817,41.444171,165.329714,139.059619,162.932383,138.522149,79.633379,137.379860,-0.000678,0.001253,32.000000,-235.858840,138.591765,-0.522925,23.694301,0.687761,361122.423829,0.962256,40.365448,19.606834,3.376728,0.035264,0.023026,195.515541,32.000000,212.487584,192.223388,194.879208,177.297266,32.000000,170.811667,65.829740,60.608013,94.021066,48.827603,45.156025,38.801977,78.386879,12.960503,29.913058,59.510501,35.752694
40.692511,70.869504,138.666590,167.660845,77.293731,76.283632,29.143774,14.144033,137.880254,1.350027,68.630460,41.392881,165.327252,138.929180,162.972693,138.548609,79.562908,137.434938,-0.000678,0.001218,32.000000,-235.860229,138.595907,-0.522873,23.704188,0.693405,361479.992319,0.973608,41.073201,19.633453,3.410359,0.040768,0.017265,195.942646,32.000000,211.872950,192.324941,196.851994,177.144556,32.000000,170.982289,65.850765,60.577556,94.041327,48.827603,45.171393,38.801977,78.589241,12.960503,29.903099,59.505535,35.460912
40.969007,70.784719,138.483086,167.648804,77.160755,76.265891,29.145173,14.140894,137.841648,1.350000,68.819768,41.381133,165.400873,138.828164,162.939572,138.468055,79.539007,137.275414,-0.000679,0.001191,32.000000,-235.866810,138.461262,-0.522729,23.709984,0.692958,361321.026560,0.969661,40.827798,19.663025,3.398530,0.037088,0.008127,196.228356,32.000000,211.653573,192.757667,197.797877,176.609753,32.000000,171.734788,65.816045,60.557303,94.020237,48.827603,45.123347,38.801977,78.683889,12.960503,29.888856,59.504345,35.528556
40.360065,70.891801,138.585257,167.663366,77.042580,76.240511,29.142889,14.144461,137.747971,1.349976,68.934904,41.378040,165.365108,138.930750,162.895823,138.451576,79.555849,137.272615,-0.000679,0.001157,32.000000,-235.865701,138.510514,-0.523291,23.674762,0.694362,361438.312541,0.972955,40.980213,19.759930,3.407669,0.036898,0.007688,196.155295,32.000000,211.807428,193.148600,196.695831,176.259084,32.000000,171.953510,65.827897,60.537757,93.987167,48.827603,45.132744,38.801977,78.809388,12.960503,29.907909,59.502476,35.666193
40.818872,70.973560,138.527119,167.688849,77.054883,76.211335,29.146096,14.145460,137.882988,1.349940,68.797464,41.783022,165.316400,138.962416,162.861613,138.508314,79.580829,137.366335,-0.000680,0.001163,32.000000,-235.863227,138.629150,-0.523964,23.766973,0.688733,361175.288058,0.965466,40.562035,19.707248,3.380191,0.030725,0.012719,195.419453,32.000000,212.348797,193.469818,194.354799,175.996142,32.000000,172.274100,65.835755,60.575040,93.983896,48.827603,45.119738,38.801977,78.584406,12.960503,29.908423,59.516432,35.474411
41.375406,70.973560,138.720254,167.688849,77.109491,76.192244,29.146296,14.144461,137.993780,1.349633,68.074105,41.779586,165.267886,139.062719,162.875261,138.720817,79.611897,137.498704,-0.000681,0.001162,32.000000,-235.865046,138.636799,-0.524675,23.797867,0.699855,361419.739924,0.981054,41.405683,19.689063,3.433722,0.035444,0.024284,195.099131,32.000000,212.797783,193.326564,192.593969,176.315438,32.000000,172.393065,65.868432,60.559246,93.973701,48.827603,45.180076,38.801977,78.178073,12.960503,29.923170,59.503263,35.771182
40.516945,70.804539,138.683295,167.681008,77.078385,76.194275,29.194660,14.143034,137.942178,1.349350,67.637523,41.464492,165.295089,139.135351,162.934437,138.566842,79.608269,137.463975,-0.000681,0.001159,32.000000,-235.864342,138.638635,-0.524349,23.695927,0.689468,361111.339822,0.968977,40.931690,19.709082,3.393703,0.028751,0.014235,194.991818,32.000000,212.949808,192.591551,192.082200,176.999032,32.000000,171.304531,65.862881,60.556178,93.937442,48.827603,45.179206,38.801977,78.502570,12.960503,29.894339,59.499565,35.745797
41.022589,70.405128,138.613885,167.617721,77.051590,76.196340,29.154541,14.144319,137.908650,1.349154,68.075735,41.298141,165.311102,139.047569,162.999653,138.546124,79.606542,137.461668,-0.000680,0.001153,32.000000,-235.863549,138.555729,-0.524019,23.707047,0.680480,360720.374582,0.954788,40.263980,19.741535,3.352722,0.033051,0.017390,195.230852,32.000000,212.710139,192.462776,194.349106,177.227000,32.000000,170.990400,65.891148,60.553991,93.889734,48.827603,45.135029,38.801977,78.393744,12.960503,29.825422,59.516009,35.440882
40.729776,70.541107,138.596819,167.602879,77.022292,76.183624,29.151343,14.151597,137.921322,1.349014,68.413190,41.397196,165.330464,139.047832,162.983044,138.558454,79.561526,137.331824,-0.000681,0.001164,32.000000,-235.856107,138.658292,-0.524021,23.708515,0.696550,360970.619644,0.974468,41.127847,19.728501,3.422847,0.026355,0.012322,195.894870,32.000000,211.980698,192.272226,196.524378,177.460739,32.000000,171.009659,65.874360,60.536675,93.858358,48.827603,45.183141,38.801977,78.658250,12.960503,29.825655,59.519471,35.459444
40.810548,70.541107,138.527948,167.602879,77.074028,76.168412,29.139757,14.143462,137.938520,1.348643,68.401305,41.664231,165.336333,138.993859,162.977297,138.593998,79.530846,137.403351,-0.000682,0.001184,32.000000,-235.865061,138.665169,-0.523906,23.753073,0.687239,360360.042442,0.962058,40.118037,19.729121,3.378965,0.030384,0.029173,196.160404,32.000000,211.746149,192.615108,197.697000,177.061054,32.000000,171.472566,65.872977,60.508426,93.872166,48.827603,45.099386,38.801977,78.528021,12.960503,29.849561,59.504010,35.774850
41.230031,70.752512,138.773908,167.639283,77.118720,76.168239,29.149863,14.143034,138.077995,1.348513,67.918870,41.681021,165.318193,139.213000,162.905443,138.677178,79.553710,137.513764,-0.000683,0.001185,32.000000,-235.861883,138.739467,-0.524083,23.770435,0.691877,360630.524859,0.969720,40.606781,19.711818,3.402838,0.027087,0.012996,196.266109,32.000000,211.745903,193.345980,197.328515,176.329608,32.000000,171.873703,65.871528,60.509066,93.855511,48.827603,45.170503,38.801977,78.384818,12.960503,29.886637,59.520907,35.587617
40.818371,70.615428,138.792971,167.643483,77.122759,76.175808,29.150168,14.145746,138.032328,1.348541,67.624169,41.657743,165.376964,139.201519,162.892703,138.751763,79.556042,137.526923,-0.000682,0.001172,32.000000,-235.862614,138.820821,-0.523726,23.676755,0.688878,360564.615854,0.967858,40.509277,19.776833,3.394415,0.026601,0.022002,195.588835,32.000000,212.008114,193.514859,195.287311,176.050443,32.000000,172.275430,65.879056,60.527973,93.874353,48.827603,45.192493,38.801977,78.505811,12.960503,29.887070,59.506361,35.743523
40.493118,70.337966,138.693981,167.603159,76.996781,76.178397,29.140495,14.149171,138.006825,1.348245,67.869866,41.353024,165.303501,139.111309,162.922983,138.642733,79.573142,137.541611,-0.000681,0.001200,32.000000,-235.859845,138.760451,-0.523322,23.654830,0.683161,360542.344576,0.957470,40.216679,19.806944,3.365845,0.030157,0.037830,195.166650,32.000000,212.676477,193.479447,193.114902,176.246334,32.000000,172.470542,65.905612,60.524484,93.878666,48.827603,45.232700,38.801977,78.367880,12.960503,29.863639,59.522087,35.538314
40.756755,70.337966,138.674867,167.603159,76.940342,76.169517,29.188392,14.144319,138.020278,1.348127,68.368364,41.464639,165.255262,139.101890,162.967678,138.707147,79.579748,137.492358,-0.000681,0.001212,32.000000,-235.867811,138.588851,-0.523162,23.728735,0.697231,360505.734919,0.975608,40.690183,19.800870,3.425125,0.040953,0.026372,194.947584,32.000000,212.819297,193.018508,192.191563,176.707222,32.000000,171.517996,65.923584,60.533340,93.883551,48.827603,45.153257,38.801977,78.710544,12.960503,29.815625,59.495985,35.738534
40.718540,70.489633,138.797070,167.594198,76.915484,76.153045,29.151352,14.141607,138.056628,1.347879,68.069322,41.507573,165.256090,139.130499,162.955749,138.726763,79.605095,137.515112,-0.000681,0.001232,32.000000,-235.865441,138.653361,-0.522679,23.713996,0.697231,360505.734919,0.975608,40.690183,19.800870,3.425125,0.048760,0.023076,195.035591,32.000000,212.725224,192.562406,193.787776,177.163760,32.000000,170.982994,65.905743,60.524617,93.843104,48.827603,45.184345,38.801977,78.536285,12.960503,29.842194,59.511377,35.695174
41.025570,70.609647,138.837278,167.618841,76.994340,76.144056,29.147645,14.148742,138.074387,1.347689,68.107752,41.615582,165.346595,139.145953,162.975954,138.704888,79.601015,137.488783,-0.000682,0.001252,32.000000,-235.859289,138.743870,-0.522409,23.739672,0.690702,360330.683673,0.967156,40.371055,19.770639,3.402500,0.031418,0.017393,195.568693,32.000000,212.186957,192.351537,195.802048,177.404640,32.000000,171.369690,65.933614,60.529167,93.838282,48.827603,45.134293,38.801977,78.414368,12.960503,29.863347,59.508387,35.419679
40.889054,70.612400,138.794844,167.626122,77.067546,76.147633,29.139789,14.144176,138.097278,1.347504,68.103752,41.986409,165.332749,139.240079,162.999970,138.699996,79.542893,137.594567,-0.000682,0.001226,32.000000,-235.865823,138.859715,-0.522594,23.824434,0.692357,360381.462424,0.969498,40.568881,19.756208,3.408695,0.026050,0.009534,195.985997,32.000000,211.759057,192.693530,197.216525,177.336738,32.000000,171.079951,65.921522,60.492656,93.831952,48.827603,45.188407,38.801977,78.453522,12.960503,29.864176,59.509439,35.704051
