OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 20, 2019
2:26:48 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.096805,80.649222,138.307782,164.665539,92.263856,92.454290,29.130878,14.133045,137.381568,1.320530,79.530204,50.221095,162.877306,138.482154,161.039832,137.891085,80.823105,136.322401,-0.000674,0.000854,32.000000,-235.878757,137.908789,-0.522082,24.131725,0.687682,442656.542713,0.973571,40.649664,18.058652,2.787638,0.057135,0.043542,189.226344,32.000000,206.195285,190.155185,191.412472,171.941594,32.000000,168.009411,66.029251,62.205439,94.637234,59.548000,52.889658,68.192414,77.045331,27.873584,25.189915,59.515783,36.067733
49.468867,80.683964,138.311976,164.670857,92.217196,92.445466,29.141497,14.138468,137.439945,1.320476,79.652596,50.641871,162.830948,138.532600,161.071570,137.984353,80.878984,136.454009,-0.000673,0.000845,32.000000,-235.869072,138.121913,-0.522423,24.154830,0.685740,442560.769068,0.966961,40.450726,17.971138,2.771212,0.073588,0.065217,188.802694,32.000000,206.682705,189.990270,189.571885,172.346133,32.000000,167.854825,66.056942,62.219435,94.655147,59.548000,52.918939,68.192414,76.503476,27.873584,25.318228,59.512104,36.027381
49.881968,80.753998,138.386407,164.682052,92.207230,92.421427,29.146547,14.145032,137.505837,1.320542,79.290473,50.711299,162.790196,138.540795,161.087875,138.070125,80.868852,136.426946,-0.000672,0.000851,32.000000,-235.863655,138.086872,-0.522114,24.197106,0.699496,443009.440028,0.986941,41.320413,17.964239,2.817042,0.069646,0.042042,188.580208,32.000000,206.736561,189.521962,188.537857,172.589062,32.000000,166.976837,66.054595,62.205351,94.642752,59.548000,52.901604,68.192414,76.585183,27.873584,25.569421,59.497687,36.079692
49.638029,80.643157,138.475860,164.670857,92.211652,92.404415,29.139210,14.139324,137.522846,1.320376,78.915513,50.599356,162.832804,138.606863,161.128318,138.037689,80.917658,136.464333,-0.000672,0.000869,32.000000,-235.868380,138.161927,-0.521994,24.210718,0.693084,442728.941358,0.978553,40.966901,17.971878,2.795940,0.068397,0.042645,188.739519,32.000000,206.745242,189.059520,190.221932,173.188072,32.000000,167.057591,66.058170,62.232396,94.631524,59.548000,52.943837,68.192414,76.619217,27.873584,25.578112,59.507295,36.120998
49.331704,80.643157,138.433290,164.670857,92.216164,92.397468,29.134320,14.145317,137.518053,1.320383,78.927272,50.434303,162.846526,138.624112,161.139438,137.968875,80.900391,136.417110,-0.000671,0.000863,32.000000,-235.864681,138.194353,-0.521319,24.213235,0.685877,442511.492828,0.969536,40.608471,17.968951,2.774277,0.060653,0.043781,189.268307,32.000000,206.118833,188.922737,192.415450,173.355315,32.000000,166.734044,66.055494,62.211280,94.616942,59.548000,52.909971,68.192414,76.934830,27.873584,25.200870,59.499123,36.103903
49.645118,80.508329,138.485564,164.639509,92.273475,92.401453,29.155203,14.141036,137.547930,1.320067,79.117034,50.779588,162.871186,138.565020,161.164527,138.141426,80.914101,136.543259,-0.000672,0.000887,32.000000,-235.863717,138.295635,-0.521643,24.319031,0.689326,442332.630027,0.974496,40.750311,17.938185,2.789713,0.057679,0.034328,189.657722,32.000000,205.664623,189.223498,193.744419,172.937343,32.000000,166.846861,66.067891,62.224572,94.644556,59.548000,52.933848,68.192414,76.583561,27.873584,24.739355,59.501955,36.050345
50.113398,80.556856,138.491488,164.632232,92.218827,92.402972,29.149253,14.136755,137.615235,1.319842,78.895599,50.694088,162.879262,138.616039,161.167356,138.069834,80.922638,136.514655,-0.000672,0.000911,32.000000,-235.872096,138.241264,-0.522008,24.294851,0.693692,442480.299086,0.981130,41.068965,17.932668,2.806173,0.062550,0.048691,189.754587,32.000000,205.597660,189.655647,194.193723,172.382193,32.000000,167.910083,66.075198,62.236520,94.677962,59.548000,52.929059,68.192414,76.446073,27.873584,24.913802,59.512390,35.971622
49.565374,80.434437,138.507375,164.608441,92.121764,92.399140,29.145937,14.139609,137.531957,1.319813,79.004800,50.462707,162.862875,138.678108,161.070483,138.018906,80.888168,136.499552,-0.000672,0.000913,32.000000,-235.867603,138.203818,-0.521929,24.254122,0.685940,442160.724130,0.973463,40.608127,17.979808,2.789510,0.064898,0.043633,189.446540,32.000000,205.994006,189.972178,192.007349,172.071558,32.000000,167.884890,66.036559,62.213198,94.650880,59.548000,52.947051,68.192414,76.754176,27.873584,24.920220,59.505899,36.101335
49.844905,80.434437,138.424477,164.608441,92.104740,92.395434,29.199661,14.145603,137.611008,1.319778,79.260678,50.927749,162.830910,138.678882,161.077547,138.061081,80.919598,136.485141,-0.000672,0.000870,32.000000,-235.860626,138.269365,-0.521840,24.263406,0.679654,441980.564922,0.963950,40.172479,17.957477,2.763562,0.061666,0.071841,188.775663,32.000000,206.389834,190.133229,189.838147,171.978764,32.000000,167.936964,66.034387,62.232794,94.685050,59.548000,52.892946,68.192414,76.623229,27.873584,24.500398,59.509262,36.074556
50.185269,80.471659,138.801795,164.594447,92.154137,92.397616,29.145862,14.139324,137.938958,1.319507,78.456592,50.999602,162.753589,138.929853,161.098561,138.308559,80.906901,136.873741,-0.000673,0.000877,32.000000,-235.872478,138.552530,-0.521366,24.250975,0.688955,442144.779232,0.975268,40.617036,17.984664,2.794438,0.058055,0.043928,188.474353,32.000000,206.716788,189.545411,188.577071,172.485768,32.000000,167.699350,66.036427,62.234426,94.681824,59.548000,53.009743,68.192414,76.434054,27.873584,24.634862,59.513304,36.176023
49.749276,80.327185,138.749893,164.584931,92.239256,92.425306,29.194705,14.142749,137.831899,1.319367,77.894153,50.799331,162.758387,138.928711,161.154120,138.344580,80.897373,136.777916,-0.000674,0.000893,32.000000,-235.865447,138.535723,-0.521990,24.191389,0.683999,441934.388361,0.967531,40.327241,17.946282,2.777104,0.066590,0.049460,188.536869,32.000000,206.767894,189.033132,189.477698,172.913856,32.000000,167.102017,66.022165,62.225124,94.646635,59.548000,53.012319,68.192414,76.654409,27.873584,24.138377,59.520454,36.067293
49.516595,79.945616,138.758550,164.496207,92.274691,92.450749,29.133295,14.144889,137.760493,1.319277,77.981269,50.515906,162.768042,138.871473,161.161539,138.311191,80.884028,136.663829,-0.000674,0.000905,32.000000,-235.861995,138.522853,-0.522229,24.195271,0.681142,441849.294658,0.962313,40.013279,18.146227,2.765788,0.054667,0.040307,188.919207,32.000000,206.246983,188.948954,191.624424,173.097391,32.000000,166.647931,66.039981,62.227945,94.627448,59.548000,53.045621,68.192414,76.432174,27.873584,24.142148,59.500027,36.132736
49.382915,79.945616,138.610800,164.496207,92.236115,92.463397,29.134462,14.134472,137.726050,1.319182,78.380239,50.530666,162.782477,138.796621,161.153072,138.222218,80.836385,136.709240,-0.000674,0.000918,32.000000,-235.875035,138.461530,-0.522559,24.212501,0.689129,442038.182129,0.969770,40.318989,18.109618,2.788983,0.067220,0.039179,189.497967,32.000000,205.725300,188.942925,193.311182,173.177456,32.000000,166.876504,66.006411,62.200503,94.650307,59.548000,52.958978,68.192414,76.883504,27.873584,22.817360,59.503479,36.069714
50.366591,80.014815,138.767150,164.465420,92.288986,92.470996,29.153125,14.142178,137.936582,1.319173,78.654336,51.221260,162.769228,138.904813,161.106337,138.325918,80.849880,136.640386,-0.000674,0.000938,32.000000,-235.863887,138.527973,-0.522202,24.348431,0.692146,441840.102044,0.976123,40.178911,18.068003,2.802264,0.065284,0.041720,189.630000,32.000000,205.713726,189.447853,194.021765,172.515622,32.000000,167.412257,66.023372,62.192831,94.661980,59.548000,52.987232,68.192414,76.683002,27.873584,23.057406,59.509006,36.067440
49.998817,80.232067,138.898021,164.479134,92.343873,92.486244,29.138861,14.135471,137.964524,1.319023,77.983890,51.071608,162.754221,139.017841,161.039041,138.469314,80.858805,136.822711,-0.000675,0.000929,32.000000,-235.873544,138.637924,-0.521813,24.348090,0.693073,442050.764860,0.979076,40.318046,18.137526,2.806857,0.055365,0.049707,189.494579,32.000000,205.710710,189.999256,192.757863,172.017656,32.000000,167.670575,66.019620,62.226755,94.642942,59.548000,53.062229,68.192414,76.490652,27.873584,23.812340,59.508603,36.058048
49.630083,79.932383,138.845911,164.442190,92.413825,92.517758,29.144762,14.143605,137.924117,1.318996,77.981183,50.577810,162.754696,139.013251,161.028238,138.471418,80.898278,136.833131,-0.000675,0.000925,32.000000,-235.863443,138.625501,-0.521203,24.332590,0.675275,441659.605624,0.958021,39.370094,18.090852,2.755143,0.057978,0.045260,188.857638,32.000000,206.302320,189.976778,190.373076,171.934547,32.000000,168.088944,66.028486,62.247388,94.666076,59.548000,53.114256,68.192414,76.533076,27.873584,23.815014,59.511200,36.087322
49.524463,79.932383,138.810353,164.442190,92.406659,92.544121,29.154316,14.132759,137.808345,1.319018,78.367956,50.410862,162.672195,138.923452,161.044820,138.378431,80.928501,136.758132,-0.000675,0.000926,32.000000,-235.874125,138.616613,-0.521029,24.280584,0.681933,442160.732292,0.966796,39.965838,18.169757,2.778026,0.053953,0.041545,188.509774,32.000000,206.758454,189.722329,188.652375,172.351082,32.000000,167.671224,66.034783,62.236962,94.690590,59.548000,53.031934,68.192414,76.780341,27.873584,22.774242,59.492799,36.069641
49.520045,79.891856,138.683675,164.409444,92.452418,92.557275,29.179326,14.136898,137.795649,1.319049,78.748265,50.912871,162.626025,138.765932,161.022994,138.198893,80.902848,136.661551,-0.000676,0.000943,32.000000,-235.870150,138.468198,-0.520862,24.295034,0.687408,442065.110744,0.974000,40.047785,18.135301,2.797616,0.067673,0.035641,188.389073,32.000000,206.730342,189.235033,188.982529,172.587848,32.000000,166.660542,66.040181,62.235683,94.664124,59.548000,52.999565,68.192414,76.624201,27.873584,22.632512,59.512350,35.957975
50.718776,80.137225,138.724612,164.435753,92.450125,92.557303,29.157686,14.137754,137.908460,1.319060,78.531715,51.170704,162.656871,138.892233,161.049391,138.355394,80.935636,136.773247,-0.000677,0.000938,32.000000,-235.872409,138.656197,-0.520627,24.292779,0.690520,442189.801250,0.976205,40.157499,18.068963,2.802864,0.061988,0.090003,188.732158,32.000000,206.448292,188.820383,190.995440,173.092835,32.000000,166.694185,66.047772,62.232421,94.637530,59.548000,52.994655,68.192414,76.043584,27.873584,23.483711,59.496585,36.120557
50.269362,80.204220,138.881856,164.449187,92.491843,92.552196,29.132951,14.143034,137.971760,1.318857,78.184041,50.639778,162.691843,139.106478,160.996081,138.447215,80.881915,136.863413,-0.000678,0.000923,32.000000,-235.865981,138.628519,-0.521019,24.208672,0.689585,442249.922442,0.975505,40.121564,18.048086,2.800556,0.057095,0.070316,189.202405,32.000000,205.879068,188.842114,192.761894,173.155010,32.000000,166.461793,66.049944,62.210731,94.635853,59.548000,53.078481,68.192414,76.660569,27.873584,23.485293,59.512360,36.077858
49.481464,80.204220,138.817528,164.449187,92.461827,92.554782,29.187078,14.140180,137.900589,1.319018,78.427477,50.539786,162.735325,139.040331,161.052814,138.389764,80.875211,136.817953,-0.000679,0.000918,32.000000,-235.864573,138.642960,-0.521551,24.213340,0.672206,441897.561646,0.951836,39.132032,18.069107,2.735173,0.056259,0.040848,189.479965,32.000000,205.531850,189.346705,194.130878,172.405416,32.000000,166.949162,66.073663,62.205242,94.688531,59.548000,53.027576,68.192414,76.784741,27.873584,23.720142,59.503961,36.171474
49.352912,80.046796,138.769657,164.405526,92.463519,92.558080,29.147384,14.132759,137.776965,1.319004,78.763353,50.337765,162.700947,138.939928,160.960086,138.255057,80.855334,136.692346,-0.000678,0.000935,32.000000,-235.872158,138.398143,-0.521290,24.189370,0.682130,442269.703881,0.961979,39.659356,18.166242,2.762754,0.057534,0.045821,189.562445,32.000000,205.585704,189.670218,193.365419,172.165007,32.000000,167.627725,66.024207,62.193251,94.665333,59.548000,53.062578,68.192414,76.648128,27.873584,23.174975,59.513570,35.990330
49.413712,80.160935,138.616256,164.408605,92.467305,92.556793,29.135563,14.137469,137.709925,1.319033,79.161163,50.693177,162.666469,138.917395,160.896580,138.328869,80.850721,136.746191,-0.000678,0.000954,32.000000,-235.872858,138.405300,-0.521413,24.257321,0.693685,442682.072692,0.976780,40.474052,18.151059,2.805445,0.056315,0.042882,188.831611,32.000000,206.108836,189.854661,191.088552,171.887332,32.000000,167.679753,66.036758,62.226800,94.658372,59.548000,52.951749,68.192414,76.851298,27.873584,23.572050,59.501778,36.116302
49.857364,80.414586,138.791331,164.456744,92.463939,92.541562,29.122950,14.133901,137.948245,1.319110,78.935641,51.008312,162.627369,138.993923,160.887100,138.352030,80.884632,136.840241,-0.000678,0.000957,32.000000,-235.873475,138.594586,-0.521344,24.291074,0.695863,442605.883798,0.980527,40.450493,18.110437,2.811783,0.054968,0.042555,188.544153,32.000000,206.473073,189.959572,189.335575,171.842661,32.000000,167.773443,66.028749,62.238858,94.662723,59.548000,53.003900,68.192414,76.297693,27.873584,23.573905,59.500362,36.102216
49.998052,80.414586,138.907762,164.456744,92.476217,92.533870,29.147087,14.149884,138.004270,1.319008,78.498609,50.852923,162.621189,139.022466,160.937310,138.434182,80.929427,136.865365,-0.000678,0.000970,32.000000,-235.862246,138.615464,-0.520880,24.324958,0.692419,442715.048123,0.979877,40.501287,18.140990,2.805218,0.060445,0.037471,188.375851,32.000000,206.704654,189.186616,188.629540,172.548702,32.000000,167.296079,66.041477,62.227353,94.654403,59.548000,53.055829,68.192414,76.477632,27.873584,24.458929,59.510314,35.952546
49.878185,80.277834,138.790490,164.453105,92.559262,92.544048,29.206421,14.142035,137.919932,1.319004,78.529524,50.466757,162.643582,138.981666,160.971029,138.407754,80.924016,136.829113,-0.000676,0.000973,32.000000,-235.870422,138.506130,-0.520376,24.351788,0.685877,442668.929441,0.971304,40.294503,18.152369,2.783768,0.064363,0.037414,188.477571,32.000000,206.570546,188.862246,189.899813,172.989318,32.000000,166.446464,66.035924,62.237270,94.639397,59.548000,53.078781,68.192414,76.460092,27.873584,23.988085,59.514042,36.210139
49.487098,80.157902,138.684380,164.414202,92.611027,92.554204,29.153379,14.139324,137.814092,1.319011,78.803144,50.536168,162.677469,138.891192,160.970397,138.271563,80.887930,136.676220,-0.000677,0.000962,32.000000,-235.867069,138.588261,-0.520522,24.327581,0.683312,442484.670650,0.967465,40.149148,18.119669,2.778264,0.066194,0.050700,188.993697,32.000000,205.810770,188.774953,192.584451,172.938612,32.000000,166.481431,66.047313,62.230703,94.647420,59.548000,52.972770,68.192414,76.781159,27.873584,23.574628,59.515399,36.058122
49.863626,80.282245,138.847878,164.421479,92.697441,92.555312,29.136796,14.143605,137.833736,1.318806,78.715489,50.854441,162.680570,138.982257,161.008471,138.445179,80.879759,136.877369,-0.000676,0.000973,32.000000,-235.865574,138.567253,-0.520273,24.276152,0.683635,442437.549878,0.967797,40.136220,18.107627,2.782589,0.056792,0.040683,189.422567,32.000000,205.596937,188.858354,193.808281,172.830426,32.000000,166.881715,66.058680,62.203591,94.657926,59.548000,53.015326,68.192414,76.576994,27.873584,23.576448,59.507856,36.100235
49.811800,80.282245,138.827653,164.421479,92.734628,92.563924,29.151029,14.139609,137.894788,1.318810,78.586522,50.650647,162.679701,138.905996,160.920370,138.405002,80.881721,136.774123,-0.000675,0.001002,32.000000,-235.870226,138.595073,-0.520829,24.257164,0.689612,442596.473847,0.977673,40.421873,18.070072,2.802435,0.069604,0.051550,189.556746,32.000000,205.446490,189.416313,193.663519,172.016969,32.000000,167.285913,66.034785,62.206810,94.648566,59.548000,53.024429,68.192414,76.580853,27.873584,24.011208,59.509144,36.128701
49.463277,80.229034,138.747193,164.420919,92.722865,92.580543,29.189096,14.141893,137.829572,1.318873,78.792778,50.340238,162.678279,138.892456,160.893751,138.351872,80.842291,136.770856,-0.000675,0.000999,32.000000,-235.869254,138.471071,-0.520161,24.131305,0.686355,442582.040821,0.970544,40.155686,18.175115,2.784552,0.062442,0.044771,189.102967,32.000000,205.694221,189.760557,191.738809,171.777862,32.000000,167.548175,66.011109,62.203547,94.594018,59.548000,53.030018,68.192414,76.767708,27.873584,23.829393,59.508652,35.977785
49.420868,80.207529,138.679837,164.402727,92.724205,92.592374,29.128593,14.142035,137.660067,1.318769,79.052432,50.482026,162.625515,138.892762,160.898779,138.296602,80.861887,136.767734,-0.000675,0.001003,32.000000,-235.870750,138.543493,-0.520317,24.175575,0.687647,442644.157865,0.971253,40.209304,18.123443,2.787043,0.058512,0.044618,188.602906,32.000000,206.403769,189.651872,189.692471,171.963397,32.000000,167.818486,66.012097,62.228412,94.638314,59.548000,52.967629,68.192414,76.845082,27.873584,23.757322,59.514829,35.979399
49.399407,80.374608,138.675800,164.416441,92.725672,92.596347,29.136620,14.142178,137.755820,1.318761,79.109137,50.497276,162.567947,138.881975,160.889219,138.253556,80.875857,136.760368,-0.000675,0.000996,32.000000,-235.867657,138.434972,-0.520496,24.236970,0.696214,442901.000723,0.977431,40.517789,18.161300,2.805055,0.060435,0.038553,188.330885,32.000000,206.565389,189.309693,188.193184,172.265943,32.000000,167.001793,66.017341,62.212320,94.615371,59.548000,53.005522,68.192414,76.658395,27.873584,23.759713,59.498287,36.085121
49.962359,80.374608,138.606229,164.416441,92.740675,92.602846,29.137992,14.146745,137.737506,1.318731,79.011322,50.585660,162.578828,138.780999,160.899748,138.218519,80.873421,136.687721,-0.000675,0.000964,32.000000,-235.861615,138.420123,-0.520781,24.261019,0.695315,442918.386484,0.980445,40.540429,18.140200,2.806099,0.057759,0.034257,188.329073,32.000000,206.412321,188.891816,189.603493,172.569693,32.000000,166.623218,66.023594,62.197662,94.608133,59.548000,52.931605,68.192414,76.535674,27.873584,24.343845,59.517907,36.031710
50.212735,80.419273,138.651588,164.431555,92.828380,92.610437,29.137487,14.140465,137.771759,1.318899,78.940576,50.658813,162.641135,138.820558,160.868559,138.291936,80.859688,136.779387,-0.000676,0.000955,32.000000,-235.870845,138.395570,-0.519950,24.346254,0.694188,443123.982060,0.981072,40.729858,18.122683,2.807236,0.058909,0.047223,188.763852,32.000000,205.952291,188.583351,191.716155,172.778324,32.000000,166.707463,66.012361,62.206480,94.592999,59.548000,52.992036,68.192414,76.899636,27.873584,24.503508,59.498847,36.051079
49.612542,80.431680,138.685471,164.434913,92.893278,92.620585,29.214924,14.138325,137.779588,1.318853,78.794473,50.570581,162.656578,138.864093,160.939685,138.197876,80.862426,136.756025,-0.000677,0.000932,32.000000,-235.868723,138.397346,-0.519833,24.328997,0.684609,442880.195620,0.969143,40.146017,18.090123,2.774213,0.056590,0.041379,189.292936,32.000000,205.516022,188.857833,193.209661,172.889722,32.000000,166.450929,66.032855,62.198170,94.631183,59.548000,52.961299,68.192414,76.743081,27.873584,24.551445,59.510836,36.011313
49.407198,80.333251,138.667665,164.422319,92.864219,92.637260,29.150012,14.142035,137.681804,1.318997,78.845874,50.371406,162.637482,138.769928,160.910772,138.318930,80.810836,136.620817,-0.000679,0.000927,32.000000,-235.866816,138.399587,-0.519339,24.307308,0.678792,442872.133084,0.964113,39.932635,18.148012,2.761283,0.063953,0.050597,189.402349,32.000000,205.240674,189.340311,194.239250,172.043098,32.000000,166.983364,66.002047,62.169733,94.618299,59.548000,52.988591,68.192414,76.684097,27.873584,24.556420,59.514986,35.962964
49.416228,80.333251,138.533086,164.422319,92.861426,92.641110,29.137578,14.140608,137.674330,1.319132,79.118169,50.346426,162.659560,138.713038,160.829490,138.193151,80.814070,136.626736,-0.000678,0.000919,32.000000,-235.864637,138.239570,-0.519303,24.280190,0.688626,443226.154600,0.974288,40.565290,18.134022,2.795371,0.057572,0.056234,189.377799,32.000000,205.612117,189.533146,192.480098,171.970620,32.000000,167.684214,66.005317,62.153333,94.618257,59.548000,52.901103,68.192414,76.885562,27.873584,24.218682,59.511573,36.054160
49.659938,80.359168,138.525705,164.417281,92.846207,92.635969,29.134916,14.141464,137.726669,1.319122,79.348383,50.540096,162.587342,138.769520,160.819159,138.188792,80.871351,136.602290,-0.000679,0.000904,32.000000,-235.865256,138.243689,-0.519467,24.260049,0.692252,443378.213985,0.980790,40.680387,18.120465,2.806629,0.063602,0.059912,188.639190,32.000000,206.152723,189.791681,190.199745,171.795010,32.000000,167.600874,66.037639,62.193343,94.633921,59.548000,52.929163,68.192414,76.917315,27.873584,24.312661,59.499654,36.099208
49.530564,80.518806,138.553961,164.441630,92.795341,92.628432,29.125425,14.145746,137.704963,1.319323,79.233970,50.536580,162.579047,138.671847,160.833410,138.086648,80.880470,136.648524,-0.000680,0.000929,32.000000,-235.863761,138.309971,-0.519349,24.242504,0.692253,443386.868757,0.981055,40.670982,18.120084,2.803393,0.067399,0.041989,188.253341,32.000000,206.397852,189.649888,188.693356,171.936463,32.000000,167.593896,66.039263,62.191624,94.642092,59.548000,52.897523,68.192414,76.849698,27.873584,24.871408,59.502693,36.073382
50.101758,80.498955,138.540116,164.450027,92.776632,92.620759,29.192201,14.136327,137.687209,1.319560,79.206963,50.725660,162.563861,138.697011,160.888509,138.095320,80.824655,136.597479,-0.000680,0.000914,32.000000,-235.873180,138.306426,-0.518670,24.236419,0.689069,443172.032033,0.975946,40.443589,18.051020,2.789486,0.057899,0.053575,188.219917,32.000000,206.668199,188.800788,188.754299,172.778675,32.000000,166.913009,66.044069,62.170903,94.623436,59.548000,52.907681,68.192414,76.856411,27.873584,24.877388,59.509734,36.234277
49.600839,80.498955,138.635914,164.450027,92.787241,92.613086,29.144040,14.148029,137.746798,1.319614,78.822009,50.741098,162.618663,138.839051,160.885521,138.211980,80.829463,136.637585,-0.000682,0.000935,32.000000,-235.862625,138.436908,-0.519018,24.208672,0.691909,443376.388107,0.979320,40.737579,18.064185,2.797343,0.061734,0.045394,188.663988,32.000000,206.179351,188.713336,190.932448,172.813273,32.000000,166.427098,66.035336,62.160454,94.596310,59.548000,52.923090,68.192414,76.808857,27.873584,24.814247,59.496929,36.053280
49.969044,80.486823,138.625571,164.453665,92.810361,92.610628,29.130985,14.139038,137.675702,1.319552,78.783656,50.382054,162.616964,138.761058,160.910516,138.148392,80.811827,136.648183,-0.000682,0.000953,32.000000,-235.867190,138.323332,-0.518670,24.129128,0.683215,443130.854900,0.964907,40.126572,18.095396,2.765175,0.055276,0.045400,189.150404,32.000000,205.597221,188.613738,192.981490,172.908006,32.000000,166.535129,66.010935,62.129658,94.597095,59.548000,52.955896,68.192414,76.746742,27.873584,24.777805,59.509892,35.941908
49.374192,80.368818,138.525773,164.427916,92.773862,92.613325,29.143609,14.148172,137.661954,1.319645,79.026641,50.372020,162.622810,138.674110,160.930662,138.097060,80.791323,136.528683,-0.000683,0.000983,32.000000,-235.866744,138.231307,-0.518335,24.166474,0.692045,443333.125112,0.976986,40.644716,18.109920,2.795032,0.059627,0.047381,189.373215,32.000000,205.373687,189.007992,193.875994,172.611848,32.000000,167.029641,66.008259,62.113984,94.630949,59.548000,52.875628,68.192414,76.956875,27.873584,24.373448,59.507816,36.062524
49.959960,80.456770,138.665165,164.427636,92.708149,92.595571,29.135029,14.138182,137.700178,1.319765,79.293302,50.939009,162.603359,138.727903,160.861159,138.141342,80.810663,136.594274,-0.000682,0.000968,32.000000,-235.870997,138.399324,-0.517988,24.225063,0.688599,443156.318924,0.969580,40.251328,18.132664,2.774229,0.068545,0.044595,189.380975,32.000000,205.345844,189.556383,193.331805,171.852545,32.000000,167.252997,65.987062,62.106930,94.631840,59.548000,52.879504,68.192414,76.838792,27.873584,24.377699,59.504473,36.109552
49.768612,80.456770,138.642349,164.427636,92.686665,92.572709,29.145074,14.143890,137.813592,1.319687,78.851367,50.800472,162.611969,138.754491,160.799468,138.252661,80.829463,136.618592,-0.000682,0.000953,32.000000,-235.863158,138.456917,-0.517743,24.246516,0.695981,443355.800411,0.981545,40.750338,18.095557,2.805631,0.056275,0.060412,188.827988,32.000000,205.940548,189.687176,190.945004,171.748983,32.000000,167.815321,65.998297,62.101882,94.649945,59.548000,52.914247,68.192414,76.719567,27.873584,24.688185,59.505564,35.994146
49.421915,80.454840,138.699425,164.433794,92.753528,92.575455,29.129695,14.134329,137.632748,1.319636,78.711603,50.526950,162.613569,138.818337,160.856725,138.276021,80.850870,136.680693,-0.000682,0.000946,32.000000,-235.872391,138.423208,-0.517578,24.261806,0.686045,443053.971806,0.969408,40.230657,18.107844,2.775526,0.095242,0.052440,188.346630,32.000000,206.496336,189.528948,189.056955,172.036267,32.000000,167.659389,65.977561,62.076860,94.662955,59.548000,52.918532,68.192414,76.783833,27.873584,24.686737,59.512685,36.087322
49.318909,80.235651,138.620489,164.392372,92.779507,92.583167,29.148158,14.143177,137.703866,1.319662,78.862012,50.419168,162.530465,138.657533,160.871589,138.191319,80.821313,136.563682,-0.000683,0.000947,32.000000,-235.864855,138.327308,-0.517426,24.285147,0.688062,443006.403612,0.972866,40.428543,18.100765,2.785739,0.057861,0.044453,188.305557,32.000000,206.420246,189.130435,188.198715,172.239212,32.000000,166.753300,65.983618,62.089647,94.648374,59.548000,52.900920,68.192414,77.021147,27.873584,23.930484,59.510383,36.035671
49.588925,80.301820,138.663999,164.385934,92.737982,92.578056,29.146795,14.137754,137.707759,1.319919,78.913601,50.619553,162.557345,138.666139,160.875587,138.146618,80.845696,136.556790,-0.000682,0.000949,32.000000,-235.867819,138.374911,-0.517787,24.336445,0.693228,443152.125489,0.980791,40.786649,18.109287,2.806436,0.107662,0.045775,188.351160,32.000000,206.427527,188.571210,190.174769,172.867074,32.000000,166.789260,65.985966,62.066455,94.630843,59.548000,52.874544,68.192414,76.664681,27.873584,23.933200,59.513983,36.075216
49.478402,80.301820,138.630412,164.385934,92.741209,92.555153,29.150151,14.142035,137.600902,1.319837,78.821987,50.553174,162.547095,138.673683,160.863060,138.195067,80.808550,136.558460,-0.000682,0.000962,32.000000,-235.868127,138.330734,-0.517806,24.291809,0.693432,443027.473368,0.981946,40.674803,18.082444,2.810697,0.057698,0.045752,188.981329,32.000000,205.692663,188.518081,192.135810,172.794203,32.000000,166.493157,65.977079,62.017312,94.617259,59.548000,52.899002,68.192414,76.937921,27.873584,24.166307,59.511721,36.073602
49.587945,80.379019,138.603225,164.400488,92.744209,92.532256,29.140484,14.141036,137.540739,1.319682,78.949973,50.572967,162.592241,138.679046,160.886492,138.078353,80.787205,136.592557,-0.000682,0.000971,32.000000,-235.866995,138.314072,-0.517441,24.281082,0.688134,442905.632236,0.976313,40.459953,18.054738,2.796270,0.068680,0.051188,189.249528,32.000000,205.427605,188.827374,193.629126,172.580078,32.000000,166.727115,66.006812,62.030430,94.674076,59.548000,52.863105,68.192414,76.823479,27.873584,24.438281,59.511977,36.042348
49.736184,80.393080,138.554330,164.391812,92.731718,92.524157,29.136668,14.137754,137.687819,1.319464,78.956947,50.994784,162.564296,138.697133,160.824267,138.179866,80.785200,136.519735,-0.000681,0.000968,32.000000,-235.868475,138.360553,-0.517810,24.295847,0.690749,442915.601071,0.978317,40.574838,18.092689,2.801837,0.055141,0.039388,189.433599,32.000000,205.427263,189.366806,193.478989,172.029494,32.000000,167.519257,65.973677,62.013893,94.669279,59.548000,52.866255,68.192414,76.791295,27.873584,24.491501,59.510472,36.279251
49.922013,80.363028,138.750539,164.383416,92.730796,92.530547,29.199165,14.136755,137.768049,1.319453,78.573576,50.701073,162.605790,138.786996,160.807940,138.240799,80.822024,136.783022,-0.000682,0.000965,32.000000,-235.873735,138.344381,-0.518094,24.239593,0.689209,442882.179313,0.976244,40.538169,18.130473,2.795099,0.071935,0.041934,189.044605,32.000000,205.732697,189.566239,191.489709,171.737961,32.000000,167.888640,65.969334,61.995705,94.672059,59.548000,52.923194,68.192414,76.619197,27.873584,24.496031,59.511741,36.010727
49.574825,80.363028,138.649463,164.383416,92.676196,92.539440,29.131360,14.139324,137.740708,1.319477,78.592596,50.563620,162.542435,138.824147,160.783180,138.227559,80.830066,136.596722,-0.000682,0.000969,32.000000,-235.870839,138.498850,-0.517728,24.196870,0.686259,442789.773227,0.973173,40.398449,18.097366,2.785785,0.085964,0.040694,188.431664,32.000000,206.216389,189.836180,189.256021,171.740584,32.000000,167.702707,65.979823,62.007501,94.642877,59.548000,52.898783,68.192414,76.881120,27.873584,24.395924,59.513285,36.088789
49.307176,80.157075,138.578157,164.330799,92.635196,92.530525,29.148508,14.146459,137.607124,1.319264,78.804559,50.326287,162.494936,138.634715,160.822448,138.162983,80.887303,136.570066,-0.000682,0.000965,32.000000,-235.859442,138.322595,-0.517253,24.132564,0.685985,442631.792475,0.967176,40.176111,18.187426,2.779346,0.062445,0.042434,188.156167,32.000000,206.447474,189.118935,188.333700,172.324566,32.000000,167.207554,66.000011,62.003070,94.656884,59.548000,52.888325,68.192414,76.651902,27.873584,23.683808,59.512242,35.957609
49.376274,80.203393,138.436071,164.308129,92.613101,92.521542,29.144736,14.142321,137.581739,1.319073,78.982975,50.370392,162.504495,138.617690,160.811344,137.996192,80.833062,136.491816,-0.000683,0.000957,32.000000,-235.864892,138.256456,-0.517303,24.102902,0.692059,442829.071967,0.976868,40.535807,18.089620,2.796772,0.060986,0.048234,188.435075,32.000000,206.570525,188.734837,189.282712,172.792736,32.000000,166.648695,66.003960,61.994889,94.619211,59.548000,52.811497,68.192414,77.026242,27.873584,23.846534,59.508780,36.064065
49.535194,80.392805,138.502815,164.327440,92.566009,92.513959,29.177912,14.137754,137.499866,1.319039,79.121579,50.465075,162.521244,138.569895,160.767584,137.960660,80.828556,136.379021,-0.000684,0.000955,32.000000,-235.870442,138.188747,-0.517254,24.129128,0.697255,442571.445851,0.981442,40.608464,18.019533,2.810507,0.055550,0.043030,188.816929,32.000000,205.841995,188.691717,191.629993,172.900945,32.000000,166.329112,65.994219,61.973371,94.611952,59.548000,52.812385,68.192414,77.075533,27.873584,23.848879,59.517759,36.015495
49.511360,80.392805,138.405930,164.327440,92.593020,92.506339,29.131842,14.142178,137.519163,1.318896,79.124733,50.458453,162.556655,138.555885,160.811722,137.872838,80.805509,136.405319,-0.000684,0.000925,32.000000,-235.862248,138.167555,-0.517120,24.126978,0.696351,442643.665795,0.980098,40.582744,18.036038,2.803696,0.067228,0.043561,189.273196,32.000000,205.423334,188.616569,193.370769,173.028286,32.000000,166.798190,66.006880,61.967241,94.639671,59.548000,52.791188,68.192414,76.977521,27.873584,24.510720,59.514897,36.073456
49.281079,80.476346,138.446766,164.358506,92.574218,92.497426,29.143035,14.138753,137.510998,1.318820,79.155090,50.587090,162.580177,138.573830,160.777006,138.069714,80.768016,136.399935,-0.000682,0.000902,32.000000,-235.871246,138.144714,-0.517935,24.207203,0.693749,442762.423824,0.975954,40.606764,17.986121,2.796049,0.058110,0.041226,189.487029,32.000000,205.479433,189.128488,193.849855,172.358807,32.000000,167.227768,66.018422,61.924377,94.639459,59.548000,52.764539,68.192414,76.706874,27.873584,24.805803,59.500971,36.090330
50.279360,80.473865,138.416376,164.375859,92.540976,92.480995,29.145626,14.143034,137.576732,1.318541,79.072513,50.614437,162.595226,138.601438,160.751096,138.011248,80.776382,136.394096,-0.000682,0.000915,32.000000,-235.864834,138.117016,-0.518654,24.199572,0.693646,442778.757664,0.977926,40.631543,18.021859,2.795438,0.060652,0.045506,189.269132,32.000000,205.477896,189.723615,192.387333,171.788274,32.000000,167.467496,66.027638,61.948301,94.627128,59.548000,52.782913,68.192414,76.515307,27.873584,24.802673,59.509538,36.009626
49.577650,80.406590,138.472662,164.374739,92.535096,92.469553,29.179284,14.135756,137.482832,1.318257,79.093946,50.399239,162.508446,138.570180,160.732194,137.934704,80.803245,136.388940,-0.000683,0.000903,32.000000,-235.873915,138.152323,-0.518285,24.229705,0.695171,443015.576651,0.982593,40.954961,18.056754,2.809329,0.056721,0.043751,188.523030,32.000000,206.144547,189.537591,190.215578,171.881045,32.000000,167.741778,66.020858,61.941488,94.593083,59.548000,52.763413,68.192414,77.121702,27.873584,24.808134,59.515950,36.057095
49.357156,80.406590,138.404632,164.374739,92.523019,92.465712,29.151283,14.143462,137.406531,1.318167,79.228478,50.382417,162.483383,138.465329,160.796957,137.835659,80.795484,136.362855,-0.000683,0.000894,32.000000,-235.865061,138.062623,-0.518564,24.239881,0.679892,442427.064350,0.961243,39.918724,18.045569,2.752946,0.064356,0.040603,188.319453,32.000000,206.430446,189.429115,188.299179,172.204750,32.000000,167.642995,66.013858,61.914763,94.625366,59.548000,52.772266,68.192414,77.100153,27.873584,24.579358,59.507984,36.088202
49.988458,80.423960,138.533259,164.373900,92.452708,92.455048,29.190731,14.142749,137.569092,1.317970,79.169785,50.987758,162.484410,138.582882,160.750602,138.067027,80.805315,136.355122,-0.000682,0.000870,32.000000,-235.869873,138.158989,-0.518651,24.342451,0.689768,442589.772789,0.974569,40.576435,18.016218,2.793046,0.057485,0.049757,188.234488,32.000000,206.478056,188.820610,188.935908,172.498872,32.000000,166.673484,66.024588,61.902084,94.606009,59.548000,52.709930,68.192414,76.987591,27.873584,24.644457,59.500745,36.091357
49.899154,80.498679,138.496781,164.384535,92.483341,92.448866,29.152461,14.139467,137.582317,1.317786,78.426186,50.836658,162.518559,138.678292,160.809268,138.050707,80.811653,136.489615,-0.000682,0.000854,32.000000,-235.865943,138.241039,-0.518455,24.303768,0.692496,442693.569308,0.980177,40.805863,18.011390,2.804145,0.064746,0.038701,188.634159,32.000000,206.086489,188.526000,191.143704,172.869870,32.000000,166.700870,66.052521,61.897894,94.594101,59.548000,52.799827,68.192414,76.766852,27.873584,24.908927,59.515822,36.093852
49.949470,80.196776,138.642599,164.337516,92.563952,92.460087,29.125736,14.143034,137.584414,1.317757,78.277977,50.484000,162.537499,138.602417,160.824865,138.090619,80.747231,136.469513,-0.000682,0.000832,32.000000,-235.863686,138.212138,-0.518708,24.275627,0.680563,442334.852660,0.965418,40.168424,17.997826,2.771305,0.066761,0.044751,189.115022,32.000000,205.685110,188.499425,192.881858,173.079203,32.000000,166.490558,66.061890,61.869603,94.588752,59.548000,52.808736,68.192414,76.877721,27.873584,24.914675,59.507403,36.115569
49.345379,80.196776,138.527376,164.337516,92.590787,92.481425,29.138728,14.139324,137.502744,1.317554,78.523318,50.412066,162.513680,138.607189,160.840480,138.018131,80.750250,136.389569,-0.000681,0.000833,32.000000,-235.872150,138.203696,-0.518564,24.270880,0.682910,442429.518720,0.968668,40.335386,18.056385,2.775534,0.063884,0.049517,189.316043,32.000000,205.195248,189.156279,193.962052,172.216021,32.000000,166.861176,66.048769,61.853482,94.591321,59.548000,52.801576,68.192414,77.115116,27.873584,23.869250,59.519667,36.068467
49.205766,80.064992,138.411649,164.272585,92.586846,92.486468,29.150308,14.133758,137.390780,1.317639,78.873964,50.334053,162.493180,138.506031,160.760519,137.855455,80.741561,136.283121,-0.000681,0.000839,32.000000,-235.877060,138.010172,-0.518031,24.250817,0.683205,442208.929684,0.967910,39.981497,18.111110,2.775657,0.073110,0.043015,189.290354,32.000000,205.529285,189.440321,192.790606,172.003813,32.000000,167.645471,66.022241,61.869978,94.564215,59.548000,52.740439,68.192414,76.945278,27.873584,23.413173,59.509567,36.049611
49.808784,80.236202,138.275651,164.277623,92.555376,92.478944,29.148259,14.137183,137.397147,1.317703,79.121000,50.384260,162.496143,138.420715,160.687143,137.796133,80.745226,136.252265,-0.000680,0.000841,32.000000,-235.869701,137.972807,-0.518149,24.216566,0.692146,442602.582083,0.980523,40.608326,18.069518,2.807302,0.059525,0.047028,188.622752,32.000000,205.844802,189.542827,190.512500,171.861821,32.000000,167.529399,66.037623,61.834738,94.509747,59.548000,52.699862,68.192414,76.855954,27.873584,24.008731,59.516845,35.979472
49.390727,80.407417,138.276376,164.301692,92.563338,92.473896,29.130016,14.131760,137.267185,1.317676,79.208570,50.475163,162.450814,138.470593,160.700009,137.854109,80.750897,136.326014,-0.000679,0.000894,32.000000,-235.879713,137.956126,-0.518684,24.202614,0.694107,442551.930535,0.982881,40.622245,18.026817,2.812915,0.090297,0.047383,188.248829,32.000000,206.309313,189.560732,188.836947,171.618899,32.000000,167.687356,66.025203,61.854938,94.502424,59.548000,52.679282,68.192414,77.108255,27.873584,24.011453,59.518015,36.094732
49.433490,80.407417,138.291257,164.301692,92.553314,92.463722,29.159255,14.146887,137.286725,1.317677,79.164593,50.392340,162.400091,138.319330,160.725524,137.879014,80.758723,136.225893,-0.000679,0.000893,32.000000,-235.861308,137.846436,-0.518841,24.160154,0.685420,442416.348741,0.970409,40.166383,18.008251,2.776130,0.061649,0.044904,188.109322,32.000000,206.444401,188.819724,188.158078,172.492024,32.000000,167.082562,66.054738,61.820514,94.493996,59.548000,52.690990,68.192414,77.121111,27.873584,24.610318,59.520690,35.974190
49.359146,80.460079,138.114704,164.315126,92.553608,92.455727,29.154034,14.138896,137.224635,1.317574,79.255634,50.436491,162.451663,138.270394,160.729067,137.787415,80.737572,136.133669,-0.000678,0.000891,32.000000,-235.868480,137.828166,-0.518995,24.146123,0.692472,442795.156268,0.980261,40.771709,18.038192,2.799642,0.060431,0.044435,188.321149,32.000000,206.290899,188.522435,190.000290,172.811256,32.000000,166.211552,66.069921,61.839545,94.461878,59.548000,52.651272,68.192414,77.016205,27.873584,24.798169,59.511888,36.116082
50.023699,80.532868,138.247160,164.326601,92.548722,92.450712,29.139894,14.142749,137.252023,1.317483,79.111753,50.472831,162.479276,138.263970,160.716874,137.660233,80.737571,136.076633,-0.000678,0.000931,32.000000,-235.868725,137.849966,-0.518579,24.121077,0.693032,442710.098901,0.978255,40.727176,17.982015,2.797522,0.060341,0.041433,188.974278,32.000000,205.547900,188.524843,192.226480,172.807755,32.000000,166.564739,66.087671,61.797049,94.405811,59.548000,52.663769,68.192414,76.773078,27.873584,25.056352,59.509921,35.982040
49.496648,80.514119,138.146993,164.328840,92.575434,92.455811,29.181882,14.143890,137.179945,1.317325,79.217623,50.478521,162.502206,138.362824,160.716538,137.728848,80.692809,136.152376,-0.000677,0.000920,32.000000,-235.866108,137.859592,-0.518876,24.112580,0.693731,442807.341549,0.980063,40.857278,17.958606,2.798158,0.055040,0.038409,189.223760,32.000000,205.342312,188.687708,193.645332,172.689521,32.000000,167.126416,66.101889,61.779075,94.388360,59.548000,52.610846,68.192414,77.178609,27.873584,25.062494,59.504856,35.938973
49.540642,80.514119,138.161411,164.328840,92.592636,92.458355,29.157733,14.141464,137.137313,1.317109,79.234827,50.534898,162.508171,138.285523,160.646167,137.673780,80.708464,136.180313,-0.000677,0.000916,32.000000,-235.866076,137.848193,-0.518717,24.133744,0.685017,442542.572598,0.966574,40.240966,17.931036,2.763633,0.055334,0.038274,189.269941,32.000000,205.234597,189.279264,193.096845,171.972124,32.000000,167.171744,66.053904,61.776098,94.354158,59.548000,52.616547,68.192414,77.094682,27.873584,25.003355,59.511908,36.069127
49.372088,80.531214,138.116212,164.325201,92.641901,92.455875,29.172921,14.144461,137.150116,1.317150,79.185295,50.403721,162.506887,138.279222,160.621938,137.682318,80.678750,136.071816,-0.000676,0.000857,32.000000,-235.860456,137.869790,-0.519321,24.122493,0.692840,442883.261257,0.976315,40.768158,18.012408,2.791037,0.066855,0.046996,188.846327,32.000000,205.636250,189.533123,191.163389,171.701680,32.000000,167.742072,66.045391,61.762513,94.341440,59.548000,52.600326,68.192414,77.085723,27.873584,25.068735,59.512026,35.942422
49.980652,80.461733,138.148282,164.312607,92.613298,92.443284,29.144852,14.144319,137.105682,1.316985,79.344714,50.350461,162.459978,138.218233,160.640367,137.634422,80.738628,136.072490,-0.000674,0.000832,32.000000,-235.865680,137.906194,-0.519423,24.100044,0.691644,442846.635418,0.976213,40.722416,18.010254,2.788850,0.057222,0.050714,188.370799,32.000000,206.261486,189.513273,189.127639,171.834004,32.000000,167.939120,66.057897,61.766283,94.344730,59.548000,52.593291,68.192414,76.850094,27.873584,24.833472,59.510688,35.913221
49.987819,80.514395,138.299979,164.312887,92.653575,92.436799,29.170266,14.144176,137.342524,1.316818,79.087809,50.930708,162.386778,138.462943,160.667428,137.814860,80.718015,136.292232,-0.000673,0.000816,32.000000,-235.862545,137.985836,-0.520046,24.240746,0.694351,442989.329160,0.979320,40.914926,17.987529,2.797455,0.054553,0.038689,188.076220,32.000000,206.285513,188.962472,187.991046,172.163379,32.000000,166.945794,66.059960,61.727710,94.324433,59.548000,52.583605,68.192414,76.932483,27.873584,24.838794,59.511072,36.073015
49.860459,80.514395,138.409280,164.312887,92.716832,92.443720,29.157046,14.144176,137.450556,1.316498,78.303554,50.733509,162.441848,138.471263,160.718478,138.001633,80.726209,136.277377,-0.000672,0.000805,32.000000,-235.865331,137.960710,-0.519946,24.214809,0.685603,442440.860859,0.967066,40.214255,17.927976,2.764035,0.059900,0.048110,188.223096,32.000000,206.299452,188.550165,189.447926,172.713052,32.000000,166.562555,66.067772,61.741848,94.331291,59.548000,52.679755,68.192414,76.908190,27.873584,25.027475,59.502329,36.096933
49.603232,80.273974,138.244056,164.285739,92.757640,92.462838,29.197284,14.140751,137.302489,1.316353,78.237624,50.498448,162.461737,138.506988,160.766240,137.896184,80.715729,136.307580,-0.000673,0.000808,32.000000,-235.866461,137.953532,-0.520057,24.206233,0.682304,442508.494275,0.966129,40.259518,18.054764,2.766674,0.054968,0.051516,188.722329,32.000000,205.767947,188.294283,191.785725,172.821270,32.000000,166.528987,66.087782,61.728019,94.316131,59.548000,52.653760,68.192414,76.993534,27.873584,24.197223,59.516707,35.985195
49.881939,80.021983,138.286701,164.207095,92.760352,92.461378,29.140622,14.136184,137.229115,1.316262,78.426486,50.301718,162.444198,138.376651,160.737005,137.869452,80.644400,136.253552,-0.000672,0.000802,32.000000,-235.872503,137.978497,-0.519522,24.250948,0.685565,442589.636338,0.969311,40.391110,18.039395,2.775933,0.063349,0.053999,189.235777,32.000000,205.352845,188.564406,193.142382,172.804059,32.000000,166.560273,66.064546,61.694604,94.301162,59.548000,52.626312,68.192414,76.893644,27.873584,23.324929,59.507885,36.100015
49.180416,80.090080,138.079967,164.182467,92.732946,92.447403,29.159768,14.143748,137.155450,1.316187,78.791166,50.305382,162.407518,138.189441,160.702128,137.736691,80.625596,136.071592,-0.000671,0.000804,32.000000,-235.864776,137.841665,-0.519852,24.205184,0.688639,442538.188873,0.973043,40.417249,18.064460,2.786997,0.054729,0.041413,189.335337,32.000000,205.082430,189.153795,193.700878,171.945014,32.000000,167.093319,66.065489,61.680885,94.312500,59.548000,52.599063,68.192414,77.367031,27.873584,23.325182,59.498267,35.932370
49.655960,80.090080,138.171104,164.182467,92.688716,92.438533,29.186130,14.141322,137.121317,1.316084,79.106646,50.432906,162.422688,138.233996,160.604498,137.631426,80.636982,136.009094,-0.000670,0.000804,32.000000,-235.872611,137.861103,-0.519226,24.198942,0.682886,442216.111381,0.968436,39.876486,18.109698,2.772280,0.059002,0.041866,189.132914,32.000000,205.549836,189.376297,191.919324,171.743832,32.000000,167.654060,66.058578,61.673099,94.284983,59.548000,52.565753,68.192414,77.079464,27.873584,23.562538,59.507462,36.093778
49.834921,80.291619,138.171106,164.202058,92.646869,92.431008,29.142690,14.136898,137.296184,1.316077,78.955251,50.773825,162.411409,138.249473,160.575515,137.772053,80.690911,136.123999,-0.000670,0.000798,32.000000,-235.868839,137.934505,-0.519330,24.156010,0.693910,442607.803697,0.982754,40.673825,18.040574,2.807621,0.054756,0.032944,188.370625,32.000000,206.114920,189.560558,189.644688,171.657412,32.000000,167.696514,66.072313,61.691935,94.297744,59.548000,52.559738,68.192414,76.967265,27.873584,24.265646,59.504423,36.078298
49.300030,80.371851,138.210921,164.219130,92.622973,92.437370,29.140224,14.136755,137.218736,1.315950,78.512540,50.404137,162.348773,138.306099,160.595489,137.786904,80.645607,136.166952,-0.000671,0.000813,32.000000,-235.873899,137.847399,-0.519709,24.099152,0.687172,442309.746568,0.971609,40.178628,17.998968,2.782568,0.053581,0.039195,188.113678,32.000000,206.177471,189.357369,188.119676,171.962630,32.000000,167.254862,66.076942,61.673958,94.280163,59.548000,52.588412,68.192414,76.760315,27.873584,24.548051,59.515320,35.971328
50.053888,80.182440,138.118996,164.180508,92.589538,92.448816,29.145749,14.137041,137.209215,1.315862,78.651113,50.388991,162.361218,138.250105,160.660242,137.726561,80.662707,136.140629,-0.000670,0.000817,32.000000,-235.870827,137.900385,-0.519370,24.121654,0.685963,442334.503370,0.969671,40.194751,18.000592,2.772576,0.053875,0.045824,188.109553,32.000000,206.504430,188.493027,188.832400,172.604510,32.000000,166.983400,66.093267,61.659776,94.272392,59.548000,52.528544,68.192414,76.827366,27.873584,23.894297,59.515045,36.069567
49.762530,80.248057,138.258801,164.162316,92.575416,92.444986,29.124867,14.142463,137.204504,1.315841,78.792432,50.809604,162.365109,138.302346,160.669783,137.725628,80.646124,136.179353,-0.000670,0.000819,32.000000,-235.862946,137.997013,-0.519477,24.091311,0.696187,442804.233504,0.981394,40.830695,18.066655,2.803465,0.057008,0.059342,188.599358,32.000000,205.978504,188.480732,190.957538,172.620276,32.000000,166.373136,66.108844,61.704772,94.275831,59.548000,52.532614,68.192414,77.255133,27.873584,23.896399,59.511809,36.063478
49.958743,80.248057,138.250344,164.162316,92.580474,92.439765,29.148625,14.137326,137.298574,1.315840,78.472069,50.639755,162.382078,138.456420,160.617583,137.793505,80.572180,136.246531,-0.000671,0.000808,32.000000,-235.868083,137.961365,-0.519610,24.114783,0.683290,442230.771878,0.964910,39.859400,18.036835,2.759406,0.070077,0.057029,189.100287,32.000000,205.281291,188.519217,192.849420,172.622174,32.000000,166.109905,66.101846,61.636131,94.282499,59.548000,52.565688,68.192414,77.022073,27.873584,24.126018,59.512399,36.058635
49.501301,80.201463,138.309290,164.159797,92.651890,92.446977,29.159274,14.138610,137.308030,1.315867,78.343065,50.408266,162.422253,138.290826,160.671386,137.749970,80.581927,136.237858,-0.000671,0.000799,32.000000,-235.868766,137.883844,-0.519707,24.165189,0.689368,442463.538300,0.971836,40.226131,18.072128,2.778372,0.069325,0.062650,189.278048,32.000000,205.285827,188.739826,193.723816,172.287093,32.000000,167.355571,66.086860,61.629027,94.276766,59.548000,52.592617,68.192414,76.871359,27.873584,23.967777,59.514563,36.112414
49.373819,80.039076,138.201270,164.126213,92.690629,92.455646,29.134884,14.140751,137.170104,1.315842,78.549273,50.396274,162.386324,138.260015,160.622968,137.728805,80.575975,136.151032,-0.000672,0.000806,32.000000,-235.866953,137.921716,-0.519609,24.144156,0.685625,442472.385132,0.966863,40.023200,18.178527,2.767290,0.051902,0.041887,189.333104,32.000000,205.300442,189.458747,192.408820,171.747689,32.000000,167.278812,66.092389,61.653027,94.288253,59.548000,52.530625,68.192414,77.264596,27.873584,23.405942,59.510167,36.114395
