OSU 80 Ton Compressor Load Stand
49.172428,80.117099,138.100708,164.117818,92.668659,92.459455,29.148514,14.139038,137.024240,1.315578,78.838639,50.223353,162.345573,138.179512,160.565201,137.719432,80.557342,135.960613,-0.000672,0.000821,32.000000,-235.867518,137.776750,-0.520079,24.189291,0.691443,442659.107649,0.976143,40.450662,18.164591,2.794054,0.062773,0.066081,188.508673,32.000000,205.712451,189.515334,190.275222,171.444738,32.000000,167.532701,66.068386,61.633086,94.260225,59.548000,52.524443,68.192414,77.355815,27.873584,23.406393,59.514121,35.881233
49.463794,80.117099,137.957050,164.117818,92.593379,92.463232,29.163943,14.137754,137.020668,1.315432,79.032711,50.489766,162.328189,138.107431,160.589531,137.647415,80.586844,135.997527,-0.000673,0.000834,32.000000,-235.873392,137.731413,-0.520649,24.225745,0.693258,442578.331458,0.979395,40.420985,18.128594,2.799080,0.062246,0.039034,188.193737,32.000000,206.242502,189.305954,188.427117,171.981774,32.000000,167.593461,66.097851,61.678215,94.254173,59.548000,52.424726,68.192414,77.257193,27.873584,23.678504,59.513717,36.081746
49.786411,80.265978,138.144016,164.137408,92.576855,92.462013,29.147822,14.141036,137.231352,1.315456,79.076545,50.815649,162.271949,138.303528,160.594857,137.716704,80.585421,136.101692,-0.000674,0.000823,32.000000,-235.870602,137.832428,-0.520023,24.281843,0.694737,442820.095014,0.983498,40.709191,18.055157,2.808499,0.065365,0.043230,188.040091,32.000000,206.296475,188.684067,188.323407,172.268386,32.000000,166.602458,66.091248,61.637630,94.235828,59.548000,52.483045,68.192414,76.934990,27.873584,24.197655,59.515861,36.090183
50.333704,80.359444,138.241895,164.167914,92.568262,92.468016,29.132686,14.138468,137.195606,1.315467,78.466594,50.638135,162.313079,138.264746,160.597708,137.743634,80.644119,136.057334,-0.000675,0.000815,32.000000,-235.867433,137.916496,-0.519157,24.241323,0.688530,442643.139148,0.976759,40.405315,18.043511,2.789051,0.071619,0.047393,188.356633,32.000000,206.005402,188.460092,190.074053,172.566990,32.000000,166.412633,66.100661,61.648351,94.246827,59.548000,52.516120,68.192414,76.709705,27.873584,24.525432,59.518231,35.995099
49.305934,80.117926,138.201450,164.134609,92.608010,92.476936,29.151781,14.137611,137.268296,1.315434,78.373944,50.376729,162.350847,138.198149,160.626530,137.704967,80.601056,136.076883,-0.000675,0.000826,32.000000,-235.870093,137.700107,-0.519155,24.240720,0.683192,442659.960160,0.970787,40.219320,18.095300,2.774733,0.062747,0.042223,188.843167,32.000000,205.422005,188.207292,192.188107,172.996081,32.000000,166.455512,66.095504,61.635623,94.240733,59.548000,52.490647,68.192414,77.245260,27.873584,24.529575,59.513117,36.082186
49.332696,80.117926,138.043851,164.134609,92.556956,92.480807,29.172741,14.137754,137.090619,1.315495,78.624903,50.361115,162.343578,138.228144,160.641813,137.645134,80.576557,136.070986,-0.000675,0.000844,32.000000,-235.867491,137.811851,-0.519169,24.204764,0.676754,442428.890584,0.960144,39.748481,18.015158,2.746507,0.056082,0.040670,189.186167,32.000000,205.136990,188.700772,193.398472,172.328478,32.000000,166.449412,66.088681,61.612418,94.278337,59.548000,52.427320,68.192414,77.352534,27.873584,23.692795,59.506272,36.076097
49.724658,80.130057,138.073158,164.110261,92.498762,92.477984,29.149863,14.140751,137.080704,1.315530,78.933513,50.441919,162.349721,138.182203,160.552808,137.594674,80.562949,136.071208,-0.000675,0.000868,32.000000,-235.869248,137.700963,-0.519113,24.214442,0.691838,442764.000689,0.980697,40.570610,18.067672,2.802937,0.053428,0.045057,189.169989,32.000000,205.132909,189.135845,193.282801,171.776508,32.000000,167.376117,66.083415,61.625564,94.266149,59.548000,52.426997,68.192414,77.469000,27.873584,23.736344,59.495897,36.038313
49.230384,80.284726,137.967593,164.128452,92.415436,92.464999,29.153179,14.135756,137.092217,1.315539,79.081673,50.443097,162.332891,138.103965,160.488920,137.541600,80.557795,136.085312,-0.000675,0.000875,32.000000,-235.870800,137.762373,-0.519236,24.198968,0.691699,442811.603139,0.979459,40.542700,18.089319,2.798222,0.063183,0.047123,188.682619,32.000000,205.578927,189.284714,190.786014,171.712469,32.000000,167.467574,66.038457,61.593358,94.247357,59.548000,52.385157,68.192414,77.448402,27.873584,24.275189,59.515163,35.942128
49.613624,80.333803,137.987185,164.140487,92.381206,92.443396,29.147938,14.143177,137.045540,1.315401,79.015632,50.418843,162.319992,138.111059,160.509471,137.503224,80.588526,135.881989,-0.000675,0.000891,32.000000,-235.865347,137.687073,-0.519402,24.159210,0.685569,442642.904561,0.971872,40.147368,18.103035,2.776754,0.063862,0.047451,188.145429,32.000000,206.017579,189.394802,188.902986,171.606779,32.000000,167.446991,66.055396,61.624219,94.266319,59.548000,52.422144,68.192414,76.972914,27.873584,24.278470,59.503745,35.902069
49.204282,80.333803,137.941560,164.140487,92.397253,92.424322,29.157288,14.141322,136.940065,1.315421,79.097270,50.334307,162.250752,138.059124,160.530733,137.505932,80.562820,135.898090,-0.000675,0.000875,32.000000,-235.865890,137.610654,-0.519338,24.125588,0.693235,443019.355239,0.982546,40.816265,18.115007,2.802489,0.052246,0.041235,187.986917,32.000000,206.137434,188.887093,187.934650,171.972633,32.000000,166.831080,66.064787,61.617314,94.272880,59.548000,52.355211,68.192414,77.485838,27.873584,24.452626,59.509852,35.914395
49.803263,80.333527,138.062963,164.142446,92.420518,92.415322,29.142139,14.139038,137.136031,1.315143,79.093044,50.711803,162.282577,138.101211,160.577673,137.574870,80.581108,135.924701,-0.000677,0.000911,32.000000,-235.871616,137.713934,-0.519467,24.170880,0.688502,442729.256125,0.974405,40.466289,17.985930,2.781236,0.094726,0.045490,187.998871,32.000000,206.231371,188.280675,189.483797,172.564780,32.000000,166.524816,66.060530,61.627704,94.260225,59.548000,52.341672,68.192414,76.935081,27.873584,24.455515,59.514071,36.063184
49.600006,80.397767,138.045260,164.158958,92.432395,92.418697,29.150359,14.142606,137.064254,1.314893,78.728193,50.595979,162.328643,138.148660,160.553124,137.638577,80.595104,136.062289,-0.000678,0.000927,32.000000,-235.867557,137.722886,-0.519550,24.116435,0.695403,442884.891085,0.982654,40.892608,18.019428,2.803446,0.054959,0.066279,188.492254,32.000000,205.448593,188.280809,191.609104,172.700944,32.000000,166.247886,66.045412,61.605380,94.275216,59.548000,52.374713,68.192414,77.245814,27.873584,24.682540,59.508643,36.053500
49.491576,80.225725,138.058095,164.135169,92.423321,92.430084,29.139636,14.141179,137.095188,1.314642,78.606999,50.375423,162.352606,138.084103,160.564726,137.479387,80.500795,135.946920,-0.000679,0.000918,32.000000,-235.866525,137.697801,-0.519004,24.088976,0.685444,442514.370956,0.970290,40.269422,18.014016,2.772167,0.061050,0.039058,188.971022,32.000000,205.013308,188.620269,193.283319,172.500261,32.000000,166.359715,66.060772,61.598190,94.294516,59.548000,52.353653,68.192414,77.087920,27.873584,24.687125,59.511563,36.084021
50.052090,80.225725,137.923777,164.135169,92.394693,92.438992,29.131454,14.140751,137.072859,1.314377,78.811340,50.507382,162.312229,138.003579,160.586324,137.642263,80.504095,135.961999,-0.000679,0.000965,32.000000,-235.865150,137.745015,-0.519123,24.086354,0.690154,442685.043842,0.974504,40.544394,18.066568,2.783170,0.050539,0.040329,189.094374,32.000000,205.087518,188.979269,193.411901,171.811530,32.000000,167.240194,66.059697,61.605910,94.304220,59.548000,52.314878,68.192414,76.968268,27.873584,24.092688,59.505948,36.050858
49.400392,80.231791,138.023597,164.116138,92.296687,92.443992,29.134282,14.135328,136.995687,1.314338,78.820826,50.354628,162.299605,138.111693,160.488662,137.534327,80.496416,135.938947,-0.000681,0.000975,32.000000,-235.875490,137.683466,-0.518434,24.075942,0.692449,442750.229223,0.976887,40.485038,18.105081,2.789527,0.060654,0.044302,188.724429,32.000000,205.265461,189.359237,191.627418,171.543826,32.000000,167.301227,66.032751,61.611513,94.301905,59.548000,52.331573,68.192414,77.335017,27.873584,24.116386,59.517395,36.073969
49.455101,80.246955,137.880398,164.113620,92.289063,92.449016,29.143161,14.136470,136.961690,1.314324,78.917870,50.298754,162.268847,138.011370,160.497334,137.526016,80.521413,135.856672,-0.000681,0.000944,32.000000,-235.875004,137.636149,-0.518731,24.071143,0.683352,442511.897691,0.965420,39.904540,18.109076,2.755605,0.057211,0.044684,188.193121,32.000000,205.714937,189.555168,189.473592,171.365442,32.000000,167.401558,66.045697,61.609439,94.284155,59.548000,52.280843,68.192414,77.359797,27.873584,24.171738,59.507443,35.867880
49.426808,80.298236,137.942116,164.104944,92.254373,92.442582,29.149387,14.140894,136.958596,1.314138,79.189542,50.528479,162.215468,137.932925,160.488603,137.469323,80.527732,135.917414,-0.000682,0.000930,32.000000,-235.870908,137.613815,-0.518623,24.048641,0.694182,442877.044209,0.979178,40.586014,18.105601,2.793978,0.074519,0.047608,187.943458,32.000000,206.010220,189.017756,187.901312,171.909409,32.000000,167.420687,66.054364,61.607675,94.276659,59.548000,52.256376,68.192414,77.205958,27.873584,24.174585,59.511691,35.942642
49.642605,80.298236,137.869526,164.104944,92.233050,92.436206,29.143337,14.138753,136.960378,1.314010,79.015396,50.505709,162.253577,138.010554,160.527547,137.551116,80.540349,135.910376,-0.000682,0.000932,32.000000,-235.873377,137.694722,-0.518985,24.052207,0.692826,442847.319202,0.977798,40.544218,18.040789,2.787991,0.065772,0.052288,187.894291,32.000000,206.094152,188.565274,188.304923,172.489031,32.000000,166.513679,66.065840,61.620888,94.264875,59.548000,52.256955,68.192414,77.265621,27.873584,24.355984,59.507993,35.885635
49.338210,80.383430,137.904909,164.123975,92.188702,92.436175,29.156070,14.143890,136.855358,1.313919,78.913278,50.255982,162.262643,137.955824,160.544156,137.510294,80.557364,135.850870,-0.000682,0.000963,32.000000,-235.859716,137.603433,-0.518045,24.076047,0.694256,442881.971978,0.978247,40.624951,18.063867,2.790836,0.059247,0.042485,188.364053,32.000000,205.464080,188.329864,190.870588,172.482751,32.000000,166.306577,66.067156,61.583651,94.244109,59.548000,52.260045,68.192414,77.462933,27.873584,24.655726,59.514809,35.902510
49.346860,80.342350,137.748344,164.115579,92.234650,92.436107,29.147909,14.138182,136.783294,1.313844,79.093409,50.343513,162.261775,137.953052,160.551184,137.432060,80.494195,135.783621,-0.000683,0.001002,32.000000,-235.869030,137.579125,-0.517642,24.066107,0.690421,442722.566790,0.973784,40.400641,18.047845,2.777242,0.060807,0.041665,188.799685,32.000000,205.110641,188.264291,192.787363,172.624346,32.000000,166.675943,66.055351,61.578909,94.241221,59.548000,52.191324,68.192414,77.486776,27.873584,24.517424,59.507128,36.085194
49.513275,80.465317,137.906562,164.130691,92.201556,92.427285,29.155258,14.145175,136.933295,1.313834,79.204837,50.633147,162.299980,138.016812,160.568408,137.530158,80.515655,135.896720,-0.000684,0.001001,32.000000,-235.863185,137.622012,-0.517649,24.118218,0.694753,442944.172014,0.980055,40.802455,18.002030,2.795093,0.060292,0.041409,189.083107,32.000000,204.879701,188.866500,193.305422,171.986296,32.000000,166.740531,66.081528,61.562894,94.264769,59.548000,52.215238,68.192414,77.297160,27.873584,24.521370,59.507826,36.002436
49.776790,80.465317,137.886671,164.130691,92.125143,92.412722,29.133967,14.140037,136.936656,1.313802,78.841107,50.426424,162.296049,138.016242,160.502778,137.574403,80.521305,135.967326,-0.000684,0.001014,32.000000,-235.869961,137.637596,-0.517714,24.140694,0.694055,443000.083721,0.980046,40.752356,18.032640,2.791431,0.061325,0.035459,188.938101,32.000000,204.979381,189.297347,192.239098,171.492795,32.000000,167.364301,66.077995,61.582813,94.250160,59.548000,52.224586,68.192414,77.237991,27.873584,24.953469,59.513186,35.985562
49.307336,80.336008,137.886155,164.120896,92.025197,92.394900,29.131800,14.140751,136.954367,1.313849,78.942140,50.531747,162.290320,137.962798,160.481614,137.407737,80.545395,135.791576,-0.000685,0.001033,32.000000,-235.869084,137.639125,-0.517723,24.189632,0.690929,442986.665899,0.976436,40.702065,18.065929,2.785244,0.059156,0.041182,188.283775,32.000000,205.552208,189.256136,189.843609,171.544648,32.000000,167.648675,66.062877,61.561746,94.266213,59.548000,52.177815,68.192414,77.663705,27.873584,24.509097,59.515035,35.848585
49.594888,80.303199,137.837819,164.093469,91.967804,92.382121,29.168222,14.144176,136.938833,1.313868,79.013722,50.461426,162.223349,138.054474,160.471674,137.479287,80.549320,135.989421,-0.000685,0.001049,32.000000,-235.863528,137.607145,-0.518102,24.199467,0.686036,442778.661487,0.971402,40.428622,18.094441,2.770100,0.063064,0.036916,187.870805,32.000000,205.906249,189.225072,188.171109,171.610166,32.000000,167.348788,66.053946,61.573305,94.262412,59.548000,52.183070,68.192414,77.394986,27.873584,24.398985,59.506233,35.901923
50.025106,80.310092,137.834890,164.083114,92.046670,92.375740,29.122495,14.139895,136.893693,1.313606,78.805202,50.382261,162.194209,138.043831,160.502282,137.499942,80.560211,135.908743,-0.000687,0.001036,32.000000,-235.867318,137.572353,-0.517518,24.183495,0.691479,442725.345150,0.980985,40.787229,17.985292,2.796463,0.069895,0.042946,187.775757,32.000000,205.913970,188.663045,187.976393,172.202049,32.000000,166.445280,66.066606,61.571783,94.249736,59.548000,52.171747,68.192414,77.604339,27.873584,24.402479,59.513324,35.969347
49.070515,80.310092,137.815493,164.083114,92.085535,92.375020,29.124763,14.138325,136.856330,1.313380,78.826213,50.460285,162.218332,137.918448,160.523823,137.507825,80.537480,135.721732,-0.000688,0.001013,32.000000,-235.868559,137.543536,-0.517929,24.148247,0.686396,442478.424729,0.973408,40.455139,18.077115,2.779275,0.054661,0.044753,188.163531,32.000000,205.844993,188.200430,190.208940,172.600794,32.000000,166.273887,66.083809,61.571475,94.246317,59.548000,52.155013,68.192414,77.739610,27.873584,24.429973,59.511593,35.911461
49.098274,80.297960,137.752487,164.059606,92.050164,92.381319,29.140103,14.141464,136.862902,1.313353,78.932977,50.447506,162.237357,137.780646,160.494740,137.344889,80.547659,135.751643,-0.000688,0.000996,32.000000,-235.862961,137.485654,-0.517623,24.110587,0.680257,442224.227991,0.965817,40.016737,18.027193,2.755314,0.073926,0.046023,188.640248,32.000000,205.234787,188.205037,192.112145,172.644122,32.000000,166.217635,66.085762,61.554996,94.272073,59.548000,52.105166,68.192414,77.192097,27.873584,24.391355,59.502230,36.081526
49.911152,80.339868,137.733924,164.064643,92.014529,92.377456,29.147965,14.137041,136.794247,1.313259,78.995183,50.604220,162.227142,137.908681,160.489018,137.375343,80.508149,135.805006,-0.000687,0.000979,32.000000,-235.875909,137.563625,-0.517379,24.143999,0.695787,442728.688192,0.986067,41.008800,17.959382,2.808519,0.054727,0.047584,188.849486,32.000000,204.772777,188.663932,193.320599,172.204809,32.000000,166.329899,66.072750,61.536884,94.295705,59.548000,52.102007,68.192414,77.247081,27.873584,24.540383,59.501463,36.093118
49.774924,80.369093,137.955581,164.071640,92.079878,92.360013,29.132590,14.140465,136.955226,1.313110,78.803914,50.754326,162.244350,138.034125,160.462626,137.521374,80.504008,135.821164,-0.000687,0.000978,32.000000,-235.868058,137.690235,-0.517315,24.113655,0.696146,442713.464790,0.984985,40.967612,17.963689,2.805648,0.062972,0.037673,188.968036,32.000000,204.842808,189.087829,193.102622,171.513416,32.000000,167.277790,66.062679,61.548973,94.296066,59.548000,52.105083,68.192414,77.293651,27.873584,24.544300,59.506361,36.048731
49.615901,80.369093,138.042437,164.071640,92.079847,92.360358,29.140306,14.141750,136.972854,1.313001,78.394472,50.565884,162.258396,138.010451,160.405604,137.454533,80.493009,135.882194,-0.000688,0.000971,32.000000,-235.868741,137.674061,-0.517755,24.064350,0.682658,442413.952827,0.967445,40.164175,18.029042,2.759582,0.058853,0.043874,188.464734,32.000000,205.423657,189.264359,190.707223,171.455529,32.000000,167.293264,66.047847,61.566335,94.284027,59.548000,52.195267,68.192414,77.431594,27.873584,24.649975,59.516471,35.878592
49.280412,80.114342,137.829762,164.032179,92.013924,92.369389,29.145947,14.141036,136.926868,1.312819,78.478661,50.506855,162.232378,137.996035,160.438966,137.511840,80.524303,135.905967,-0.000686,0.000978,32.000000,-235.869126,137.581326,-0.517482,24.036813,0.686623,442440.217129,0.970708,40.334331,18.041005,2.771588,0.057123,0.045355,187.808135,32.000000,205.750682,189.432311,188.835830,171.415363,32.000000,167.177841,66.055219,61.551951,94.298699,59.548000,52.127549,68.192414,77.355943,27.873584,23.768206,59.515311,35.800382
49.977431,80.045693,137.914846,163.986562,91.997722,92.358078,29.156122,14.140180,137.049407,1.312694,78.702865,50.825838,162.139245,138.003498,160.492344,137.456549,80.552857,135.854016,-0.000686,0.000981,32.000000,-235.869819,137.699413,-0.517289,24.085908,0.690900,442539.852017,0.973820,40.499216,18.081546,2.782222,0.063734,0.050100,187.783105,32.000000,206.003866,188.664664,187.793001,172.072063,32.000000,167.089820,66.063096,61.562805,94.250160,59.548000,52.131717,68.192414,77.219861,27.873584,23.531028,59.514622,35.921438
49.762790,80.141085,138.018379,163.984043,91.990354,92.350973,29.126220,14.142035,137.090324,1.312582,78.324104,50.634555,162.162954,138.204857,160.498422,137.682988,80.553460,136.009971,-0.000686,0.000986,32.000000,-235.864357,137.753805,-0.516939,24.079037,0.695434,442388.810774,0.980293,40.593654,18.061756,2.796847,0.057945,0.040894,187.851059,32.000000,205.950373,188.178955,189.344872,172.545550,32.000000,166.195866,66.072750,61.563709,94.249544,59.548000,52.120864,68.192414,77.209503,27.873584,23.531555,59.503243,36.094952
49.916104,80.141085,138.046057,163.984043,91.995582,92.358619,29.142258,14.135043,137.162598,1.312606,78.191663,50.353368,162.177674,138.104882,160.473675,137.593366,80.511427,136.029423,-0.000685,0.000989,32.000000,-235.873481,137.764270,-0.516249,24.031489,0.683548,441858.881876,0.964896,39.801540,18.008060,2.759543,0.066836,0.041263,188.288941,32.000000,205.137332,188.221441,191.675149,172.454481,32.000000,166.033546,66.058665,61.554158,94.245680,59.548000,52.160900,68.192414,77.249211,27.873584,23.864219,59.513707,36.028408
49.058681,79.967120,137.888704,163.949061,92.045926,92.370042,29.151789,14.143177,136.962513,1.312574,78.392775,50.164303,162.219951,138.100456,160.512281,137.470628,80.497862,135.855544,-0.000683,0.000971,32.000000,-235.866166,137.589667,-0.515832,24.066894,0.687635,442045.274649,0.970546,40.118888,18.082912,2.773526,0.058423,0.045298,188.873239,32.000000,204.926162,188.347635,193.165717,172.530526,32.000000,166.568125,66.048922,61.528854,94.228289,59.548000,52.102086,68.192414,77.502077,27.873584,23.260799,59.511662,35.928555
49.665110,80.037422,137.854575,163.931990,91.987469,92.376394,29.132257,14.137326,136.884423,1.312727,78.826363,50.155528,162.186919,137.962962,160.465259,137.382636,80.494195,135.776071,-0.000683,0.000981,32.000000,-235.871361,137.524263,-0.515322,24.047329,0.686847,442080.557470,0.966868,39.960274,18.134354,2.765562,0.052671,0.050222,189.012706,32.000000,204.729291,188.990616,193.254788,171.731558,32.000000,167.084392,66.049756,61.558194,94.260989,59.548000,52.073881,68.192414,77.430154,27.873584,23.504659,59.500106,36.087762
50.059650,80.257431,137.777144,163.959136,91.995815,92.367637,29.144776,14.140180,136.924541,1.312764,79.177142,50.678832,162.181288,137.936127,160.361805,137.363651,80.481255,135.823327,-0.000683,0.000974,32.000000,-235.865885,137.468869,-0.515605,24.131148,0.698042,442371.784989,0.984543,40.678220,18.063795,2.810689,0.064226,0.048063,188.582016,32.000000,204.919479,189.296962,191.452078,171.362544,32.000000,167.299281,66.020989,61.534722,94.237760,59.548000,51.997022,68.192414,77.661028,27.873584,23.505090,59.512144,35.789891
49.645982,80.257431,137.912714,163.959136,92.030750,92.348678,29.144227,14.136327,136.974622,1.312825,78.968833,50.731832,162.147563,137.952991,160.339290,137.481380,80.528379,135.947618,-0.000682,0.000984,32.000000,-235.870721,137.682833,-0.515376,24.065268,0.689240,442192.014680,0.972434,40.116479,18.028984,2.775682,0.061292,0.037805,188.026460,32.000000,205.575037,189.389064,189.232468,171.468121,32.000000,167.620410,66.048987,61.566643,94.265597,59.548000,52.074236,68.192414,77.451171,27.873584,24.271556,59.502417,35.933691
49.536878,80.344279,137.835933,163.990760,92.030140,92.344772,29.142683,14.140323,136.901639,1.312737,78.662876,50.485837,162.107850,138.056331,160.367962,137.488472,80.514317,135.821348,-0.000683,0.000982,32.000000,-235.863119,137.649955,-0.515272,24.116461,0.680768,442242.957386,0.964150,39.928452,18.064805,2.752259,0.062880,0.062720,187.758536,32.000000,205.887582,188.918475,187.722420,171.696552,32.000000,167.042129,66.052410,61.543259,94.234808,59.548000,52.071705,68.192414,77.571878,27.873584,24.576580,59.517681,35.909259
49.368572,80.169206,137.864826,163.959976,92.039664,92.350999,29.137065,14.140323,136.874018,1.312616,78.661588,50.413065,162.131362,138.045727,160.400178,137.421651,80.550312,135.848609,-0.000682,0.000963,32.000000,-235.868529,137.508333,-0.515395,24.114258,0.689486,442273.983435,0.972665,40.356333,18.077833,2.777923,0.051363,0.056408,187.736128,32.000000,205.787906,188.481542,188.535732,172.375399,32.000000,166.320118,66.077270,61.544782,94.215379,59.548000,52.032083,68.192414,77.656898,27.873584,23.972318,59.501365,35.910213
49.513290,80.202015,137.878791,163.944584,92.099160,92.358354,29.141635,14.146174,136.993458,1.312488,78.712889,50.727709,162.139857,137.904275,160.429382,137.507036,80.571943,135.880741,-0.000682,0.000940,32.000000,-235.862022,137.506189,-0.515370,24.199677,0.689437,442436.043205,0.975197,40.556489,18.030784,2.782491,0.061690,0.049044,188.177853,32.000000,205.266486,188.175698,190.920659,172.567147,32.000000,166.299118,66.085453,61.570613,94.211663,59.548000,52.029218,68.192414,77.349125,27.873584,23.974268,59.496723,36.062010
50.077250,80.202015,137.929022,163.944584,92.114400,92.368873,29.145453,14.136898,136.956725,1.312469,78.411005,50.472503,162.134582,138.071176,160.421839,137.557899,80.535431,135.842409,-0.000683,0.000921,32.000000,-235.871953,137.582409,-0.515607,24.173739,0.691968,442277.272441,0.978634,40.556581,18.007987,2.792563,0.049453,0.033350,188.657878,32.000000,204.875163,188.254114,192.498184,172.488386,32.000000,166.273730,66.050830,61.520293,94.185395,59.548000,52.038292,68.192414,77.224387,27.873584,24.090452,59.511259,36.001482
50.107451,80.118753,137.798131,163.926393,92.061582,92.376473,29.154332,14.143462,136.935995,1.312611,78.521771,50.512692,162.151889,137.933373,160.424512,137.468632,80.518027,135.931736,-0.000683,0.000945,32.000000,-235.867848,137.575594,-0.515579,24.184465,0.687487,442242.717168,0.975543,40.438746,18.001909,2.784682,0.058297,0.047738,188.803403,32.000000,204.701261,188.779170,193.408371,172.013600,32.000000,166.554528,66.061713,61.534170,94.192063,59.548000,52.034859,68.192414,77.701077,27.873584,23.803197,59.515094,35.907058
49.453533,80.091734,137.940977,163.898407,92.008499,92.386586,29.144470,14.135328,136.933745,1.312563,78.791337,50.416354,162.161590,137.986248,160.367269,137.372489,80.514727,135.918052,-0.000682,0.000923,32.000000,-235.872868,137.667150,-0.515744,24.211400,0.679965,442079.273977,0.963644,39.854889,18.019866,2.754325,0.062817,0.042525,188.800455,32.000000,204.778265,189.107995,191.987118,171.397365,32.000000,167.285675,66.051225,61.539972,94.186393,59.548000,52.022765,68.192414,77.614675,27.873584,23.710700,59.509242,36.076684
49.466953,80.127024,137.795048,163.901486,92.024875,92.390532,29.147888,14.145175,136.942120,1.312562,78.728987,50.440983,162.083961,138.017138,160.334617,137.418680,80.547142,135.884150,-0.000681,0.000932,32.000000,-235.860890,137.491648,-0.515753,24.229679,0.678477,442032.799265,0.962607,39.740503,18.080502,2.750053,0.076002,0.046537,188.057886,32.000000,205.392380,189.205545,189.685885,171.418790,32.000000,167.421119,66.031718,61.544670,94.192084,59.548000,51.987623,68.192414,77.490364,27.873584,23.711757,59.507128,35.849465
50.182341,80.127024,137.882308,163.901486,92.040277,92.384368,29.163249,14.139609,136.946525,1.312557,78.900209,50.631967,162.091727,137.999338,160.352181,137.397306,80.573323,135.734606,-0.000679,0.000934,32.000000,-235.870226,137.660663,-0.516034,24.266107,0.688401,442375.782503,0.976761,40.390629,18.077180,2.789305,0.069885,0.053695,187.665832,32.000000,205.733075,189.281999,187.747837,171.623031,32.000000,166.873726,66.047846,61.564238,94.198094,59.548000,51.980098,68.192414,77.178877,27.873584,23.835686,59.501748,36.063845
49.751241,80.179131,138.007935,163.904844,92.146654,92.384306,29.132167,14.144747,137.054954,1.312654,78.459573,50.575540,162.041322,138.197781,160.386318,137.612848,80.540780,135.954732,-0.000679,0.000913,32.000000,-235.864596,137.796327,-0.516415,24.204895,0.687042,442373.483650,0.976485,40.411954,18.028360,2.785598,0.059364,0.041070,187.476947,32.000000,205.782822,188.398382,188.006124,172.098738,32.000000,166.330922,66.028142,61.545267,94.139419,59.548000,51.999478,68.192414,77.422517,27.873584,24.018379,59.506626,36.070448
49.524114,80.034941,138.131414,163.894489,92.262391,92.397050,29.143802,14.145032,137.094792,1.312552,78.017356,50.546749,162.067404,138.177512,160.406058,137.552832,80.550722,135.917961,-0.000678,0.000887,32.000000,-235.866114,137.681422,-0.517320,24.196162,0.675554,441943.884362,0.960859,39.671657,17.929774,2.747626,0.060417,0.035830,187.932140,32.000000,205.745578,188.100148,189.986358,172.650303,32.000000,166.129236,66.037094,61.538339,94.088684,59.548000,52.055471,68.192414,77.583721,27.873584,23.519505,59.520090,35.891064
49.148553,79.863736,137.893457,163.856149,92.343934,92.412292,29.161465,14.139324,136.933818,1.312289,78.141297,50.305832,162.104373,138.028579,160.413385,137.399302,80.511665,135.962531,-0.000678,0.000905,32.000000,-235.869364,137.500155,-0.517624,24.167340,0.684499,442277.892270,0.971031,40.168899,18.068874,2.773960,0.057356,0.037924,188.388029,32.000000,204.890030,188.211340,192.106018,172.517829,32.000000,165.601972,66.030622,61.531413,94.063135,59.548000,51.987416,68.192414,77.472650,27.873584,23.519908,59.514573,35.799429
49.397263,79.863736,137.862020,163.856149,92.396331,92.419921,29.195609,14.144033,136.865307,1.312274,78.559728,50.217952,162.080089,137.990060,160.403722,137.377772,80.493052,135.777881,-0.000678,0.000898,32.000000,-235.862032,137.492791,-0.517681,24.148431,0.688673,442260.285487,0.975255,40.260419,18.041142,2.789175,0.061098,0.041701,188.745951,32.000000,204.701527,188.519506,193.399527,172.143281,32.000000,166.484517,66.039091,61.505976,94.038753,59.548000,51.938931,68.192414,77.691245,27.873584,22.924205,59.504335,36.075437
49.393352,79.973461,137.661139,163.853911,92.465390,92.418744,29.148653,14.137041,136.777086,1.312312,78.945959,50.327264,162.096053,137.830707,160.340715,137.229151,80.490636,135.773664,-0.000678,0.000902,32.000000,-235.870008,137.495098,-0.517676,24.149165,0.693908,442382.759398,0.982475,40.480791,18.101763,2.805646,0.060264,0.044225,188.744159,32.000000,204.760111,188.963320,192.582854,171.663639,32.000000,166.969830,66.052234,61.527154,93.991984,59.548000,51.890441,68.192414,77.836002,27.873584,23.304256,59.516078,35.886662
49.147369,80.190435,137.691279,163.894769,92.474322,92.412368,29.178155,14.133616,136.816482,1.312242,79.170084,50.278519,162.117650,137.806891,160.264537,137.237135,80.485223,135.708534,-0.000677,0.000917,32.000000,-235.871466,137.359025,-0.517342,24.148955,0.690518,442326.542187,0.976066,40.221219,18.031004,2.790884,0.059725,0.043955,188.154913,32.000000,205.217172,189.333665,190.394907,171.188497,32.000000,166.923136,66.047868,61.546656,93.975353,59.548000,51.853400,68.192414,77.891919,27.873584,24.057750,59.514229,35.794440
49.265375,80.330218,137.524107,163.926953,92.408666,92.411257,29.139218,14.138325,136.720677,1.312335,79.198423,50.309381,162.071138,137.703121,160.272854,137.210063,80.465359,135.652191,-0.000677,0.000883,32.000000,-235.871346,137.326371,-0.518396,24.170041,0.689746,442458.180100,0.977969,40.335019,18.031377,2.787038,0.069456,0.035880,187.663093,32.000000,205.685281,189.151888,188.537312,171.328504,32.000000,167.294621,66.048329,61.529515,93.977583,59.548000,51.828384,68.192414,77.778891,27.873584,24.059945,59.501237,35.845797
49.248767,80.330218,137.617626,163.926953,92.370144,92.409819,29.152872,14.138896,136.757204,1.312394,79.320240,50.316612,162.052249,137.860294,160.308479,137.257083,80.491542,135.608197,-0.000676,0.000873,32.000000,-235.870283,137.308832,-0.518435,24.168808,0.694027,442817.587258,0.982714,40.808729,18.005245,2.801600,0.069826,0.045769,187.568143,32.000000,205.905642,188.488364,187.579546,172.056620,32.000000,166.473281,66.087385,61.560400,93.989244,59.548000,51.799212,68.192414,77.881347,27.873584,24.548840,59.508348,35.910213
49.558919,80.406315,137.506084,163.952699,92.377585,92.409874,29.153828,14.140465,136.695687,1.312376,79.148717,50.182709,162.064341,137.764966,160.328498,137.162495,80.471118,135.574507,-0.000677,0.000895,32.000000,-235.863305,137.265696,-0.518194,24.115674,0.691008,442955.574026,0.981799,40.825224,17.997810,2.791496,0.056617,0.051356,187.712580,32.000000,205.655093,188.266064,189.297982,172.120560,32.000000,165.994960,66.057873,61.531148,93.934018,59.548000,51.818497,68.192414,77.445109,27.873584,24.817308,59.511357,35.898254
49.214832,80.406039,137.603612,163.961935,92.422649,92.398837,29.156153,14.142463,136.630676,1.312269,79.231651,50.167975,162.055864,137.688500,160.316241,137.104191,80.429102,135.469093,-0.000677,0.000885,32.000000,-235.866880,137.270304,-0.517635,24.110770,0.691751,442910.649277,0.981681,40.842562,17.950304,2.794336,0.056730,0.039878,188.194855,32.000000,205.024262,188.065234,191.649419,172.485529,32.000000,166.013544,66.041790,61.510366,93.914837,59.548000,51.767002,68.192414,77.924699,27.873584,24.821033,59.499516,35.917917
49.516076,80.483790,137.508785,163.981805,92.453376,92.384852,29.183177,14.141322,136.695563,1.312214,79.461234,50.882209,162.113659,137.693720,160.337667,137.206704,80.424335,135.545327,-0.000676,0.000863,32.000000,-235.867366,137.299021,-0.517994,24.190524,0.688075,442884.101707,0.975188,40.595618,17.954398,2.774598,0.063792,0.047124,188.489054,32.000000,204.831794,188.242683,193.033517,172.344445,32.000000,166.371621,66.061363,61.504057,93.924269,59.548000,51.725391,68.192414,77.596871,27.873584,24.825713,59.504817,35.898841
50.053278,80.483790,137.738462,163.981805,92.455567,92.380793,29.176498,14.135185,136.802689,1.312250,79.160495,50.904012,162.126638,137.839129,160.291982,137.328179,80.388702,135.614118,-0.000677,0.000883,32.000000,-235.870224,137.471543,-0.517910,24.174395,0.693922,443072.501786,0.982365,40.953823,17.945295,2.795979,0.062027,0.052484,188.699227,32.000000,204.631563,188.910153,192.955138,171.559746,32.000000,166.714090,66.065354,61.497172,93.920658,59.548000,51.793869,68.192414,77.417725,27.873584,25.101110,59.518959,36.034864
49.634496,80.496473,137.780804,164.007272,92.482115,92.393160,29.147842,14.133758,136.834276,1.312120,78.689557,50.464491,162.135827,137.985168,160.246259,137.296601,80.370238,135.805315,-0.000676,0.000886,32.000000,-235.872143,137.476969,-0.517653,24.148903,0.686562,442959.298582,0.975038,40.717624,17.987034,2.777053,0.066621,0.046637,188.239306,32.000000,204.933396,189.062250,191.197377,171.371317,32.000000,167.282686,66.041791,61.467611,93.856463,59.548000,51.797970,68.192414,77.610651,27.873584,25.150797,59.512036,35.862965
49.355673,80.173342,137.828607,163.951860,92.510095,92.403026,29.132005,14.134472,136.774354,1.312026,78.682238,50.370178,162.060982,137.883601,160.275468,137.349305,80.386243,135.618139,-0.000676,0.000899,32.000000,-235.875527,137.468872,-0.517368,24.146621,0.679949,442739.760073,0.963900,40.161381,18.056015,2.751837,0.058528,0.047082,187.738924,32.000000,205.607048,189.176040,188.844461,171.417439,32.000000,167.336461,66.055394,61.469552,93.846394,59.548000,51.806922,68.192414,77.854759,27.873584,24.033914,59.514003,35.867660
49.761618,80.148804,137.748811,163.923594,92.550853,92.406855,29.147207,14.138896,136.955454,1.311931,78.942097,51.131561,162.061101,137.974319,160.324875,137.415987,80.399466,135.676105,-0.000677,0.000922,32.000000,-235.868644,137.636291,-0.517410,24.278722,0.687361,443053.913928,0.973818,40.607295,18.167102,2.775908,0.069879,0.048662,187.546637,32.000000,205.690555,188.853477,187.593953,171.605565,32.000000,166.892805,66.070951,61.487710,93.856187,59.548000,51.759058,68.192414,77.377010,27.873584,24.035912,59.515035,36.059956
50.076396,80.148804,138.296879,163.923594,92.602166,92.420827,29.145439,14.141322,137.160215,1.311942,78.335206,51.066413,162.037627,138.215399,160.362675,137.611379,80.410941,135.938737,-0.000677,0.000944,32.000000,-235.866382,137.888024,-0.517468,24.285305,0.691458,442821.829591,0.979641,40.574161,18.060422,2.792559,0.065495,0.067465,187.542240,32.000000,205.781436,188.215330,188.867058,172.285821,32.000000,166.420346,66.052805,61.486650,93.833584,59.548000,51.959443,68.192414,77.404728,27.873584,23.952475,59.503204,36.051005
49.789174,80.111033,138.113731,163.906803,92.685394,92.446731,29.144302,14.140751,137.185468,1.311926,77.218889,50.798307,162.101843,138.212545,160.388654,137.764334,80.443208,136.097489,-0.000677,0.000914,32.000000,-235.871543,137.865427,-0.516802,24.220893,0.681102,442588.391323,0.970477,40.127822,18.075290,2.768174,0.067951,0.048558,188.052893,32.000000,205.353776,188.018578,190.731051,172.589839,32.000000,166.135712,66.051993,61.495475,93.822579,59.548000,51.879675,68.192414,77.426825,27.873584,23.822823,59.508220,36.073309
49.992524,79.511141,138.200598,163.794582,92.780946,92.458198,29.143393,14.135899,137.204151,1.311925,77.243724,50.570266,162.117413,138.295618,160.403881,137.751822,80.432057,136.138671,-0.000679,0.000931,32.000000,-235.871477,137.843117,-0.516322,24.199073,0.678956,442483.578834,0.964080,39.802559,18.190974,2.761718,0.051804,0.037946,188.534765,32.000000,204.782404,188.254807,192.527693,172.341881,32.000000,166.197774,66.055526,61.451660,93.843887,59.548000,51.909617,68.192414,77.438966,27.873584,21.739992,59.516137,36.037432
50.109811,79.458764,137.984061,163.723501,92.741115,92.468757,29.152390,14.141036,137.064482,1.312149,77.658255,50.326549,162.053118,138.167807,160.376694,137.607508,80.384496,136.011257,-0.000677,0.000910,32.000000,-235.872077,137.810891,-0.516650,24.160285,0.684341,442649.111407,0.970322,40.061514,18.235482,2.773971,0.061384,0.044425,188.649342,32.000000,204.627290,188.619556,193.317969,171.778172,32.000000,166.853563,66.047078,61.455321,93.872523,59.548000,51.855687,68.192414,77.886926,27.873584,21.734358,59.495395,36.094806
49.220042,79.458764,138.003133,163.723501,92.654815,92.475343,29.146790,14.142035,137.010730,1.312203,78.157470,50.385538,162.038161,138.181856,160.320321,137.579008,80.383245,135.882316,-0.000676,0.000916,32.000000,-235.866160,137.670757,-0.516852,24.197631,0.681336,441904.555272,0.964796,39.251408,18.266538,2.764425,0.065326,0.041799,188.604291,32.000000,204.880744,188.922096,191.832373,171.479616,32.000000,167.322304,66.049229,61.482216,93.863218,59.548000,51.819097,68.192414,77.927082,27.873584,21.546354,59.517730,35.846237
49.885580,79.708526,138.049004,163.719303,92.638162,92.466365,29.137521,14.143890,137.095448,1.312250,78.551913,50.928148,161.970562,138.209812,160.234892,137.655996,80.402011,135.973138,-0.000676,0.000933,32.000000,-235.864961,137.776381,-0.517458,24.220500,0.679575,441916.578813,0.962040,39.078083,18.252499,2.753634,0.063058,0.048800,187.897375,32.000000,205.358995,189.088965,189.530948,171.349362,32.000000,167.143329,66.026278,61.456624,93.845777,59.548000,51.781199,68.192414,77.600734,27.873584,22.408784,59.515910,35.948218
49.881544,79.965741,138.160399,163.756243,92.660529,92.462299,29.155719,14.143034,137.243646,1.312126,78.276129,50.839088,161.917740,138.246638,160.245923,137.661170,80.439304,136.072511,-0.000676,0.000941,32.000000,-235.865981,137.835894,-0.517265,24.184361,0.692245,442387.574706,0.981136,40.001105,18.191370,2.803800,0.058563,0.041046,187.639428,32.000000,205.643025,188.909170,187.868821,171.602275,32.000000,166.885764,66.045587,61.481069,93.884121,59.548000,51.858193,68.192414,77.527852,27.873584,23.299029,59.510639,35.875070
49.658869,79.845816,138.105369,163.731616,92.736745,92.473712,29.140445,14.137183,137.160980,1.312108,78.053853,50.555957,161.950860,138.264929,160.272716,137.620279,80.407058,136.075802,-0.000678,0.000984,32.000000,-235.866259,137.866917,-0.517786,24.165504,0.682014,442283.230635,0.967779,39.559265,18.216547,2.767313,0.055061,0.052527,187.497355,32.000000,205.808472,188.058564,187.869169,172.338613,32.000000,166.290596,66.043173,61.474869,93.850345,59.548000,51.827774,68.192414,77.689146,27.873584,23.298634,59.515291,36.035011
49.370992,79.845816,138.152591,163.731616,92.741419,92.492967,29.149772,14.139038,137.181467,1.312228,78.255749,50.591436,161.912168,138.207570,160.303926,137.647396,80.405721,136.015952,-0.000679,0.001018,32.000000,-235.871288,137.823740,-0.517753,24.220185,0.684054,442510.633671,0.967821,39.820653,18.227311,2.769770,0.060663,0.040688,187.874314,32.000000,205.387957,187.909333,190.153851,172.318401,32.000000,165.798602,66.069416,61.479459,93.864769,59.548000,51.844417,68.192414,77.849894,27.873584,22.880681,59.501444,36.079398
49.628985,79.881104,138.064842,163.709508,92.676807,92.504418,29.132310,14.140180,137.096150,1.312260,78.372719,50.631563,161.965286,138.252429,160.256696,137.679177,80.383870,136.016441,-0.000679,0.001003,32.000000,-235.869819,137.797961,-0.518429,24.188268,0.687594,442587.401489,0.972865,39.931346,18.261148,2.781082,0.056515,0.040858,188.364650,32.000000,204.928193,187.848613,192.048279,172.419244,32.000000,165.976020,66.052938,61.454925,93.867467,59.548000,51.798116,68.192414,77.502093,27.873584,23.001635,59.511180,36.044622
49.686555,79.979250,138.148253,163.715665,92.631890,92.505748,29.150807,14.145888,137.107252,1.312288,78.506528,50.617291,161.971985,138.204632,160.275826,137.539346,80.360509,136.092506,-0.000678,0.001018,32.000000,-235.861980,137.806932,-0.518160,24.184098,0.690820,442823.076857,0.978894,40.230670,18.233546,2.798254,0.060289,0.040733,188.617664,32.000000,204.619712,188.192950,193.031770,172.116606,32.000000,166.408342,66.061210,61.460728,93.914688,59.548000,51.821213,68.192414,77.672965,27.873584,23.341238,59.510344,36.099648
49.301785,80.013437,138.007485,163.723780,92.587962,92.503238,29.146811,14.140608,137.090041,1.312272,78.534330,50.337817,161.975443,138.201472,160.185600,137.650269,80.385574,135.898683,-0.000680,0.001048,32.000000,-235.868407,137.774568,-0.518381,24.218323,0.687496,442831.119179,0.974178,39.997644,18.255633,2.781940,0.059635,0.037716,188.598683,32.000000,204.624365,188.708479,192.277776,171.377075,32.000000,166.622900,66.055044,61.464169,93.908294,59.548000,51.790152,68.192414,77.734246,27.873584,23.340999,59.514534,35.782554
49.353322,80.013437,137.983694,163.723780,92.632161,92.503897,29.187779,14.136612,137.148805,1.312322,78.776893,50.650899,161.925032,138.111020,160.139970,137.590209,80.373581,135.951821,-0.000680,0.001092,32.000000,-235.875189,137.754745,-0.518602,24.197736,0.687327,442969.136368,0.972584,40.036063,18.315771,2.780395,0.053290,0.043640,188.069781,32.000000,205.101756,188.992984,189.973021,171.125969,32.000000,167.245228,66.048264,61.498013,93.895273,59.548000,51.748052,68.192414,77.901036,27.873584,23.459790,59.512960,35.992165
49.459752,80.072160,137.977433,163.737773,92.650145,92.503159,29.142182,14.142891,137.140375,1.312386,78.726540,50.568650,161.915408,138.276673,160.135217,137.559166,80.418058,136.060779,-0.000680,0.001113,32.000000,-235.867107,137.742588,-0.518180,24.178905,0.691595,443141.724950,0.980985,40.470450,18.196961,2.799239,0.056936,0.046717,187.572792,32.000000,205.642967,188.759767,188.036546,171.440743,32.000000,167.152512,66.056755,61.503197,93.923737,59.548000,51.760640,68.192414,77.453163,27.873584,23.664183,59.511445,36.093852
49.470514,80.067749,138.042162,163.741691,92.670749,92.503212,29.143578,14.135328,137.106988,1.312180,78.660750,50.446730,161.910053,138.162751,160.192314,137.568878,80.430633,135.991184,-0.000679,0.001123,32.000000,-235.874343,137.728171,-0.518299,24.233377,0.691279,443140.558803,0.978509,40.416706,18.234665,2.795834,0.066200,0.043336,187.421680,32.000000,205.739734,188.282467,187.231984,171.775724,32.000000,166.083153,66.059981,61.515662,93.898587,59.548000,51.755291,68.192414,77.837157,27.873584,23.649690,59.506282,35.951152
50.064721,80.071884,138.010137,163.736094,92.732313,92.503272,29.151480,14.142891,137.220623,1.312374,78.788075,50.799636,161.882939,138.293802,160.196374,137.639677,80.438506,136.069594,-0.000680,0.001136,32.000000,-235.869730,137.871972,-0.519336,24.277515,0.690239,443078.759844,0.977891,40.364581,18.242884,2.789691,0.071307,0.041023,187.620393,32.000000,205.641563,187.803220,189.334011,172.329319,32.000000,166.020945,66.058643,61.510125,93.909569,59.548000,51.759900,68.192414,77.821758,27.873584,23.650471,59.513186,35.964945
49.662526,80.071884,138.141803,163.736094,92.700672,92.510931,29.130100,14.141036,137.209942,1.312571,78.400312,50.815161,161.926554,138.293578,160.208474,137.774561,80.401342,136.072472,-0.000681,0.001155,32.000000,-235.867651,137.875501,-0.519263,24.220421,0.688844,443045.258743,0.977604,40.348972,18.196653,2.790393,0.054060,0.048962,188.179568,32.000000,204.928326,187.750555,191.299622,172.397820,32.000000,165.772275,66.043700,61.469950,93.898396,59.548000,51.773571,68.192414,77.729286,27.873584,23.665651,59.514779,35.957462
49.380190,80.046796,138.032213,163.740571,92.688775,92.526224,29.148858,14.133616,137.179150,1.312545,78.248533,50.528511,161.965720,138.325144,160.242457,137.756873,80.419374,136.097863,-0.000680,0.001155,32.000000,-235.877858,137.789275,-0.519108,24.195113,0.678413,442745.360031,0.964804,39.737675,18.226699,2.756634,0.056952,0.040140,188.573961,32.000000,204.592743,188.036643,192.779876,172.040472,32.000000,165.918886,66.048001,61.488107,93.932297,59.548000,51.787767,68.192414,77.502364,27.873584,23.579222,59.518664,35.920265
49.861541,79.897370,138.138738,163.703631,92.589524,92.536381,29.152114,14.139324,137.161976,1.312483,78.482288,50.542016,161.912978,138.244885,160.176808,137.708798,80.387796,136.059823,-0.000680,0.001168,32.000000,-235.869364,137.765452,-0.519044,24.239357,0.686829,443044.738119,0.974058,40.153621,18.265255,2.781610,0.071206,0.042376,188.682310,32.000000,204.477188,188.507172,192.958495,171.445227,32.000000,166.887219,66.010699,61.486232,93.918151,59.548000,51.756553,68.192414,77.613653,27.873584,23.060635,59.502053,36.078078
50.503425,80.013712,138.157731,163.702792,92.574593,92.530251,29.142256,14.139752,137.327803,1.312510,78.762942,51.031056,161.949082,138.376630,160.116283,137.862263,80.398904,136.147911,-0.000680,0.001164,32.000000,-235.868772,137.893307,-0.518652,24.282577,0.691404,443196.158049,0.979555,40.422066,18.259497,2.795295,0.064909,0.040651,188.284333,32.000000,204.990790,188.880389,190.657814,171.081813,32.000000,167.097036,65.988251,61.490490,93.900031,59.548000,51.719018,68.192414,77.742397,27.873584,23.059452,59.507305,36.054674
49.677289,80.013712,138.343826,163.702792,92.550619,92.525078,29.143110,14.141179,137.344103,1.312491,78.179635,50.654653,161.893986,138.361744,160.119768,137.890908,80.431323,136.247609,-0.000679,0.001180,32.000000,-235.866689,137.915292,-0.518327,24.206810,0.683128,442883.059227,0.968976,39.772966,18.272684,2.770447,0.057750,0.044619,187.633758,32.000000,205.324546,189.007161,188.614025,171.048077,32.000000,166.932006,66.013376,61.496049,93.905321,59.548000,51.815976,68.192414,77.712456,27.873584,23.463353,59.512576,35.818577
49.833460,79.905641,138.132334,163.694676,92.543369,92.542338,29.151469,14.137469,137.296592,1.312474,78.081025,50.342962,161.834026,138.293273,160.193265,137.689504,80.416311,136.177786,-0.000680,0.001198,32.000000,-235.871055,137.933282,-0.518395,24.221969,0.672505,442659.894064,0.956175,39.228708,18.304156,2.735611,0.053204,0.040912,187.386880,32.000000,205.642531,188.331675,187.299935,171.731968,32.000000,166.647533,65.998916,61.481930,93.878831,59.548000,51.772437,68.192414,77.735805,27.873584,23.087640,59.500785,36.103169
49.466239,79.743537,138.187432,163.641506,92.498596,92.564906,29.140148,14.142035,137.197049,1.312718,78.257145,50.408929,161.832109,138.282342,160.187582,137.806200,80.412860,136.066452,-0.000679,0.001226,32.000000,-235.868455,137.857737,-0.518117,24.249401,0.687990,442985.138854,0.973322,40.080135,18.319904,2.784851,0.067896,0.042096,187.508041,32.000000,205.674370,187.881624,188.179070,172.083178,32.000000,166.034411,66.005126,61.493623,93.855252,59.548000,51.745634,68.192414,77.849902,27.873584,22.523381,59.513511,36.030242
49.396435,79.885791,138.030968,163.647663,92.490781,92.578913,29.141314,14.132617,137.193514,1.312664,78.358955,50.465785,161.829599,138.180920,160.170015,137.703558,80.383158,136.103394,-0.000680,0.001211,32.000000,-235.874923,137.865124,-0.518267,24.218271,0.684075,442886.309624,0.969670,39.810285,18.301186,2.771879,0.061586,0.038775,187.935109,32.000000,205.046796,187.727259,190.744147,172.228818,32.000000,165.571877,66.003173,61.478665,93.823981,59.548000,51.700520,68.192414,77.885629,27.873584,22.520426,59.500204,36.075437
49.951141,79.885791,138.113621,163.647663,92.476322,92.590379,29.152390,14.138182,137.167699,1.312502,78.469148,50.361218,161.879600,138.180613,160.167817,137.667401,80.344266,136.057375,-0.000680,0.001213,32.000000,-235.870997,137.791884,-0.517803,24.173005,0.689055,442986.446500,0.977696,40.029209,18.250826,2.793571,0.062718,0.042379,188.425938,32.000000,204.610349,187.815291,192.564595,172.316287,32.000000,166.011949,66.011161,61.459449,93.782044,59.548000,51.702966,68.192414,77.576014,27.873584,23.012773,59.507620,36.026794
49.406126,79.959125,137.949120,163.669770,92.486560,92.600280,29.152968,14.141750,137.100662,1.312690,78.762663,50.786636,161.899677,138.167542,160.180411,137.593228,80.369936,136.078246,-0.000680,0.001220,32.000000,-235.867757,137.765267,-0.518260,24.261177,0.690592,443310.941818,0.979636,40.244136,18.298385,2.794351,0.058139,0.058980,188.672946,32.000000,204.640792,188.285396,192.897730,171.628414,32.000000,166.561040,66.028867,61.474737,93.768172,59.548000,51.663308,68.192414,77.866195,27.873584,23.266510,59.503391,35.907792
50.487938,80.085669,138.183069,163.703631,92.500963,92.607843,29.191557,14.141607,137.274417,1.312735,78.813443,51.066698,161.911061,138.303773,160.075542,137.720534,80.342691,136.069289,-0.000680,0.001206,32.000000,-235.868064,137.847030,-0.518451,24.290628,0.683896,443159.693146,0.967623,39.668784,18.315031,2.764974,0.062120,0.040887,188.498131,32.000000,204.597491,188.875958,191.334335,171.164402,32.000000,166.714306,65.994812,61.480320,93.711466,59.548000,51.711770,68.192414,77.253341,27.873584,23.705672,59.511406,36.017990
50.217378,79.983937,138.218144,163.724620,92.510726,92.634734,29.151953,14.142749,137.250879,1.312845,78.183716,50.620325,161.890567,138.390067,160.038443,137.893455,80.359193,136.198248,-0.000680,0.001219,32.000000,-235.869053,137.896140,-0.519628,24.253571,0.689109,443518.953406,0.979437,40.307377,18.299453,2.792146,0.060422,0.049164,187.740023,32.000000,205.245188,188.827429,189.027270,171.189867,32.000000,167.011584,65.979978,61.508580,93.659091,59.548000,51.709915,68.192414,77.836099,27.873584,23.706659,59.507738,36.076904
