OSU 80 Ton Compressor Load Stand
49.383587,79.983937,138.264406,163.724620,92.526117,92.668189,29.146081,14.140323,137.224591,1.313078,78.243121,50.377328,161.870686,138.286502,160.138187,137.775640,80.365988,136.151094,-0.000680,0.001225,32.000000,-235.866234,137.962731,-0.519702,24.218585,0.673332,443222.741293,0.955846,39.316528,18.322366,2.736952,0.060763,0.044133,187.448166,32.000000,205.654864,188.544865,187.497569,171.514041,32.000000,166.973527,66.006683,61.527883,93.650039,59.548000,51.730858,68.192414,77.919846,27.873584,23.353434,59.511691,35.879472
49.813360,79.782684,137.986891,163.675927,92.498587,92.687518,29.155706,14.136612,137.098303,1.313023,78.440829,50.300521,161.839500,138.234343,160.140049,137.630954,80.384258,136.064131,-0.000680,0.001222,32.000000,-235.872239,137.714282,-0.519926,24.182079,0.678619,443334.513764,0.962773,39.492522,18.368189,2.752397,0.053334,0.057694,187.396699,32.000000,205.715183,188.083549,187.789374,171.952354,32.000000,165.725113,65.994988,61.507323,93.560644,59.548000,51.665752,68.192414,77.980446,27.873584,22.653294,59.509046,36.038313
49.137179,79.910879,138.083381,163.672009,92.452151,92.679091,29.136119,14.137326,137.090845,1.313123,78.666224,50.442718,161.840943,138.124131,160.145258,137.606732,80.368102,135.965104,-0.000678,0.001206,32.000000,-235.875131,137.735227,-0.520069,24.206731,0.692781,443893.104414,0.980929,40.355669,18.338610,2.799805,0.050754,0.043462,187.784994,32.000000,205.332860,187.610425,190.029619,172.187978,32.000000,165.765758,65.988668,61.509352,93.507984,59.548000,51.647291,68.192414,78.103177,27.873584,23.096156,59.516501,35.970228
49.408156,80.127024,138.006633,163.699993,92.503616,92.661273,29.179844,14.138896,137.071985,1.313094,78.844905,50.525019,161.858334,138.127332,160.116778,137.604227,80.354642,135.993772,-0.000678,0.001227,32.000000,-235.875201,137.773834,-0.520224,24.211373,0.685655,443498.315004,0.971185,39.708129,18.278304,2.770078,0.058517,0.052002,188.367464,32.000000,204.906434,187.591272,191.889029,172.353699,32.000000,165.858066,66.027989,61.507389,93.488666,59.548000,51.600612,68.192414,77.674666,27.873584,23.095129,59.513462,35.868834
49.683865,80.127024,138.062598,163.699993,92.502428,92.651085,29.154822,14.138182,137.085817,1.313073,78.735898,50.517321,161.896832,138.222374,160.097032,137.582652,80.321724,136.055580,-0.000678,0.001234,32.000000,-235.871653,137.748973,-0.520583,24.189763,0.695981,443973.839106,0.986528,40.539828,18.246570,2.810161,0.055181,0.044523,188.631711,32.000000,204.493599,188.349157,192.974713,171.700623,32.000000,165.866238,66.006113,61.515574,93.495403,59.548000,51.622571,68.192414,77.787895,27.873584,23.846681,59.506135,36.090477
49.997839,80.124818,137.972181,163.712866,92.518387,92.649819,29.148134,14.144033,136.999162,1.313183,78.842802,50.423760,161.920033,138.067219,160.076631,137.644242,80.316051,135.874683,-0.000677,0.001207,32.000000,-235.862687,137.601781,-0.520470,24.221890,0.691526,444037.479282,0.979533,40.473161,18.273897,2.793195,0.066350,0.042715,188.536942,32.000000,204.637830,188.565446,192.250525,171.166557,32.000000,166.848783,66.007693,61.509198,93.449434,59.548000,51.572826,68.192414,78.014897,27.873584,23.840474,59.512488,35.983140
49.189759,80.133916,137.989264,163.708389,92.441354,92.625747,29.140955,14.141322,136.993999,1.313315,79.077939,50.322286,161.902385,138.026336,160.035235,137.462743,80.323320,135.944777,-0.000676,0.001226,32.000000,-235.865563,137.685217,-0.520625,24.174552,0.688119,443911.506984,0.974383,40.186626,18.336704,2.778822,0.064025,0.050930,187.956723,32.000000,205.299436,188.716301,189.792409,171.129357,32.000000,167.084981,65.999355,61.512552,93.426714,59.548000,51.575529,68.192414,78.114270,27.873584,23.873521,59.520307,35.914542
49.430088,80.236478,137.871423,163.725739,92.372607,92.594010,29.205438,14.136470,136.950903,1.313348,79.325323,50.427892,161.846042,138.028661,160.058548,137.481686,80.370432,135.826310,-0.000675,0.001238,32.000000,-235.871070,137.621465,-0.520996,24.163694,0.681965,443755.536408,0.967967,39.859600,18.254869,2.759563,0.058597,0.043233,187.475229,32.000000,205.547862,188.950182,187.877633,171.037400,32.000000,166.706751,65.978904,61.507500,93.415386,59.548000,51.502127,68.192414,77.972539,27.873584,23.875064,59.514347,35.817697
49.422318,80.236478,137.918881,163.725739,92.373289,92.568246,29.148276,14.136470,136.885038,1.313219,79.314320,50.528766,161.771453,138.013653,160.060191,137.506295,80.377399,135.793825,-0.000674,0.001229,32.000000,-235.872873,137.652302,-0.520807,24.154384,0.695615,444037.866030,0.985187,40.707898,18.281518,2.805244,0.053776,0.068333,187.389098,32.000000,205.723474,188.076589,187.245509,171.708729,32.000000,166.325076,65.991565,61.513103,93.414982,59.548000,51.534456,68.192414,78.000279,27.873584,24.233709,59.509193,35.904931
50.133372,80.368266,137.899635,163.749526,92.390358,92.552886,29.140653,14.141322,136.870931,1.313015,79.169397,50.626694,161.809915,138.013285,160.076156,137.502999,80.382899,135.787903,-0.000674,0.001264,32.000000,-235.868513,137.637901,-0.520852,24.205079,0.691573,443805.839164,0.977753,40.559778,18.177073,2.789221,0.082075,0.050117,187.521195,32.000000,205.673137,187.618024,189.020991,172.130990,32.000000,165.855448,65.965057,61.496933,93.390922,59.548000,51.466688,68.192414,77.975426,27.873584,24.694793,59.517277,36.072428
49.471365,80.381776,137.957293,163.761840,92.422549,92.551450,29.182613,14.142178,136.985213,1.312798,79.087830,50.490616,161.848749,138.089506,160.056745,137.487720,80.345970,135.850301,-0.000675,0.001261,32.000000,-235.867657,137.635331,-0.520413,24.166789,0.692007,443673.612244,0.979565,40.567868,18.154378,2.790619,0.049021,0.068431,188.064151,32.000000,204.958951,187.737692,191.447484,171.964608,32.000000,165.819001,65.959395,61.486210,93.392495,59.548000,51.524966,68.192414,77.985113,27.873584,24.745972,59.507531,35.941761
49.685846,80.302096,137.890304,163.751765,92.499445,92.552855,29.148774,14.138753,136.987345,1.312878,79.020888,50.719801,161.921397,137.990652,160.153637,137.479406,80.326211,135.862547,-0.000675,0.001268,32.000000,-235.868131,137.659643,-0.520450,24.202142,0.679729,443399.138596,0.964941,39.963316,18.146010,2.750656,0.051652,0.045203,188.471690,32.000000,204.651219,187.939585,192.748164,171.977272,32.000000,166.357234,65.970017,61.494793,93.445311,59.548000,51.478963,68.192414,77.888408,27.873584,24.750373,59.508938,35.808893
49.837207,80.302096,138.036608,163.751765,92.481587,92.546595,29.127112,14.139609,136.965156,1.313054,78.995505,50.814222,161.911397,138.084164,160.096953,137.693112,80.358481,135.916946,-0.000673,0.001261,32.000000,-235.868422,137.709284,-0.520479,24.226296,0.691211,443799.414545,0.977529,40.662114,18.213148,2.788629,0.060498,0.045137,188.512969,32.000000,204.700120,188.452903,192.341245,171.432126,32.000000,166.774268,65.983512,61.496204,93.472259,59.548000,51.536101,68.192414,77.770171,27.873584,24.477340,59.519343,36.063991
50.382496,80.264600,138.133844,163.745888,92.523038,92.540104,29.139393,14.138610,137.173521,1.312853,78.686036,50.850259,161.916140,138.281690,160.036978,137.757956,80.352355,136.080657,-0.000672,0.001232,32.000000,-235.870077,137.875849,-0.519908,24.228237,0.686454,443639.351364,0.973923,40.359645,18.238835,2.775243,0.052183,0.036881,188.153370,32.000000,204.954128,188.884184,190.424050,170.910716,32.000000,167.011604,65.963346,61.487667,93.446033,59.548000,51.530161,68.192414,77.680894,27.873584,24.350411,59.514671,36.042421
49.587785,80.090632,138.179699,163.712587,92.668313,92.551407,29.147919,14.139467,137.194480,1.312588,78.284289,50.712231,161.876082,138.369004,160.092041,137.777066,80.390125,136.175050,-0.000669,0.001221,32.000000,-235.866926,137.931200,-0.519697,24.213498,0.684147,443479.285607,0.971379,40.202865,18.232891,2.769750,0.060711,0.044288,187.543782,32.000000,205.360152,188.800997,188.494202,171.147732,32.000000,167.118373,65.980988,61.520913,93.458615,59.548000,51.573913,68.192414,77.900198,27.873584,23.749070,59.515163,35.961717
50.087037,79.876969,138.089388,163.645144,92.665978,92.574256,29.172117,14.140751,137.105220,1.312562,78.343838,50.558225,161.823788,138.244844,160.129572,137.733857,80.338873,136.140258,-0.000670,0.001212,32.000000,-235.867281,137.826432,-0.519683,24.159472,0.676211,443148.477492,0.959443,39.603558,18.318198,2.741703,0.063575,0.062426,187.272902,32.000000,205.702565,188.175851,187.287298,171.450162,32.000000,166.624927,65.975041,61.507808,93.420232,59.548000,51.556683,68.192414,77.882122,27.873584,23.750115,59.502938,36.091724
49.600044,79.876969,138.101568,163.645144,92.710580,92.584429,29.150403,14.139038,137.154990,1.312625,78.452079,50.458562,161.792957,138.170051,160.153993,137.646255,80.375069,135.968286,-0.000670,0.001191,32.000000,-235.871288,137.749503,-0.519281,24.177175,0.688686,443319.117097,0.975521,40.249949,18.326049,2.786567,0.061889,0.046322,187.430631,32.000000,205.700763,187.842134,188.528505,171.971322,32.000000,165.995590,65.987923,61.508603,93.410264,59.548000,51.533161,68.192414,77.887907,27.873584,23.007224,59.513580,35.819091
49.663197,79.925766,137.997322,163.623316,92.698800,92.589510,29.197429,14.144461,137.089808,1.312393,78.525978,50.594098,161.819086,138.125394,160.123355,137.600177,80.376773,135.955915,-0.000669,0.001169,32.000000,-235.863570,137.801263,-0.519100,24.180768,0.681960,443015.720558,0.963939,39.519756,18.360489,2.756989,0.056251,0.038585,187.956145,32.000000,205.027679,187.733854,190.774475,172.085663,32.000000,165.937038,65.986080,61.489984,93.360655,59.548000,51.494106,68.192414,77.857629,27.873584,23.175521,59.514258,36.028848
49.432203,80.026670,138.054132,163.633111,92.632638,92.597146,29.151266,14.142749,137.118822,1.312392,78.536477,50.489237,161.866852,138.151413,160.136603,137.572551,80.362321,135.921718,-0.000669,0.001175,32.000000,-235.866103,137.741303,-0.519053,24.141376,0.689017,443238.700938,0.975021,40.023555,18.241141,2.784303,0.054082,0.044820,188.268123,32.000000,204.599105,187.707877,192.337615,172.163790,32.000000,166.091184,65.996173,61.490071,93.384376,59.548000,51.492127,68.192414,78.018559,27.873584,23.525219,59.501719,36.072355
49.798560,80.053964,137.847855,163.636189,92.575701,92.595855,29.191053,14.133187,136.996816,1.312337,78.736370,50.422173,161.850884,138.145440,160.071680,137.473677,80.332445,135.860899,-0.000669,0.001150,32.000000,-235.876156,137.666315,-0.518732,24.148693,0.687554,443287.096284,0.972279,40.006807,18.233453,2.778664,0.058970,0.045586,188.433319,32.000000,204.537227,188.292355,192.867097,171.430109,32.000000,166.526646,65.980945,61.483144,93.361803,59.548000,51.484308,68.192414,78.081256,27.873584,23.525527,59.513943,35.790478
49.418990,80.053964,137.970870,163.636189,92.536427,92.592045,29.141928,14.139895,136.960048,1.312115,78.945830,50.583034,161.852504,138.123600,159.953248,137.644504,80.325758,135.963429,-0.000668,0.001160,32.000000,-235.865023,137.711691,-0.518178,24.194117,0.692742,443583.994607,0.979062,40.347767,18.231361,2.792797,0.056031,0.041681,188.352276,32.000000,204.685403,188.748805,191.272115,171.000862,32.000000,166.918985,65.963565,61.443872,93.332598,59.548000,51.444562,68.192414,78.049060,27.873584,23.620867,59.521320,35.892532
49.533142,80.173617,138.025119,163.651021,92.500387,92.588073,29.138202,14.138325,137.120118,1.311891,78.945379,50.686561,161.840311,138.129697,159.974147,137.699161,80.371617,135.979326,-0.000669,0.001130,32.000000,-235.872493,137.758089,-0.518473,24.203637,0.685927,443481.488493,0.969999,39.994728,18.231804,2.768109,0.053011,0.041978,187.549587,32.000000,205.376190,188.703064,188.936235,170.991576,32.000000,167.160024,65.962117,61.496072,93.330536,59.548000,51.465617,68.192414,77.635765,27.873584,24.037642,59.508623,36.085268
50.231222,80.178029,138.010167,163.661375,92.491097,92.582941,29.140687,14.144889,137.122433,1.311652,78.643427,50.641145,161.772323,138.187647,160.023053,137.702140,80.392325,136.022293,-0.000669,0.001124,32.000000,-235.863470,137.815723,-0.518683,24.184754,0.691031,443663.051171,0.979669,40.388819,18.288104,2.791859,0.054659,0.042581,187.310079,32.000000,205.540423,188.623428,187.223977,171.406353,32.000000,166.690815,65.969600,61.474672,93.299651,59.548000,51.443935,68.192414,77.541925,27.873584,24.054969,59.504227,36.063111
49.906899,80.056169,138.103643,163.632551,92.531850,92.577876,29.122634,14.146031,137.122758,1.311729,78.601417,50.829578,161.746293,138.174596,160.043634,137.676716,80.414456,135.994541,-0.000670,0.001121,32.000000,-235.862656,137.815396,-0.518809,24.207335,0.689457,443651.089628,0.977593,40.389710,18.249934,2.786521,0.116107,0.045937,187.315577,32.000000,205.585112,187.938563,187.775528,171.796221,32.000000,166.309823,65.962798,61.457353,93.226142,59.548000,51.479606,68.192414,78.075511,27.873584,24.057020,59.498798,36.009920
49.842833,80.056169,138.123668,163.632551,92.525243,92.574983,29.184592,14.137041,137.207417,1.311662,78.561895,51.014700,161.791514,138.197089,160.069759,137.832660,80.409991,136.056234,-0.000668,0.001110,32.000000,-235.868205,137.895490,-0.518966,24.228420,0.679264,443252.692672,0.962773,39.672375,18.250007,2.747498,0.055897,0.038535,187.617981,32.000000,205.273299,187.501890,190.138515,172.412474,32.000000,165.769813,65.957552,61.474297,93.190236,59.548000,51.472417,68.192414,77.779432,27.873584,23.634780,59.510265,35.921659
49.629275,80.093113,138.391483,163.623316,92.551138,92.583892,29.140736,14.146174,137.366095,1.311622,78.102934,50.783750,161.817326,138.358420,160.091110,137.857602,80.369461,136.293577,-0.000669,0.001133,32.000000,-235.858088,137.916860,-0.518905,24.194956,0.683756,443202.259537,0.969810,39.884871,18.214454,2.767226,0.046940,0.067361,188.230921,32.000000,204.584291,187.707492,192.046031,172.320670,32.000000,165.549444,65.981625,61.445682,93.204820,59.548000,51.550352,68.192414,77.545953,27.873584,23.763916,59.500588,36.061497
50.247810,79.861531,138.249703,163.584978,92.555135,92.585200,29.193816,14.142463,137.240134,1.311615,78.087877,50.651714,161.877802,138.309197,160.128761,137.831890,80.366635,136.221632,-0.000670,0.001129,32.000000,-235.866060,137.998482,-0.519498,24.182761,0.684211,443228.554233,0.969068,39.951117,18.248754,2.771184,0.066954,0.036537,188.463133,32.000000,204.389316,188.125768,193.245999,171.754580,32.000000,166.522218,65.961217,61.438578,93.178203,59.548000,51.503909,68.192414,77.519070,27.873584,22.960439,59.513255,36.033030
49.367080,79.803361,138.212750,163.540204,92.553187,92.580958,29.147089,14.143748,137.163458,1.311421,78.372011,50.580227,161.807721,138.239521,160.051001,137.750381,80.388486,136.041066,-0.000670,0.001129,32.000000,-235.864120,137.882129,-0.519275,24.115019,0.689876,443494.983040,0.975227,40.209352,18.403966,2.788505,0.072235,0.056580,188.376098,32.000000,204.541120,188.530297,191.794312,171.289742,32.000000,166.740765,65.935520,61.416933,93.163790,59.548000,51.509906,68.192414,78.102705,27.873584,22.958843,59.504178,35.923053
49.530138,79.803361,138.148332,163.540204,92.529536,92.580794,29.142849,14.138468,137.188087,1.311364,78.709111,50.577221,161.802445,138.208467,160.017488,137.720654,80.433739,136.140587,-0.000672,0.001152,32.000000,-235.867433,137.934280,-0.519085,24.124932,0.679723,442922.853731,0.959963,39.338820,18.372045,2.751358,0.065055,0.040727,187.691616,32.000000,204.980614,188.749633,189.532372,171.017711,32.000000,166.823407,65.957597,61.452964,93.165979,59.548000,51.454751,68.192414,77.984441,27.873584,22.754710,59.520071,36.041834
49.458263,79.964914,138.100334,163.555875,92.574484,92.579500,29.152225,14.139895,137.130840,1.311155,78.765646,50.494992,161.747954,138.248555,160.032126,137.610930,80.411867,136.015502,-0.000672,0.001161,32.000000,-235.865514,137.782012,-0.519426,24.078434,0.694780,443226.471432,0.979899,40.192291,18.262926,2.799695,0.054112,0.041157,187.290902,32.000000,205.485181,188.541339,187.998584,171.185969,32.000000,167.149287,65.947964,61.470525,93.158155,59.548000,51.453815,68.192414,77.922854,27.873584,23.314325,59.509036,36.104123
50.173513,80.043212,138.063852,163.576583,92.598041,92.583293,29.131211,14.137469,137.116320,1.310949,78.816168,50.623816,161.742459,138.098336,160.041297,137.695535,80.471246,136.044908,-0.000674,0.001181,32.000000,-235.872038,137.742223,-0.519060,24.106259,0.691659,443066.879950,0.976550,40.022576,18.265782,2.789177,0.062902,0.044933,187.277667,32.000000,205.610349,187.878114,187.435456,171.876561,32.000000,166.297857,65.951453,61.453912,93.117718,59.548000,51.406772,68.192414,77.602615,27.873584,23.585936,59.499447,36.022172
50.297736,80.088426,138.152089,163.592254,92.707366,92.590937,29.152489,14.137183,137.229133,1.310656,78.663240,50.698902,161.747796,138.274228,160.022936,137.690197,80.495834,136.048214,-0.000674,0.001192,32.000000,-235.871012,137.754827,-0.518124,24.093513,0.694145,443326.439584,0.978139,40.258886,18.227182,2.792260,0.060720,0.042495,187.486591,32.000000,205.354799,187.666432,189.420237,172.132144,32.000000,165.687500,65.940284,61.453163,93.074493,59.548000,51.387668,68.192414,78.055031,27.873584,23.586434,59.500352,36.095906
49.552365,80.005717,138.095219,163.591974,92.705946,92.591172,29.183452,14.138468,137.204268,1.310674,78.426506,50.690602,161.781140,138.243376,160.011567,137.630038,80.392411,136.232165,-0.000673,0.001180,32.000000,-235.867269,137.778138,-0.517163,24.110534,0.682390,442982.807739,0.963974,39.596931,18.182023,2.751728,0.055704,0.043556,188.389493,32.000000,204.400181,187.863517,192.677903,171.878107,32.000000,166.072777,65.921433,61.385582,93.008493,59.548000,51.421186,68.192414,77.978076,27.873584,23.744700,59.510295,36.079912
49.621781,80.005717,138.216673,163.591974,92.723259,92.584891,29.144720,14.141893,137.184648,1.310536,78.478316,50.731875,161.784183,138.345003,160.033434,137.733043,80.436672,136.257627,-0.000673,0.001173,32.000000,-235.864664,137.877174,-0.517149,24.137180,0.681441,442969.630321,0.960879,39.514405,18.159034,2.746686,0.064115,0.043616,188.428308,32.000000,204.307783,188.600767,192.417805,171.233723,32.000000,166.620204,65.929399,61.406587,93.002837,59.548000,51.441024,68.192414,77.943792,27.873584,23.457741,59.509852,36.079325
49.542418,79.971255,138.223644,163.593933,92.786571,92.589859,29.149211,14.145175,137.318680,1.310747,78.294704,50.736132,161.811180,138.395266,159.963015,137.889525,80.464107,136.247197,-0.000674,0.001173,32.000000,-235.864988,137.897424,-0.517241,24.172900,0.691899,443421.869496,0.975305,40.201831,18.351357,2.786854,0.062804,0.045798,187.981826,32.000000,204.821861,188.704219,190.367895,171.095486,32.000000,166.968019,65.950619,61.426245,92.985039,59.548000,51.464350,68.192414,77.605740,27.873584,23.337950,59.513530,36.030756
50.253391,79.895165,138.299676,163.581340,92.844589,92.609929,29.139342,14.139324,137.317079,1.310952,78.402609,50.680088,161.760407,138.403607,159.979121,137.931264,80.436844,136.277259,-0.000676,0.001206,32.000000,-235.868544,137.982779,-0.516748,24.200988,0.690628,443280.034407,0.975057,40.129736,18.319394,2.785403,0.066043,0.042294,187.496872,32.000000,205.275310,188.716704,188.294165,171.077286,32.000000,167.035695,65.938441,61.431608,92.953312,59.548000,51.459028,68.192414,77.545483,27.873584,23.073268,59.508210,36.076684
49.663339,79.838648,138.172485,163.546640,92.804960,92.629033,29.132636,14.139752,137.220425,1.311225,78.591198,50.618627,161.675453,138.303386,160.037752,137.792182,80.441891,136.248631,-0.000675,0.001201,32.000000,-235.872214,137.891512,-0.516822,24.281082,0.690832,443253.320444,0.976567,40.177707,18.286922,2.790006,0.054413,0.042150,187.183223,32.000000,205.329290,188.270611,187.126999,171.548288,32.000000,166.245700,65.936268,61.420619,92.930005,59.548000,51.435449,68.192414,78.039562,27.873584,23.072060,59.504748,35.996053
49.590445,79.838648,138.203358,163.546640,92.797405,92.643090,29.149923,14.145175,137.252488,1.311356,78.454204,50.749289,161.709353,138.369818,160.018658,137.805591,80.467773,136.164924,-0.000675,0.001212,32.000000,-235.862365,137.896772,-0.516622,24.241638,0.679608,442956.124423,0.961977,39.366716,18.328703,2.752047,0.055040,0.051721,187.279693,32.000000,205.383363,187.749686,188.940588,172.105449,32.000000,166.079628,65.963896,61.441690,92.925625,59.548000,51.406320,68.192414,77.970432,27.873584,22.874073,59.497982,36.123932
49.421912,79.958573,138.205630,163.549438,92.736308,92.653220,29.136705,14.145603,137.241149,1.311328,78.350150,50.575422,161.748666,138.374977,160.014022,137.801130,80.422673,136.168127,-0.000676,0.001232,32.000000,-235.863084,137.960342,-0.516349,24.237993,0.685720,443260.990383,0.974649,39.919541,18.309829,2.782183,0.054240,0.049304,187.850267,32.000000,204.754241,187.622111,190.952057,172.260068,32.000000,165.614929,65.959178,61.415147,92.915502,59.548000,51.427104,68.192414,77.780403,27.873584,23.289310,59.506912,36.084974
50.227741,79.941481,138.222140,163.545521,92.692328,92.668395,29.145337,14.138753,137.227598,1.311075,78.552105,50.500186,161.758113,138.342190,160.020103,137.810089,80.371466,136.215637,-0.000677,0.001229,32.000000,-235.867967,137.893939,-0.516520,24.247015,0.688204,443317.907159,0.975768,39.995202,18.243508,2.786895,0.053339,0.042513,188.152136,32.000000,204.321156,187.881488,192.469265,171.961807,32.000000,165.803464,65.961745,61.396348,92.905422,59.548000,51.402173,68.192414,77.578291,27.873584,23.229450,59.507502,35.878592
49.749139,79.968223,138.141616,163.542443,92.645365,92.681089,29.145228,14.141464,137.189450,1.311115,78.757103,50.644218,161.685080,138.302815,159.988312,137.719088,80.372955,136.174599,-0.000677,0.001233,32.000000,-235.866403,137.897140,-0.516470,24.205577,0.691192,443672.614629,0.980204,40.290386,18.290156,2.796444,0.066562,0.045913,188.308388,32.000000,204.241195,188.334757,192.810126,171.396912,32.000000,166.557969,65.942369,61.380639,92.910526,59.548000,51.398088,68.192414,78.007980,27.873584,23.228775,59.506656,35.975070
49.621434,79.968223,138.206524,163.542443,92.647269,92.696267,29.150837,14.135185,137.216512,1.311315,78.583041,50.728904,161.782583,138.288706,159.923814,137.817767,80.400500,136.143345,-0.000679,0.001259,32.000000,-235.871043,137.961998,-0.516553,24.230545,0.678837,443418.225858,0.963027,39.439407,18.364317,2.751908,0.057444,0.037537,188.029371,32.000000,204.564575,188.570937,190.972649,171.110354,32.000000,167.001631,65.942632,61.404800,92.939702,59.548000,51.384546,68.192414,77.953762,27.873584,23.321212,59.502830,36.082993
49.491102,80.044039,138.175585,163.557834,92.688966,92.710260,29.141346,14.142606,137.206118,1.311327,78.668241,50.601177,161.724573,138.374916,159.909334,137.759996,80.417259,136.126606,-0.000680,0.001240,32.000000,-235.863131,137.981982,-0.516156,24.198916,0.687011,443743.410228,0.973262,39.960167,18.343001,2.776764,0.058215,0.035613,187.430611,32.000000,205.015299,188.905624,188.664026,170.985011,32.000000,166.651151,65.925340,61.397894,92.927942,59.548000,51.419526,68.192414,77.778040,27.873584,23.584533,59.506233,36.047117
49.461434,79.961882,138.149799,163.549998,92.662332,92.720495,29.152416,14.140180,137.220526,1.311637,78.852415,50.424130,161.685594,138.350142,159.950815,137.781854,80.444156,136.117813,-0.000679,0.001230,32.000000,-235.868999,137.798613,-0.516198,24.176571,0.688686,443830.737902,0.975944,40.092602,18.300354,2.785218,0.063280,0.044628,187.057665,32.000000,205.379965,188.336723,187.238272,171.290250,32.000000,166.607079,65.965038,61.419782,92.954056,59.548000,51.348394,68.192414,78.068752,27.873584,23.299615,59.514052,36.023052
49.595923,80.040179,138.038735,163.553916,92.590203,92.726867,29.161970,14.136327,137.184639,1.311644,78.966622,50.648664,161.667943,138.288705,159.985064,137.738723,80.461820,136.109063,-0.000678,0.001243,32.000000,-235.874491,137.868997,-0.516544,24.159420,0.691670,444023.445390,0.979371,40.303844,18.275504,2.791928,0.059948,0.039637,187.281699,32.000000,205.510913,187.821403,187.829097,171.875150,32.000000,166.038760,65.960452,61.424812,92.946826,59.548000,51.347111,68.192414,78.057241,27.873584,23.299176,59.498739,36.091137
49.551692,80.040179,138.149421,163.553916,92.583870,92.728201,29.169138,14.141893,137.173861,1.311491,78.586003,50.829013,161.693837,138.333258,159.956064,137.721635,80.440770,136.195922,-0.000680,0.001260,32.000000,-235.864500,137.901158,-0.516530,24.174683,0.692566,443941.366975,0.979547,40.252554,18.244357,2.793081,0.055092,0.065264,187.557187,32.000000,204.847989,187.594568,190.271911,172.083020,32.000000,165.293763,65.942084,61.389157,92.886474,59.548000,51.330013,68.192414,78.042424,27.873584,23.571354,59.510570,36.076023
49.325363,80.161762,138.191193,163.580501,92.553945,92.725681,29.151333,14.139895,137.183631,1.311582,78.601352,50.622993,161.743251,138.329140,159.996929,137.831603,80.416849,136.196210,-0.000679,0.001258,32.000000,-235.867809,137.913518,-0.516727,24.144182,0.690622,443968.225232,0.976607,40.191045,18.222465,2.783268,0.065363,0.041067,188.227489,32.000000,204.439311,187.703556,192.101233,172.075739,32.000000,165.735135,65.961088,61.377662,92.936427,59.548000,51.372629,68.192414,77.493058,27.873584,23.994682,59.513285,36.071621
49.820497,80.068300,138.179802,163.564270,92.457921,92.720587,29.145176,14.139324,137.174234,1.311893,78.713660,50.602118,161.768017,138.331016,160.008577,137.817342,80.402247,136.140790,-0.000682,0.001279,32.000000,-235.871330,137.971032,-0.516794,24.106417,0.691423,444034.297026,0.977323,40.236992,18.285489,2.787986,0.063566,0.070230,188.253627,32.000000,204.328432,188.062147,192.838093,171.616312,32.000000,166.429613,65.971073,61.367578,92.988696,59.548000,51.335687,68.192414,77.861391,27.873584,23.671845,59.498542,36.073015
50.174416,80.061683,138.371721,163.550838,92.529998,92.711737,29.143485,14.143748,137.421526,1.312052,78.436383,51.192616,161.776733,138.450933,159.929995,137.915804,80.390448,136.147173,-0.000682,0.001302,32.000000,-235.861498,138.008414,-0.516975,24.180453,0.696192,444322.121842,0.983036,40.594182,18.309548,2.801625,0.053724,0.036398,188.315596,32.000000,204.290305,188.727648,191.744683,170.804748,32.000000,166.570700,65.948229,61.381920,92.978277,59.548000,51.353775,68.192414,77.817261,27.873584,23.672632,59.505574,36.012854
49.872660,80.061683,138.394434,163.550838,92.618979,92.717922,29.144421,14.138182,137.438352,1.312029,77.881751,50.956877,161.723763,138.603111,159.932987,138.074032,80.399011,136.404915,-0.000682,0.001314,32.000000,-235.869358,138.123749,-0.517264,24.174893,0.689400,443965.872926,0.972405,39.986358,18.297373,2.773553,0.058507,0.046238,187.588008,32.000000,204.845482,188.601151,189.620314,170.951978,32.000000,167.022753,65.939034,61.358421,92.976214,59.548000,51.400441,68.192414,77.816799,27.873584,23.650381,59.504758,36.176977
49.831190,79.894338,138.684926,163.538525,92.712695,92.739541,29.145717,14.140608,137.422309,1.312047,78.018966,50.638164,161.699649,138.511576,159.972803,137.915109,80.461777,136.448314,-0.000682,0.001332,32.000000,-235.856605,138.081959,-0.517577,24.139225,0.682777,443761.898521,0.964930,39.614474,18.312256,2.757814,0.057801,0.045255,187.312085,32.000000,205.250805,188.689999,187.638080,171.237718,32.000000,166.812980,65.961879,61.410736,93.030011,59.548000,51.396838,68.192414,77.948475,27.873584,23.069066,59.516579,36.073529
49.612575,79.599633,138.288809,163.470804,92.748788,92.753581,29.147133,14.140751,137.374892,1.312013,78.230256,50.593149,161.633726,138.457235,160.007229,138.000490,80.422328,136.340718,-0.000682,0.001331,32.000000,-235.868920,138.053059,-0.517677,24.110508,0.687678,443928.727627,0.971286,39.925781,18.428161,2.774956,0.066920,0.048548,187.160224,32.000000,205.309228,188.037065,187.402063,171.417456,32.000000,166.111202,65.935391,61.376977,92.992332,59.548000,51.352411,68.192414,77.981310,27.873584,22.044001,59.500460,36.063404
49.856845,79.693915,138.462501,163.457093,92.806490,92.761192,29.144966,14.135185,137.466571,1.312267,77.979395,51.052642,161.672470,138.578418,159.978310,138.018882,80.454013,136.357516,-0.000681,0.001351,32.000000,-235.875141,138.134294,-0.517569,24.222100,0.690637,443741.284594,0.971950,39.801331,18.386337,2.783095,0.104270,0.045686,187.511492,32.000000,205.039296,187.633894,189.729771,172.119578,32.000000,165.942352,65.959224,61.387944,92.978319,59.548000,51.359947,68.192414,77.679086,27.873584,22.039387,59.513943,35.937579
50.241489,79.693915,138.559070,163.457093,92.887475,92.778794,29.151957,14.136470,137.589453,1.312261,77.634591,51.034434,161.699530,138.561433,159.980964,138.048199,80.383696,136.426219,-0.000680,0.001351,32.000000,-235.874185,138.319622,-0.517234,24.232721,0.692436,443630.626100,0.975989,39.733208,18.373860,2.787374,0.050333,0.037121,187.978452,32.000000,204.411787,187.556514,191.591192,172.216939,32.000000,165.635508,65.965500,61.349397,92.980105,59.548000,51.446030,68.192414,77.572108,27.873584,22.363046,59.498532,35.998401
49.855326,79.699704,138.559208,163.459891,92.996396,92.808145,29.146369,14.137469,137.520174,1.312317,77.708283,50.675634,161.679665,138.642853,160.000198,138.201094,80.372415,136.454643,-0.000679,0.001384,32.000000,-235.869743,138.233983,-0.516699,24.214022,0.686591,443603.760533,0.971188,39.574368,18.350284,2.777201,0.055636,0.050999,188.368330,32.000000,203.995368,188.102208,192.927209,171.538693,32.000000,166.064017,65.952618,61.346087,92.978277,59.548000,51.442134,68.192414,77.918416,27.873584,22.379653,59.515271,36.015862
49.560369,79.509212,138.384201,163.415957,93.034007,92.828530,29.157881,14.139752,137.442863,1.312564,78.138868,50.566972,161.681464,138.552643,159.956838,138.035346,80.366203,136.393425,-0.000679,0.001381,32.000000,-235.867952,138.163171,-0.516238,24.203007,0.681069,443622.404193,0.963090,39.177704,18.453758,2.757862,0.050497,0.036445,188.393906,32.000000,204.171811,188.503123,192.208118,171.234584,32.000000,166.770214,65.955449,61.353126,92.989121,59.548000,51.371758,68.192414,77.992237,27.873584,21.714395,59.512173,36.010213
49.478162,79.617276,138.405859,163.404204,93.010815,92.836151,29.155024,14.139895,137.357365,1.312611,78.526450,50.765289,161.696131,138.509558,159.849210,137.944384,80.389542,136.356839,-0.000678,0.001380,32.000000,-235.867973,138.095440,-0.516573,24.256220,0.687681,443980.810967,0.971679,39.581729,18.478751,2.779226,0.064242,0.045860,187.798299,32.000000,204.495002,188.638013,190.027230,170.876660,32.000000,166.808869,65.932122,61.319188,92.953546,59.548000,51.370896,68.192414,78.003114,27.873584,21.708738,59.514986,36.028995
50.117879,79.617276,138.291770,163.404204,93.036658,92.842556,29.137763,14.134615,137.398337,1.312626,78.554745,50.669043,161.615739,138.380628,159.865376,137.978708,80.377808,136.249860,-0.000677,0.001395,32.000000,-235.874728,138.016249,-0.516349,24.266317,0.691458,444005.160605,0.977316,39.697008,18.455426,2.792235,0.058296,0.042760,187.373336,32.000000,204.990883,188.871332,188.008261,170.847014,32.000000,166.757053,65.925846,61.351449,92.954098,59.548000,51.330038,68.192414,77.658779,27.873584,22.079343,59.508898,36.055261
50.088398,79.839476,138.326226,163.434706,92.956045,92.838924,29.196100,14.144604,137.278067,1.312623,78.719413,50.585956,161.590574,138.422100,159.852578,137.884717,80.388765,136.240097,-0.000677,0.001383,32.000000,-235.868181,137.943191,-0.516355,24.266028,0.691560,444171.232268,0.979506,39.890542,18.414427,2.797312,0.057944,0.047951,187.161362,32.000000,205.143385,188.053240,187.330280,171.467002,32.000000,166.300119,65.958785,61.352287,92.951164,59.548000,51.335829,68.192414,78.122812,27.873584,22.847738,59.501984,36.090550
49.434517,79.926593,138.123126,163.444780,92.898285,92.827621,29.151509,14.134900,137.218678,1.312609,78.893898,50.420475,161.619672,138.299187,159.886256,137.839972,80.406755,136.253410,-0.000675,0.001366,32.000000,-235.874443,137.955513,-0.515944,24.230545,0.681007,443904.549691,0.966618,39.228282,18.374507,2.759330,0.059062,0.045286,187.344978,32.000000,205.211361,187.691444,188.710365,172.082413,32.000000,165.617252,65.956480,61.353324,92.913141,59.548000,51.253376,68.192414,78.086358,27.873584,23.148547,59.512626,35.826134
49.409963,80.094491,138.179928,163.477241,92.902990,92.816356,29.144044,14.134900,137.184683,1.312615,78.973124,50.484475,161.657902,138.284505,159.869991,137.727191,80.356475,136.128368,-0.000674,0.001368,32.000000,-235.872312,137.858597,-0.516011,24.246359,0.681995,444150.050017,0.965785,39.480859,18.358833,2.761642,0.059517,0.048717,187.916386,32.000000,204.388422,187.640529,191.114711,172.059377,32.000000,165.532327,65.951389,61.351140,92.903976,59.548000,51.283428,68.192414,77.880345,27.873584,23.147701,59.518615,35.926794
50.108704,80.094491,138.164572,163.477241,92.947577,92.810051,29.139114,14.140323,137.238157,1.312546,78.876086,50.988581,161.697139,138.230713,159.886355,137.828445,80.338031,136.183252,-0.000673,0.001333,32.000000,-235.869840,137.982636,-0.515782,24.306233,0.692046,444492.226577,0.981203,40.245282,18.347275,2.794062,0.063077,0.075003,188.342002,32.000000,204.095126,187.778111,192.391132,171.958773,32.000000,165.807520,65.955757,61.314864,92.880136,59.548000,51.254478,68.192414,77.683695,27.873584,23.731447,59.506843,36.034938
50.562197,80.205323,138.443437,163.506344,93.031834,92.816590,29.185028,14.140465,137.443413,1.312647,78.335956,50.972642,161.700499,138.560208,159.835145,138.119179,80.355547,136.409320,-0.000673,0.001349,32.000000,-235.867730,138.128643,-0.515626,24.229705,0.692458,444739.303034,0.982261,40.438748,18.337140,2.796601,0.063115,0.042342,188.311510,32.000000,204.078633,188.270919,192.621441,171.157132,32.000000,166.313325,65.966159,61.329935,92.917607,59.548000,51.341784,68.192414,77.839437,27.873584,24.118008,59.501404,36.000528
49.709005,80.033287,138.421610,163.505224,93.067542,92.836980,29.147607,14.137326,137.470346,1.312648,78.279628,50.822822,161.687373,138.550054,159.857748,138.036506,80.331753,136.477354,-0.000669,0.001348,32.000000,-235.870050,138.198761,-0.515227,24.223831,0.679995,444397.352271,0.967547,39.714951,18.382107,2.757297,0.059419,0.039673,188.067929,32.000000,204.311752,188.683139,190.833260,170.909891,32.000000,166.566370,65.945749,61.314024,92.884049,59.548000,51.341312,68.192414,77.896796,27.873584,23.522695,59.502643,35.999575
49.686520,79.776895,138.446441,163.443940,93.061556,92.857307,29.138446,14.138182,137.472183,1.312747,78.474922,50.733688,161.653830,138.600012,159.884354,137.992054,80.415231,136.387448,-0.000670,0.001341,32.000000,-235.869030,138.094870,-0.516140,24.285409,0.676920,444311.671431,0.956968,39.360156,18.473752,2.738082,0.067086,0.050357,187.402774,32.000000,204.854254,188.602731,188.709998,170.749937,32.000000,167.112923,65.946035,61.352463,92.906144,59.548000,51.392276,68.192414,77.788558,27.873584,23.523078,59.507089,36.053426
49.887134,79.776895,138.360149,163.443940,93.067844,92.867417,29.151510,14.134757,137.590683,1.312849,78.364451,50.883441,161.580315,138.608006,159.898004,138.097988,80.392777,136.441810,-0.000669,0.001329,32.000000,-235.869832,138.202882,-0.516591,24.290104,0.689760,444664.322212,0.975824,40.066823,18.530370,2.784638,0.060834,0.041636,187.145887,32.000000,205.158495,188.257580,186.924027,171.260067,32.000000,166.309054,65.963240,61.366829,92.935725,59.548000,51.311474,68.192414,77.783553,27.873584,22.630751,59.503991,36.052399
49.705402,79.816042,138.547592,163.427150,93.098791,92.873599,29.146749,14.145032,137.551272,1.312942,78.086652,50.927341,161.612557,138.758080,159.900579,138.152267,80.407207,136.557539,-0.000668,0.001329,32.000000,-235.865458,138.222783,-0.516780,24.220002,0.688174,444316.043063,0.976217,39.833745,18.403512,2.786398,0.068064,0.042657,187.084372,32.000000,205.158628,187.734238,187.980073,171.664282,32.000000,165.579379,65.972347,61.350832,92.928537,59.548000,51.393947,68.192414,77.649261,27.873584,22.764333,59.512429,36.187689
49.961877,79.756770,138.604075,163.410920,93.072281,92.885058,29.158334,14.139181,137.587098,1.312696,78.030630,50.858951,161.596663,138.680127,159.927936,138.135822,80.410788,136.513326,-0.000667,0.001335,32.000000,-235.872293,138.330165,-0.516560,24.212554,0.684632,444305.697268,0.971639,39.626027,18.452199,2.773464,0.055884,0.042987,187.630054,32.000000,204.639651,187.452950,190.425645,171.931877,32.000000,165.613588,65.958456,61.333509,92.942572,59.548000,51.392791,68.192414,77.729661,27.873584,22.556293,59.498385,36.069127
50.227390,79.680682,138.528666,163.381258,93.038475,92.887729,29.195139,14.143320,137.475196,1.312742,78.309285,50.656632,161.658318,138.632228,159.906166,138.066131,80.359084,136.499018,-0.000667,0.001312,32.000000,-235.867007,138.103923,-0.516983,24.192071,0.690431,444448.388447,0.975801,39.853316,18.493587,2.787375,0.050056,0.052339,188.110669,32.000000,204.223772,187.596130,192.198245,171.863326,32.000000,165.577173,65.948099,61.323095,92.984124,59.548000,51.403091,68.192414,77.979397,27.873584,22.553489,59.507826,36.060396
49.480376,79.680682,138.390173,163.381258,93.012956,92.890272,29.141966,14.134044,137.385999,1.312485,78.509704,50.678381,161.615739,138.574830,159.887960,138.039254,80.343618,136.397185,-0.000666,0.001283,32.000000,-235.873824,138.130542,-0.517145,24.223411,0.686985,444297.665195,0.969975,39.528677,18.468687,2.774197,0.058846,0.037565,188.190613,32.000000,203.996982,188.108608,192.854810,171.076305,32.000000,166.022301,65.928765,61.338452,92.994331,59.548000,51.307564,68.192414,78.018843,27.873584,22.285760,59.509921,35.986442
49.866950,79.808599,138.419976,163.384896,93.067743,92.896624,29.175323,14.144176,137.696856,1.312446,78.276299,51.017287,161.679152,138.719868,159.826170,138.199489,80.369395,136.430824,-0.000667,0.001291,32.000000,-235.862381,138.203001,-0.517279,24.202273,0.683049,444178.851396,0.963057,39.178969,18.513490,2.758030,0.054983,0.048513,188.197899,32.000000,204.264980,188.455194,191.315592,170.786444,32.000000,166.872660,65.930367,61.322454,92.990248,59.548000,51.346983,68.192414,77.715442,27.873584,22.726972,59.512114,35.936772
49.893037,79.865666,138.535433,163.402805,93.093298,92.908132,29.148607,14.142463,137.612281,1.312364,78.267666,50.808467,161.621867,138.723212,159.830489,138.151980,80.377117,136.437763,-0.000668,0.001296,32.000000,-235.864093,138.253173,-0.516960,24.161019,0.692901,444586.425378,0.980619,39.951646,18.479825,2.796870,0.057326,0.057089,187.468380,32.000000,204.793149,188.714989,188.942301,170.820169,32.000000,166.647491,65.915138,61.331039,92.979275,59.548000,51.351577,68.192414,77.761232,27.873584,22.923026,59.500647,36.095099
50.228914,79.752083,138.386038,163.383217,93.105113,92.911997,29.178399,14.137041,137.492452,1.312684,78.605988,50.825460,161.587886,138.619587,159.815254,138.098478,80.445277,136.402467,-0.000668,0.001291,32.000000,-235.868696,138.166986,-0.517408,24.146569,0.687999,444534.155857,0.971651,39.678602,18.470281,2.775786,0.071044,0.050359,187.122462,32.000000,205.125786,188.541857,187.408428,170.848130,32.000000,166.540987,65.976648,61.334613,93.014552,59.548000,51.355453,68.192414,77.942969,27.873584,22.921478,59.518015,36.037799
49.919695,79.752083,138.504571,163.383217,93.218623,92.915857,29.140262,14.138896,137.530917,1.312621,78.266850,50.975946,161.514267,138.625194,159.865694,138.189971,80.360723,136.494594,-0.000668,0.001293,32.000000,-235.867005,138.229700,-0.517309,24.173005,0.689531,444631.781831,0.972246,39.708696,18.465906,2.776649,0.060706,0.044486,187.076884,32.000000,205.282806,187.798473,187.404531,171.479867,32.000000,166.016474,65.943711,61.323294,92.924731,59.548000,51.333179,68.192414,77.729800,27.873584,22.524455,59.514622,36.066266
49.795638,79.855741,138.498546,163.391612,93.241284,92.927302,29.196708,14.146887,137.598727,1.312449,78.186979,50.652077,161.580770,138.730409,159.880393,138.201711,80.380094,136.503076,-0.000668,0.001284,32.000000,-235.861800,138.159049,-0.517260,24.196424,0.683911,444227.175143,0.963997,39.248804,18.380715,2.755107,0.054633,0.052034,187.464812,32.000000,204.950614,187.519614,189.533775,171.885348,32.000000,165.486690,65.956241,61.354341,92.910695,59.548000,51.371584,68.192414,77.768232,27.873584,22.882117,59.517632,36.071621
49.605771,79.739402,138.526089,163.378180,93.241961,92.941308,29.139270,14.134472,137.552643,1.312696,78.431358,50.589631,161.568395,138.627132,159.847666,138.157678,80.328021,136.381289,-0.000668,0.001292,32.000000,-235.874379,138.081533,-0.517667,24.178801,0.688483,444548.645853,0.971776,39.567563,18.509716,2.774548,0.060763,0.050934,187.949568,32.000000,204.300467,187.613160,191.658947,171.871684,32.000000,165.596060,65.951259,61.309922,92.881581,59.548000,51.337174,68.192414,77.916473,27.873584,22.476276,59.507276,36.081453
50.508028,79.808047,138.543833,163.373982,93.251790,92.943853,29.197566,14.142749,137.581186,1.312701,78.324338,50.988570,161.602297,138.732143,159.868843,138.194802,80.298791,136.389892,-0.000670,0.001284,32.000000,-235.865283,138.213484,-0.517145,24.277594,0.689946,444755.078783,0.972877,39.799530,18.494437,2.781339,0.055337,0.052979,188.215017,32.000000,204.002056,187.876377,192.665173,171.783670,32.000000,165.972198,65.958874,61.305420,92.868928,59.548000,51.321556,68.192414,77.814570,27.873584,22.473273,59.511967,35.999135
49.890094,79.808047,138.572620,163.373982,93.325215,92.946414,29.140099,14.139324,137.668142,1.312503,78.231866,50.960293,161.637345,138.763954,159.800078,138.128468,80.313288,136.524569,-0.000672,0.001237,32.000000,-235.865921,138.310565,-0.516758,24.268284,0.693403,444866.436062,0.978705,39.880042,18.487750,2.792540,0.054261,0.045192,188.192077,32.000000,204.086917,188.434591,191.962448,170.988869,32.000000,166.398932,65.976933,61.311841,92.855742,59.548000,51.345188,68.192414,77.722018,27.873584,22.709280,59.511101,35.981746
50.227153,79.821556,138.493758,163.392451,93.335019,92.965459,29.158328,14.141607,137.625153,1.312903,78.431315,50.652158,161.639342,138.766400,159.791163,138.201973,80.313223,136.601943,-0.000671,0.001175,32.000000,-235.866261,138.301264,-0.516156,24.262252,0.677133,444567.945089,0.958056,39.018329,18.521131,2.743006,0.052404,0.051586,187.617941,32.000000,204.431597,188.660826,189.935565,170.637367,32.000000,166.694236,65.962890,61.318682,92.823351,59.548000,51.365030,68.192414,77.915519,27.873584,22.754050,59.509646,35.941468
49.668068,79.751808,138.573220,163.373143,93.323420,92.979573,29.126521,14.146316,137.574457,1.312888,78.676247,50.655243,161.548231,138.683184,159.791322,138.186636,80.324074,136.504137,-0.000672,0.001195,32.000000,-235.860076,138.230920,-0.516234,24.308934,0.686893,444860.753991,0.972857,39.654119,18.571609,2.777558,0.059293,0.047900,187.151888,32.000000,205.038612,188.509386,187.978337,170.969610,32.000000,166.690636,65.967651,61.302926,92.812228,59.548000,51.334145,68.192414,77.858767,27.873584,22.509678,59.520611,36.051079
49.785979,79.878348,138.386594,163.383217,93.297118,92.973289,29.150856,14.144604,137.571764,1.312962,78.866407,50.829937,161.509128,138.599419,159.825914,138.031234,80.369287,136.423253,-0.000670,0.001185,32.000000,-235.861953,138.186623,-0.516666,24.305027,0.681728,444802.495656,0.965415,39.320088,18.608981,2.757348,0.050648,0.040687,186.963549,32.000000,205.194010,187.911605,187.195515,171.410581,32.000000,166.039211,65.972195,61.319654,92.780431,59.548000,51.304454,68.192414,77.811752,27.873584,22.506818,59.503165,36.062230
49.849388,79.878348,138.535942,163.383217,93.207132,92.969501,29.140466,14.139038,137.560805,1.312822,78.676096,50.791559,161.550604,138.696786,159.850915,138.091838,80.350563,136.369368,-0.000669,0.001163,32.000000,-235.868338,138.262148,-0.516402,24.311347,0.689279,445042.297631,0.978236,39.827796,18.550968,2.789986,0.052957,0.036750,187.255132,32.000000,204.925475,187.661184,188.775679,171.657076,32.000000,165.403349,65.996135,61.313541,92.734892,59.548000,51.315872,68.192414,77.742528,27.873584,22.944547,59.511996,36.012561
50.033958,80.038801,138.513930,163.422673,93.092914,92.969582,29.166880,14.139895,137.621316,1.313014,78.534307,50.677247,161.600421,138.651152,159.843249,138.125942,80.336369,136.437480,-0.000668,0.001163,32.000000,-235.870104,138.174083,-0.515996,24.258921,0.686847,445025.834008,0.975148,39.832137,18.466735,2.779630,0.061822,0.042285,187.693968,32.000000,204.373813,187.411668,191.206582,171.898913,32.000000,165.567699,65.984725,61.302486,92.707964,59.548000,51.339055,68.192414,77.913198,27.873584,23.501198,59.511465,35.922319
49.598698,80.019502,138.529121,163.431907,93.004585,92.959500,29.188253,14.138610,137.665141,1.313318,78.668927,50.599617,161.600440,138.598809,159.872252,138.129221,80.310159,136.411872,-0.000668,0.001133,32.000000,-235.871716,138.113572,-0.515390,24.265871,0.686410,445008.262948,0.974113,39.766514,18.459454,2.779090,0.061211,0.043676,188.066945,32.000000,204.035366,187.687412,192.456609,171.698956,32.000000,165.681984,65.982662,61.275255,92.694648,59.548000,51.306509,68.192414,77.897267,27.873584,23.434599,59.502624,36.027454
49.378010,80.010680,138.389415,163.426311,92.977599,92.949305,29.144189,14.141893,137.518714,1.313304,79.010930,50.605011,161.590893,138.572565,159.819773,137.968547,80.301444,136.354919,-0.000668,0.001129,32.000000,-235.868598,138.070680,-0.515627,24.169779,0.685251,445136.903135,0.969723,39.736315,18.506518,2.768398,0.066438,0.070352,188.226177,32.000000,203.897557,188.337743,192.542819,170.835687,32.000000,166.380807,65.985822,61.275498,92.706262,59.548000,51.241655,68.192414,77.647864,27.873584,23.434823,59.511741,36.019531
49.788995,80.010680,138.424462,163.426311,92.964105,92.944242,29.137747,14.144604,137.419604,1.313030,79.104391,50.500027,161.609771,138.518834,159.713716,137.978429,80.341719,136.284172,-0.000668,0.001132,32.000000,-235.862444,138.145997,-0.515282,24.134846,0.691666,445326.398026,0.978067,40.167486,18.520370,2.792999,0.050974,0.041537,187.943128,32.000000,204.391232,188.503449,190.342171,170.636681,32.000000,166.786993,65.990518,61.276866,92.689798,59.548000,51.254188,68.192414,77.795198,27.873584,23.404331,59.504482,36.088202
49.723262,80.127851,138.256372,163.445060,92.898459,92.936702,29.143037,14.136470,137.383359,1.313217,79.219894,50.720442,161.592415,138.507275,159.736224,137.919772,80.395559,136.312440,-0.000670,0.001113,32.000000,-235.872709,138.013699,-0.515846,24.159315,0.697040,445390.957479,0.984153,40.388221,18.501598,2.802653,0.068228,0.052943,187.301242,32.000000,204.919513,188.567544,188.128464,170.762184,32.000000,166.756363,65.995017,61.301935,92.693585,59.548000,51.205886,68.192414,78.013426,27.873584,23.811974,59.511141,36.049171
50.030604,80.189884,138.463873,163.459331,92.786590,92.916483,29.157577,14.135328,137.543366,1.313198,78.752036,51.302451,161.539040,138.602051,159.772700,138.039397,80.351469,136.346069,-0.000671,0.001113,32.000000,-235.878441,138.232006,-0.516247,24.238465,0.691848,445091.326267,0.975530,39.961346,18.427166,2.780222,0.073421,0.069637,186.989042,32.000000,205.089926,188.192715,187.183938,171.018100,32.000000,166.288447,65.982882,61.281346,92.677588,59.548000,51.263720,68.192414,77.645124,27.873584,24.028959,59.507571,36.222391
49.841057,80.147977,138.686747,163.464648,92.779436,92.905375,29.143648,14.133330,137.743867,1.312964,77.738066,51.013264,161.550901,138.767421,159.841051,138.248294,80.371573,136.598400,-0.000672,0.001116,32.000000,-235.877652,138.439177,-0.516362,24.192517,0.691469,445134.470969,0.976946,40.146610,18.386975,2.780517,0.062654,0.039504,187.102722,32.000000,205.173946,187.535430,188.166325,171.765266,32.000000,165.862788,65.983541,61.278655,92.606070,59.548000,51.305296,68.192414,77.329663,27.873584,24.031147,59.507423,36.255040
