OSU 80 Ton Compressor Load Stand
50.500037,80.147977,138.795318,163.464648,92.810475,92.920646,29.140931,14.139609,137.787247,1.312699,77.626896,50.891055,161.598267,138.862604,159.890775,138.331172,80.366137,136.665895,-0.000674,0.001150,32.000000,-235.867439,138.430772,-0.516095,24.200752,0.685503,445038.480665,0.969903,39.890858,18.447302,2.767583,0.055326,0.041664,187.603688,32.000000,204.666807,187.403932,190.340574,171.958751,32.000000,165.459881,66.004431,61.282472,92.633852,59.548000,51.380440,68.192414,77.316963,27.873584,23.887424,59.511868,36.058929
49.660210,79.595773,138.690202,163.373423,92.770636,92.940990,29.198428,14.138753,137.638153,1.312331,77.942293,50.637933,161.629066,138.738261,159.910349,138.276696,80.316350,136.604313,-0.000676,0.001144,32.000000,-235.871901,138.296452,-0.515909,24.198024,0.690651,444996.341011,0.974147,40.044761,18.548923,2.782580,0.048924,0.044611,188.154525,32.000000,204.177224,187.582955,192.076376,171.801601,32.000000,165.804308,65.977749,61.284570,92.632448,59.548000,51.343655,68.192414,77.838238,27.873584,21.968573,59.502093,35.988423
49.871948,79.505077,138.602971,163.308502,92.738778,92.949589,29.164435,14.142749,137.563862,1.312528,78.371192,50.584101,161.548925,138.689730,159.830412,138.176386,80.313481,136.557051,-0.000676,0.001129,32.000000,-235.865775,138.225232,-0.515783,24.178355,0.681064,444755.100290,0.960636,39.366443,18.586890,2.748420,0.057066,0.058910,188.286741,32.000000,204.026226,187.969776,192.918264,171.301099,32.000000,166.460211,65.975510,61.242486,92.662761,59.548000,51.303461,68.192414,77.701501,27.873584,21.648820,59.507993,35.946750
49.468136,79.722861,138.472405,163.312420,92.804868,92.950792,29.162981,14.133901,137.497484,1.312717,78.549549,50.653061,161.575020,138.690018,159.735730,138.163301,80.295943,136.503149,-0.000677,0.001157,32.000000,-235.875278,138.154547,-0.515796,24.195087,0.692576,444688.181183,0.975220,39.679913,18.606995,2.792783,0.054148,0.042070,188.101858,32.000000,204.173785,188.464482,191.203236,170.814876,32.000000,166.395428,65.970705,61.246039,92.660826,59.548000,51.275281,68.192414,77.804891,27.873584,21.643116,59.513766,36.058122
49.468644,79.722861,138.537361,163.312420,92.856165,92.956950,29.134963,14.142178,137.538939,1.312708,78.773070,50.813217,161.551594,138.608086,159.713003,138.079169,80.347607,136.445313,-0.000679,0.001176,32.000000,-235.863887,138.189092,-0.516321,24.235029,0.689363,444519.775755,0.971747,39.369910,18.587079,2.779177,0.053470,0.038107,187.417068,32.000000,204.677708,188.651673,188.971599,170.796359,32.000000,166.772356,65.967632,61.272719,92.693180,59.548000,51.269400,68.192414,77.970458,27.873584,22.395700,59.507354,36.104050
50.195398,79.882483,138.785779,163.344320,92.923303,92.974692,29.135480,14.141750,137.775495,1.312689,78.138824,51.162354,161.495824,138.872901,159.745953,138.324349,80.356322,136.627388,-0.000678,0.001200,32.000000,-235.868249,138.387391,-0.516412,24.300385,0.694832,445018.043567,0.980914,40.006558,18.578624,2.799224,0.043774,0.041956,187.130141,32.000000,205.048634,188.324385,187.272477,171.148942,32.000000,166.609064,65.975773,61.258684,92.719556,59.548000,51.277368,68.192414,77.299388,27.873584,22.947668,59.514573,35.998034
50.180351,79.901781,138.858990,163.368386,92.869409,93.001210,29.152313,14.146602,137.819572,1.312703,77.829947,50.986901,161.512609,138.939742,159.763151,138.443449,80.316264,136.737694,-0.000678,0.001212,32.000000,-235.862413,138.477575,-0.516544,24.306941,0.694046,444955.538015,0.981911,40.006031,18.499059,2.800509,0.051614,0.042150,187.004847,32.000000,205.148204,187.671250,187.445503,171.595868,32.000000,165.827110,65.983147,61.245554,92.706325,59.548000,51.384676,68.192414,77.493346,27.873584,23.013358,59.517533,36.056141
49.586738,79.603768,138.737917,163.314659,92.836989,93.011341,29.139327,14.132617,137.677615,1.312838,77.969275,50.682152,161.482262,138.875024,159.828353,138.368510,80.318033,136.797657,-0.000679,0.001208,32.000000,-235.880660,138.387395,-0.517265,24.291677,0.682746,444860.584457,0.967073,39.413679,18.578147,2.764910,0.054941,0.040374,187.379991,32.000000,204.758264,187.451753,189.863622,171.925827,32.000000,165.515445,65.973228,61.277089,92.715344,59.548000,51.361758,68.192414,77.409981,27.873584,23.012226,59.508534,36.065238
50.179628,79.603768,138.777482,163.314659,92.817692,93.004555,29.176539,14.141322,137.727180,1.313203,78.350728,50.663568,161.529948,138.756164,159.828710,138.342827,80.331860,136.649161,-0.000679,0.001199,32.000000,-235.865727,138.386963,-0.517234,24.324460,0.683376,445090.104619,0.967150,39.448463,18.671355,2.767198,0.056225,0.046523,188.051174,32.000000,204.257075,187.363498,191.693551,172.140849,32.000000,165.546584,65.976126,61.251072,92.724129,59.548000,51.356182,68.192414,77.463970,27.873584,21.973463,59.513196,36.055701
49.774202,79.629406,138.698398,163.289474,92.788841,92.994451,29.132812,14.142891,137.713060,1.313012,78.355066,50.738884,161.553077,138.793295,159.828928,138.294688,80.322282,136.662974,-0.000679,0.001201,32.000000,-235.864485,138.328980,-0.516738,24.299257,0.691794,445070.232602,0.979525,39.764172,18.698466,2.797884,0.062648,0.034931,188.197185,32.000000,204.021398,187.827127,192.860509,171.448317,32.000000,165.942861,65.967194,61.276052,92.746611,59.548000,51.279107,68.192414,77.699391,27.873584,22.058065,59.509233,36.081379
49.754354,79.783236,138.672564,163.308782,92.782863,92.992116,29.143283,14.141893,137.663193,1.313102,78.441083,50.819429,161.539140,138.761302,159.784470,138.207147,80.317299,136.589659,-0.000679,0.001221,32.000000,-235.868106,138.396834,-0.516485,24.316854,0.682002,444718.221208,0.965697,39.151193,18.613101,2.765614,0.058164,0.043425,188.186872,32.000000,203.916464,188.452860,191.837575,170.879753,32.000000,166.228002,65.955476,61.257979,92.755034,59.548000,51.311437,68.192414,77.721844,27.873584,22.588221,59.518222,35.948878
49.908123,79.781857,138.868619,163.319416,92.804652,92.990804,29.142434,14.138896,137.884105,1.313397,78.053570,51.053104,161.532361,138.984562,159.714432,138.341704,80.348168,136.779450,-0.000679,0.001250,32.000000,-235.869136,138.544759,-0.516524,24.371352,0.688440,444918.675124,0.975635,39.595390,18.629337,2.786552,0.066755,0.047683,187.532284,32.000000,204.615738,188.420733,189.451772,170.856769,32.000000,166.765725,65.940445,61.294436,92.733743,59.548000,51.318097,68.192414,77.393545,27.873584,22.585722,59.513019,35.942422
50.589487,79.781857,139.001021,163.319416,92.802540,92.999556,29.149895,14.141464,137.939464,1.313321,77.963646,50.916626,161.480979,139.032154,159.759685,138.497310,80.400088,136.832623,-0.000680,0.001252,32.000000,-235.864600,138.603944,-0.516057,24.345834,0.688373,445110.105573,0.976045,39.769778,18.598983,2.787144,0.054854,0.038834,187.031072,32.000000,205.069535,188.447039,187.622107,170.927072,32.000000,166.521190,65.948038,61.300813,92.769178,59.548000,51.431197,68.192414,77.175637,27.873584,22.578425,59.517681,36.058269
49.873809,79.621411,138.792352,163.305145,92.791523,93.016084,29.127496,14.138610,137.751926,1.313269,78.125764,50.712836,161.428605,138.934034,159.819379,138.418182,80.397715,136.780470,-0.000680,0.001270,32.000000,-235.870897,138.443152,-0.516109,24.279666,0.685444,444974.146565,0.972801,39.609296,18.659563,2.782485,0.056566,0.042507,186.928849,32.000000,204.944080,187.929226,187.073835,171.247998,32.000000,165.766166,65.948696,61.297700,92.814524,59.548000,51.372536,68.192414,77.767008,27.873584,22.017881,59.495730,36.094072
49.810485,79.568481,138.854214,163.273524,92.748662,93.022512,29.148681,14.138753,137.759423,1.313255,78.269834,50.909204,161.467021,138.949021,159.800658,138.325101,80.429703,136.697197,-0.000680,0.001289,32.000000,-235.872557,138.483432,-0.516549,24.299781,0.676614,444589.408901,0.958461,38.908772,18.633246,2.747627,0.064286,0.038131,187.042535,32.000000,205.098030,187.308380,188.899533,171.992338,32.000000,165.685270,65.960064,61.285233,92.833133,59.548000,51.377364,68.192414,77.641732,27.873584,21.829632,59.497185,36.185488
49.955114,79.722310,138.768160,163.285557,92.718136,93.023281,29.151733,14.137041,137.800204,1.313341,77.919089,50.946964,161.497626,138.979281,159.761687,138.384994,80.400433,136.887782,-0.000680,0.001295,32.000000,-235.870991,138.469483,-0.516578,24.332538,0.688088,444831.373531,0.973911,39.484320,18.610507,2.782870,0.055960,0.038321,187.658172,32.000000,204.288971,187.403950,191.005658,171.892197,32.000000,165.276876,65.950672,61.279563,92.837408,59.548000,51.348142,68.192414,77.441630,27.873584,21.824658,59.504364,36.121805
49.769811,79.722310,138.920567,163.285557,92.735344,93.031729,29.168110,14.138468,137.908029,1.313573,77.989898,50.832248,161.501342,138.935033,159.749224,138.530168,80.369889,136.778042,-0.000679,0.001284,32.000000,-235.869072,138.467647,-0.516310,24.285986,0.688743,444772.418000,0.974485,39.496902,18.538406,2.787650,0.050071,0.037835,188.067580,32.000000,203.909166,187.658636,192.576071,171.684622,32.000000,165.538843,65.948542,61.271551,92.859824,59.548000,51.400042,68.192414,77.650383,27.873584,22.355289,59.511780,36.190403
50.147270,79.635471,138.683401,163.276602,92.696189,93.041912,29.146250,14.138468,137.795748,1.313433,78.292962,50.776369,161.475206,138.854122,159.710985,138.382184,80.395968,136.682383,-0.000679,0.001281,32.000000,-235.868089,138.413967,-0.516297,24.306128,0.685468,444943.911510,0.971700,39.501200,18.659453,2.777857,0.064073,0.043913,188.148394,32.000000,203.987934,188.074521,192.433488,171.077771,32.000000,166.264629,65.927871,61.272986,92.866544,59.548000,51.360482,68.192414,77.797656,27.873584,22.050063,59.508652,36.066559
49.728285,79.660006,138.817620,163.270166,92.643443,93.041886,29.137671,14.138182,137.872932,1.313827,78.284930,51.010644,161.468267,139.007828,159.638148,138.337079,80.385851,136.688137,-0.000679,0.001279,32.000000,-235.872472,138.506356,-0.516527,24.301538,0.690419,445128.705355,0.975157,39.692841,18.637163,2.791262,0.055298,0.034455,187.655761,32.000000,204.353181,188.456058,190.260864,170.575079,32.000000,166.490769,65.908911,61.276142,92.873945,59.548000,51.360300,68.192414,77.671200,27.873584,22.131101,59.504945,36.050638
50.027951,79.730305,138.847340,163.281359,92.662633,93.041014,29.181371,14.140608,137.923081,1.313499,77.741266,50.963201,161.457116,139.020042,159.674408,138.481297,80.437079,136.894451,-0.000677,0.001294,32.000000,-235.864965,138.643551,-0.516041,24.274001,0.682871,444838.500621,0.967840,39.216208,18.565004,2.765522,0.056544,0.042769,187.134926,32.000000,204.897903,188.456270,188.246801,170.679187,32.000000,166.689865,65.924053,61.316105,92.913139,59.548000,51.358744,68.192414,77.117389,27.873584,22.127182,59.497893,36.229215
49.792389,79.730305,138.953556,163.281359,92.677375,93.056232,29.134771,14.138753,137.906027,1.313168,77.775368,50.799396,161.414174,139.039393,159.740547,138.495087,80.484421,136.809017,-0.000677,0.001290,32.000000,-235.867803,138.593564,-0.517062,24.252260,0.690071,445093.461089,0.977017,39.673559,18.577893,2.791522,0.060262,0.039519,186.997262,32.000000,205.075419,187.903253,186.841033,171.328791,32.000000,166.093521,65.954359,61.333163,92.946483,59.548000,51.409605,68.192414,77.598587,27.873584,22.368031,59.514760,35.997520
50.232200,79.448840,138.821444,163.237147,92.644841,93.070235,29.147946,14.143605,137.791242,1.313173,77.991853,50.784430,161.379474,138.937723,159.756596,138.450394,80.471027,136.770610,-0.000676,0.001311,32.000000,-235.870819,138.583732,-0.517019,24.225483,0.686547,444937.720914,0.969386,39.434016,18.626016,2.775395,0.056620,0.052425,187.007277,32.000000,205.093378,187.518801,188.261046,171.642369,32.000000,165.363101,65.960460,61.329236,92.932065,59.548000,51.356997,68.192414,77.733086,27.873584,21.385992,59.513049,36.041101
49.836892,79.456007,138.873904,163.209724,92.587039,93.071486,29.138493,14.135328,137.907668,1.313183,77.819718,51.144237,161.440451,138.986541,159.722459,138.382793,80.479352,136.757599,-0.000676,0.001359,32.000000,-235.872868,138.575129,-0.517050,24.289291,0.691387,445042.629655,0.976070,39.677457,18.537546,2.790659,0.063403,0.042817,187.409910,32.000000,204.426807,187.314841,190.646460,171.844549,32.000000,165.267103,65.947667,61.295408,92.937041,59.548000,51.379989,68.192414,77.559839,27.873584,21.404541,59.507905,36.246529
49.934536,79.555525,138.938772,163.224275,92.615544,93.081517,29.145358,14.136755,137.977576,1.313304,77.499418,50.898109,161.447667,139.020593,159.760183,138.523241,80.422217,136.923409,-0.000675,0.001386,32.000000,-235.870621,138.571171,-0.516913,24.243054,0.684413,444575.243107,0.965866,38.942180,18.532445,2.763595,0.063924,0.047168,187.979915,32.000000,204.049158,187.314398,192.074280,171.779006,32.000000,165.346376,65.974856,61.290465,92.978082,59.548000,51.369291,68.192414,77.118923,27.873584,21.398271,59.514268,36.250418
49.781572,79.555525,138.895986,163.224275,92.665189,93.106914,29.143773,14.136755,137.953714,1.313417,77.801819,50.750291,161.479399,139.090411,159.734387,138.454138,80.414668,136.855501,-0.000676,0.001394,32.000000,-235.872096,138.590751,-0.516744,24.220369,0.688893,444771.166946,0.974513,39.357100,18.517854,2.786568,0.052732,0.035337,187.987453,32.000000,203.867622,187.983964,192.355334,170.981656,32.000000,166.019955,65.941282,61.304920,92.970640,59.548000,51.387094,68.192414,77.565334,27.873584,21.738503,59.509547,36.058269
49.961952,79.382680,138.772261,163.191816,92.696818,93.123415,29.139820,14.136470,137.887563,1.313133,78.263175,50.690391,161.439483,138.857997,159.693254,138.354435,80.441047,136.714176,-0.000675,0.001399,32.000000,-235.870415,138.353722,-0.516528,24.255066,0.689293,444993.356067,0.972561,39.355670,18.654815,2.782418,0.052110,0.028080,187.879150,32.000000,204.075969,188.356474,190.953032,170.588876,32.000000,166.515837,65.939504,61.293070,92.980889,59.548000,51.339716,68.192414,77.692561,27.873584,21.132228,59.510039,35.954527
49.992854,79.510590,138.865771,163.195453,92.813859,93.129768,29.151172,14.138753,137.959634,1.313134,78.019543,51.164068,161.433966,138.960929,159.632006,138.481560,80.431622,136.688708,-0.000676,0.001386,32.000000,-235.874360,138.603843,-0.516857,24.331043,0.692247,445203.341897,0.976116,39.513877,18.629680,2.790108,0.060930,0.036828,187.176236,32.000000,204.721270,188.393075,188.429327,170.586249,32.000000,166.687406,65.928795,61.295298,92.976849,59.548000,51.372180,68.192414,77.435110,27.873584,21.569492,59.504089,36.231856
49.930394,79.637125,139.085396,163.228472,92.885852,93.136117,29.141312,14.139038,138.033630,1.312745,77.335031,51.017835,161.363657,139.066921,159.662819,138.605872,80.444973,136.995723,-0.000677,0.001385,32.000000,-235.868993,138.726008,-0.517342,24.299912,0.687718,444935.326667,0.972197,39.154509,18.535243,2.777559,0.053488,0.043855,186.833988,32.000000,205.024920,188.116450,187.049307,170.888099,32.000000,166.129425,65.919556,61.286428,92.994052,59.548000,51.398087,68.192414,77.268423,27.873584,21.563851,59.508367,36.235451
49.956726,79.637125,139.035593,163.228472,92.878758,93.155170,29.184860,14.140751,138.066068,1.312848,77.411564,50.763871,161.400237,139.154601,159.710770,138.556572,80.470531,137.024860,-0.000676,0.001370,32.000000,-235.868428,138.670289,-0.517562,24.255040,0.685834,445121.503323,0.971536,39.250516,18.532398,2.777712,0.054543,0.039106,186.925798,32.000000,205.034754,187.596666,187.381899,171.426753,32.000000,165.577720,65.935555,61.301677,92.971979,59.548000,51.439383,68.192414,77.427969,27.873584,21.998782,59.505712,35.943669
49.352540,79.239611,138.919403,163.165792,92.838668,93.175470,29.136623,14.149599,137.936648,1.312760,77.668007,50.594037,161.376609,139.078623,159.711186,138.520112,80.472148,136.868182,-0.000676,0.001360,32.000000,-235.858925,138.561336,-0.517739,24.208672,0.689007,445315.652611,0.973546,39.441550,18.666850,2.785586,0.057223,0.038976,187.190861,32.000000,204.738265,187.209673,189.680237,171.750109,32.000000,165.344622,65.918504,61.294174,92.947312,59.548000,51.402002,68.192414,77.590431,27.873584,20.612052,59.505545,36.058929
49.876069,79.264144,138.959894,163.134452,92.773057,93.190703,29.154344,14.145460,137.827583,1.312937,78.179030,50.509492,161.394938,138.887867,159.693789,138.400096,80.455304,136.761528,-0.000677,0.001347,32.000000,-235.867325,138.517224,-0.517872,24.173791,0.689778,445349.015544,0.971738,39.414350,18.655305,2.783121,0.049945,0.045437,187.845733,32.000000,204.028142,187.380298,191.456529,171.820959,32.000000,165.033718,65.933010,61.284443,92.999793,59.548000,51.408852,68.192414,77.495773,27.873584,20.688522,59.508534,36.162890
50.319725,79.539536,138.754106,163.159916,92.778730,93.200874,29.142174,14.140323,137.743178,1.313212,78.555558,50.808763,161.450991,138.850594,159.696881,138.348510,80.419197,136.737781,-0.000676,0.001334,32.000000,-235.871971,138.458081,-0.517304,24.227371,0.699261,445262.313838,0.985514,39.643697,18.578303,2.814838,0.058865,0.047651,187.957067,32.000000,203.760278,187.775772,192.752495,171.175482,32.000000,165.752379,65.920173,61.286209,93.037727,59.548000,51.289764,68.192414,77.711961,27.873584,20.680040,59.508446,35.946457
49.650604,79.539536,138.795110,163.159916,92.793491,93.201821,29.148747,14.136327,137.879575,1.313500,78.344542,50.867468,161.412002,138.922942,159.625429,138.343536,80.423597,136.759741,-0.000676,0.001310,32.000000,-235.875147,138.605170,-0.517539,24.225981,0.692558,445131.602340,0.973947,39.124717,18.543794,2.786104,0.055324,0.049307,188.037928,32.000000,204.006669,188.148836,191.772902,170.858099,32.000000,166.485571,65.911087,61.269945,93.060244,59.548000,51.350213,68.192414,77.616656,27.873584,21.630424,59.499447,36.049391
49.725256,79.768073,138.780255,163.209165,92.708891,93.187849,29.141832,14.140037,137.845532,1.313820,78.373101,50.695421,161.394998,138.899736,159.575632,138.394021,80.453513,136.761655,-0.000674,0.001282,32.000000,-235.870781,138.450779,-0.517260,24.187088,0.683823,445356.425963,0.965804,38.942928,18.568463,2.757450,0.060976,0.041999,187.382767,32.000000,204.381122,188.563492,189.244284,170.579702,32.000000,166.244887,65.910978,61.289960,93.080442,59.548000,51.334679,68.192414,77.087496,27.873584,22.419967,59.507492,36.063698
49.662697,79.685920,138.797081,163.221197,92.691632,93.173905,29.152753,14.135471,137.756958,1.314233,78.597828,50.491706,161.374376,138.826004,159.580943,138.359630,80.448142,136.615722,-0.000673,0.001279,32.000000,-235.876331,138.383397,-0.517716,24.223673,0.694278,445685.655599,0.979696,39.633640,18.574640,2.795436,0.056973,0.040458,186.924466,32.000000,204.794568,188.441467,187.440986,170.734509,32.000000,166.508771,65.883918,61.285812,93.112313,59.548000,51.348665,68.192414,77.591850,27.873584,22.131881,59.498650,36.075290
50.039581,79.744364,138.683214,163.229592,92.729726,93.163249,29.124910,14.138896,137.786206,1.314511,78.680043,50.733914,161.328622,138.763362,159.620556,138.231694,80.487310,136.638573,-0.000673,0.001278,32.000000,-235.872742,138.358269,-0.517678,24.236786,0.694473,445805.085691,0.978731,39.784765,18.545646,2.790941,0.061679,0.037497,186.786429,32.000000,205.082290,187.638729,186.885789,171.399883,32.000000,165.581756,65.919449,61.273322,93.156174,59.548000,51.268719,68.192414,77.656466,27.873584,22.128262,59.511150,36.048071
49.536371,79.744364,138.783320,163.229592,92.762595,93.155159,29.185435,14.141750,137.760459,1.314566,78.434898,50.754474,161.384065,138.858873,159.622280,138.325164,80.468050,136.749982,-0.000674,0.001276,32.000000,-235.863823,138.461955,-0.517327,24.210482,0.694223,445677.595848,0.979357,39.767479,18.480703,2.794795,0.061206,0.041750,186.955846,32.000000,204.788624,187.311425,189.052264,171.636493,32.000000,164.772390,65.892588,61.270211,93.156982,59.548000,51.334541,68.192414,77.681934,27.873584,22.328135,59.509488,36.189376
50.067317,79.845265,138.670085,163.247780,92.719519,93.157692,29.154806,14.141750,137.686749,1.314700,78.515733,50.677153,161.438082,138.828205,159.646673,138.279530,80.470163,136.711947,-0.000674,0.001250,32.000000,-235.867921,138.390491,-0.516748,24.196608,0.687546,445441.454073,0.972330,39.436079,18.452550,2.771470,0.070389,0.036409,187.595932,32.000000,204.097267,187.309727,191.126547,171.861304,32.000000,165.145460,65.907929,61.269704,93.189360,59.548000,51.281992,68.192414,77.195992,27.873584,22.676120,59.508092,36.047117
49.711098,79.822659,138.660688,163.246101,92.686791,93.162797,29.127907,14.136042,137.733831,1.314815,78.639666,50.600622,161.425725,138.763608,159.668172,138.232425,80.429118,136.555078,-0.000674,0.001230,32.000000,-235.873793,138.254909,-0.516910,24.198601,0.696443,445688.017719,0.980901,39.957102,18.525488,2.801645,0.061082,0.039657,187.888636,32.000000,203.833563,187.500185,192.552587,171.531578,32.000000,165.558909,65.887958,61.234947,93.188489,59.548000,51.288086,68.192414,77.546897,27.873584,22.595799,59.515458,36.020484
49.532427,79.860152,138.602659,163.260093,92.608575,93.152705,29.194338,14.139609,137.667284,1.314869,78.837024,50.402605,161.449510,138.659186,159.576427,138.274456,80.434014,136.525344,-0.000673,0.001206,32.000000,-235.869898,138.227803,-0.517198,24.211268,0.688330,445554.422052,0.970930,39.508380,18.505052,2.769673,0.061778,0.038610,187.919757,32.000000,203.752750,188.274382,192.046944,170.564609,32.000000,166.017669,65.886006,61.240111,93.214318,59.548000,51.242458,68.192414,77.569900,27.873584,22.593755,59.509754,36.025693
49.383704,79.860152,138.551164,163.260093,92.598342,93.127364,29.156683,14.139752,137.579660,1.314917,79.133458,50.555601,161.470309,138.677272,159.524982,138.153180,80.486102,136.530058,-0.000674,0.001236,32.000000,-235.872378,138.302019,-0.516728,24.240038,0.693680,445798.851850,0.979367,39.854026,18.470490,2.789331,0.065665,0.039341,187.468358,32.000000,204.147219,188.349283,190.157191,170.512295,32.000000,166.515972,65.899085,61.265842,93.257175,59.548000,51.237580,68.192414,77.773596,27.873584,22.722256,59.512921,36.016449
50.271714,79.983662,138.554578,163.282479,92.539682,93.109154,29.185992,14.141322,137.619148,1.314820,78.957928,50.717335,161.467067,138.640507,159.536041,138.088580,80.488323,136.461434,-0.000674,0.001232,32.000000,-235.867530,138.238978,-0.516603,24.252286,0.695772,445875.303748,0.980936,40.076988,18.451257,2.798221,0.054145,0.038157,186.945386,32.000000,204.741454,188.415757,187.848026,170.696822,32.000000,166.433915,65.871302,61.280253,93.266230,59.548000,51.197630,68.192414,77.704269,27.873584,23.150208,59.502968,36.039120
49.774299,80.084842,138.589998,163.315218,92.539327,93.106173,29.129876,14.135185,137.612684,1.314806,78.880911,50.661005,161.407279,138.676294,159.614672,138.099720,80.531802,136.450400,-0.000674,0.001240,32.000000,-235.872519,138.229252,-0.516672,24.312396,0.696797,445736.138175,0.985134,40.231761,18.401441,2.805605,0.051740,0.033859,186.712924,32.000000,204.929000,187.981319,186.778725,170.889624,32.000000,165.935336,65.882912,61.292766,93.298583,59.548000,51.249589,68.192414,77.523828,27.873584,23.501535,59.499772,36.066853
49.592197,79.989451,138.525439,163.318576,92.591010,93.107398,29.144832,14.141322,137.560474,1.314651,78.888829,50.488623,161.385154,138.546873,159.618100,138.080757,80.520092,136.395974,-0.000675,0.001225,32.000000,-235.865727,138.179425,-0.516709,24.279692,0.682967,445353.116214,0.965443,39.436380,18.366121,2.756114,0.064772,0.035258,186.824201,32.000000,204.791661,187.463688,188.079973,171.605398,32.000000,165.453907,65.875867,61.255913,93.257961,59.548000,51.219920,68.192414,77.585348,27.873584,23.502513,59.516009,35.962524
49.468123,79.989451,138.528963,163.318576,92.590996,93.098520,29.146928,14.145460,137.490738,1.314523,78.941276,50.811301,161.408960,138.586246,159.600921,138.093045,80.475275,136.473571,-0.000674,0.001198,32.000000,-235.864702,138.170837,-0.517197,24.319818,0.689157,445630.470035,0.977982,40.050726,18.317318,2.784369,0.060851,0.042415,187.333322,32.000000,204.271831,187.192267,190.419001,172.000985,32.000000,165.393099,65.870601,61.246843,93.238829,59.548000,51.211840,68.192414,77.740354,27.873584,23.171357,59.517081,35.930903
50.386199,80.044039,138.677705,163.330329,92.575874,93.078128,29.133126,14.138182,137.745451,1.314518,78.298264,51.077081,161.474205,138.751556,159.635440,138.338057,80.439816,136.644226,-0.000675,0.001186,32.000000,-235.870997,138.365550,-0.517082,24.334846,0.692405,445631.576310,0.981150,40.144185,18.302766,2.793291,0.065136,0.042849,187.816865,32.000000,203.870318,187.551414,192.090584,171.570936,32.000000,165.427847,65.875473,61.241261,93.258811,59.548000,51.197459,68.192414,77.403911,27.873584,23.361090,59.518507,35.987909
49.920835,79.989727,138.695050,163.343201,92.540227,93.070407,29.130781,14.144461,137.782619,1.314262,78.245027,50.695784,161.487352,138.781162,159.626404,138.242638,80.440442,136.693111,-0.000675,0.001174,32.000000,-235.863898,138.457161,-0.517408,24.295926,0.693114,445730.666350,0.983648,40.273163,18.385023,2.800368,0.049342,0.043478,187.919641,32.000000,203.775063,188.029635,192.667854,170.955477,32.000000,166.134659,65.883813,61.245454,93.282853,59.548000,51.273064,68.192414,77.428420,27.873584,23.172910,59.506095,36.099795
49.968256,79.731959,138.580726,163.286116,92.526541,93.074528,29.140827,14.141036,137.726241,1.314260,78.453513,50.516276,161.470114,138.770723,159.595195,138.276535,80.462161,136.658996,-0.000675,0.001141,32.000000,-235.869290,138.309504,-0.517422,24.294641,0.679410,445309.229142,0.964635,39.379197,18.502767,2.752295,0.051182,0.033211,187.757336,32.000000,204.089666,188.229738,190.866789,170.705405,32.000000,166.695252,65.890529,61.260593,93.280834,59.548000,51.243515,68.192414,77.370939,27.873584,23.172792,59.512694,35.948144
49.475935,79.731959,138.636847,163.286116,92.492831,93.071792,29.150254,14.137897,137.654130,1.314478,78.700606,50.595655,161.407321,138.723050,159.601536,138.240637,80.466583,136.603946,-0.000674,0.001127,32.000000,-235.871118,138.383702,-0.517260,24.274054,0.687479,445435.780518,0.974246,39.804029,18.525698,2.778300,0.053720,0.035606,187.078463,32.000000,204.559097,188.423676,188.378269,170.621466,32.000000,166.487616,65.834587,61.257173,93.263381,59.548000,51.247709,68.192414,77.689354,27.873584,22.275169,59.514160,35.946090
49.672119,79.780479,138.566510,163.269047,92.491334,93.052340,29.136795,14.136042,137.559443,1.314178,78.832838,50.543607,161.356546,138.638653,159.613525,138.171634,80.466280,136.438687,-0.000675,0.001126,32.000000,-235.870351,138.159298,-0.517396,24.274945,0.685808,445082.238455,0.972345,39.497279,18.487541,2.773375,0.058289,0.048869,186.791446,32.000000,204.803547,188.175185,187.088669,170.968643,32.000000,166.269053,65.846198,61.239916,93.267930,59.548000,51.179428,68.192414,77.747887,27.873584,22.440832,59.504797,36.067733
49.622367,79.912533,138.599168,163.295071,92.488645,93.031970,29.150816,14.141036,137.579964,1.314104,78.741516,50.701455,161.369675,138.647073,159.609740,138.167991,80.474907,136.381650,-0.000676,0.001132,32.000000,-235.866340,138.218135,-0.517300,24.279299,0.694184,445304.938946,0.982473,40.007543,18.456586,2.802107,0.053253,0.037812,186.863342,32.000000,205.011664,187.435775,187.583103,171.749304,32.000000,165.504370,65.878284,61.244925,93.274010,59.548000,51.225073,68.192414,77.625107,27.873584,22.897077,59.508259,35.962231
49.659889,79.977872,138.571189,163.314659,92.542612,93.028146,29.139104,14.130762,137.708938,1.313633,78.298500,50.755506,161.410662,138.589492,159.633876,138.232035,80.474066,136.573468,-0.000675,0.001115,32.000000,-235.876942,138.280792,-0.517364,24.226794,0.690739,445171.528491,0.978638,39.852264,18.377189,2.789623,0.064826,0.044209,187.233268,32.000000,204.514235,187.244186,189.926416,171.859892,32.000000,165.081144,65.855810,61.226101,93.260256,59.548000,51.194520,68.192414,77.418954,27.873584,22.896069,59.513550,36.042421
50.358345,79.977872,138.606448,163.314659,92.576029,93.025231,29.147470,14.135899,137.621897,1.313486,78.418063,50.599180,161.479684,138.737854,159.635660,138.226252,80.437616,136.520654,-0.000676,0.001104,32.000000,-235.872952,138.356740,-0.518129,24.243999,0.691613,445242.031589,0.979327,40.035944,18.341039,2.793079,0.059636,0.049283,187.819661,32.000000,203.993269,187.367620,191.790748,171.919302,32.000000,165.390242,65.881972,61.228508,93.275221,59.548000,51.222094,68.192414,77.161281,27.873584,23.122560,59.509488,35.971108
50.319832,79.846643,138.670058,163.304585,92.534659,93.003680,29.141285,14.146887,137.662140,1.313800,78.495078,51.089522,161.430693,138.761240,159.652444,138.271140,80.447774,136.577187,-0.000675,0.001113,32.000000,-235.864751,138.383718,-0.517933,24.302745,0.692485,445287.892870,0.979035,40.062343,18.434409,2.790405,0.058063,0.050296,188.037193,32.000000,203.856006,187.672478,192.639459,171.539820,32.000000,165.880738,65.875959,61.216172,93.298965,59.548000,51.180963,68.192414,77.700754,27.873584,22.665894,59.507098,36.079545
49.946295,79.854914,138.760012,163.293951,92.562398,92.984610,29.150317,14.139467,137.713557,1.313623,78.031957,51.107279,161.475019,138.924939,159.598229,138.316199,80.464576,136.673098,-0.000676,0.001104,32.000000,-235.867910,138.505846,-0.518131,24.273844,0.681515,444992.644767,0.964035,39.341614,18.445393,2.752403,0.051949,0.045859,188.026937,32.000000,203.815848,188.370598,191.387892,170.713086,32.000000,166.149597,65.876376,61.253490,93.337736,59.548000,51.274583,68.192414,77.394317,27.873584,22.692860,59.509341,35.975217
49.670536,79.700255,138.764463,163.264010,92.603614,92.979455,29.144940,14.138753,137.835095,1.313562,77.947187,50.764959,161.455505,138.850166,159.563610,138.408709,80.497488,136.654264,-0.000676,0.001068,32.000000,-235.869115,138.469074,-0.518141,24.198470,0.680381,444732.801203,0.964508,39.249926,18.462493,2.755774,0.057074,0.043026,187.273649,32.000000,204.420800,188.375994,189.082155,170.629579,32.000000,166.837048,65.868475,61.244707,93.339479,59.548000,51.267011,68.192414,77.268146,27.873584,22.691188,59.518595,36.044402
50.488783,79.700255,138.807808,163.264010,92.652058,92.974384,29.169605,14.137469,137.889216,1.313443,78.101876,50.998397,161.384665,138.968943,159.603303,138.385096,80.531499,136.672732,-0.000676,0.001049,32.000000,-235.870891,138.477416,-0.518344,24.289684,0.687164,444807.398321,0.971841,39.642913,18.491921,2.778184,0.066353,0.042053,186.834044,32.000000,204.930555,188.210731,187.137815,170.837247,32.000000,166.644079,65.878659,61.235659,93.387133,59.548000,51.289174,68.192414,77.038523,27.873584,22.151020,59.513363,35.959956
50.722040,79.564071,139.005960,163.217839,92.652158,92.960472,29.136370,14.137183,138.025074,1.313017,77.445870,51.027350,161.354314,139.071264,159.653455,138.527580,80.534044,136.867846,-0.000676,0.001015,32.000000,-235.869209,138.690053,-0.518373,24.272296,0.693235,444675.059442,0.977442,39.773683,18.449933,2.793698,0.058051,0.042023,186.695492,32.000000,204.926093,187.620770,186.915855,171.446391,32.000000,165.756865,65.892090,61.255454,93.381968,59.548000,51.304467,68.192414,77.330430,27.873584,21.673917,59.507374,36.213514
49.780055,79.448013,138.974097,163.183421,92.733615,92.966745,29.148153,14.137041,137.971487,1.313065,77.339478,50.831308,161.401313,139.119570,159.685496,138.590999,80.543274,136.945406,-0.000675,0.000994,32.000000,-235.866729,138.722379,-0.518539,24.238832,0.678409,444186.239675,0.959433,38.930248,18.424821,2.749280,0.058490,0.063180,187.115183,32.000000,204.646783,187.284624,188.957067,171.778923,32.000000,165.464187,65.887548,61.268917,93.378142,59.548000,51.350287,68.192414,77.428593,27.873584,21.265692,59.498228,36.086955
49.746586,79.271312,138.953255,163.125218,92.765206,92.979446,29.185562,14.137469,137.956388,1.313150,77.591387,50.652730,161.388798,138.995533,159.646977,138.497878,80.540320,136.850501,-0.000675,0.001005,32.000000,-235.874169,138.559811,-0.517984,24.255013,0.676044,443838.568042,0.955280,38.555546,18.516246,2.740544,0.054401,0.040296,187.633753,32.000000,204.069599,187.148562,191.174528,171.980079,32.000000,165.366819,65.901594,61.244046,93.426517,59.548000,51.339036,68.192414,77.223061,27.873584,21.259330,59.505889,36.058709
49.751586,79.271312,138.880455,163.125218,92.732277,92.984512,29.164382,14.136470,137.928422,1.313295,77.856736,50.709396,161.383459,138.989640,159.668356,138.473573,80.539047,136.875947,-0.000674,0.000999,32.000000,-235.869267,138.590955,-0.518016,24.191337,0.690902,444178.770854,0.974278,39.407937,18.544342,2.791763,0.055176,0.042020,188.019513,32.000000,203.657635,187.546667,192.347859,171.468638,32.000000,165.507579,65.876487,61.222992,93.440607,59.548000,51.318856,68.192414,77.432748,27.873584,20.637724,59.510501,36.130095
50.093146,79.397841,138.813848,163.125218,92.648088,92.970909,29.200547,14.138468,137.823532,1.313594,78.163627,50.451332,161.365467,138.994900,159.591216,138.354804,80.545970,136.772655,-0.000674,0.001024,32.000000,-235.869892,138.415273,-0.517347,24.242451,0.690635,444047.105312,0.973453,39.265902,18.501622,2.793222,0.054551,0.037559,188.166358,32.000000,203.612204,188.082400,192.000168,170.863170,32.000000,166.314555,65.891543,61.241067,93.466408,59.548000,51.279039,68.192414,77.708770,27.873584,21.069394,59.509882,36.058195
49.453562,79.529336,138.665413,163.142567,92.669618,92.949662,29.137812,14.141750,137.817825,1.313813,78.533787,50.645478,161.389807,138.794601,159.519599,138.419366,80.555912,136.803525,-0.000674,0.001046,32.000000,-235.869724,138.471745,-0.517273,24.234557,0.692055,444071.475396,0.974107,39.260721,18.515143,2.791478,0.065176,0.062254,187.570008,32.000000,204.197146,188.251981,189.580242,170.755944,32.000000,166.630109,65.872691,61.250204,93.478225,59.548000,51.234314,68.192414,77.630138,27.873584,21.519284,59.503548,36.071621
49.991402,79.713764,138.872426,163.185380,92.797911,92.929330,29.159269,14.131760,137.917012,1.313774,78.237810,50.942983,161.345813,138.999938,159.541021,138.405302,80.607345,136.817695,-0.000672,0.001070,32.000000,-235.873977,138.577598,-0.517331,24.244812,0.685191,443975.577687,0.965874,39.034332,18.458488,2.771115,0.061454,0.061361,187.090754,32.000000,204.558468,188.529225,187.588560,170.669598,32.000000,166.406578,65.898917,61.287476,93.507106,59.548000,51.243721,68.192414,77.092126,27.873584,21.513860,59.517425,36.192898
49.841867,79.713764,138.818364,163.185380,92.869045,92.926634,29.191983,14.140894,137.885449,1.313520,78.176342,50.675972,161.280343,138.929792,159.565020,138.438230,80.624704,136.867965,-0.000672,0.001066,32.000000,-235.868449,138.572536,-0.517439,24.197972,0.694524,444333.518015,0.981602,39.828200,18.463411,2.803952,0.062183,0.046375,186.782875,32.000000,204.780170,187.782555,186.854074,171.253828,32.000000,165.956832,65.909649,61.270176,93.523809,59.548000,51.286507,68.192414,77.374767,27.873584,22.150581,59.511229,36.058342
49.587475,79.623617,138.847290,163.198252,92.900486,92.934222,29.140130,14.138468,137.774501,1.313438,78.305865,50.824451,161.356630,138.919862,159.603821,138.422114,80.648640,136.735599,-0.000672,0.001059,32.000000,-235.873006,138.661153,-0.517630,24.258764,0.687202,444101.058235,0.969684,39.455189,18.418802,2.777926,0.058374,0.040010,187.049246,32.000000,204.873251,187.206060,188.246679,171.838318,32.000000,165.580826,65.918845,61.271876,93.480775,59.548000,51.279213,68.192414,77.455632,27.873584,21.833752,59.500716,36.031196
50.109612,79.623341,138.848447,163.184820,92.940093,92.936703,29.166433,14.140608,137.906738,1.313104,77.989142,50.996176,161.375611,138.967352,159.615690,138.490749,80.604757,136.795690,-0.000672,0.001087,32.000000,-235.868079,138.620056,-0.518134,24.234269,0.690521,444132.320466,0.971716,39.609710,18.425643,2.785176,0.066721,0.039159,187.533804,32.000000,204.088656,187.292553,190.640685,171.741216,32.000000,165.051921,65.935325,61.282159,93.483558,59.548000,51.299037,68.192414,77.207285,27.873584,21.828456,59.504532,36.239413
50.038081,79.634644,139.002320,163.191256,92.974298,92.931598,29.150358,14.135756,137.975433,1.313085,77.916765,50.761313,161.433504,139.022694,159.619119,138.463406,80.566522,136.890579,-0.000672,0.001075,32.000000,-235.873751,138.589752,-0.518108,24.217458,0.692722,444142.434957,0.978717,39.783256,18.337969,2.800048,0.069821,0.043134,187.961653,32.000000,203.733264,187.362101,192.204612,171.729214,32.000000,165.466569,65.932868,61.290590,93.492315,59.548000,51.313629,68.192414,76.964273,27.873584,21.824115,59.501404,36.013148
49.660009,79.634644,138.820654,163.191256,92.963747,92.936708,29.135822,14.137897,138.006665,1.313141,78.180358,50.674437,161.385954,138.935278,159.609489,138.506781,80.583257,136.839339,-0.000674,0.001058,32.000000,-235.875544,138.584876,-0.518705,24.187613,0.685482,443972.787440,0.966834,39.242865,18.410795,2.770894,0.059000,0.036897,188.076618,32.000000,203.747786,187.918807,192.332399,171.117944,32.000000,166.126605,65.915116,61.268545,93.494270,59.548000,51.288770,68.192414,77.450381,27.873584,21.859128,59.516451,35.923493
49.522880,79.535125,138.817089,163.174747,92.931874,92.949367,29.202626,14.137897,137.862350,1.313136,78.509333,50.695554,161.399043,138.923370,159.534127,138.410297,80.583386,136.823179,-0.000672,0.001052,32.000000,-235.871610,138.572966,-0.519304,24.216461,0.687778,444065.951771,0.968838,39.327906,18.494710,2.777931,0.057818,0.040089,187.845943,32.000000,203.966569,188.348778,190.573750,170.592594,32.000000,166.226420,65.925891,61.281058,93.512971,59.548000,51.284435,68.192414,77.547587,27.873584,21.507006,59.501158,36.218796
50.111112,79.645671,138.843694,163.188178,92.930621,92.949398,29.141382,14.136470,137.919270,1.313123,78.283574,50.927712,161.352123,139.036784,159.486347,138.493782,80.585283,136.836606,-0.000672,0.001083,32.000000,-235.873529,138.587365,-0.519195,24.200044,0.693552,444247.884708,0.977367,39.718991,18.453310,2.795421,0.056438,0.047038,187.048281,32.000000,204.552561,188.217457,188.346735,170.648980,32.000000,166.649448,65.900500,61.281521,93.522916,59.548000,51.276185,68.192414,77.419685,27.873584,21.886125,59.506941,36.071475
50.316356,79.698601,138.981059,163.209724,92.922781,92.954376,29.128998,14.142035,138.011130,1.313212,78.107631,50.777825,161.315087,139.031257,159.557669,138.530150,80.619636,136.914814,-0.000672,0.001089,32.000000,-235.866652,138.575473,-0.518974,24.194589,0.694739,444256.045315,0.977951,39.761886,18.445401,2.803090,0.060099,0.042241,186.882853,32.000000,204.781764,187.989336,186.853861,171.188483,32.000000,166.065088,65.943622,61.323624,93.563633,59.548000,51.343046,68.192414,77.046809,27.873584,22.065929,59.512222,35.954087
50.086236,79.563244,138.801823,163.190696,92.954121,92.961939,29.146807,14.137754,137.866783,1.313434,78.084970,50.574071,161.310046,138.925021,159.559394,138.376092,80.582545,136.810466,-0.000671,0.001110,32.000000,-235.877162,138.551286,-0.518373,24.167995,0.686533,444094.887273,0.967819,39.263649,18.449967,2.770717,0.059620,0.038147,186.938031,32.000000,204.764389,187.503421,187.527242,171.396823,32.000000,165.479510,65.933857,61.286972,93.518603,59.548000,51.275979,68.192414,77.575345,27.873584,22.062455,59.508839,35.924813
49.956629,79.563244,138.842534,163.190696,92.979126,92.969511,29.200476,14.138753,137.792111,1.313640,78.262012,50.591313,161.357284,138.935318,159.587533,138.379862,80.579202,136.801344,-0.000671,0.001105,32.000000,-235.872065,138.476090,-0.518353,24.164560,0.684385,444021.170083,0.964128,39.105453,18.453260,2.762145,0.059149,0.034206,187.413089,32.000000,204.300438,187.136636,189.850217,171.812515,32.000000,165.540273,65.938751,61.322499,93.513693,59.548000,51.292160,68.192414,77.254227,27.873584,21.587690,59.496339,36.043815
49.985937,79.621411,138.778790,163.183141,92.986335,92.973272,29.144304,14.133901,137.886956,1.313308,78.299701,50.893306,161.386133,139.039435,159.599504,138.386744,80.548212,136.758294,-0.000670,0.001100,32.000000,-235.875770,138.612370,-0.518270,24.173582,0.687566,444071.710186,0.968096,39.206855,18.440121,2.771257,0.053726,0.040664,187.902420,32.000000,203.832114,187.180185,191.651173,171.872320,32.000000,165.366167,65.979941,61.315704,93.570369,59.548000,51.249299,68.192414,77.399737,27.873584,21.784962,59.512822,36.021365
49.693231,79.745467,138.894223,163.209165,92.966072,92.978975,29.139468,14.140894,137.859463,1.313447,78.242039,50.753942,161.400606,138.944637,159.547366,138.400582,80.543985,136.777693,-0.000670,0.001064,32.000000,-235.869597,138.541047,-0.518161,24.231777,0.689899,444178.069463,0.969111,39.340570,18.439072,2.779261,0.060351,0.049819,188.131619,32.000000,203.724406,187.798000,192.542636,171.096080,32.000000,165.886188,65.969320,61.309635,93.575894,59.548000,51.308812,68.192414,77.411531,27.873584,22.211586,59.504246,36.054820
49.840452,79.663866,138.758746,163.195733,92.893969,92.982747,29.155343,14.134757,137.816226,1.313242,78.302342,50.625490,161.424431,138.844213,159.494058,138.346204,80.548406,136.738908,-0.000668,0.001070,32.000000,-235.874258,138.463284,-0.517812,24.214914,0.689004,444305.564657,0.970538,39.368478,18.449329,2.776357,0.056228,0.053315,188.162308,32.000000,203.756490,188.235325,191.338455,170.777361,32.000000,166.611613,65.966995,61.323229,93.549565,59.548000,51.260803,68.192414,77.407923,27.873584,22.208652,59.500303,36.024300
50.047296,79.663866,138.823550,163.195733,92.877618,92.989039,29.143223,14.136612,137.823148,1.313255,78.505210,50.865804,161.366203,138.921759,159.481632,138.360119,80.539909,136.613436,-0.000669,0.001075,32.000000,-235.871091,138.513760,-0.517240,24.235475,0.692653,444635.495803,0.977244,39.795358,18.462900,2.795033,0.059058,0.039395,187.338722,32.000000,204.260599,188.320020,188.670430,170.685862,32.000000,166.383276,65.959490,61.337903,93.519792,59.548000,51.282190,68.192414,77.187727,27.873584,21.921596,59.515783,35.953133
50.670551,79.697774,138.952456,163.192935,92.879410,92.999194,29.151374,14.149456,138.007437,1.313133,78.105462,51.015420,161.341645,139.181413,159.486765,138.571308,80.580991,136.975125,-0.000668,0.001098,32.000000,-235.861526,138.740831,-0.517638,24.317143,0.690095,444473.474906,0.973437,39.561275,18.439798,2.784059,0.046742,0.038559,186.956075,32.000000,204.776694,188.264026,187.165501,170.797975,32.000000,166.382942,65.977682,61.343199,93.534434,59.548000,51.258432,68.192414,77.217616,27.873584,22.035656,59.507590,36.216375
49.577336,79.672963,139.055750,163.188178,92.931704,93.004360,29.157630,14.146031,138.034902,1.313263,77.637594,50.862552,161.315050,139.188102,159.561397,138.572609,80.573163,136.925176,-0.000668,0.001112,32.000000,-235.864459,138.729738,-0.517207,24.308226,0.686725,444414.385263,0.969550,39.347624,18.387835,2.773847,0.062537,0.036346,186.994537,32.000000,204.816304,187.564950,187.104199,171.458550,32.000000,165.680043,65.976102,61.343707,93.488361,59.548000,51.365772,68.192414,77.445657,27.873584,21.945975,59.516904,36.026134
49.538972,79.386539,138.869010,163.130255,93.018289,93.007855,29.138871,14.134615,137.948795,1.313298,77.691406,50.424737,161.347538,139.014374,159.601486,138.446456,80.554638,136.874092,-0.000668,0.001107,32.000000,-235.876204,138.592689,-0.517108,24.281895,0.675808,444128.936508,0.956550,38.741827,18.520922,2.742272,0.064428,0.038905,187.210770,32.000000,204.614931,187.148154,189.111409,171.858421,32.000000,165.273951,65.968795,61.374930,93.479392,59.548000,51.319611,68.192414,77.266565,27.873584,21.942206,59.502929,36.059809
49.558684,79.386539,138.838503,163.130255,93.045235,93.013102,29.161747,14.141607,137.854293,1.313349,78.103313,50.368542,161.354874,139.026424,159.569682,138.371144,80.530484,136.835377,-0.000668,0.001108,32.000000,-235.867900,138.575208,-0.517011,24.253492,0.693100,444677.192426,0.979202,39.843134,18.504719,2.804825,0.052615,0.039751,187.832347,32.000000,203.869610,187.265174,191.275004,171.892344,32.000000,165.176329,65.956090,61.333646,93.427726,59.548000,51.287494,68.192414,77.464967,27.873584,20.941157,59.519539,36.087395
50.291442,79.459040,138.776663,163.121021,93.041752,93.011811,29.143389,14.137183,137.897919,1.313238,78.489473,50.803511,161.367470,138.968005,159.564609,138.333310,80.543769,136.730561,-0.000667,0.001096,32.000000,-235.871340,138.562952,-0.516909,24.336157,0.693045,444399.730678,0.980010,39.596573,18.498658,2.803228,0.069007,0.041205,188.066959,32.000000,203.633530,187.522940,192.683937,171.592255,32.000000,165.647627,65.987163,61.330932,93.435569,59.548000,51.227095,68.192414,77.505653,27.873584,21.186243,59.514829,36.144695
49.643338,79.704390,138.905224,163.164953,93.100438,93.010574,29.151671,14.141322,137.926410,1.313385,78.313959,50.931265,161.364801,138.914886,159.456881,138.352605,80.534668,136.819747,-0.000665,0.001076,32.000000,-235.868021,138.535438,-0.516820,24.325824,0.693446,444457.559488,0.978875,39.576087,18.504176,2.801497,0.052252,0.041488,188.156621,32.000000,203.701958,188.096143,191.857277,170.974673,32.000000,166.018175,65.967523,61.342627,93.404390,59.548000,51.308365,68.192414,77.413337,27.873584,22.032392,59.514986,36.070521
49.599099,79.690882,138.906717,163.188178,93.137919,93.018212,29.149047,14.137897,137.926417,1.313579,78.222087,50.698641,161.397683,138.947186,159.442017,138.505803,80.544437,136.783348,-0.000665,0.001077,32.000000,-235.873741,138.675756,-0.516433,24.344313,0.679787,444149.934654,0.964203,38.891486,18.440414,2.759449,0.054813,0.051218,187.493045,32.000000,203.962805,188.300648,189.772589,170.562643,32.000000,166.150342,65.953151,61.346622,93.386961,59.548000,51.275740,68.192414,76.899312,27.873584,22.028985,59.510029,36.106838
49.867370,79.690882,138.888016,163.188178,93.105816,93.025795,29.137331,14.140465,138.037999,1.314019,78.407282,50.751402,161.302398,138.975039,159.484330,138.414496,80.562013,136.832767,-0.000664,0.001062,32.000000,-235.870025,138.649935,-0.516271,24.357662,0.690950,444778.505757,0.978133,39.806035,18.492467,2.798064,0.057007,0.047082,187.064490,32.000000,204.695416,188.163943,187.747417,170.787824,32.000000,166.573894,65.960393,61.340488,93.347342,59.548000,51.302233,68.192414,77.258984,27.873584,21.978544,59.507895,36.049391
50.037355,79.634092,138.885368,163.173347,93.125427,93.032092,29.143352,14.137326,137.916530,1.314047,78.242533,50.697095,161.257648,138.990822,159.534745,138.468888,80.561280,136.914186,-0.000663,0.001078,32.000000,-235.873492,138.625422,-0.516076,24.320683,0.691146,444803.433881,0.979213,39.838449,18.465169,2.800590,0.055852,0.044169,186.925968,32.000000,204.797999,187.732510,186.786383,171.263659,32.000000,165.827178,65.982862,61.363082,93.371658,59.548000,51.277291,68.192414,77.254374,27.873584,21.777467,59.512990,35.997374
49.451591,79.645119,138.956926,163.187618,93.119324,93.038452,29.145645,14.140894,137.919771,1.314124,78.211349,50.647871,161.296822,139.025547,159.544258,138.418020,80.596345,136.832705,-0.000662,0.001092,32.000000,-235.871400,138.549857,-0.515893,24.289422,0.686641,444675.849402,0.973984,39.560450,18.471389,2.785148,0.056274,0.044360,186.949281,32.000000,204.661080,187.255160,188.462717,171.652307,32.000000,165.275034,65.997982,61.348939,93.358160,59.548000,51.327940,68.192414,77.507376,27.873584,21.811560,59.504522,36.075583
49.432124,79.657525,138.856812,163.194894,93.106294,93.033450,29.146820,14.139752,137.925331,1.314223,78.339706,50.696922,161.346651,139.042839,159.531318,138.458275,80.563803,136.876291,-0.000660,0.001121,32.000000,-235.866313,138.514778,-0.515706,24.353807,0.685041,444555.834810,0.970133,39.328102,18.511313,2.775634,0.064859,0.042865,187.559109,32.000000,204.125496,187.049511,190.536183,171.915305,32.000000,165.510471,66.013672,61.334531,93.345067,59.548000,51.271798,68.192414,77.007021,27.873584,21.807469,59.506931,36.058269
