OSU 80 Ton Compressor Load Stand
49.430448,79.471720,138.773736,163.068695,92.846344,92.963454,29.144776,14.136470,137.724289,1.308623,78.032488,50.561578,161.249534,138.756695,159.388418,138.286147,80.621637,136.650185,-0.000670,0.001363,32.000000,-235.874021,138.470380,-0.514631,24.168756,0.686059,443778.161141,0.965687,39.169341,18.334348,2.765867,0.059054,0.042607,187.914949,32.000000,203.856873,187.833110,192.130642,170.823895,32.000000,166.190591,65.855441,61.314618,93.219519,59.548000,51.105792,68.192414,77.134801,27.873584,20.922289,59.517828,35.922099
49.967363,79.490190,138.664954,163.056104,92.888596,92.957560,29.150666,14.139324,137.705079,1.308500,78.318272,50.826931,161.258789,138.882710,159.316350,138.233426,80.607016,136.732048,-0.000672,0.001333,32.000000,-235.866577,138.519245,-0.514337,24.223332,0.697732,444346.801967,0.981904,39.976536,18.341170,2.807530,0.056749,0.041848,187.741400,32.000000,204.090189,188.366870,190.086638,170.337998,32.000000,166.266211,65.844863,61.314883,93.226513,59.548000,51.076610,68.192414,77.224921,27.873584,20.980367,59.509420,36.065532
49.828153,79.630508,138.898383,163.077090,92.869372,92.949918,29.201670,14.140751,137.891681,1.308338,77.917232,50.791810,161.205614,138.982665,159.322555,138.361650,80.650166,136.870108,-0.000672,0.001339,32.000000,-235.870395,138.653320,-0.514261,24.163930,0.697313,444223.915301,0.981873,39.794645,18.323819,2.807455,0.056607,0.042720,186.980947,32.000000,204.703711,188.166503,188.113027,170.590471,32.000000,166.697250,65.830883,61.321372,93.226237,59.548000,51.121003,68.192414,77.137030,27.873584,20.974492,59.505515,36.083507
49.632807,79.630508,138.772975,163.077090,92.856419,92.960167,29.132873,14.137183,137.888930,1.308232,77.865582,50.676485,161.162838,138.960338,159.363287,138.457499,80.613076,136.851195,-0.000670,0.001338,32.000000,-235.871996,138.556099,-0.513680,24.144418,0.686971,443977.680042,0.970244,39.256432,18.377883,2.775111,0.059384,0.045562,186.801438,32.000000,204.856137,187.840650,186.494110,171.008387,32.000000,166.006418,65.829281,61.308440,93.246220,59.548000,51.114805,68.192414,77.419219,27.873584,21.457179,59.512803,36.078225
49.839831,79.455732,138.843639,163.047429,92.878841,92.961517,29.140076,14.135185,137.906055,1.307778,78.073452,51.038510,161.183128,138.933056,159.394167,138.487771,80.606218,136.757619,-0.000669,0.001322,32.000000,-235.876452,138.559486,-0.513856,24.238544,0.692131,444104.839163,0.971730,39.540644,18.401213,2.787548,0.057742,0.038653,186.839307,32.000000,204.859251,187.386479,187.714474,171.390472,32.000000,165.472374,65.839289,61.310537,93.283888,59.548000,51.098090,68.192414,77.183791,27.873584,20.845049,59.518045,35.910947
50.202348,79.492120,138.901661,163.032599,92.915967,92.962759,29.143191,14.136898,137.941599,1.307322,77.640491,51.075471,161.168909,139.054666,159.407783,138.463896,80.590821,136.952772,-0.000669,0.001311,32.000000,-235.874084,138.729415,-0.513902,24.185095,0.695141,444316.023167,0.978283,39.743083,18.429199,2.795993,0.059577,0.043822,187.433379,32.000000,204.280011,187.131286,190.173229,171.604352,32.000000,165.527701,65.848111,61.301379,93.301021,59.548000,51.160955,68.192414,77.053922,27.873584,20.965195,59.516117,36.223052
49.813507,79.374685,139.031035,163.026443,92.911922,92.982675,29.144780,14.142463,138.014664,1.307300,77.366969,50.741380,161.231104,139.111943,159.395554,138.537587,80.549134,136.902509,-0.000670,0.001290,32.000000,-235.866552,138.742975,-0.513466,24.152207,0.689329,444020.320896,0.973246,39.353784,18.390999,2.785797,0.053403,0.045582,187.806156,32.000000,203.837982,187.194940,191.630819,171.673409,32.000000,165.282044,65.804963,61.278540,93.314455,59.548000,51.188303,68.192414,77.256220,27.873584,20.959341,59.498886,36.044696
49.739910,79.374685,138.965447,163.026443,92.919540,92.992799,29.133766,14.137611,137.958002,1.307287,77.617580,50.465907,161.217222,138.984746,159.365824,138.477322,80.521120,136.926877,-0.000669,0.001282,32.000000,-235.870256,138.596828,-0.512993,24.166579,0.685691,443919.749406,0.965632,39.016167,18.500340,2.766836,0.073140,0.040854,187.992863,32.000000,203.602997,187.878541,192.172244,170.763952,32.000000,165.929893,65.807904,61.277723,93.350653,59.548000,51.184620,68.192414,77.332140,27.873584,20.544600,59.515379,36.050051
50.177048,79.249534,139.022231,162.986990,92.961008,92.984983,29.150153,14.141036,137.999018,1.307279,78.011522,51.049234,161.223392,139.024059,159.323803,138.548057,80.550191,136.902878,-0.000669,0.001255,32.000000,-235.869618,138.736980,-0.512547,24.219923,0.693133,444139.229745,0.973676,39.299977,18.517840,2.791031,0.065293,0.047950,187.870118,32.000000,203.872038,188.136064,190.858474,170.737888,32.000000,166.519642,65.807245,61.287962,93.386171,59.548000,51.142833,68.192414,77.406557,27.873584,20.102120,59.497234,36.233103
49.743770,79.406111,138.958907,162.997623,93.005709,92.982592,29.174449,14.138325,138.026869,1.306957,77.727526,50.919984,161.183781,139.101932,159.286737,138.557080,80.587198,136.907512,-0.000668,0.001256,32.000000,-235.870199,138.728721,-0.512910,24.191127,0.693608,444273.400914,0.975710,39.376193,18.557581,2.793842,0.058371,0.043132,187.182345,32.000000,204.398398,188.363151,188.353996,170.490646,32.000000,166.128154,65.824167,61.298687,93.410528,59.548000,51.184534,68.192414,77.320642,27.873584,20.637441,59.517907,36.063478
49.444452,79.317071,138.966057,162.994265,92.978901,92.996562,29.166318,14.130476,137.985679,1.306729,77.734574,50.530732,161.156015,139.038457,159.339879,138.430420,80.592632,136.925292,-0.000668,0.001268,32.000000,-235.878539,138.684488,-0.513040,24.137232,0.685417,443817.012079,0.965589,38.799616,18.516959,2.770634,0.067693,0.042808,186.742798,32.000000,204.666926,188.078615,186.972934,170.668318,32.000000,166.210845,65.823377,61.300828,93.435267,59.548000,51.200236,68.192414,76.889006,27.873584,20.630596,59.503351,36.062010
49.903439,79.317071,138.809969,162.994265,92.853116,92.998245,29.147570,14.139752,137.825961,1.306747,78.014873,50.413631,161.106375,139.009072,159.366954,138.494294,80.585925,136.850663,-0.000665,0.001264,32.000000,-235.864674,138.630295,-0.513453,24.156718,0.692791,444144.166948,0.974235,39.403619,18.482183,2.793494,0.059974,0.034153,186.840948,32.000000,204.821826,187.359819,187.150871,171.311681,32.000000,165.530479,65.839596,61.299526,93.422600,59.548000,51.129036,68.192414,77.212269,27.873584,20.313729,59.513432,36.055261
49.549426,79.360075,138.845031,162.984471,92.777510,92.991613,29.144107,14.143462,137.843727,1.306681,78.303304,50.432286,161.126726,138.908870,159.364000,138.343663,80.602638,136.730963,-0.000665,0.001258,32.000000,-235.865225,138.499562,-0.513858,24.162750,0.698928,444243.357183,0.980828,39.625418,18.485306,2.810549,0.061259,0.037251,187.143735,32.000000,204.472440,187.246089,189.158302,171.387867,32.000000,165.042653,65.842998,61.286175,93.461281,59.548000,51.106578,68.192414,77.486671,27.873584,20.455424,59.513530,35.919237
49.316471,79.578681,138.661083,163.019728,92.667987,92.984858,29.148004,14.130904,137.741605,1.306367,78.453269,50.339321,161.141420,138.839381,159.333536,138.310570,80.579111,136.716772,-0.000663,0.001260,32.000000,-235.876144,138.454699,-0.513876,24.137049,0.690555,444033.565564,0.971709,39.149350,18.456093,2.781571,0.057368,0.044183,187.578297,32.000000,203.765684,187.239220,191.231980,171.524147,32.000000,165.163676,65.841374,61.276995,93.453842,59.548000,51.072335,68.192414,77.595542,27.873584,21.207518,59.503617,35.990624
49.806256,79.736370,138.613483,163.055264,92.646130,92.981069,29.129519,14.138753,137.585689,1.306004,78.753636,50.374134,161.226714,138.659308,159.314705,138.147780,80.580102,136.587172,-0.000665,0.001230,32.000000,-235.870098,138.259578,-0.513730,24.145651,0.696017,444199.235025,0.979376,39.559244,18.381737,2.802152,0.057099,0.047480,187.912982,32.000000,203.676921,187.588226,192.295830,171.207557,32.000000,165.717277,65.850131,61.271125,93.523060,59.548000,51.055804,68.192414,77.636993,27.873584,21.202662,59.511249,36.033470
49.332953,79.736370,138.497965,163.055264,92.540169,92.974730,29.145901,14.136470,137.624265,1.305703,79.056149,50.548908,161.223214,138.647727,159.269016,138.140608,80.537057,136.608559,-0.000666,0.001232,32.000000,-235.874021,138.334306,-0.513448,24.152417,0.699783,444587.651923,0.984700,40.020375,18.398429,2.811659,0.057756,0.041095,187.899774,32.000000,203.625219,188.138088,191.461707,170.471828,32.000000,166.116737,65.813720,61.280217,93.503657,59.548000,51.006397,68.192414,77.614343,27.873584,21.746849,59.501630,36.038459
49.606645,79.902333,138.689713,163.102273,92.577966,92.954590,29.144502,14.134329,137.710708,1.305800,78.891097,50.703195,161.191217,138.719319,159.268204,138.221749,80.587521,136.631231,-0.000666,0.001243,32.000000,-235.871736,138.372792,-0.513800,24.174421,0.691998,444512.592370,0.975178,39.669167,18.334980,2.783054,0.066447,0.065700,187.238722,32.000000,204.102236,188.282044,189.426632,170.486000,32.000000,166.307109,65.811153,61.282247,93.543291,59.548000,51.017121,68.192414,77.309300,27.873584,22.321028,59.513953,35.940294
50.024763,79.961330,138.632527,163.140609,92.596415,92.939154,29.158193,14.141322,137.643173,1.305675,78.734104,50.514613,161.188646,138.715382,159.256964,138.197287,80.615792,136.688012,-0.000665,0.001265,32.000000,-235.864415,138.349600,-0.514001,24.174159,0.698482,444793.359413,0.984683,40.160875,18.388336,2.807413,0.050824,0.037554,186.906182,32.000000,204.586762,188.218839,187.262874,170.642565,32.000000,166.464683,65.809550,61.296988,93.571958,59.548000,51.048778,68.192414,77.197971,27.873584,22.524869,59.495307,36.001336
49.340246,79.868974,138.617878,163.125498,92.542697,92.932779,29.195281,14.144747,137.522876,1.305388,78.805275,50.330747,161.188487,138.670522,159.338530,138.125090,80.614779,136.665155,-0.000666,0.001277,32.000000,-235.862957,138.310114,-0.513831,24.124644,0.694715,444672.388323,0.979036,40.042066,18.348800,2.795789,0.061190,0.044447,186.681935,32.000000,204.769378,187.566026,186.731618,171.058462,32.000000,165.579363,65.816463,61.297230,93.596799,59.548000,51.037511,68.192414,77.643518,27.873584,22.524423,59.508898,35.906251
49.722271,79.868974,138.466130,163.125498,92.479925,92.928952,29.152218,14.134757,137.561427,1.305327,78.940625,50.563114,161.186016,138.654986,159.378608,138.106137,80.622132,136.552487,-0.000665,0.001272,32.000000,-235.875897,138.241061,-0.513936,24.134374,0.688018,444413.299724,0.969705,39.668331,18.347890,2.771278,0.062357,0.037222,186.830081,32.000000,204.583457,187.271981,188.569225,171.509774,32.000000,165.130870,65.802461,61.306631,93.584665,59.548000,50.983984,68.192414,77.405353,27.873584,22.202409,59.503233,36.033764
49.588861,79.940378,138.620043,163.130535,92.419383,92.925261,29.147386,14.138182,137.553085,1.305128,78.732065,50.706073,161.208205,138.654985,159.339839,138.113636,80.567444,136.532243,-0.000665,0.001278,32.000000,-235.870013,138.337813,-0.514544,24.192989,0.699690,444612.463583,0.982732,40.285875,18.337892,2.809428,0.054579,0.037497,187.518387,32.000000,203.855315,187.082023,190.753861,171.711354,32.000000,165.441863,65.782049,61.276885,93.596990,59.548000,50.984302,68.192414,77.196684,27.873584,22.449240,59.509213,36.047777
49.472117,79.984213,138.482680,163.149843,92.393694,92.920340,29.134737,14.144176,137.577547,1.304880,78.721376,50.553203,161.276982,138.694583,159.355676,138.055090,80.565718,136.600594,-0.000663,0.001218,32.000000,-235.864839,138.368117,-0.514649,24.221234,0.692721,444390.363886,0.975966,39.888761,18.276227,2.784791,0.061518,0.041998,187.884001,32.000000,203.471142,187.443193,192.081356,171.487489,32.000000,165.489491,65.806675,61.288227,93.619918,59.548000,50.996772,68.192414,77.106314,27.873584,22.600781,59.516392,35.924960
49.456109,79.929902,138.595537,163.141168,92.390140,92.917788,29.154964,14.129905,137.503295,1.304722,78.772137,50.471358,161.281253,138.629906,159.346023,138.065755,80.567961,136.538494,-0.000663,0.001196,32.000000,-235.879274,138.266067,-0.514532,24.212239,0.693957,444620.628544,0.979100,40.098577,18.321154,2.795387,0.063982,0.040617,188.012394,32.000000,203.364484,188.048771,192.032356,170.830107,32.000000,165.946982,65.812249,61.311441,93.629799,59.548000,50.973636,68.192414,77.563579,27.873584,22.600660,59.497883,36.081159
49.492945,79.953887,138.455225,163.141448,92.464661,92.912701,29.151778,14.139467,137.480168,1.304482,78.920131,50.415132,161.263317,138.616141,159.258747,138.118343,80.571218,136.424972,-0.000663,0.001189,32.000000,-235.867582,138.282971,-0.514129,24.246726,0.694301,444711.815337,0.982078,40.263770,18.355836,2.799207,0.051062,0.038713,187.505637,32.000000,203.899101,188.124323,189.978679,170.591902,32.000000,166.708779,65.796095,61.283879,93.618877,59.548000,50.958779,68.192414,77.363581,27.873584,22.411106,59.510462,35.949025
50.077451,79.953887,138.546518,163.141448,92.410981,92.906309,29.142959,14.142606,137.522696,1.304457,79.043104,50.452546,161.267174,138.594974,159.326638,138.071611,80.590734,136.423867,-0.000662,0.001195,32.000000,-235.869851,138.155257,-0.513830,24.178696,0.695250,444637.513020,0.981584,40.226116,18.323651,2.802395,0.059406,0.039674,187.062325,32.000000,204.412606,188.361821,187.772444,170.600643,32.000000,166.600550,65.820392,61.321725,93.645777,59.548000,50.990806,68.192414,77.200709,27.873584,22.493810,59.520366,36.089523
49.773795,80.002960,138.445080,163.155159,92.400995,92.888891,29.197216,14.139895,137.543683,1.304460,79.106633,50.543724,161.221869,138.600582,159.298927,138.007946,80.605010,136.424257,-0.000661,0.001169,32.000000,-235.870596,138.179140,-0.514187,24.216356,0.693009,444616.439079,0.980905,40.211775,18.265634,2.797474,0.051299,0.050559,186.772215,32.000000,204.457909,187.790224,186.806375,170.901313,32.000000,165.974387,65.811810,61.304292,93.646117,59.548000,50.926029,68.192414,77.626956,27.873584,22.663955,59.514091,36.005738
49.448953,80.068851,138.529791,163.180623,92.391561,92.874054,29.145877,14.139895,137.544174,1.304500,78.810189,50.551521,161.169523,138.656535,159.353040,138.011531,80.556208,136.461803,-0.000661,0.001132,32.000000,-235.872891,138.316520,-0.514299,24.210167,0.686413,444261.820211,0.968746,39.606554,18.245584,2.766645,0.055895,0.037637,186.801148,32.000000,204.672016,187.206150,187.816353,171.736120,32.000000,165.637048,65.787492,61.308352,93.627100,59.548000,50.974921,68.192414,77.603257,27.873584,22.892905,59.511731,35.959810
49.569402,80.025291,138.481806,163.180063,92.411540,92.868978,29.152356,14.138753,137.537148,1.304358,78.877148,50.729385,161.237393,138.486720,159.351772,138.017561,80.542772,136.425564,-0.000659,0.001139,32.000000,-235.866328,138.247015,-0.514251,24.238544,0.689427,444363.194813,0.973267,39.969366,18.231497,2.781485,0.053888,0.046218,187.365475,32.000000,203.886463,187.229863,189.862395,171.705500,32.000000,165.166099,65.795679,61.304425,93.619514,59.548000,50.930744,68.192414,77.493392,27.873584,22.893699,59.508751,36.032883
50.240561,80.025291,138.469660,163.180063,92.443405,92.856243,29.195066,14.141607,137.555529,1.303954,78.905474,50.761803,161.292367,138.619097,159.375240,138.069960,80.511414,136.522282,-0.000660,0.001154,32.000000,-235.865441,138.242690,-0.514722,24.273634,0.695010,444618.253531,0.981911,40.372512,18.298413,2.801471,0.067563,0.060863,187.801373,32.000000,203.558154,187.329530,191.600573,171.523168,32.000000,165.534359,65.817079,61.302462,93.651195,59.548000,50.945953,68.192414,77.121242,27.873584,22.742824,59.512281,35.980132
49.714661,80.079604,138.557419,163.184540,92.454802,92.848588,29.158817,14.138753,137.578498,1.303940,78.653010,50.541607,161.301522,138.625704,159.375002,138.047712,80.492521,136.543261,-0.000660,0.001164,32.000000,-235.869443,138.258762,-0.514440,24.215281,0.691996,444505.034809,0.978957,40.203703,18.294365,2.793695,0.057794,0.040318,187.813059,32.000000,203.545588,187.577733,192.240866,171.035736,32.000000,165.971434,65.806807,61.288780,93.627333,59.548000,50.969800,68.192414,77.524942,27.873584,22.932013,59.510737,36.061864
49.873273,79.940929,138.500946,163.158797,92.460467,92.850873,29.151575,14.138468,137.437656,1.303894,78.625962,50.483169,161.319813,138.608453,159.347015,138.021513,80.499358,136.501512,-0.000661,0.001158,32.000000,-235.869400,138.266145,-0.514548,24.266579,0.680633,444169.004327,0.963266,39.510033,18.372380,2.756133,0.057192,0.038222,187.777404,32.000000,203.747172,188.108670,190.791688,170.672433,32.000000,166.200767,65.808344,61.321770,93.624784,59.548000,50.949246,68.192414,77.349157,27.873584,22.451155,59.509351,36.048951
49.334899,79.904262,138.485231,163.139209,92.482788,92.835969,29.155752,14.134186,137.412619,1.303889,78.819718,50.423497,161.265692,138.472692,159.341723,137.983495,80.530134,136.460992,-0.000663,0.001125,32.000000,-235.873517,138.154016,-0.514538,24.225509,0.690751,444491.209054,0.975560,40.107278,18.401390,2.787053,0.052752,0.038151,187.177482,32.000000,204.175538,188.151678,188.483835,170.691580,32.000000,166.568105,65.821250,61.315459,93.634919,59.548000,50.897238,68.192414,77.631490,27.873584,22.450474,59.497814,36.074630
49.165355,79.904262,138.409699,163.139209,92.391400,92.810536,29.138786,14.138325,137.384887,1.304129,79.007551,50.426986,161.244849,138.536209,159.340414,137.975736,80.542707,136.427911,-0.000662,0.001142,32.000000,-235.871346,138.174307,-0.514531,24.272978,0.686366,444244.159040,0.972142,39.804393,18.374419,2.777057,0.056586,0.037147,186.858009,32.000000,204.547010,187.892404,186.826873,171.031936,32.000000,166.295241,65.839400,61.348381,93.643270,59.548000,50.906259,68.192414,77.820378,27.873584,22.322126,59.509036,36.045503
49.393626,80.012609,138.402680,163.157118,92.402735,92.788958,29.144518,14.144461,137.424038,1.304158,79.023772,50.606605,161.230136,138.545281,159.365587,137.987576,80.539753,136.360099,-0.000662,0.001147,32.000000,-235.866849,138.142102,-0.514201,24.243553,0.695542,444340.407739,0.983238,40.326739,18.324096,2.807044,0.051915,0.039800,186.843263,32.000000,204.593124,187.437213,187.320656,171.296109,32.000000,165.521182,65.834747,61.340349,93.653278,59.548000,50.877181,68.192414,77.277511,27.873584,22.697852,59.517484,35.923346
50.055193,80.089804,138.462022,163.180063,92.374074,92.774983,29.147748,14.140608,137.461371,1.304088,78.764195,50.455746,161.230136,138.513860,159.393831,137.960255,80.525152,136.371591,-0.000661,0.001147,32.000000,-235.868243,138.046390,-0.514689,24.272375,0.696228,444281.097148,0.987209,40.503750,18.295562,2.815188,0.065524,0.044968,187.212251,32.000000,204.274235,187.063093,189.431195,171.725998,32.000000,165.327473,65.811394,61.321064,93.601750,59.548000,50.915135,68.192414,77.282484,27.873584,22.966184,59.514927,35.976611
50.072705,80.026119,138.375891,163.185939,92.347848,92.764780,29.165108,14.141893,137.494035,1.304076,78.818688,50.629215,161.327880,138.501279,159.382593,137.998046,80.530328,136.241956,-0.000660,0.001157,32.000000,-235.866139,138.107880,-0.514275,24.283233,0.693549,444198.573113,0.982113,40.373881,18.265791,2.802035,0.054819,0.038923,187.711296,32.000000,203.726359,187.029921,191.198416,171.803935,32.000000,165.249064,65.834813,61.322807,93.611694,59.548000,50.846667,68.192414,77.652223,27.873584,22.967219,59.518733,35.995833
49.527535,80.026119,138.448360,163.185939,92.316795,92.741901,29.169232,14.147601,137.410180,1.304036,78.908243,50.658801,161.304310,138.550705,159.397755,138.017770,80.486741,136.317042,-0.000661,0.001163,32.000000,-235.861906,138.145731,-0.514232,24.226558,0.682954,443923.310585,0.968003,39.765420,18.285938,2.766187,0.057898,0.089914,187.845995,32.000000,203.545588,187.503704,192.230283,171.217369,32.000000,165.904474,65.824914,61.306146,93.595800,59.548000,50.898307,68.192414,77.611056,27.873584,22.746511,59.499968,36.075216
49.888438,80.080431,138.437819,163.192655,92.271418,92.730421,29.157151,14.145175,137.516113,1.304033,78.677223,50.573369,161.332270,138.524136,159.329751,138.054785,80.498409,136.460880,-0.000662,0.001180,32.000000,-235.867447,138.181973,-0.514239,24.184203,0.681769,443778.593637,0.966805,39.683678,18.218168,2.763499,0.058902,0.086595,187.896361,32.000000,203.477188,188.007011,191.374488,170.771281,32.000000,166.421941,65.835098,61.313451,93.599625,59.548000,50.881271,68.192414,77.407345,27.873584,22.935709,59.502053,36.068687
49.703936,79.984213,138.375212,163.178944,92.201741,92.726649,29.148491,14.142321,137.422387,1.304018,78.653117,50.576688,161.334050,138.528949,159.322497,137.948929,80.565977,136.410359,-0.000660,0.001173,32.000000,-235.863088,138.242914,-0.513876,24.175758,0.691871,444016.020568,0.977947,40.248040,18.298016,2.795382,0.066810,0.045578,187.218348,32.000000,204.138773,188.066757,189.137289,170.710628,32.000000,166.719559,65.818726,61.316276,93.603216,59.548000,50.862280,68.192414,77.500825,27.873584,22.602361,59.517307,35.927308
49.426545,79.932383,138.440702,163.155439,92.089151,92.702850,29.142684,14.138468,137.468219,1.304135,78.789328,50.662988,161.260036,138.608453,159.349235,137.992665,80.549996,136.321621,-0.000661,0.001175,32.000000,-235.867925,138.175755,-0.513914,24.135449,0.687511,443828.787930,0.970704,39.928215,18.355767,2.774948,0.066858,0.041679,186.875534,32.000000,204.354479,188.239850,187.327890,170.744355,32.000000,166.364615,65.816641,61.328015,93.597563,59.548000,50.831694,68.192414,77.581839,27.873584,22.602179,59.513560,36.070374
50.295437,79.932383,138.352990,163.155439,92.116918,92.681208,29.145554,14.136327,137.436170,1.303926,78.729940,50.656786,161.244493,138.541388,159.388261,138.090105,80.577191,136.375472,-0.000661,0.001183,32.000000,-235.873016,138.184220,-0.513575,24.124041,0.690065,443667.394632,0.974627,40.023006,18.263824,2.783989,0.057170,0.042957,186.744748,32.000000,204.514910,187.516107,186.767115,171.260853,32.000000,165.972497,65.854433,61.341276,93.612247,59.548000,50.845824,68.192414,77.143439,27.873584,22.421534,59.505682,36.063331
49.619087,79.957746,138.420163,163.162155,92.114034,92.672051,29.147346,14.135756,137.439358,1.303449,78.587064,50.516194,161.266919,138.578011,159.422035,137.969745,80.638111,136.340621,-0.000660,0.001207,32.000000,-235.874406,138.146123,-0.513604,24.116383,0.695540,443655.118762,0.980366,40.259372,18.236971,2.800938,0.061744,0.043710,186.951825,32.000000,204.501482,187.084589,188.563308,171.729952,32.000000,165.798091,65.868481,61.362107,93.627461,59.548000,50.850211,68.192414,77.734677,27.873584,22.508969,59.519510,36.016889
49.545035,79.915566,138.297694,163.158517,92.083240,92.665120,29.169325,14.146316,137.389119,1.303363,78.671449,50.434328,161.281353,138.556435,159.401858,137.868828,80.576199,136.264500,-0.000660,0.001209,32.000000,-235.859584,138.115404,-0.513342,24.117353,0.681996,443075.518343,0.961728,39.360723,18.235772,2.750806,0.062976,0.035602,187.416634,32.000000,203.722063,187.129317,190.560184,171.833730,32.000000,165.204183,65.827790,61.305684,93.620151,59.548000,50.812157,68.192414,77.625953,27.873584,22.361940,59.502102,36.093338
49.622718,79.980905,138.401508,163.171948,92.084332,92.648620,29.194037,14.141322,137.438386,1.303360,78.786538,50.841924,161.299882,138.430726,159.431351,137.951841,80.561944,136.265545,-0.000660,0.001220,32.000000,-235.866546,138.168820,-0.512933,24.181712,0.692841,443288.384950,0.975831,40.084563,18.158030,2.789656,0.096206,0.043776,187.754957,32.000000,203.456674,187.405789,192.066008,171.439843,32.000000,165.785075,65.835429,61.312526,93.662627,59.548000,50.803877,68.192414,77.608923,27.873584,22.360967,59.504718,36.098401
50.045522,79.980905,138.423851,163.171948,92.160725,92.634615,29.146671,14.135756,137.515847,1.303323,78.655714,50.921963,161.308543,138.619608,159.356808,138.065902,80.538674,136.372126,-0.000661,0.001231,32.000000,-235.874734,138.267350,-0.512770,24.222126,0.693221,443349.275078,0.976500,40.119298,18.183186,2.791353,0.061131,0.048985,187.833808,32.000000,203.572050,187.709383,192.087694,170.991910,32.000000,166.619576,65.810847,61.303743,93.645756,59.548000,50.851435,68.192414,77.323765,27.873584,22.587492,59.502673,35.968981
49.733149,79.999100,138.627341,163.184540,92.157809,92.637779,29.189269,14.145603,137.715281,1.303339,78.235827,50.695626,161.362503,138.691932,159.349890,138.098892,80.562742,136.464409,-0.000661,0.001220,32.000000,-235.860462,138.306076,-0.512828,24.238439,0.690681,443335.526988,0.974002,40.103950,18.197946,2.789076,0.055624,0.037800,187.543867,32.000000,203.844652,188.236110,189.825170,170.609854,32.000000,166.407162,65.841551,61.334613,93.663817,59.548000,50.891845,68.192414,77.348613,27.873584,22.650557,59.506784,35.996860
49.644399,79.751532,138.447387,163.141448,92.230773,92.650667,29.134720,14.141464,137.530544,1.303366,78.188170,50.562674,161.308919,138.668545,159.366223,138.102902,80.591920,136.620573,-0.000663,0.001237,32.000000,-235.867879,138.247442,-0.512681,24.204266,0.683101,443101.677547,0.966521,39.666492,18.272675,2.765959,0.060444,0.037928,187.003622,32.000000,204.304042,188.275837,187.941418,170.671100,32.000000,166.669037,65.822941,61.347346,93.659461,59.548000,50.852849,68.192414,77.564447,27.873584,21.790459,59.506440,36.039413
49.522762,79.707423,138.526519,163.107870,92.279842,92.658288,29.189566,14.138468,137.498619,1.303685,78.476908,50.755577,161.258218,138.695726,159.394486,138.040581,80.596297,136.356718,-0.000662,0.001286,32.000000,-235.869892,138.234493,-0.512480,24.240038,0.688444,443251.594386,0.971750,40.007613,18.293137,2.787423,0.064071,0.040349,186.805491,32.000000,204.582032,187.627146,186.759046,171.247827,32.000000,166.314331,65.841311,61.337306,93.661352,59.548000,50.845352,68.192414,77.384525,27.873584,21.787595,59.510373,36.011607
49.887001,79.707423,138.468308,163.107870,92.421750,92.665901,29.151972,14.141607,137.647708,1.303719,78.471325,50.730290,161.239906,138.668850,159.408895,138.133685,80.612816,136.506121,-0.000661,0.001259,32.000000,-235.864949,138.281032,-0.512701,24.294012,0.689545,443010.771017,0.975004,39.852075,18.339264,2.788782,0.067725,0.037437,186.805240,32.000000,204.464633,187.321003,188.031515,171.557670,32.000000,165.466149,65.831412,61.339512,93.656231,59.548000,50.851344,68.192414,77.420541,27.873584,21.631151,59.513619,35.943742
49.629346,79.852433,138.609968,163.121861,92.410534,92.680945,29.129403,14.132902,137.574608,1.303707,78.164587,50.533645,161.281294,138.669607,159.441339,138.174525,80.638714,136.473583,-0.000660,0.001247,32.000000,-235.878244,138.188953,-0.512640,24.312317,0.690763,443043.242282,0.975734,39.934307,18.207614,2.797229,0.055782,0.039828,187.251166,32.000000,203.956871,187.045821,190.273722,171.741581,32.000000,165.404534,65.845656,61.333289,93.665601,59.548000,50.869685,68.192414,77.613861,27.873584,22.132121,59.506577,36.037506
49.591733,79.742986,138.518745,163.109269,92.423701,92.690661,29.149569,14.140037,137.555267,1.303940,78.214458,50.497897,161.311924,138.685388,159.405011,138.024223,80.579800,136.480718,-0.000659,0.001240,32.000000,-235.865700,138.279136,-0.512288,24.288819,0.683452,442872.165758,0.969354,39.556694,18.263184,2.775639,0.053216,0.038378,187.775321,32.000000,203.634950,187.088544,191.852334,171.800920,32.000000,165.695870,65.849629,61.310032,93.680623,59.548000,50.864102,68.192414,77.613979,27.873584,21.750186,59.510177,35.983361
49.333057,79.767797,138.501126,163.106191,92.446200,92.688117,29.142713,14.135328,137.468022,1.304130,78.490477,50.447705,161.274947,138.587696,159.430081,138.040538,80.558299,136.330561,-0.000659,0.001221,32.000000,-235.870901,138.204921,-0.511967,24.215806,0.687916,443200.007284,0.976059,39.968598,18.221591,2.792903,0.054173,0.053022,187.875536,32.000000,203.431635,187.794851,192.314034,170.946964,32.000000,166.015768,65.859460,61.327883,93.727664,59.548000,50.840896,68.192414,77.662030,27.873584,21.747224,59.514209,35.939047
49.515943,79.767797,138.451980,163.106191,92.518811,92.688081,29.151837,14.140894,137.495324,1.304312,78.760310,50.614084,161.278388,138.537309,159.345788,138.051971,80.589267,136.381997,-0.000659,0.001231,32.000000,-235.864516,138.134944,-0.511912,24.214048,0.688585,443237.058115,0.976028,39.898202,18.283947,2.793182,0.052555,0.053286,187.721497,32.000000,203.719706,188.111946,190.875702,170.831027,32.000000,166.577273,65.842430,61.337174,93.744044,59.548000,50.829175,68.192414,77.694060,27.873584,21.830651,59.508938,36.053573
49.737017,79.931556,138.542237,163.139489,92.578039,92.690507,29.125436,14.138325,137.580848,1.304615,78.660844,50.879049,161.262628,138.582210,159.330367,138.022674,80.640116,136.302706,-0.000659,0.001220,32.000000,-235.866265,138.188176,-0.511297,24.168494,0.694571,443418.791842,0.981828,40.192195,18.232985,2.807471,0.054113,0.038549,187.141342,32.000000,204.275393,188.243839,188.537890,170.717134,32.000000,166.660301,65.849958,61.364447,93.752564,59.548000,50.828579,68.192414,77.413913,27.873584,22.397523,59.501689,35.998694
50.069425,79.924112,138.476469,163.148443,92.624644,92.687850,29.142586,14.136612,137.710049,1.304919,78.505956,50.830393,161.227369,138.644607,159.349256,138.073929,80.614821,136.393714,-0.000660,0.001248,32.000000,-235.870928,138.195111,-0.511070,24.130859,0.691571,443274.189114,0.977599,40.001769,18.226846,2.796109,0.058661,0.051860,186.801901,32.000000,204.578005,188.101169,186.953711,170.779490,32.000000,166.197223,65.867120,61.366190,93.768817,59.548000,50.834115,68.192414,77.341443,27.873584,22.370874,59.509144,36.029068
49.704825,79.792058,138.719347,163.125498,92.636745,92.690412,29.140382,14.133473,137.658042,1.305218,78.113704,50.706400,161.179730,138.729229,159.363647,138.187156,80.609753,136.608501,-0.000660,0.001261,32.000000,-235.872100,138.326088,-0.511609,24.136393,0.690231,443282.866575,0.974192,39.936060,18.137719,2.785495,0.064698,0.045462,186.847239,32.000000,204.657714,187.466899,187.360975,171.486254,32.000000,165.599016,65.851364,61.341963,93.729512,59.548000,50.853520,68.192414,77.280882,27.873584,22.370000,59.507177,36.021805
49.304637,79.792058,138.527955,163.125498,92.571352,92.698033,29.154935,14.138182,137.663732,1.305542,78.030253,50.546560,161.244239,138.755145,159.397044,138.175242,80.622670,136.548730,-0.000660,0.001265,32.000000,-235.872800,138.277607,-0.511394,24.139907,0.685872,443142.869796,0.966579,39.585054,18.206946,2.765689,0.052933,0.038829,187.157627,32.000000,204.397066,187.017376,189.422529,171.895353,32.000000,165.579834,65.868746,61.369082,93.716403,59.548000,50.846810,68.192414,77.807556,27.873584,21.909334,59.501778,36.053573
49.597753,79.621687,138.519217,163.082406,92.509376,92.704386,29.139535,14.139895,137.522763,1.305730,78.273753,50.325570,161.245108,138.540225,159.438585,138.074930,80.581568,136.471271,-0.000660,0.001251,32.000000,-235.873382,138.148303,-0.511962,24.181607,0.692272,443188.420810,0.974045,39.829929,18.315611,2.790863,0.060732,0.048585,187.691894,32.000000,203.778265,187.303677,191.164350,171.729070,32.000000,165.500854,65.877634,61.341963,93.682365,59.548000,50.837606,68.192414,77.729491,27.873584,21.314390,59.505181,35.938240
49.852902,79.722861,138.400632,163.081567,92.533282,92.705640,29.146559,14.140323,137.407314,1.306169,78.628259,50.579563,161.281809,138.520263,159.420767,137.974474,80.556983,136.427134,-0.000660,0.001233,32.000000,-235.865414,138.127195,-0.511766,24.258108,0.697448,443399.473895,0.982190,40.246096,18.273878,2.809633,0.053784,0.039536,187.960452,32.000000,203.580431,187.672449,192.308540,171.239502,32.000000,165.812247,65.857069,61.337218,93.683173,59.548000,50.788916,68.192414,77.496758,27.873584,21.661524,59.511209,35.972576
49.734800,79.940378,138.553379,163.122980,92.573050,92.699105,29.153442,14.143320,137.493501,1.306563,78.831629,50.908572,161.249063,138.693074,159.349534,138.013489,80.592092,136.389647,-0.000661,0.001229,32.000000,-235.865040,138.224171,-0.511997,24.330177,0.691443,443151.321826,0.976093,39.770652,18.277621,2.792853,0.050931,0.053943,187.936524,32.000000,203.833799,188.020717,191.474332,170.915516,32.000000,166.395176,65.884524,61.359372,93.696771,59.548000,50.815247,68.192414,77.610008,27.873584,21.658330,59.502634,36.046456
49.972176,79.940378,138.483641,163.122980,92.607880,92.697610,29.133897,14.140465,137.625483,1.306764,78.428447,50.773819,161.285092,138.724314,159.314471,138.229352,80.579994,136.459435,-0.000661,0.001226,32.000000,-235.868878,138.231759,-0.512370,24.325562,0.684973,443195.037108,0.970705,39.607394,18.280912,2.776180,0.067885,0.036235,187.320331,32.000000,204.226491,188.318009,189.201325,170.574711,32.000000,166.463107,65.855292,61.347170,93.675162,59.548000,50.811060,68.192414,77.425610,27.873584,22.412491,59.489947,36.026647
49.746190,79.868147,138.529764,163.132494,92.560248,92.711600,29.151930,14.137041,137.595908,1.306813,78.302680,50.487265,161.240481,138.636063,159.313064,138.018782,80.618811,136.459601,-0.000661,0.001211,32.000000,-235.873942,138.178734,-0.511647,24.258056,0.685810,443421.243433,0.973414,39.947181,18.227713,2.785844,0.055881,0.037773,187.047485,32.000000,204.543570,188.287439,187.418770,170.618849,32.000000,166.578452,65.838305,61.344346,93.687571,59.548000,50.852187,68.192414,77.675179,27.873584,22.160587,59.506341,36.079765
49.636863,79.725894,138.406384,163.101994,92.507251,92.723034,29.201577,14.137469,137.529817,1.306914,78.445989,50.386982,161.178544,138.527196,159.383547,138.025403,80.627932,136.433585,-0.000661,0.001189,32.000000,-235.871055,138.139677,-0.511605,24.186511,0.681988,443318.758678,0.969045,39.701650,18.273486,2.771215,0.059669,0.052225,186.858375,32.000000,204.815861,187.449055,186.892917,171.413814,32.000000,166.025256,65.862974,61.354055,93.690503,59.548000,50.778092,68.192414,77.634390,27.873584,21.664858,59.517415,36.017917
49.771412,79.844438,138.345821,163.109549,92.524117,92.711850,29.142050,14.139609,137.412975,1.306976,78.693063,50.703439,161.224701,138.462292,159.401940,137.915088,80.655275,136.294848,-0.000660,0.001178,32.000000,-235.870226,138.162376,-0.511446,24.166212,0.687534,443342.795264,0.973185,39.863147,18.234748,2.784731,0.063655,0.039254,187.106513,32.000000,204.582068,187.360742,188.684239,171.709237,32.000000,165.300875,65.868329,61.372016,93.689185,59.548000,50.786547,68.192414,77.790941,27.873584,21.661699,59.506223,36.062817
49.859377,79.844438,138.449238,163.109549,92.524884,92.710221,29.134256,14.144176,137.569865,1.307003,78.587429,50.839905,161.248787,138.576643,159.391812,138.085730,80.584803,136.432783,-0.000660,0.001205,32.000000,-235.861069,138.200064,-0.510954,24.148378,0.690459,443264.052817,0.973630,39.834258,18.213075,2.788379,0.049878,0.053941,187.620766,32.000000,203.848793,187.220947,190.841165,171.705751,32.000000,165.351267,65.847940,61.333909,93.696856,59.548000,50.782782,68.192414,77.513599,27.873584,22.071290,59.507364,35.994586
49.846324,79.942032,138.446298,163.132214,92.484518,92.722906,29.145843,14.138039,137.592167,1.306878,78.262779,50.606356,161.267513,138.666914,159.366898,138.085787,80.563582,136.425177,-0.000659,0.001169,32.000000,-235.871304,138.251522,-0.511047,24.152181,0.688811,443236.672817,0.972927,39.813311,18.118765,2.779624,0.051083,0.034072,187.902974,32.000000,203.781970,187.339695,192.003482,171.700896,32.000000,165.849303,65.867890,61.323362,93.723180,59.548000,50.835354,68.192414,77.609930,27.873584,22.408928,59.500076,36.067073
49.699622,79.783236,138.451831,163.110668,92.440618,92.738139,29.197516,14.138039,137.502767,1.306721,78.354840,50.535371,161.271410,138.559903,159.368544,138.056940,80.568758,136.396447,-0.000659,0.001147,32.000000,-235.869828,138.272570,-0.511786,24.203768,0.688472,443310.787840,0.971312,39.722273,18.255818,2.776794,0.052940,0.041913,187.954127,32.000000,203.521443,188.070939,191.924510,170.876093,32.000000,166.115868,65.861790,61.326032,93.727068,59.548000,50.779299,68.192414,77.606881,27.873584,21.856579,59.506489,36.016082
49.272255,79.782960,138.416679,163.097237,92.388058,92.744552,29.127152,14.139895,137.474713,1.306796,78.634183,50.619907,161.299370,138.437293,159.346106,138.013976,80.572359,136.446948,-0.000660,0.001120,32.000000,-235.870104,138.125135,-0.512193,24.206181,0.688816,443532.388889,0.971564,39.833369,18.273368,2.777463,0.060803,0.058634,187.636755,32.000000,203.914928,188.273329,190.067835,170.570986,32.000000,166.773008,65.884899,61.338786,93.754837,59.548000,50.781432,68.192414,77.836563,27.873584,21.854080,59.490153,36.093265
50.293657,79.782960,138.384996,163.097237,92.423989,92.745866,29.146264,14.136612,137.498234,1.306813,78.692441,50.795306,161.239256,138.598279,159.334432,138.044756,80.577212,136.387347,-0.000661,0.001124,32.000000,-235.867977,138.283054,-0.512710,24.261754,0.689450,443477.595968,0.972729,39.826499,18.254329,2.785772,0.057424,0.049041,187.056824,32.000000,204.512477,188.140514,187.972015,170.867138,32.000000,166.656896,65.893655,61.367714,93.767287,59.548000,50.745625,68.192414,77.263268,27.873584,21.850622,59.506272,35.999061
50.110985,79.869250,138.553467,163.107870,92.484550,92.749748,29.144221,14.142178,137.554956,1.306802,78.456167,50.762049,161.193456,138.692585,159.364599,138.157887,80.599230,136.528076,-0.000661,0.001125,32.000000,-235.867329,138.309340,-0.513446,24.278958,0.695826,443714.009799,0.984298,40.270786,18.275096,2.809222,0.064744,0.057281,186.915194,32.000000,204.686693,187.799015,186.790237,171.064356,32.000000,165.827742,65.896618,61.361469,93.808757,59.548000,50.813472,68.192414,77.610758,27.873584,22.148235,59.515969,36.044989
49.525791,79.783511,138.528107,163.104512,92.539905,92.761193,29.149518,14.136612,137.608881,1.306865,78.258999,50.556685,161.178031,138.607903,159.395837,138.176769,80.581093,136.494433,-0.000659,0.001132,32.000000,-235.873550,138.229374,-0.513273,24.292700,0.678528,443205.646541,0.962063,39.213129,18.241483,2.751540,0.052848,0.042069,186.955066,32.000000,204.753329,187.318087,188.043620,171.513785,32.000000,165.845581,65.917862,61.373187,93.783221,59.548000,50.790814,68.192414,77.725503,27.873584,21.848861,59.513294,36.083727
49.361032,79.729202,138.541350,163.081847,92.557604,92.768838,29.138429,14.135471,137.547431,1.307020,78.342643,50.550021,161.234925,138.569406,159.388087,138.157536,80.574537,136.457542,-0.000661,0.001129,32.000000,-235.870758,138.204575,-0.513955,24.231961,0.681801,443381.519157,0.966173,39.487359,18.287359,2.764932,0.059210,0.034600,187.466826,32.000000,204.096817,187.092613,190.159160,171.685271,32.000000,165.406265,65.908864,61.358690,93.799770,59.548000,50.782035,68.192414,77.747922,27.873584,21.846366,59.501444,36.084828
49.682228,79.729202,138.401492,163.081847,92.669081,92.768820,29.196725,14.148314,137.560111,1.307245,78.470509,50.589666,161.267337,138.606881,159.409275,138.104863,80.561188,136.409986,-0.000662,0.001136,32.000000,-235.856931,138.224108,-0.514130,24.142478,0.690129,443653.764272,0.978275,40.007245,18.289268,2.797090,0.059511,0.036554,187.957617,32.000000,203.746922,187.443402,191.432125,171.635402,32.000000,165.445169,65.962345,61.361736,93.842322,59.548000,50.730145,68.192414,77.666958,27.873584,21.654774,59.503322,36.073382
50.118919,79.796193,138.466822,163.091640,92.655108,92.764985,29.157669,14.139752,137.548444,1.307283,78.658719,50.780577,161.248195,138.619525,159.364858,138.106079,80.528990,136.532670,-0.000662,0.001129,32.000000,-235.866313,138.290272,-0.514372,24.128892,0.694418,443718.149139,0.982133,40.124436,18.278028,2.806695,0.050298,0.046403,188.048985,32.000000,203.607385,187.804221,192.519281,170.929681,32.000000,166.182793,65.926926,61.338280,93.839666,59.548000,50.757518,68.192414,77.745859,27.873584,21.884647,59.515242,35.919311
49.852661,79.885791,138.516240,163.118503,92.580069,92.766240,29.130975,14.145032,137.609783,1.307615,78.530087,50.673451,161.264312,138.661346,159.302679,138.155689,80.550556,136.518198,-0.000663,0.001123,32.000000,-235.865294,138.285273,-0.514067,24.154804,0.691352,443581.228787,0.973318,39.790503,18.268432,2.785734,0.066969,0.036574,187.916606,32.000000,203.963462,188.108300,190.681334,170.582314,32.000000,166.487565,65.911455,61.333624,93.826602,59.548000,50.768731,68.192414,77.551699,27.873584,22.193575,59.514327,36.070154
49.602576,79.835340,138.568212,163.112906,92.527073,92.770610,29.138872,14.135899,137.504385,1.307668,78.578798,50.650348,161.239831,138.655475,159.321827,138.139711,80.574494,136.352843,-0.000663,0.001110,32.000000,-235.877706,138.181671,-0.514574,24.174500,0.685481,443486.075891,0.965549,39.406128,18.359813,2.762766,0.061865,0.037965,187.183077,32.000000,204.289335,188.394216,188.534091,170.441422,32.000000,166.472491,65.917227,61.375063,93.860676,59.548000,50.776728,68.192414,77.619916,27.873584,22.192259,59.498523,36.072502
50.362125,79.835340,138.447863,163.112906,92.558510,92.771872,29.146084,14.140465,137.530035,1.307665,78.798405,50.862672,161.164624,138.573258,159.355662,138.034593,80.545186,136.449314,-0.000663,0.001093,32.000000,-235.866911,138.214627,-0.514414,24.265792,0.689213,443693.458736,0.972248,39.770572,18.331268,2.778512,0.056897,0.035350,186.959968,32.000000,204.759272,188.058445,186.966311,170.899134,32.000000,166.394053,65.920914,61.385478,93.870958,59.548000,50.735484,68.192414,77.234807,27.873584,22.015281,59.505466,35.948658
50.105493,79.892132,138.795263,163.113746,92.606909,92.778297,29.146108,14.138325,137.782530,1.307934,78.356064,51.021020,161.192073,138.858873,159.346643,138.291262,80.559743,136.700850,-0.000664,0.001104,32.000000,-235.865117,138.552836,-0.514616,24.370015,0.692675,443732.987236,0.977215,39.979298,18.227547,2.793569,0.057193,0.042639,186.985095,32.000000,204.743587,187.487788,187.354375,171.350437,32.000000,165.685076,65.909260,61.361185,93.840495,59.548000,50.943749,68.192414,77.475417,27.873584,22.210904,59.513481,36.168613
49.940219,79.744640,138.737952,163.098356,92.714835,92.791483,29.140196,14.141750,137.891699,1.307958,77.606596,50.881012,161.235007,138.883178,159.404737,138.344396,80.587131,136.793567,-0.000664,0.001123,32.000000,-235.869560,138.528687,-0.513752,24.360101,0.677975,443416.448506,0.961044,39.195203,18.303410,2.749047,0.060685,0.049623,187.218578,32.000000,204.403200,187.243210,189.448867,171.557961,32.000000,165.195078,65.929802,61.377646,93.853750,59.548000,50.842391,68.192414,77.465913,27.873584,21.697252,59.514012,35.930609
49.448182,79.373307,138.837733,163.031760,92.703901,92.805070,29.192165,14.136042,137.849217,1.307973,77.472066,50.661374,161.287884,138.788729,159.443425,138.350748,80.534101,136.765495,-0.000665,0.001107,32.000000,-235.877727,138.479905,-0.513311,24.272296,0.680765,443619.992026,0.966576,39.515900,18.410126,2.770061,0.061989,0.034001,187.751677,32.000000,203.806847,187.193759,191.355418,171.792734,32.000000,165.338481,65.907177,61.359928,93.858424,59.548000,50.879419,68.192414,77.410849,27.873584,21.694309,59.508082,35.991798
50.148288,79.373307,138.689640,163.031760,92.704638,92.813544,29.143159,14.136470,137.807806,1.307960,77.732681,50.642959,161.279065,138.878714,159.457556,138.240676,80.516157,136.710258,-0.000666,0.001091,32.000000,-235.871890,138.365632,-0.513092,24.210665,0.683102,443539.962063,0.970028,39.538915,18.427398,2.778081,0.061948,0.042430,187.974140,32.000000,203.848811,187.554873,192.166286,171.237698,32.000000,166.043483,65.915736,61.362665,93.892816,59.548000,50.823472,68.192414,77.330329,27.873584,20.398449,59.511219,36.066046
50.378443,79.355113,138.869583,163.001820,92.580214,92.823859,29.182483,14.138753,137.807637,1.307944,78.169376,51.174789,161.279184,138.789320,159.411734,138.271644,80.525517,136.626187,-0.000666,0.001129,32.000000,-235.864689,138.431874,-0.512853,24.271169,0.693021,443495.227943,0.977996,39.677771,18.466908,2.807742,0.054477,0.079464,188.076650,32.000000,203.664257,188.197091,191.306173,170.716151,32.000000,166.151554,65.905026,61.388789,93.923829,59.548000,50.827698,68.192414,77.826495,27.873584,20.327947,59.517514,35.954747
50.259886,79.573444,138.798192,163.025044,92.589651,92.828999,29.139359,14.142606,137.973784,1.307736,78.222511,51.237769,161.262001,138.937703,159.312414,138.496659,80.541994,136.814665,-0.000667,0.001150,32.000000,-235.869032,138.561196,-0.512591,24.312685,0.683434,443219.139045,0.964930,38.952995,18.458244,2.765591,0.057808,0.037391,187.342786,32.000000,204.178346,188.155626,189.108242,170.534352,32.000000,166.566527,65.907222,61.395189,93.919878,59.548000,50.861873,68.192414,77.241135,27.873584,21.079026,59.507226,36.235377
49.897083,79.419895,138.950526,163.025604,92.668036,92.843327,29.143704,14.138182,138.018391,1.307700,77.388788,50.878095,161.223321,139.112719,159.354613,138.555634,80.586592,136.879456,-0.000668,0.001133,32.000000,-235.867555,138.682078,-0.512933,24.232748,0.679188,443115.571342,0.958924,38.698229,18.408372,2.756528,0.058437,0.056137,187.061918,32.000000,204.798883,188.122468,187.373530,170.812310,32.000000,166.602966,65.907244,61.402338,93.923043,59.548000,50.923555,68.192414,77.444993,27.873584,21.074110,59.511357,36.129435
49.638376,79.419895,138.879182,163.025604,92.768053,92.865196,29.152622,14.129049,138.006479,1.307527,77.237882,50.750220,161.167355,139.072591,159.366307,138.547804,80.514302,136.747729,-0.000668,0.001134,32.000000,-235.878819,138.636071,-0.513016,24.265058,0.679879,443435.004236,0.963364,39.038319,18.482694,2.761610,0.049854,0.035736,186.901529,32.000000,204.682266,187.614240,186.783170,171.016239,32.000000,165.419029,65.893506,61.385172,93.867176,59.548000,50.896092,68.192414,77.604612,27.873584,20.534563,59.516176,36.029949
50.188375,79.109501,138.934554,162.957610,92.754747,92.886783,29.145589,14.140037,137.926760,1.307557,77.595291,50.928031,161.150723,138.987498,159.420436,138.351973,80.578246,136.913306,-0.000669,0.001130,32.000000,-235.865700,138.642491,-0.513405,24.305184,0.688206,443420.157273,0.970596,39.258743,18.469287,2.784742,0.066355,0.042945,187.052250,32.000000,204.791344,187.104498,188.734023,171.577169,32.000000,165.389579,65.917580,61.432014,93.861547,59.548000,50.900046,68.192414,77.705018,27.873584,19.448331,59.500971,36.036919
49.908140,79.270760,138.873399,162.949215,92.744471,92.900800,29.142644,14.137897,138.002252,1.307333,77.855181,51.026764,161.181733,138.966761,159.407078,138.503195,80.528062,136.833299,-0.000670,0.001147,32.000000,-235.869315,138.685382,-0.513286,24.358082,0.691051,443778.573157,0.976004,39.526689,18.478150,2.797819,0.072294,0.038186,187.640746,32.000000,204.057027,187.102067,190.618536,171.695979,32.000000,165.162134,65.922804,61.412951,93.864584,59.548000,50.892273,68.192414,77.436863,27.873584,19.998306,59.509488,36.226793
50.234824,79.416862,138.922600,162.971320,92.684874,92.914642,29.141326,14.141607,138.053686,1.307280,77.764656,50.714046,161.191701,139.123647,159.384306,138.602574,80.493339,136.930057,-0.000671,0.001146,32.000000,-235.867736,138.641124,-0.513572,24.356456,0.681446,443124.729050,0.964156,38.647924,18.493923,2.768262,0.053260,0.036721,187.948612,32.000000,203.597784,187.504626,192.079392,171.208629,32.000000,165.278631,65.927611,61.372927,93.825135,59.548000,50.930999,68.192414,77.192254,27.873584,19.989901,59.499772,36.049905
49.536546,79.416862,138.849059,162.971320,92.680123,92.927367,29.154909,14.137041,138.012510,1.306922,77.903974,50.661398,161.166051,139.013049,159.312277,138.524504,80.486890,136.845503,-0.000671,0.001138,32.000000,-235.872794,138.698231,-0.513292,24.349270,0.684288,443611.923152,0.970647,39.098181,18.505598,2.782580,0.059928,0.039344,188.105124,32.000000,203.728236,187.833761,192.071805,170.835353,32.000000,166.183402,65.903734,61.408032,93.817572,59.548000,50.884321,68.192414,77.635416,27.873584,20.490198,59.513255,36.039193
