OSU 80 Ton Compressor Load Stand
49.520851,79.442499,138.831010,162.965444,92.695966,92.927362,29.122007,14.136327,137.891506,1.306860,78.337059,50.751163,161.182307,138.908097,159.301454,138.445072,80.520168,136.821282,-0.000672,0.001133,32.000000,-235.870721,138.550185,-0.513231,24.309144,0.679993,443754.897014,0.964341,38.907504,18.586892,2.765464,0.052476,0.039382,187.635519,32.000000,204.125487,188.090639,189.901538,170.451515,32.000000,166.215268,65.909264,61.431618,93.833399,59.548000,50.893189,68.192414,77.263287,27.873584,20.572643,59.503204,36.195906
49.941775,79.632438,138.776024,162.974398,92.737301,92.924854,29.150583,14.137897,137.974304,1.306757,78.661401,51.082481,161.135121,139.001997,159.311782,138.453813,80.538651,136.915410,-0.000673,0.001126,32.000000,-235.869315,138.709040,-0.513741,24.321706,0.690524,444171.839603,0.978747,39.629416,18.552645,2.802962,0.047197,0.038430,187.065584,32.000000,204.524820,188.296977,188.020077,170.222575,32.000000,166.348905,65.901935,61.430118,93.802765,59.548000,50.851454,68.192414,77.391000,27.873584,21.226092,59.511721,36.151665
50.298590,79.741607,139.125369,162.999581,92.783008,92.939988,29.160112,14.140037,138.234676,1.306472,78.114626,51.087707,161.099956,139.200378,159.293109,138.628058,80.555774,137.108868,-0.000673,0.001160,32.000000,-235.868978,138.928835,-0.514096,24.267261,0.691857,444152.007413,0.980249,39.671370,18.507706,2.803486,0.054979,0.042743,186.783157,32.000000,204.829359,187.622185,186.507967,171.048504,32.000000,166.090117,65.912117,61.449577,93.784112,59.548000,50.967446,68.192414,77.182580,27.873584,21.221855,59.501306,36.245355
49.784633,79.741607,139.160097,162.999581,92.841275,92.977980,29.138430,14.136898,138.245919,1.306192,77.495667,50.817033,161.120229,139.173422,159.372930,138.674790,80.574580,137.029169,-0.000674,0.001170,32.000000,-235.869495,138.868100,-0.514328,24.230046,0.685126,444128.629402,0.970779,39.425106,18.534532,2.778756,0.056101,0.040638,186.864898,32.000000,204.765803,187.313165,187.908287,171.424699,32.000000,165.255659,65.937948,61.436142,93.769941,59.548000,51.000245,68.192414,77.448986,27.873584,21.597728,59.501306,36.202729
49.320475,79.343535,139.021118,162.941381,92.867372,93.008482,29.134257,14.146316,138.088468,1.305977,77.524018,50.688055,161.153495,139.096873,159.359195,138.587074,80.572293,137.015897,-0.000675,0.001184,32.000000,-235.860076,138.834445,-0.513946,24.232039,0.683277,444128.261131,0.963419,39.166710,18.610455,2.765989,0.058467,0.042128,187.330670,32.000000,204.139566,187.201649,190.188193,171.403039,32.000000,165.229377,65.929829,61.436364,93.730955,59.548000,51.008382,68.192414,77.087081,27.873584,20.210260,59.514966,36.237872
50.116267,79.263593,138.936297,162.904166,92.883912,93.018871,29.191476,14.135756,137.991940,1.305982,77.915811,50.772683,161.149302,139.102136,159.391146,138.570320,80.529506,136.942652,-0.000674,0.001194,32.000000,-235.870800,138.767431,-0.514363,24.238989,0.692599,444530.168970,0.975318,39.696790,18.553330,2.795242,0.060596,0.038837,187.707996,32.000000,203.848771,187.083078,191.818420,171.615330,32.000000,165.486727,65.939353,61.422883,93.722308,59.548000,50.919682,68.192414,77.236297,27.873584,19.924963,59.514897,36.034057
50.001590,79.489363,138.962268,162.937463,92.897328,93.021404,29.165879,14.142178,138.081388,1.306158,78.231745,51.010091,161.129902,139.095345,159.330277,138.663447,80.514798,137.095011,-0.000674,0.001215,32.000000,-235.865854,138.794085,-0.515188,24.318192,0.698519,444430.640979,0.984768,39.781053,18.549233,2.818730,0.058586,0.060952,187.879506,32.000000,203.640287,187.719618,192.115405,170.854516,32.000000,165.589519,65.934087,61.410881,93.701359,59.548000,51.024847,68.192414,77.356019,27.873584,19.916476,59.511918,36.126354
49.824757,79.489363,139.005214,162.937463,92.897753,93.038910,29.147324,14.138896,138.163583,1.306414,77.929110,50.871823,161.165163,139.205272,159.256400,138.728452,80.500240,137.117031,-0.000676,0.001252,32.000000,-235.868972,138.769266,-0.515418,24.334819,0.685653,444062.482489,0.965874,38.876261,18.556785,2.772279,0.068715,0.041288,187.662404,32.000000,203.864317,188.035924,190.628498,170.455474,32.000000,166.108168,65.916508,61.417940,93.686209,59.548000,50.948328,68.192414,77.398440,27.873584,20.694081,59.499614,36.053500
49.446132,79.464553,138.959212,162.950614,92.835252,93.056673,29.143493,14.146745,138.049671,1.306645,78.084640,50.675326,161.132038,139.074464,159.229224,138.639003,80.560497,136.949070,-0.000675,0.001224,32.000000,-235.861779,138.728330,-0.515753,24.354777,0.685701,444431.784274,0.969682,39.220273,18.644772,2.779157,0.061864,0.052572,187.087697,32.000000,204.403805,188.027653,188.403792,170.523040,32.000000,166.366734,65.917695,61.448897,93.708837,59.548000,50.973535,68.192414,77.180171,27.873584,20.601906,59.508052,36.007865
50.423204,79.475855,138.863335,162.935784,92.822830,93.066827,29.143152,14.134472,138.054233,1.306690,78.397805,50.868374,161.134491,138.973776,159.282151,138.552086,80.570115,136.970098,-0.000675,0.001231,32.000000,-235.870609,138.753584,-0.516118,24.380243,0.688259,444629.125135,0.974212,39.403013,18.669914,2.789882,0.056877,0.043536,186.739881,32.000000,204.746641,187.814091,186.786990,170.775527,32.000000,165.998005,65.948769,61.469658,93.736479,59.548000,50.898572,68.192414,77.014166,27.873584,20.635001,59.509547,36.227454
50.379048,79.632990,138.999767,162.960967,92.883272,93.068100,29.145625,14.142178,138.168500,1.306685,78.384557,51.128346,161.066238,139.160269,159.290952,138.591247,80.535501,136.973234,-0.000676,0.001249,32.000000,-235.868149,138.805832,-0.515816,24.320946,0.693342,444764.018278,0.982546,39.771151,18.528882,2.810315,0.071562,0.032512,186.720636,32.000000,204.712934,187.288045,187.194201,171.210155,32.000000,165.112086,65.958929,61.428312,93.718526,59.548000,50.950876,68.192414,77.435220,27.873584,20.628960,59.498198,36.217182
50.259853,79.632990,139.049194,162.960967,92.968745,93.084576,29.155433,14.137754,138.189899,1.306627,78.023978,51.106216,161.116830,139.148342,159.288554,138.697649,80.552043,137.055001,-0.000677,0.001276,32.000000,-235.870442,138.917251,-0.515239,24.291573,0.677429,444324.475937,0.962088,38.773059,18.529381,2.753957,0.051819,0.049392,187.170688,32.000000,204.471788,186.932689,189.339859,171.525237,32.000000,165.117602,65.948769,61.420193,93.703738,59.548000,50.967906,68.192414,77.081425,27.873584,21.170032,59.519785,36.102362
49.811601,79.582265,139.083169,162.957889,92.976438,93.115047,29.143159,14.141607,138.194733,1.306797,77.735194,50.805661,161.150393,139.264589,159.325205,138.755448,80.519089,137.119090,-0.000677,0.001293,32.000000,-235.869867,138.878520,-0.514424,24.237573,0.680694,444603.527577,0.963302,38.975485,18.565503,2.759079,0.063113,0.036134,187.591679,32.000000,204.034566,187.012527,191.137988,171.658327,32.000000,165.043001,65.940146,61.412781,93.737477,59.548000,51.016268,68.192414,77.232790,27.873584,20.989383,59.513934,36.132223
49.812658,79.403630,139.045883,162.920954,92.963297,93.142091,29.146937,14.136042,138.076886,1.307168,77.854084,50.646105,161.135896,139.218405,159.336284,138.582992,80.517946,137.048554,-0.000677,0.001281,32.000000,-235.870515,138.818296,-0.513481,24.194982,0.683678,444713.140583,0.965624,39.097899,18.588288,2.766606,0.059708,0.048321,187.811611,32.000000,203.643346,187.455937,192.375017,170.933615,32.000000,165.571734,65.939904,61.410022,93.747654,59.548000,50.971443,68.192414,77.339401,27.873584,20.363966,59.506892,36.063331
50.094590,79.459040,138.853529,162.910881,92.999494,93.144638,29.153961,14.136470,138.007853,1.307213,78.299349,50.565802,161.136055,139.058806,159.275056,138.493456,80.529829,136.876111,-0.000677,0.001295,32.000000,-235.870087,138.711855,-0.512978,24.198523,0.692333,445078.351087,0.975648,39.509530,18.652054,2.792184,0.057639,0.040064,187.805748,32.000000,203.803898,187.806107,191.431314,170.616982,32.000000,166.486478,65.922151,61.424452,93.756938,59.548000,50.971213,68.192414,77.679654,27.873584,20.357092,59.512144,36.011607
50.103823,79.459040,138.940893,162.910881,93.035999,93.136986,29.132191,14.138753,138.082212,1.307247,78.649551,51.212962,161.142265,139.143305,159.236462,138.559138,80.532482,136.982052,-0.000676,0.001296,32.000000,-235.872721,138.791802,-0.512450,24.296372,0.693238,444992.723464,0.975359,39.329800,18.619286,2.791377,0.050145,0.039185,187.071430,32.000000,204.321247,187.968771,189.184681,170.602831,32.000000,166.114407,65.951141,61.430962,93.778524,59.548000,50.932102,68.192414,77.161977,27.873584,20.543144,59.508810,36.104417
49.906916,79.661109,139.120258,162.950614,93.024892,93.150912,29.140461,14.137754,138.260014,1.306937,78.024729,50.938905,161.039875,139.246544,159.194853,138.789568,80.508133,137.140376,-0.000674,0.001310,32.000000,-235.871261,138.949067,-0.512891,24.348981,0.687999,444908.444620,0.969340,39.094042,18.524439,2.771827,0.049667,0.037860,186.746752,32.000000,204.568750,187.995069,187.617689,170.556948,32.000000,166.047004,65.928012,61.411061,93.744446,59.548000,51.018492,68.192414,77.075846,27.873584,21.239703,59.507571,36.252105
49.685957,79.473099,139.127024,162.960967,92.965098,93.182675,29.146425,14.136898,138.263243,1.306935,77.745036,50.729317,161.070492,139.263958,159.275631,138.753020,80.530605,137.108667,-0.000674,0.001309,32.000000,-235.875068,138.971053,-0.512460,24.326847,0.685454,444863.980670,0.969791,39.084529,18.572764,2.773060,0.070511,0.033871,186.638498,32.000000,204.853643,187.192000,186.617023,171.193406,32.000000,165.721759,65.954060,61.450664,93.761336,59.548000,51.003573,68.192414,77.401074,27.873584,20.582623,59.507974,36.216155
49.732555,79.348773,139.054531,162.930188,93.015845,93.203374,29.184756,14.139895,138.060963,1.306866,77.841880,50.423520,161.068317,139.062067,159.305841,138.700604,80.518808,137.095666,-0.000674,0.001345,32.000000,-235.863711,138.782828,-0.512997,24.312658,0.688299,445317.669105,0.974282,39.489795,18.673242,2.787595,0.055193,0.035105,186.804349,32.000000,204.545179,187.054190,188.664021,171.373935,32.000000,164.988573,65.927464,61.421409,93.705310,59.548000,51.012600,68.192414,77.519046,27.873584,20.576550,59.509380,36.241614
49.459625,79.348773,138.900037,162.930188,93.022922,93.209738,29.197628,14.134044,137.975028,1.307180,78.221500,50.424654,161.127117,139.058990,159.318448,138.551495,80.519671,136.942409,-0.000674,0.001356,32.000000,-235.873005,138.740266,-0.512798,24.285357,0.692230,445311.601507,0.978660,39.530532,18.635529,2.800128,0.054228,0.033188,187.354707,32.000000,203.891340,187.072406,190.786296,171.449353,32.000000,165.126232,65.958933,61.414063,93.755812,59.548000,50.926527,68.192414,77.550648,27.873584,20.137596,59.507728,36.047924
49.537271,79.495979,138.752139,162.945298,93.004625,93.208392,29.152703,14.140323,137.887984,1.307388,78.624457,50.515563,161.147705,138.932647,159.302928,138.415168,80.510958,136.846336,-0.000673,0.001350,32.000000,-235.866070,138.590565,-0.512631,24.306154,0.691505,445257.782702,0.976306,39.357901,18.641074,2.796046,0.055583,0.038407,187.580743,32.000000,203.705216,187.041087,192.135398,171.471149,32.000000,165.492142,65.964266,61.415652,93.755706,59.548000,50.948424,68.192414,77.444400,27.873584,20.642073,59.520670,35.975730
50.068996,79.753186,138.752181,162.999022,92.967984,93.199656,29.151120,14.136184,137.893325,1.307371,78.925278,50.537902,161.124289,138.851023,159.254601,138.327585,80.482144,136.797470,-0.000674,0.001335,32.000000,-235.875126,138.467158,-0.513098,24.321208,0.695756,445421.031627,0.981772,39.641328,18.566504,2.808352,0.056901,0.048858,187.771905,32.000000,203.648383,187.732961,191.858976,170.750423,32.000000,165.841855,65.948706,61.406296,93.760422,59.548000,50.869406,68.192414,77.188830,27.873584,21.529836,59.516156,36.039193
49.629812,79.944513,138.610049,163.055544,92.917339,93.175747,29.170630,14.137041,137.751990,1.307286,79.114503,50.476382,161.165683,138.820722,159.162759,138.307905,80.499419,136.675732,-0.000675,0.001323,32.000000,-235.870663,138.379745,-0.513560,24.303951,0.693489,445568.267344,0.981954,39.707781,18.528978,2.800965,0.057474,0.036295,187.264380,32.000000,203.978128,187.994606,189.820293,170.422403,32.000000,166.294112,65.945021,61.409297,93.753220,59.548000,50.887585,68.192414,77.636948,27.873584,21.526992,59.508436,36.094879
49.414258,79.944513,138.572770,163.055544,92.860625,93.144114,29.128180,14.142178,137.822012,1.307206,79.226165,50.550880,161.142248,138.818030,159.181831,138.235465,80.537097,136.675319,-0.000674,0.001319,32.000000,-235.870443,138.460915,-0.513970,24.275050,0.685330,445622.955945,0.971238,39.414569,18.534265,2.771220,0.064057,0.035963,186.867656,32.000000,204.602214,187.884703,187.869316,170.582917,32.000000,166.219694,65.970718,61.468251,93.791143,59.548000,50.796499,68.192414,77.615736,27.873584,22.190315,59.508426,36.040587
49.532433,80.029427,138.624877,163.089682,92.869461,93.118223,29.140265,14.138468,137.834482,1.307298,79.250962,50.702460,161.092211,138.885116,159.230359,138.208449,80.530886,136.650388,-0.000674,0.001328,32.000000,-235.866614,138.389657,-0.514788,24.251814,0.691976,445925.731246,0.980091,40.060195,18.458347,2.792879,0.055902,0.029524,186.579695,32.000000,204.683554,187.471156,186.772010,170.779680,32.000000,165.754152,65.940215,61.436326,93.772107,59.548000,50.818369,68.192414,77.432266,27.873584,22.485004,59.499801,36.060176
50.294595,80.105244,138.626566,163.110668,92.953521,93.104216,29.146236,14.140894,137.815008,1.307123,79.150288,50.761739,161.132281,138.743175,159.261105,138.274273,80.551783,136.715335,-0.000673,0.001329,32.000000,-235.866482,138.315887,-0.514930,24.236445,0.695698,445814.975348,0.985817,40.284296,18.420471,2.804307,0.080539,0.031842,186.706602,32.000000,204.725808,187.164755,187.837268,171.329123,32.000000,165.381106,65.947150,61.422338,93.772107,59.548000,50.811056,68.192414,77.080509,27.873584,22.748741,59.511583,35.992752
50.151094,80.067197,138.646464,163.109549,92.926513,93.104005,29.135584,14.140751,137.756681,1.307033,78.901200,50.617677,161.166693,138.839930,159.278271,138.219533,80.500562,136.623124,-0.000674,0.001326,32.000000,-235.867773,138.325371,-0.514838,24.163904,0.694761,445745.357617,0.982794,40.246257,18.414668,2.798669,0.062818,0.040423,187.105565,32.000000,204.101601,186.812563,190.038233,171.539158,32.000000,165.197497,65.952813,61.396590,93.750309,59.548000,50.853169,68.192414,77.629795,27.873584,22.749954,59.508859,36.000749
49.593337,80.067197,138.577455,163.109549,92.840896,93.093842,29.156912,14.139609,137.681012,1.306925,79.015872,50.806587,161.220839,138.731451,159.309570,138.261907,80.523617,136.627370,-0.000675,0.001314,32.000000,-235.872356,138.351640,-0.514673,24.177883,0.683597,445356.409078,0.966518,39.534450,18.425065,2.756292,0.062155,0.045584,187.600493,32.000000,203.790840,187.136816,191.395834,171.522533,32.000000,165.114882,66.007057,61.396215,93.806120,59.548000,50.789681,68.192414,77.505173,27.873584,22.618696,59.504561,36.018724
50.369021,80.040455,138.844971,163.102273,92.823840,93.071496,29.139900,14.143034,138.064593,1.306844,79.024198,51.239984,161.207452,139.093917,159.312346,138.482419,80.503711,136.883981,-0.000676,0.001323,32.000000,-235.862047,138.694762,-0.514944,24.243658,0.687860,445469.625675,0.969776,39.643996,18.431851,2.764575,0.055942,0.036947,187.762976,32.000000,203.591584,187.688161,192.274927,170.796492,32.000000,165.939020,66.000958,61.417331,93.838177,59.548000,50.854404,68.192414,77.030325,27.873584,22.526460,59.502456,36.211386
49.960266,79.989727,138.988012,163.102273,92.866922,93.072005,29.142245,14.140751,138.054464,1.306498,78.052096,51.016299,161.235018,139.075158,159.231510,138.606444,80.524954,136.895573,-0.000675,0.001301,32.000000,-235.865806,138.723315,-0.514895,24.225194,0.695596,445656.604509,0.980761,40.220749,18.410843,2.794276,0.058585,0.041993,187.596558,32.000000,203.966118,187.864823,190.560503,170.506848,32.000000,166.566582,65.985268,61.406585,93.857487,59.548000,50.941316,68.192414,77.240715,27.873584,22.350691,59.512340,36.124446
49.971825,79.539260,138.881182,163.008535,92.881265,93.086030,29.198921,14.142606,138.022651,1.306377,77.993451,50.717157,161.173121,139.038679,159.289987,138.408976,80.517298,136.899061,-0.000675,0.001307,32.000000,-235.866573,138.639349,-0.514691,24.194012,0.682996,445171.607774,0.964690,39.393240,18.554346,2.756555,0.054284,0.038410,186.811799,32.000000,204.398294,188.000447,188.250617,170.455530,32.000000,166.292221,65.999137,61.417596,93.871338,59.548000,50.970896,68.192414,77.413053,27.873584,22.350572,59.516589,35.933471
49.608080,79.539260,138.897683,163.008535,92.936174,93.089097,29.155810,14.137469,137.920269,1.306346,78.185074,50.590191,161.106216,138.976610,159.295240,138.469356,80.541280,136.813609,-0.000674,0.001277,32.000000,-235.869907,138.538437,-0.514417,24.225876,0.690343,445277.345900,0.973047,39.763297,18.538681,2.781971,0.058272,0.040187,186.561123,32.000000,204.653890,187.834953,186.879749,170.717421,32.000000,166.233983,65.984523,61.405417,93.895363,59.548000,50.907407,68.192414,77.457087,27.873584,20.782006,59.510924,36.046677
50.156225,79.496255,138.789625,162.961807,92.917203,93.078378,29.142180,14.134900,137.944177,1.306296,78.425353,50.931828,161.096386,138.979425,159.329829,138.356288,80.547793,136.849892,-0.000675,0.001313,32.000000,-235.873460,138.545495,-0.514187,24.264271,0.689834,444808.886085,0.970001,39.300894,18.548016,2.779190,0.093625,0.041689,186.570254,32.000000,204.939824,187.120472,187.260878,171.320270,32.000000,165.899052,66.007805,61.413316,93.902585,59.548000,50.919388,68.192414,77.238163,27.873584,20.627126,59.510846,36.229728
50.033948,79.683990,138.992392,162.979435,92.997523,93.077639,29.154910,14.137754,137.995409,1.306190,78.263829,51.092409,161.061637,138.939376,159.307808,138.520328,80.548656,136.876416,-0.000674,0.001314,32.000000,-235.872409,138.598765,-0.514618,24.351079,0.694608,444961.005658,0.979180,39.677503,18.482899,2.799900,0.055086,0.035848,186.963806,32.000000,204.348733,187.017408,189.304753,171.469816,32.000000,165.038250,65.992182,61.395511,93.900610,59.548000,50.943777,68.192414,77.172809,27.873584,21.273538,59.516205,36.154673
50.078903,79.630784,139.109858,162.982233,93.067133,93.095402,29.131379,14.139895,138.155103,1.306081,77.785497,50.989777,161.159081,139.268096,159.295123,138.612107,80.522452,137.038695,-0.000674,0.001330,32.000000,-235.867154,138.823291,-0.513777,24.384964,0.684457,444574.358836,0.967839,39.067771,18.493855,2.767147,0.055321,0.039819,187.496105,32.000000,203.904546,187.042919,191.259940,171.520633,32.000000,165.443863,66.018997,61.377198,93.951079,59.548000,51.010582,68.192414,76.977010,27.873584,21.269896,59.506135,36.040367
49.769854,79.630784,139.167217,162.982233,93.087982,93.120966,29.190279,14.143034,138.179162,1.306311,77.484832,50.887820,161.173122,139.213652,159.282079,138.627796,80.469461,137.158225,-0.000674,0.001321,32.000000,-235.864014,138.832957,-0.513407,24.355512,0.685179,444856.735812,0.970413,39.381515,18.505760,2.777962,0.063660,0.045627,187.683251,32.000000,203.802167,187.389885,192.037034,171.262569,32.000000,165.845162,65.992468,61.382802,93.937230,59.548000,51.011996,68.192414,77.306528,27.873584,21.081000,59.499821,36.241394
49.444680,79.346016,138.914318,162.924032,93.017045,93.114976,29.208719,14.142178,138.042816,1.306064,77.740092,50.670597,161.163274,139.088657,159.309870,138.526056,80.526873,137.024981,-0.000674,0.001322,32.000000,-235.870443,138.783969,-0.512742,24.343238,0.684162,444903.770958,0.970312,39.281956,18.610038,2.777814,0.062113,0.032872,187.666067,32.000000,203.703466,187.942721,191.173436,170.655668,32.000000,165.978591,66.019063,61.397387,93.990140,59.548000,51.000729,68.192414,77.256135,27.873584,20.086325,59.504069,36.146016
49.938356,79.333060,138.956059,162.901648,93.031978,93.096058,29.141860,14.138182,138.036206,1.306034,78.124655,50.599189,161.145040,138.936053,159.247906,138.487346,80.537570,136.863948,-0.000674,0.001324,32.000000,-235.871980,138.638515,-0.512598,24.343054,0.690153,445273.921515,0.975134,39.601272,18.720492,2.796215,0.049697,0.034633,186.965253,32.000000,204.214420,187.980511,189.005015,170.427067,32.000000,166.514536,66.014258,61.402617,93.968794,59.548000,50.937216,68.192414,77.206371,27.873584,20.033776,59.514612,35.984314
50.117465,79.523822,138.731631,162.926830,93.016785,93.078303,29.145284,14.139609,137.944800,1.305933,78.447081,50.630667,161.047120,138.996695,159.245805,138.527724,80.567569,136.748331,-0.000675,0.001330,32.000000,-235.866783,138.615142,-0.512472,24.335501,0.693698,444961.007792,0.980716,39.654125,18.599022,2.809490,0.058045,0.046735,186.738702,32.000000,204.712741,188.019264,187.103452,170.698097,32.000000,166.350318,66.018185,61.387701,93.964036,59.548000,50.904732,68.192414,77.651630,27.873584,20.026089,59.509036,35.941761
49.505163,79.523822,138.804904,162.926830,92.992637,93.065647,29.146619,14.132474,137.849736,1.305616,78.544403,50.611674,161.033217,138.909790,159.252208,138.384828,80.496917,136.760948,-0.000675,0.001304,32.000000,-235.877033,138.502932,-0.512679,24.332170,0.686198,444587.832666,0.972223,39.129259,18.510844,2.782552,0.063961,0.048766,186.603575,32.000000,204.758014,187.425476,186.549877,170.936552,32.000000,165.328429,65.996507,61.401537,93.964269,59.548000,50.879484,68.192414,77.481666,27.873584,20.682604,59.508348,36.195906
49.670795,79.718726,138.696321,162.974398,92.925372,93.052977,29.148838,14.140323,137.793190,1.305381,78.526949,50.841413,161.082880,138.873758,159.271852,138.407019,80.553551,136.775326,-0.000675,0.001283,32.000000,-235.867545,138.500828,-0.512133,24.342477,0.682803,444590.492764,0.968611,39.135257,18.425173,2.768129,0.053529,0.042018,186.831042,32.000000,204.650623,187.047299,188.526069,171.547773,32.000000,165.331935,66.031593,61.409568,93.957090,59.548000,50.844571,68.192414,77.245684,27.873584,21.354987,59.511839,36.078665
50.377260,79.803912,138.818869,163.010494,92.962605,93.037816,29.127460,14.138325,137.944987,1.304956,78.567696,50.971639,161.124414,138.991821,159.246064,138.434194,80.528512,136.782796,-0.000676,0.001278,32.000000,-235.870526,138.577310,-0.511898,24.286065,0.692488,444958.762567,0.981409,39.769005,18.501902,2.803847,0.059402,0.049679,187.441418,32.000000,203.983486,187.015284,190.447243,171.515287,32.000000,165.301125,66.023058,61.389247,94.000633,59.548000,50.880561,68.192414,76.940034,27.873584,21.647694,59.504718,36.089303
49.698260,79.776619,138.883458,163.018888,93.060496,93.035241,29.180852,14.134186,138.001647,1.304978,78.188574,50.786707,161.180876,139.027812,159.294370,138.450428,80.532912,136.894559,-0.000676,0.001294,32.000000,-235.876468,138.617877,-0.511336,24.253335,0.689377,444950.966761,0.978122,39.791886,18.452193,2.792311,0.051996,0.040167,187.728263,32.000000,203.709985,187.424608,191.806620,171.094617,32.000000,165.493342,66.044013,61.398161,94.026354,59.548000,50.897225,68.192414,77.193500,27.873584,21.645434,59.505053,36.214761
49.785701,79.776619,138.927245,163.018888,93.076816,93.045419,29.148509,14.138753,137.993466,1.305187,78.187887,50.603009,161.186177,138.953589,159.281606,138.484983,80.517470,136.898309,-0.000677,0.001291,32.000000,-235.869607,138.611675,-0.512189,24.270146,0.680889,444676.140355,0.964027,39.148241,18.480829,2.755586,0.060200,0.075509,187.802025,32.000000,203.647488,187.804601,191.830329,170.646358,32.000000,166.137928,66.027382,61.403237,94.008725,59.548000,50.919497,68.192414,77.294131,27.873584,21.548145,59.508534,36.048657
49.601500,79.602114,138.736279,162.982513,93.069946,93.042892,29.160461,14.132331,137.831125,1.305268,78.457752,50.391591,161.156452,138.853206,159.258215,138.336118,80.528297,136.759173,-0.000678,0.001326,32.000000,-235.878979,138.467384,-0.512335,24.216514,0.692378,444960.271998,0.976416,39.821296,18.530235,2.794534,0.063741,0.036307,187.319537,32.000000,204.153242,187.932347,189.790688,170.464507,32.000000,166.378638,65.999820,61.391034,94.004456,59.548000,50.862324,68.192414,77.529709,27.873584,20.938643,59.510118,36.058562
49.364989,79.675995,138.799850,162.972719,93.062744,93.020063,29.144246,14.143034,137.760926,1.305208,78.717851,50.715961,161.095203,138.760813,159.210760,138.346984,80.533494,136.844314,-0.000678,0.001314,32.000000,-235.867620,138.449045,-0.512515,24.197080,0.690851,444992.840472,0.975748,39.730697,18.547483,2.790505,0.059702,0.058425,186.887901,32.000000,204.557504,188.284001,187.610667,170.469741,32.000000,166.488208,65.998154,61.393132,94.002311,59.548000,50.870171,68.192414,77.577279,27.873584,21.190733,59.511367,36.054160
49.999945,79.859325,138.809053,163.008535,93.071996,92.993822,29.139696,14.138468,137.862430,1.304773,78.835187,50.946604,161.047557,138.945962,159.233814,138.362464,80.587473,136.818689,-0.000678,0.001342,32.000000,-235.871859,138.617753,-0.513326,24.212947,0.693941,444841.174906,0.978828,39.747189,18.469667,2.797018,0.054398,0.041172,186.621914,32.000000,204.757595,187.605363,186.780888,171.002010,32.000000,165.832048,66.042851,61.410827,94.050629,59.548000,50.844650,68.192414,77.277454,27.873584,21.186998,59.511603,36.064578
49.927576,79.859325,138.923041,163.008535,93.055660,92.987900,29.194099,14.139467,137.948417,1.304597,78.245552,50.768109,161.087154,138.918414,159.267097,138.431261,80.587667,136.918122,-0.000678,0.001341,32.000000,-235.866270,138.640778,-0.514003,24.234033,0.698428,444930.833377,0.984384,40.067106,18.505468,2.811706,0.060747,0.034251,186.680406,32.000000,204.892451,187.093225,187.867636,171.540429,32.000000,165.352245,66.020075,61.381217,94.021362,59.548000,50.916175,68.192414,77.221604,27.873584,21.821586,59.515842,35.947117
49.691847,79.758700,138.803070,163.020008,92.987791,93.000631,29.132019,14.134329,137.845053,1.304526,78.142182,50.649266,161.139920,138.867438,159.289852,138.480233,80.565412,136.742235,-0.000679,0.001332,32.000000,-235.872391,138.497445,-0.513568,24.202745,0.688392,444615.213603,0.971172,39.591934,18.439152,2.776184,0.063485,0.040214,187.190714,32.000000,204.118643,187.154006,189.965545,171.545932,32.000000,165.217414,66.024003,61.375524,94.005497,59.548000,50.863801,68.192414,77.417261,27.873584,21.469992,59.510934,36.066779
49.552826,79.635471,138.826538,162.990907,93.012369,93.000690,29.194956,14.141322,137.798275,1.304541,78.383803,50.628156,161.127244,138.784548,159.307653,138.399869,80.575310,136.782692,-0.000680,0.001347,32.000000,-235.869333,138.479474,-0.513608,24.227817,0.689419,444624.056582,0.970822,39.666661,18.486820,2.782491,0.052262,0.029953,187.578929,32.000000,203.783066,187.127089,191.640283,171.471735,32.000000,165.530154,66.023696,61.380247,94.021298,59.548000,50.878694,68.192414,77.462095,27.873584,21.039095,59.509400,35.964285
50.045414,79.730856,138.869363,163.004338,93.072232,92.981760,29.141239,14.133616,137.885363,1.304447,78.475078,50.762096,161.150006,138.920720,159.298455,138.437471,80.580529,136.813674,-0.000680,0.001337,32.000000,-235.876875,138.538500,-0.513573,24.293067,0.693240,444717.107596,0.977783,39.810026,18.424394,2.793277,0.052749,0.065232,187.642229,32.000000,203.760163,187.557626,191.999691,170.941979,32.000000,166.011881,66.030190,61.378393,94.032088,59.548000,50.857117,68.192414,77.292772,27.873584,21.034893,59.505240,36.246749
49.849799,79.730856,138.897000,163.004338,93.122564,92.968681,29.139710,14.130762,137.890680,1.304211,78.302891,50.616784,161.132365,138.886219,159.203564,138.471776,80.616154,136.819961,-0.000680,0.001305,32.000000,-235.882188,138.568604,-0.513634,24.301748,0.694554,444621.331726,0.978346,39.831106,18.433981,2.801587,0.058115,0.034909,187.537402,32.000000,203.798974,188.068542,190.363906,170.557161,32.000000,166.144462,66.003113,61.375899,94.021978,59.548000,50.904396,68.192414,77.269775,27.873584,21.362807,59.511200,35.986882
50.106289,79.662763,138.722349,163.003499,93.088272,92.967498,29.132562,14.135613,137.922500,1.303821,78.421272,50.607991,161.093879,138.923696,159.188716,138.339237,80.619497,136.753314,-0.000682,0.001294,32.000000,-235.873566,138.430366,-0.513647,24.290838,0.685412,444392.753129,0.969737,39.416555,18.443681,2.774867,0.059407,0.047557,186.838357,32.000000,204.376752,188.018511,188.329469,170.537580,32.000000,166.564908,65.993349,61.388300,93.989354,59.548000,50.834104,68.192414,77.526769,27.873584,21.122878,59.517592,36.045356
49.570870,79.684541,138.772397,162.998182,93.126375,92.966332,29.194044,14.141893,137.821073,1.303453,78.635768,50.681357,161.085217,138.861136,159.257623,138.345842,80.641556,136.843335,-0.000682,0.001288,32.000000,-235.869745,138.450677,-0.513724,24.270906,0.688180,444364.587234,0.973772,39.618598,18.411083,2.786310,0.060499,0.038407,186.583400,32.000000,204.692060,187.801534,186.763786,170.834623,32.000000,166.082062,66.009588,61.397083,93.985658,59.548000,50.850500,68.192414,77.451689,27.873584,21.194653,59.508997,36.061643
49.443716,79.789852,138.600510,163.023645,93.043589,92.972572,29.138354,14.139181,137.710493,1.303174,78.680459,50.496553,161.082428,138.745541,159.278555,138.283970,80.649168,136.740067,-0.000681,0.001322,32.000000,-235.869834,138.369649,-0.514180,24.284229,0.683614,444142.455451,0.968441,39.285710,18.375645,2.768562,0.063405,0.043309,186.569307,32.000000,204.679773,187.344530,187.270485,171.340442,32.000000,165.370782,65.995237,61.386425,93.963696,59.548000,50.805525,68.192414,77.448123,27.873584,21.191018,59.510118,35.984828
49.509944,79.789852,138.681433,163.023645,92.972899,92.983858,29.153533,14.138468,137.726941,1.303032,78.742320,50.447271,161.100664,138.747437,159.249000,138.252127,80.668295,136.706543,-0.000680,0.001347,32.000000,-235.871859,138.309056,-0.514560,24.327266,0.692614,444391.515752,0.977746,39.861428,18.396934,2.799475,0.063043,0.053410,187.073802,32.000000,204.253442,187.008240,189.360730,171.472420,32.000000,165.475082,65.995874,61.356881,93.898187,59.548000,50.814936,68.192414,77.509530,27.873584,21.554055,59.513009,36.058562
49.694949,79.881931,138.864647,163.039874,92.916290,92.981442,29.151258,14.134186,137.538139,1.303031,78.929783,50.251801,161.142057,138.590633,159.261488,138.115833,80.639098,136.522207,-0.000680,0.001348,32.000000,-235.873845,138.094300,-0.513993,24.273896,0.693567,444596.856283,0.982657,40.098965,18.339594,2.803198,0.060889,0.035946,187.447610,32.000000,203.910379,187.016943,190.981294,171.776635,32.000000,165.227205,65.997190,61.346466,93.900502,59.548000,50.741031,68.192414,77.607126,27.873584,21.871884,59.507600,36.051299
49.033016,80.015091,138.437670,163.069815,92.878083,92.977691,29.145999,14.134329,137.431230,1.302775,79.289914,50.247720,161.168716,138.485722,159.250923,137.951694,80.625772,136.359762,-0.000679,0.001360,32.000000,-235.873866,138.066869,-0.513513,24.273162,0.691809,444583.281087,0.980843,40.030063,18.304316,2.801082,0.054153,0.041438,187.680126,32.000000,203.479098,187.689104,192.090124,170.989921,32.000000,165.571829,66.021766,61.362375,93.887375,59.548000,50.719938,68.192414,77.834248,27.873584,22.333137,59.508289,35.962011
49.633501,80.212216,138.435169,163.122420,92.859607,92.968873,29.149868,14.138468,137.496494,1.302401,79.570581,50.833872,161.191954,138.510251,159.180808,138.090126,80.619949,136.432135,-0.000679,0.001349,32.000000,-235.870220,138.204961,-0.512647,24.296005,0.691542,444639.951848,0.977161,39.930041,18.244659,2.794341,0.061792,0.046527,187.670155,32.000000,203.765541,187.835337,191.242427,170.803447,32.000000,166.552197,65.958745,61.341347,93.848946,59.548000,50.675861,68.192414,77.135182,27.873584,22.333311,59.504069,36.024226
50.273444,80.212216,138.490252,163.122420,92.836959,92.952229,29.125579,14.142035,137.675920,1.302277,79.208380,50.646088,161.161597,138.622461,159.145480,138.198652,80.678192,136.437335,-0.000679,0.001344,32.000000,-235.870914,138.262697,-0.512570,24.239802,0.699869,445133.229106,0.991892,40.753072,18.179608,2.823356,0.056127,0.041468,187.159283,32.000000,204.224679,188.135244,188.926113,170.581034,32.000000,166.441413,65.978428,61.381263,93.834076,59.548000,50.727656,68.192414,77.069453,27.873584,23.019840,59.508967,36.068540
49.950247,80.221038,138.537708,163.160196,92.864638,92.949556,29.140391,14.138468,137.621850,1.302171,78.974244,50.602723,161.167234,138.554622,159.200850,138.103654,80.666160,136.587540,-0.000678,0.001377,32.000000,-235.868089,138.206103,-0.512553,24.174526,0.690220,445040.943916,0.979167,40.324069,18.220358,2.789148,0.059166,0.041147,186.704091,32.000000,204.542271,188.154637,187.160489,170.702408,32.000000,166.277617,65.962586,61.372460,93.817378,59.548000,50.676227,68.192414,77.453002,27.873584,23.052971,59.505928,36.059589
49.620064,80.054791,138.495073,163.124659,92.852099,92.949589,29.202317,14.136898,137.637605,1.301919,78.991453,50.522696,161.146271,138.525320,159.274750,138.112026,80.706806,136.473987,-0.000677,0.001350,32.000000,-235.870970,138.292965,-0.512194,24.188321,0.682217,444542.479000,0.966316,39.663155,18.164624,2.754740,0.079998,0.051089,186.643651,32.000000,204.732756,187.327611,186.834854,171.362710,32.000000,165.997076,65.991859,61.394348,93.807775,59.548000,50.723348,68.192414,77.461930,27.873584,22.477951,59.502870,35.937873
49.574005,80.062235,138.430370,163.115984,92.783871,92.929512,29.138533,14.139324,137.471037,1.301701,78.971733,50.482564,161.199548,138.507192,159.316475,137.977224,80.723042,136.467761,-0.000677,0.001379,32.000000,-235.871494,138.158338,-0.511871,24.141612,0.689214,444723.158107,0.972585,40.004956,18.249099,2.773514,0.060682,0.047261,186.813323,32.000000,204.720356,187.146751,188.479297,171.602932,32.000000,165.326793,65.989687,61.385875,93.769683,59.548000,50.679618,68.192414,77.698011,27.873584,22.478583,59.503696,36.088423
49.518234,80.062235,138.409265,163.115984,92.717756,92.892655,29.197731,14.135185,137.505306,1.301593,79.044129,50.596842,161.191836,138.480379,159.256396,138.004051,80.636014,136.369270,-0.000678,0.001382,32.000000,-235.874977,138.162031,-0.512213,24.121444,0.693378,444613.370822,0.977120,40.180592,18.153694,2.791110,0.065455,0.044348,187.338192,32.000000,203.872523,187.098762,190.694905,171.562419,32.000000,165.394952,65.948192,61.355051,93.722284,59.548000,50.681591,68.192414,77.555873,27.873584,22.505132,59.505702,36.063331
49.477698,80.141360,138.526908,163.130815,92.727884,92.869689,29.140495,14.138610,137.512000,1.301431,79.000701,50.609689,161.234611,138.468960,159.298518,138.029315,80.653416,136.443541,-0.000677,0.001389,32.000000,-235.866963,138.199883,-0.512021,24.140432,0.694969,444520.589638,0.980049,40.235865,18.134454,2.792398,0.055542,0.045168,187.744423,32.000000,203.746212,187.245847,191.828272,171.540175,32.000000,165.977980,65.956465,61.351212,93.722071,59.548000,50.678368,68.192414,77.416741,27.873584,22.781047,59.513934,36.060103
49.711761,80.133916,138.492823,163.139769,92.745194,92.852386,29.136259,14.140180,137.589078,1.301117,78.782799,50.899585,161.244478,138.679005,159.270747,138.158171,80.662667,136.543382,-0.000677,0.001365,32.000000,-235.866868,138.411111,-0.511927,24.169936,0.696028,444523.449267,0.978865,40.293825,18.173956,2.795117,0.050577,0.044947,187.346641,32.000000,203.981984,188.125625,189.640964,170.543695,32.000000,166.565813,65.921133,61.365157,93.693240,59.548000,50.698377,68.192414,77.077493,27.873584,22.757330,59.505908,35.981893
50.378508,80.081258,138.672252,163.135012,92.722026,92.840396,29.201679,14.138753,137.698461,1.301058,78.466833,50.776817,161.196207,138.666649,159.279231,138.196837,80.723839,136.603823,-0.000677,0.001366,32.000000,-235.866164,138.305589,-0.511831,24.191022,0.696662,444499.667487,0.981602,40.415111,18.192396,2.799785,0.057245,0.067419,186.932483,32.000000,204.565366,188.179544,187.729680,170.804055,32.000000,166.630938,65.935113,61.384244,93.690945,59.548000,50.765623,68.192414,77.017610,27.873584,22.575930,59.506813,36.064138
49.684461,80.081258,138.575747,163.135012,92.691450,92.832791,29.166886,14.137041,137.715707,1.300771,78.466833,50.684952,161.196207,138.737038,159.279231,138.193169,80.723839,136.697606,-0.000677,0.001395,32.000000,-235.874925,138.414498,-0.512288,24.204450,0.682897,443998.368674,0.963957,39.564500,18.213708,2.753507,0.057861,0.044766,186.932483,32.000000,204.565366,188.179544,187.729680,170.804055,32.000000,166.630938,65.935113,61.384244,93.690945,59.548000,50.727483,68.192414,77.438015,27.873584,22.576554,59.508052,36.060910
49.572651,79.852433,138.568324,163.086044,92.630094,92.812369,29.131797,14.142035,137.627543,1.300424,78.509451,50.314066,161.135178,138.602070,159.289619,138.098421,80.703959,136.657383,-0.000678,-0.000011,32.000000,-235.865996,138.250134,-0.512397,24.180558,0.681851,443719.629148,0.960158,39.424307,18.199270,2.752607,0.065116,0.046822,186.674846,32.000000,204.760102,187.615970,186.420673,171.061547,32.000000,165.919566,65.913673,61.374845,93.670547,59.548000,50.718634,68.192414,77.538155,27.873584,21.781641,59.519176,36.009626
49.638170,79.832583,138.460084,163.050787,92.591774,92.781678,29.153013,14.139038,137.583687,1.300243,78.867593,50.841103,161.162905,138.478034,159.317409,138.095750,80.706892,136.433522,-0.000677,-0.029386,32.000000,-235.868174,138.208958,-0.512784,24.320238,0.691500,444027.377044,0.975770,40.140243,18.244468,2.789116,0.058187,0.042575,187.300436,32.000000,204.071217,187.036916,189.966507,171.726967,32.000000,165.327325,65.895239,61.386495,93.632258,59.548000,50.672266,68.192414,77.741651,27.873584,21.710337,59.507344,36.078151
50.365520,79.985591,138.647919,163.065897,92.570833,92.768867,29.157684,14.132617,137.737107,1.300142,78.867593,50.982337,161.162905,138.753658,159.317409,138.228837,80.706892,136.574670,-0.000676,-0.050419,32.000000,-235.879349,138.247894,-0.512841,24.318585,0.693311,443744.409175,0.978572,40.027469,18.244965,2.795257,0.053816,0.042934,187.300436,32.000000,204.071217,187.036916,189.966507,171.726967,32.000000,165.327325,65.895239,61.386495,93.632258,59.548000,50.673664,68.192414,77.504295,27.873584,21.709051,59.501473,36.054967
50.075017,79.907019,138.730924,163.072333,92.657327,92.772420,29.148453,14.133616,137.798741,1.299891,78.091275,50.664471,161.227037,138.732471,159.302601,138.281990,80.695809,136.645862,-0.000676,-0.090017,32.000000,-235.875727,138.431794,-0.512740,24.331725,0.687533,443533.331497,0.976094,39.939591,18.134085,2.789387,0.057349,0.077246,187.837660,32.000000,203.701678,187.789230,192.120875,170.972895,32.000000,165.928858,65.917623,61.368335,93.700463,59.548000,50.755213,68.192414,77.427392,27.873584,22.239813,59.499949,36.076831
49.784866,79.907019,138.737825,163.072333,92.757667,92.788816,29.138436,14.142606,137.689239,1.299725,78.327951,50.413724,161.229154,138.711447,159.268191,138.360083,80.690892,136.705294,-0.000676,-0.100311,32.000000,-235.867884,138.402442,-0.512642,24.321496,0.677663,443298.864770,0.960911,39.341968,18.202163,2.752834,0.055133,0.040336,187.643463,32.000000,203.964368,187.902981,190.627071,170.647671,32.000000,166.552433,65.879942,61.379081,93.692793,59.548000,50.769042,68.192414,77.392434,27.873584,21.966072,59.499732,35.983214
49.594542,79.651460,138.525768,163.016370,92.824575,92.791899,29.135193,14.133045,137.600901,1.299738,78.666893,50.670885,161.179517,138.621953,159.278320,138.159348,80.715020,136.636640,-0.000675,-0.100285,32.000000,-235.874495,138.335449,-0.512713,24.308672,0.681971,443384.375319,0.967109,39.562196,18.247563,2.770462,0.050079,0.038096,186.957591,32.000000,204.517446,188.134569,188.249574,170.615352,32.000000,166.686341,65.907002,61.389518,93.704458,59.548000,50.719831,68.192414,77.578705,27.873584,21.076169,59.520533,35.940074
50.048779,79.726169,138.696479,163.011054,92.854284,92.791237,29.148502,14.133473,137.750057,1.299630,78.446500,50.824654,161.128809,138.714222,159.248586,138.209158,80.682936,136.661064,-0.000674,-0.100282,32.000000,-235.878493,138.324293,-0.512980,24.347854,0.686808,443616.153749,0.973719,39.861961,18.281117,2.786747,0.060952,0.042753,186.624114,32.000000,204.638106,187.937996,186.866642,170.795707,32.000000,166.292791,65.891596,61.372770,93.740662,59.548000,50.755002,68.192414,77.229237,27.873584,21.331703,59.498198,36.051886
50.208058,79.797296,138.673960,163.030641,92.829903,92.784902,29.137550,14.133330,137.734388,1.299351,78.161683,50.791212,161.130985,138.789280,159.281650,138.203148,80.689469,136.609664,-0.000673,-0.103420,32.000000,-235.872079,138.341445,-0.513088,24.284203,0.688607,443374.082076,0.977299,39.803759,18.223907,2.793166,0.059563,0.046187,186.700751,32.000000,204.846253,187.178259,187.455008,171.354739,32.000000,165.772463,65.910272,61.368909,93.728530,59.548000,50.736330,68.192414,77.429587,27.873584,21.328547,59.506823,36.084828
49.771545,79.797296,138.720592,163.030641,92.844405,92.776039,29.145887,14.142463,137.608685,1.298799,78.306326,50.649765,161.196347,138.747681,159.287656,138.249604,80.682289,136.719517,-0.000674,-0.125240,32.000000,-235.862946,138.379131,-0.512262,24.220631,0.681569,443292.839668,0.967428,39.408398,18.267762,2.771226,0.062638,0.049402,186.986963,32.000000,204.308326,186.992126,189.377945,171.601170,32.000000,165.258018,65.917338,61.410810,93.738813,59.548000,50.754517,68.192414,77.392410,27.873584,21.573040,59.511681,35.985928
49.671734,79.713764,138.508437,163.011054,92.807303,92.769692,29.166519,14.140180,137.602316,1.298397,78.600884,50.709046,161.186359,138.714241,159.308528,138.160127,80.647896,136.579458,-0.000672,-0.157386,32.000000,-235.871130,138.259537,-0.512351,24.203269,0.680910,443257.582996,0.964567,39.315467,18.236455,2.761986,0.057268,0.043839,187.536842,32.000000,203.862868,187.117923,191.190390,171.589303,32.000000,165.518926,65.925436,61.371579,93.752156,59.548000,50.679443,68.192414,77.505628,27.873584,21.280181,59.503086,36.075510
49.939195,79.817972,138.615628,163.014691,92.733795,92.765857,29.138955,14.140037,137.657088,1.298149,78.483988,50.919422,161.170043,138.668586,159.307616,138.186061,80.640284,136.611964,-0.000672,-0.189504,32.000000,-235.867503,138.391390,-0.512437,24.211924,0.689496,443444.955826,0.973359,39.766032,18.296573,2.787147,0.057411,0.046383,187.731212,32.000000,203.700861,187.447234,192.196683,171.156303,32.000000,166.212271,65.924425,61.361759,93.766050,59.548000,50.709852,68.192414,77.294646,27.873584,21.638917,59.514809,36.011313
50.133825,79.861531,138.653529,163.031200,92.787306,92.773479,29.195939,14.137611,137.735400,1.297919,78.231849,50.868427,161.164091,138.823740,159.239884,138.288104,80.652575,136.690342,-0.000671,-0.200258,32.000000,-235.869109,138.464996,-0.511751,24.226270,0.690284,443422.042412,0.974522,39.785948,18.263468,2.788476,0.056420,0.042308,187.819515,32.000000,203.674535,188.026936,190.998060,170.752811,32.000000,166.227270,65.938252,61.382369,93.795517,59.548000,50.732500,68.192414,77.375193,27.873584,21.636819,59.517100,36.070007
49.881455,79.861531,138.777868,163.031200,92.765857,92.781123,29.140023,14.137897,137.812338,1.297786,78.202211,50.799352,161.161996,138.803308,159.207652,138.326200,80.680175,136.782695,-0.000671,-0.202937,32.000000,-235.874233,138.477681,-0.511162,24.220500,0.686633,443410.576288,0.969995,39.613306,18.286749,2.775688,0.060872,0.043336,187.072335,32.000000,204.070285,188.158801,188.920373,170.476875,32.000000,166.532008,65.940930,61.375000,93.792436,59.548000,50.765265,68.192414,77.315251,27.873584,21.786384,59.505269,36.071255
49.984257,79.689779,138.678408,163.011613,92.732729,92.783653,29.144458,14.137041,137.774708,1.297680,78.212112,50.597073,161.133537,138.791196,159.272909,138.261620,80.726987,136.748864,-0.000670,-0.206680,32.000000,-235.871975,138.436198,-0.511621,24.204082,0.683593,443382.729975,0.964214,39.456112,18.312231,2.765668,0.053012,0.040328,186.762578,32.000000,204.706816,187.842163,187.214012,170.838679,32.000000,166.624209,65.973977,61.421224,93.828870,59.548000,50.739921,68.192414,77.286190,27.873584,21.187440,59.501955,35.981673
49.612403,79.592465,138.697643,163.000421,92.673585,92.791260,29.157667,14.146316,137.699977,1.297562,78.402526,50.520907,161.078001,138.793132,159.283157,138.307240,80.681383,136.656931,-0.000670,-0.222030,32.000000,-235.859912,138.402237,-0.511031,24.167759,0.688260,443496.110315,0.971438,39.716534,18.329118,2.782154,0.049230,0.025162,186.680675,32.000000,204.697662,187.355005,186.688427,171.262136,32.000000,165.322715,65.961974,61.400352,93.804524,59.548000,50.730680,68.192414,77.472788,27.873584,20.845781,59.518074,35.940587
50.243413,79.665795,138.572085,163.004338,92.657978,92.788714,29.141704,14.131903,137.774147,1.297415,78.428357,50.860445,161.114886,138.701396,159.267398,138.212315,80.694213,136.643987,-0.000671,-0.252300,32.000000,-235.882521,138.342302,-0.511339,24.241192,0.686392,443168.334575,0.968750,39.438579,18.266012,2.774442,0.055411,0.043700,186.822355,32.000000,204.545613,187.010633,188.685329,171.462197,32.000000,165.402673,65.947863,61.410479,93.797790,59.548000,50.692869,68.192414,77.512238,27.873584,20.841084,59.505525,36.227894
49.775606,79.665795,138.752932,163.004338,92.654274,92.781078,29.146724,14.141607,137.761950,1.297389,78.109038,50.764077,161.174594,138.767868,159.281295,138.300575,80.710363,136.573866,-0.000671,-0.284971,32.000000,-235.862819,138.482533,-0.511454,24.214599,0.693084,443350.953728,0.976019,39.726219,18.267324,2.795624,0.055754,0.042277,187.375385,32.000000,204.050239,186.906709,190.700463,171.740691,32.000000,165.542857,65.955743,61.415467,93.832269,59.548000,50.747250,68.192414,77.365135,27.873584,21.091710,59.512635,36.225693
49.850451,79.741332,138.764704,163.028402,92.674014,92.777189,29.158071,14.139609,137.835951,1.297219,78.171606,50.819257,161.141902,138.754288,159.313306,138.397668,80.663378,136.695931,-0.000670,-0.310100,32.000000,-235.865800,138.456062,-0.510821,24.313183,0.680890,443092.051862,0.963426,39.147605,18.248255,2.758015,0.056831,0.132458,187.694705,32.000000,203.586734,187.348639,191.889750,171.293632,32.000000,165.510831,65.970751,61.380251,93.815444,59.548000,50.718601,68.192414,77.282778,27.873584,21.350573,59.505309,36.028481
49.926950,79.615346,138.846605,163.013012,92.688934,92.785980,29.146928,14.136184,137.986974,1.297130,77.783325,50.984605,161.184956,138.888053,159.306369,138.404347,80.665728,136.789308,-0.000670,-0.313069,32.000000,-235.870208,138.621832,-0.510589,24.330204,0.689570,443257.735836,0.972988,39.630325,18.198305,2.787569,0.058852,0.045552,187.715128,32.000000,203.643001,187.754982,191.985667,170.776522,32.000000,166.292220,65.991840,61.414032,93.834309,59.548000,50.781163,68.192414,77.260187,27.873584,20.909900,59.498237,36.234130
49.606647,79.496806,138.931142,162.999301,92.761470,92.803883,29.137755,14.142035,137.919115,1.297046,77.737254,50.620748,161.191283,139.088025,159.281828,138.599905,80.678494,136.876942,-0.000670,-0.313080,32.000000,-235.862554,138.660152,-0.509966,24.308095,0.685806,443376.596575,0.971166,39.628399,18.304121,2.783620,0.050486,0.038716,187.291523,32.000000,204.171044,187.940155,189.754231,170.608375,32.000000,166.453161,65.999694,61.428637,93.811769,59.548000,50.796108,68.192414,77.183353,27.873584,20.905466,59.509852,36.232296
49.577760,79.496806,138.899154,162.999301,92.805230,92.822957,29.149300,14.138325,137.883861,1.296993,78.010012,50.592997,161.108519,138.969799,159.252354,138.499875,80.718298,136.881067,-0.000669,-0.313086,32.000000,-235.872329,138.551204,-0.509710,24.278696,0.684406,443226.507519,0.969721,39.423330,18.346749,2.780995,0.058011,0.042170,186.861517,32.000000,204.506981,188.224303,187.730124,170.458939,32.000000,166.282930,65.999169,61.450327,93.796090,59.548000,50.801453,68.192414,77.472707,27.873584,20.488298,59.510875,36.034424
