OSU 80 Ton Compressor Load Stand
49.644946,79.341881,138.789164,162.940541,92.813256,92.831534,29.154817,14.136898,137.810685,1.296946,78.353891,50.363995,161.067400,138.810955,159.245038,138.322431,80.692358,136.748558,-0.000669,-0.340475,32.000000,-235.868839,138.373566,-0.510158,24.301434,0.690243,443307.043240,0.976715,39.636536,18.376176,2.800656,0.057846,0.047765,186.600273,32.000000,204.578775,187.609181,186.778108,171.061351,32.000000,165.877097,65.964805,61.414098,93.753982,59.548000,50.736615,68.192414,77.570241,27.873584,19.943670,59.503627,36.066192
49.333022,79.514449,138.690586,162.944458,92.788734,92.832805,29.155797,14.139752,137.651573,1.296801,78.678140,50.501510,161.088089,138.762098,159.257112,138.258301,80.711980,136.647265,-0.000670,-0.372020,32.000000,-235.868280,138.342646,-0.510317,24.293303,0.691509,443342.144499,0.977145,39.666536,18.338357,2.801642,0.060038,0.043948,186.671024,32.000000,204.710576,187.059088,187.916690,171.497231,32.000000,165.513884,65.989427,61.441369,93.739811,59.548000,50.719069,68.192414,77.653016,27.873584,20.535612,59.499840,36.143668
49.687558,79.782684,138.788183,162.998182,92.775497,92.837882,29.135433,14.140465,137.733842,1.296901,78.339503,50.718265,161.125626,138.731491,159.227693,138.360876,80.679550,136.772041,-0.000670,-0.390270,32.000000,-235.870189,138.512881,-0.511297,24.328682,0.689089,443207.141772,0.975253,39.441858,18.300494,2.795635,0.066652,0.042667,187.172595,32.000000,204.028197,187.132549,190.171930,171.500717,32.000000,165.191387,65.977291,61.401499,93.724812,59.548000,50.679833,68.192414,77.035999,27.873584,20.530015,59.521988,35.986956
49.567238,79.782684,138.755889,162.998182,92.794292,92.853294,29.146420,14.136327,137.799001,1.296765,78.380431,50.670269,161.123668,138.753290,159.253602,138.365212,80.612077,136.812957,-0.000670,-0.391489,32.000000,-235.869574,138.418027,-0.512011,24.301591,0.693931,443540.898630,0.982318,39.938883,18.232069,2.811313,0.057010,0.051302,187.533755,32.000000,203.693334,187.159910,191.832134,171.539274,32.000000,165.659449,65.977203,61.364100,93.729783,59.548000,50.742719,68.192414,77.499578,27.873584,21.458367,59.489140,36.055554
49.556119,79.752083,138.685442,163.021127,92.800644,92.855970,29.144015,14.139895,137.771352,1.296651,78.716541,50.410525,161.219781,138.709877,159.245614,138.258281,80.655098,136.676138,-0.000672,-0.391491,32.000000,-235.868465,138.311952,-0.512178,24.293067,0.688481,443769.926279,0.976105,39.838458,18.324611,2.793218,0.061288,0.043061,187.783300,32.000000,203.696090,187.563701,192.152086,171.012177,32.000000,165.947759,66.020476,61.426057,93.795580,59.548000,50.710304,68.192414,77.490355,27.873584,21.349433,59.499909,36.082260
49.255268,79.783236,138.507548,163.029521,92.808771,92.853394,29.162188,14.133758,137.613219,1.296653,79.063138,50.210601,161.193619,138.683513,159.210726,138.110516,80.652661,136.645842,-0.000673,-0.408401,32.000000,-235.875585,138.305815,-0.512650,24.302824,0.691037,444022.214818,0.978463,39.963344,18.411789,2.799347,0.065242,0.045457,187.622459,32.000000,203.819613,188.103030,190.431583,170.490185,32.000000,166.341599,65.989778,61.385129,93.794794,59.548000,50.645559,68.192414,77.717040,27.873584,21.454803,59.497254,36.101555
49.024643,79.959952,138.391510,163.062539,92.835231,92.850918,29.141737,14.141036,137.404432,1.296612,79.366185,50.227625,161.145008,138.500585,159.175934,137.996049,80.680736,136.499020,-0.000673,-0.440473,32.000000,-235.872568,138.186808,-0.512486,24.272113,0.691071,443926.668519,0.978737,39.944295,18.302865,2.798553,0.054364,0.054160,186.865666,32.000000,204.304204,188.135360,188.219966,170.545028,32.000000,166.536495,65.967110,61.390004,93.792585,59.548000,50.635435,68.192414,77.364793,27.873584,21.452304,59.510324,35.940367
49.972980,79.959952,138.260197,163.062539,92.827096,92.843366,29.153155,14.141893,137.367044,1.296352,79.596397,50.386208,161.109528,138.365068,159.202895,137.980607,80.690568,136.353450,-0.000671,-0.473718,32.000000,-235.865156,138.016674,-0.512428,24.268048,0.694577,444105.480964,0.984637,40.288793,18.290702,2.812035,0.060997,0.038058,186.589867,32.000000,204.722027,187.765646,186.566479,170.999560,32.000000,166.272066,65.994452,61.417916,93.834160,59.548000,50.541148,68.192414,77.307185,27.873584,22.065101,59.511023,36.033104
49.597759,80.166173,138.377456,163.111507,92.805230,92.831978,29.142184,14.136327,137.447774,1.296142,79.306901,50.564197,161.183395,138.337317,159.238895,137.977812,80.700616,136.294504,-0.000671,-0.497443,32.000000,-235.873999,138.117815,-0.512652,24.307020,0.698744,444369.995358,0.990735,40.706704,18.191838,2.822897,0.054050,0.035797,186.643245,32.000000,204.775445,187.396635,187.068177,171.448410,32.000000,165.472265,65.975515,61.428220,93.837198,59.548000,50.555261,68.192414,77.673300,27.873584,22.781875,59.509960,35.972135
49.531017,80.307610,138.274668,163.155719,92.795208,92.825695,29.147266,14.137183,137.453370,1.296033,79.110832,50.553358,161.166308,138.462639,159.264327,137.906632,80.659626,136.309563,-0.000671,-0.517548,32.000000,-235.870848,138.092565,-0.513035,24.263904,0.683597,443843.602234,0.969957,39.720394,18.111764,2.766699,0.061045,0.044967,187.009213,32.000000,204.336461,186.969007,189.523161,171.570271,32.000000,165.330989,65.956972,61.382745,93.818609,59.548000,50.536626,68.192414,77.597160,27.873584,23.275162,59.506617,36.054380
49.341905,80.199533,138.368002,163.151242,92.723330,92.823172,29.139024,14.141750,137.484413,1.295676,79.240964,50.627285,161.214344,138.388252,159.294021,137.944446,80.643345,136.328821,-0.000670,-0.549044,32.000000,-235.867757,138.160274,-0.513084,24.260652,0.689073,444204.497942,0.978636,40.315133,18.073258,2.789994,0.066213,0.046826,187.450310,32.000000,203.938409,186.913039,191.110475,171.867254,32.000000,165.648853,65.971499,61.386033,93.882892,59.548000,50.560354,68.192414,77.506343,27.873584,23.278707,59.502909,36.062744
50.431805,80.199533,138.337744,163.151242,92.726922,92.813037,29.190635,14.144319,137.541733,1.295395,78.947700,50.894140,161.214601,138.472058,159.279591,138.032579,80.625145,136.307230,-0.000670,-0.581751,32.000000,-235.864861,138.196128,-0.513068,24.279561,0.691013,444450.036298,0.980160,40.525911,18.121521,2.791678,0.057170,0.041289,187.601147,32.000000,203.649635,187.601948,192.094561,171.169016,32.000000,165.698362,65.963863,61.379194,93.888372,59.548000,50.546456,68.192414,77.057235,27.873584,22.905948,59.511819,35.953647
49.908362,80.221314,138.520581,163.145925,92.825863,92.807664,29.164985,14.133758,137.631360,1.295036,78.756119,50.729101,161.257197,138.574218,159.242821,138.127955,80.646925,136.548550,-0.000670,-0.613665,32.000000,-235.875585,138.237289,-0.512888,24.260678,0.694262,444430.316117,0.984218,40.614706,18.147098,2.804270,0.058342,0.051458,187.663501,32.000000,203.777819,187.936819,191.292462,170.660841,32.000000,166.463216,65.950258,61.393183,93.883996,59.548000,50.634119,68.192414,77.462455,27.873584,22.984001,59.500135,36.014468
49.690223,80.031357,138.476438,163.114865,92.868876,92.813508,29.135888,14.142606,137.502920,1.294425,78.889953,50.531978,161.197812,138.540816,159.255606,138.143647,80.681016,136.486715,-0.000672,-0.626982,32.000000,-235.866081,138.286600,-0.512026,24.230204,0.676926,443875.408889,0.959414,39.487919,18.154875,2.743065,0.061529,0.047482,186.982890,32.000000,204.299644,187.978350,189.013470,170.745874,32.000000,166.560185,65.958992,61.406157,93.923230,59.548000,50.588272,68.192414,77.505899,27.873584,22.326612,59.512734,35.937873
49.310269,79.952784,138.424993,163.071494,92.809199,92.825387,29.151214,14.136898,137.463871,1.293711,79.078543,50.333457,161.145682,138.409011,159.305419,137.995985,80.686989,136.466478,-0.000673,-0.626978,32.000000,-235.870314,138.219218,-0.511970,24.218481,0.686266,444098.492274,0.971163,40.048504,18.249537,2.775498,0.058213,0.035524,186.617840,32.000000,204.687445,188.061350,187.371017,170.645926,32.000000,166.342052,65.944092,61.410459,93.923867,59.548000,50.606208,68.192414,77.388303,27.873584,22.326974,59.511544,35.989523
49.376916,79.952784,138.315660,163.071494,92.720736,92.818076,29.155748,14.139324,137.467278,1.293148,79.116861,50.472330,161.132115,138.386152,159.298600,137.994336,80.675518,136.420585,-0.000673,-0.626877,32.000000,-235.871822,138.168780,-0.511944,24.205945,0.689958,443945.296533,0.976365,40.084368,18.185623,2.786794,0.058508,0.045081,186.507430,32.000000,204.851305,187.310595,186.851935,171.275475,32.000000,166.036193,65.935292,61.405385,93.900459,59.548000,50.523057,68.192414,77.713852,27.873584,22.053758,59.507738,36.035818
49.666203,80.055342,138.417138,163.078489,92.644389,92.792656,29.138308,14.142321,137.470274,1.292616,78.921370,50.665704,161.140441,138.482458,159.305439,138.018195,80.676941,136.330861,-0.000673,-0.641337,32.000000,-235.865711,138.158561,-0.511197,24.215124,0.695826,444084.956261,0.983926,40.400947,18.169887,2.807224,0.059011,0.050046,186.680366,32.000000,204.676468,186.923596,188.626252,171.777908,32.000000,165.514810,65.903669,61.399162,93.886120,59.548000,50.545584,68.192414,77.648926,27.873584,22.409911,59.501394,36.067073
49.685973,80.134192,138.336183,163.106191,92.574462,92.776195,29.144992,14.133045,137.440732,1.291986,78.822717,50.556529,161.190831,138.442677,159.300959,137.996695,80.657706,136.371047,-0.000673,-0.672871,32.000000,-235.876462,138.214059,-0.511122,24.168179,0.694565,444036.743194,0.982260,40.331465,18.159217,2.801221,0.047396,0.039852,187.219404,32.000000,203.926551,186.970666,190.627898,171.673889,32.000000,165.189318,65.906631,61.381599,93.870804,59.548000,50.521128,68.192414,77.543175,27.873584,22.684484,59.512085,35.925400
49.872959,80.052861,138.406634,163.100315,92.474886,92.771142,29.148332,14.136612,137.431715,1.291221,78.958450,50.268359,161.207997,138.383767,159.345656,137.996351,80.619970,136.357311,-0.000674,-0.706159,32.000000,-235.873550,138.073884,-0.511286,24.160285,0.690349,443890.956048,0.976632,40.133265,18.114488,2.786948,0.055391,0.043974,187.729534,32.000000,203.634143,187.329675,192.275962,171.245722,32.000000,165.909407,65.911920,61.374340,93.907490,59.548000,50.542382,68.192414,77.351223,27.873584,22.686031,59.488058,36.064358
49.422740,80.052861,138.294982,163.100315,92.375779,92.762264,29.145988,14.135613,137.453598,1.290488,79.222644,50.391949,161.193087,138.418330,159.297571,137.863666,80.634353,136.322032,-0.000675,-0.733066,32.000000,-235.874549,138.212223,-0.510686,24.080269,0.691002,443931.763470,0.976000,40.191609,18.153121,2.784210,0.056870,0.045132,187.694763,32.000000,203.696318,187.695121,191.811057,170.776757,32.000000,166.305918,65.905799,61.371539,93.889774,59.548000,50.495878,68.192414,77.702557,27.873584,22.404396,59.509685,35.782627
49.795974,80.078501,138.398065,163.109269,92.353675,92.741964,29.138658,14.141322,137.475813,1.289723,79.022693,50.816422,161.225894,138.515389,159.182062,138.105856,80.641102,136.432867,-0.000674,-0.731495,32.000000,-235.866710,138.216626,-0.511046,24.123359,0.688533,443783.695313,0.971686,39.916650,18.184228,2.775184,0.063141,0.055875,187.343110,32.000000,204.075245,188.254297,189.624619,170.327421,32.000000,166.408530,65.867151,61.381313,93.885929,59.548000,50.542889,68.192414,77.503717,27.873584,22.494181,59.508308,36.023419
50.111980,80.184921,138.357451,163.144526,92.354782,92.726696,29.151008,14.137469,137.446137,1.288918,78.960252,50.628039,161.185452,138.564715,159.263555,138.067777,80.648003,136.451704,-0.000674,-0.730909,32.000000,-235.868268,138.089751,-0.510706,24.086380,0.697132,443938.227726,0.981250,40.383812,18.152813,2.798205,0.055739,0.034079,186.784659,32.000000,204.616702,188.042283,187.925058,170.523389,32.000000,166.940514,65.885651,61.400332,93.894744,59.548000,50.509825,68.192414,77.277192,27.873584,22.864805,59.505200,36.056581
50.011675,80.066094,138.377698,163.135012,92.397907,92.727981,29.142227,14.137183,137.432613,1.287947,79.180169,50.537601,161.161998,138.392658,159.275072,137.984862,80.646558,136.437054,-0.000673,-0.730955,32.000000,-235.875438,138.206940,-0.510996,24.093671,0.690553,443676.479511,0.973389,40.021942,18.199560,2.779302,0.055665,0.036354,186.718452,32.000000,204.799580,187.698207,186.632117,170.967155,32.000000,166.162473,65.894650,61.387579,93.908658,59.548000,50.536694,68.192414,77.742563,27.873584,22.866936,59.504325,36.070668
49.640864,80.066094,138.302463,163.135012,92.386835,92.724231,29.130053,14.135471,137.435640,1.287091,78.941498,50.720580,161.150725,138.388988,159.284488,138.012811,80.632024,136.306871,-0.000673,-0.745553,32.000000,-235.870102,138.134579,-0.510799,24.102693,0.686648,443563.601275,0.966427,39.802006,18.201747,2.760966,0.056338,0.042475,186.709109,32.000000,204.727439,187.271623,188.114405,171.445042,32.000000,165.491332,65.874218,61.384226,93.904027,59.548000,50.479962,68.192414,77.569200,27.873584,22.455334,59.510187,36.041614
50.022382,80.136949,138.585769,163.139769,92.404113,92.708979,29.148590,14.136612,137.638137,1.285774,78.392563,51.222354,161.205921,138.649664,159.303279,138.215883,80.616886,136.547976,-0.000673,-0.772954,32.000000,-235.870436,138.370670,-0.511161,24.222598,0.687872,443478.893392,0.968552,39.786598,18.196124,2.766908,0.062518,0.046942,187.305316,32.000000,204.178929,187.167937,190.304092,171.643032,32.000000,165.397828,65.877093,61.374959,93.893958,59.548000,50.541433,68.192414,77.404108,27.873584,22.702527,59.520120,35.969641
50.190344,80.040455,138.687456,163.132774,92.560986,92.703888,29.151154,14.142891,137.767321,1.284529,77.721029,51.040043,161.242327,138.716136,159.366508,138.367376,80.615915,136.586087,-0.000673,-0.788205,32.000000,-235.861534,138.494097,-0.511299,24.244785,0.692893,443668.030007,0.976753,40.170306,18.147821,2.786061,0.062126,0.042519,187.749359,32.000000,203.842647,187.267128,191.721331,171.779767,32.000000,165.615846,65.906654,61.390426,93.904303,59.548000,50.612598,68.192414,77.219900,27.873584,22.368870,59.516619,36.062964
49.809733,79.599357,138.756809,163.054425,92.637120,92.712790,29.149407,14.136755,137.884743,1.283477,77.659890,50.691489,161.215373,138.874432,159.353427,138.333860,80.584884,136.728826,-0.000675,-0.778692,32.000000,-235.869801,138.475887,-0.511659,24.247539,0.685059,443521.042619,0.968084,39.846407,18.279299,2.770475,0.060483,0.046686,187.832626,32.000000,203.649768,187.818271,192.368735,170.840834,32.000000,165.966364,65.867151,61.362028,93.921764,59.548000,50.660709,68.192414,77.381131,27.873584,22.369336,59.508898,36.033470
49.462924,79.599357,138.711628,163.054425,92.664199,92.724193,29.147819,14.136327,137.755690,1.282477,77.966445,50.494674,161.200266,138.766340,159.336402,138.321045,80.628272,136.735744,-0.000673,-0.775570,32.000000,-235.871869,138.538438,-0.511261,24.237390,0.682184,443300.579009,0.964213,39.576853,18.298644,2.763230,0.050331,0.034897,187.747218,32.000000,203.892952,188.184382,190.752850,170.714773,32.000000,166.494937,65.879574,61.371165,93.943919,59.548000,50.624754,68.192414,77.652059,27.873584,20.833976,59.511141,36.080279
49.861155,79.402252,138.677363,162.982513,92.597827,92.729369,29.152744,14.141036,137.690448,1.281375,78.333447,50.801354,161.170799,138.714934,159.262050,138.204335,80.652984,136.597291,-0.000674,-0.775599,32.000000,-235.866012,138.415231,-0.510974,24.284098,0.687513,443056.993990,0.971305,39.528555,18.398462,2.785737,0.048008,0.037816,186.982369,32.000000,204.515908,188.178059,188.542062,170.565726,32.000000,166.720631,65.876896,61.394884,93.968664,59.548000,50.619649,68.192414,77.659074,27.873584,20.143830,59.516491,35.944843
50.184100,79.558833,138.652859,162.981393,92.592874,92.726871,29.146826,14.144319,137.789668,1.280391,78.113612,50.779621,161.120131,138.806957,159.256083,138.394880,80.649814,136.729044,-0.000674,-0.765669,32.000000,-235.864533,138.466318,-0.511753,24.298916,0.692967,443207.187264,0.978850,39.888479,18.358408,2.804356,0.060432,0.031794,186.726868,32.000000,204.653983,188.125913,186.856741,170.787515,32.000000,166.073636,65.865286,61.389080,93.965945,59.548000,50.592811,68.192414,77.222730,27.873584,20.680925,59.503292,36.050932
50.238708,79.616449,138.644540,162.986150,92.624375,92.723111,29.132127,14.140180,137.786347,1.278984,78.082617,50.631076,161.124462,138.736263,159.293943,138.341359,80.691215,136.826931,-0.000674,-0.760903,32.000000,-235.867524,138.470664,-0.511800,24.255722,0.685087,442752.345877,0.969818,39.278247,18.266977,2.781271,0.063903,0.044075,186.692411,32.000000,204.837671,187.326067,187.449221,171.484678,32.000000,165.629612,65.865922,61.375466,93.957492,59.548000,50.641462,68.192414,77.457557,27.873584,20.675840,59.521152,35.982700
49.365489,79.616449,138.612534,162.986150,92.552107,92.715455,29.139104,14.139895,137.698786,1.277685,78.277828,50.625267,161.138939,138.694217,159.330673,138.211343,80.698330,136.743883,-0.000676,-0.770813,32.000000,-235.865514,138.408542,-0.512297,24.269359,0.679919,442776.338188,0.963597,39.101655,18.333638,2.762884,0.054297,0.029695,187.175103,32.000000,204.453341,187.108275,189.334329,171.737989,32.000000,165.400920,65.865308,61.379879,93.941497,59.548000,50.574434,68.192414,77.711344,27.873584,20.871365,59.521162,35.962451
49.666650,79.608454,138.623580,162.974398,92.547441,92.697647,29.185296,14.139752,137.769575,1.276458,78.312510,50.694810,161.151399,138.715933,159.292319,138.307846,80.677436,136.640572,-0.000677,-0.801100,32.000000,-235.866805,138.372830,-0.512579,24.300647,0.680338,442729.034183,0.963044,39.103097,18.339378,2.759715,0.061564,0.039152,187.583055,32.000000,203.780879,187.205889,191.569797,171.564729,32.000000,165.102308,65.834935,61.379108,93.936251,59.548000,50.617194,68.192414,77.459469,27.873584,20.839139,59.497480,35.977931
49.727630,79.711834,138.509423,162.996783,92.594277,92.691520,29.146503,14.135756,137.778327,1.275287,78.405639,50.647119,161.176772,138.661042,159.303062,138.277448,80.648045,136.714932,-0.000677,-0.815714,32.000000,-235.872276,138.438993,-0.512164,24.310691,0.693033,443111.743023,0.981182,40.007039,18.292270,2.807883,0.065321,0.043645,187.815464,32.000000,203.671436,187.551510,192.382599,171.163942,32.000000,166.057257,65.840991,61.350820,93.968643,59.548000,50.533467,68.192414,77.494974,27.873584,21.193782,59.516579,36.037212
50.229498,79.713764,138.679271,163.007696,92.644725,92.702966,29.147322,14.140608,137.652429,1.274568,78.602515,50.724905,161.195697,138.707165,159.236537,138.256386,80.682309,136.627716,-0.000677,-0.808579,32.000000,-235.866932,138.407460,-0.511832,24.311714,0.687439,442902.609491,0.972998,39.685913,18.263387,2.791080,0.053002,0.034595,187.883108,32.000000,203.735986,187.966184,191.319910,170.669091,32.000000,166.361574,65.829469,61.357682,93.968898,59.548000,50.580554,68.192414,77.694856,27.873584,21.190460,59.500598,36.051592
49.594691,79.713764,138.600874,163.007696,92.727583,92.716794,29.157747,14.132046,137.729508,1.274075,78.485962,50.850192,161.190617,138.775272,159.200937,138.291502,80.686104,136.621439,-0.000679,-0.797140,32.000000,-235.875166,138.482762,-0.511790,24.337153,0.685801,443019.718180,0.973180,39.726065,18.328608,2.785361,0.058212,0.037441,187.172228,32.000000,204.268982,188.244292,188.918330,170.423773,32.000000,166.334002,65.831753,61.419509,93.973847,59.548000,50.563627,68.192414,77.575478,27.873584,21.193858,59.509026,36.007278
49.443607,79.778825,138.653941,163.028962,92.717909,92.719303,29.152569,14.137041,137.780102,1.273666,78.413991,50.671794,161.128023,138.815176,159.214277,138.340012,80.687570,136.799958,-0.000680,-0.825007,32.000000,-235.870663,138.474704,-0.511258,24.288032,0.679104,442767.723747,0.962752,39.209883,18.252316,2.760913,0.061763,0.053657,186.707120,32.000000,204.632370,188.146097,187.374450,170.644201,32.000000,166.464082,65.811078,61.397885,93.986187,59.548000,50.619287,68.192414,77.034819,27.873584,21.416841,59.516746,36.044402
49.789899,79.698601,138.642771,163.024485,92.707956,92.721844,29.157820,14.141607,137.780909,1.272992,78.401924,50.598228,161.093076,138.727902,159.295629,138.317198,80.697166,136.666587,-0.000679,-0.856565,32.000000,-235.858065,138.432281,-0.510767,24.261413,0.687717,443141.075977,0.975897,39.865909,18.245497,2.794672,0.058951,0.036879,186.688203,32.000000,204.862867,187.423507,186.877623,171.293357,32.000000,165.624314,65.821086,61.407108,93.976268,59.548000,50.569493,68.192414,77.456224,27.873584,21.135583,59.503312,36.081673
49.452719,79.690055,138.538803,163.016650,92.710464,92.725689,29.154918,14.136612,137.703675,1.272260,78.561511,50.586249,161.103500,138.688325,159.275570,138.243427,80.691926,136.693097,-0.000678,-0.878717,32.000000,-235.876665,138.389270,-0.510251,24.210324,0.691817,443305.562365,0.979478,40.088049,18.330035,2.804284,0.054801,0.051821,186.942054,32.000000,204.546715,187.209729,188.922549,171.323421,32.000000,165.381733,65.837657,61.405741,93.979582,59.548000,50.597208,68.192414,77.653978,27.873584,21.132110,59.505997,36.030903
49.506753,79.690055,138.602112,163.016650,92.681295,92.724429,29.148101,14.138325,137.722222,1.271312,78.572718,50.687211,161.166370,138.680413,159.280208,138.226723,80.658935,136.656122,-0.000678,-0.863598,32.000000,-235.867740,138.348561,-0.510504,24.255040,0.687102,443030.991393,0.971772,39.648332,18.256194,2.784556,0.059131,0.074121,187.460591,32.000000,204.023351,187.075567,190.775562,171.699967,32.000000,165.388115,65.804010,61.394134,93.977755,59.548000,50.553907,68.192414,77.647651,27.873584,21.098880,59.515438,36.001482
49.586676,79.815491,138.734527,163.042673,92.761168,92.735834,29.156479,14.138325,137.841204,1.270387,78.225255,50.777688,161.173214,138.901286,159.319832,138.372262,80.643495,136.763371,-0.000679,-0.852620,32.000000,-235.869379,138.484635,-0.510512,24.218218,0.693222,443216.305915,0.979061,39.989797,18.274208,2.801440,0.053794,0.039307,187.661899,32.000000,203.716921,187.436412,192.198315,171.269990,32.000000,165.398359,65.824533,61.382485,94.019045,59.548000,50.591902,68.192414,77.144113,27.873584,21.531571,59.503243,35.939560
50.239236,79.765316,138.714739,163.058342,92.832995,92.762382,29.157194,14.141036,137.795701,1.269257,78.292259,50.640054,161.216839,138.846740,159.258483,138.386382,80.623915,136.873331,-0.000679,-0.852527,32.000000,-235.869618,138.489305,-0.510671,24.168520,0.691417,443240.473132,0.978120,39.933585,18.289381,2.799661,0.060796,0.041928,187.901233,32.000000,203.672197,188.013941,191.904580,170.641300,32.000000,166.180345,65.830415,61.402233,94.015094,59.548000,50.591565,68.192414,77.182742,27.873584,21.355131,59.510393,35.994586
50.202048,79.637952,138.628810,163.037916,92.842646,92.785243,29.138252,14.142891,137.734797,1.268261,78.704090,50.920652,161.229061,138.730328,159.226292,138.276597,80.646687,136.644038,-0.000681,-0.861661,32.000000,-235.859075,138.473212,-0.510072,24.227922,0.692200,443434.592841,0.976551,39.975960,18.356490,2.797819,0.060900,0.062528,187.392457,32.000000,204.100838,188.146579,189.941660,170.410442,32.000000,166.723641,65.800193,61.389039,94.000800,59.548000,50.581132,68.192414,77.592155,27.873584,21.352426,59.512468,36.048878
50.178234,79.637952,138.744703,163.037916,92.980917,92.792874,29.139352,14.139895,137.973851,1.267346,77.524315,51.291424,161.138032,138.841031,159.232596,138.422074,80.680756,136.804282,-0.000680,-0.837457,32.000000,-235.867809,138.591606,-0.509872,24.344733,0.683679,443214.395562,0.962961,39.251421,18.429015,2.761084,0.061954,0.036280,186.873385,32.000000,204.652843,188.206800,187.809709,170.583404,32.000000,166.301705,65.801335,61.398990,94.003285,59.548000,50.594617,68.192414,77.205936,27.873584,20.906260,59.505692,36.240880
50.311988,79.760630,139.467146,163.054705,93.062975,92.822797,29.145267,14.135471,138.196115,1.266457,76.418468,51.214066,161.101384,139.179173,159.253488,138.712967,80.690158,137.060880,-0.000679,-0.812692,32.000000,-235.875184,138.959184,-0.510291,24.307623,0.682094,443145.440892,0.964299,39.162308,18.295807,2.761417,0.053008,0.049011,186.667992,32.000000,204.672214,187.808128,186.779554,170.889350,32.000000,165.783922,65.796110,61.403800,94.013756,59.548000,50.733543,68.192414,76.993922,27.873584,21.328759,59.492927,36.224739
50.128819,79.007510,139.169444,162.971040,93.064485,92.864113,29.139908,14.132474,138.198511,1.265551,76.434933,51.033362,161.117109,139.257576,159.347960,138.834486,80.681252,137.135749,-0.000678,-0.807689,32.000000,-235.874246,138.967771,-0.510625,24.280846,0.679802,443135.828207,0.964838,39.186811,18.338932,2.765038,0.055420,0.038076,186.761245,32.000000,204.835354,187.206410,188.029461,171.442104,32.000000,165.527671,65.808139,61.392416,93.997317,59.548000,50.763490,68.192414,77.176078,27.873584,18.709554,59.511003,36.133984
50.061260,78.672330,139.096705,162.848205,93.065060,92.886806,29.146347,14.143462,138.142327,1.264699,76.848610,50.658724,161.085424,139.171994,159.328634,138.739538,80.682848,137.206157,-0.000679,-0.796660,32.000000,-235.867848,138.855738,-0.511150,24.287481,0.682786,443347.172031,0.962462,39.171967,18.453001,2.772046,0.053184,0.044285,187.181412,32.000000,204.123392,187.132066,190.005457,171.399391,32.000000,165.061362,65.800917,61.380544,94.006959,59.548000,50.818972,68.192414,77.280194,27.873584,18.698115,59.505181,36.251005
49.578003,78.672330,139.081900,162.848205,93.089161,92.903539,29.148251,14.141322,138.218473,1.264018,77.376486,50.775650,161.126463,139.150441,159.374282,138.785150,80.658654,137.127456,-0.000678,-0.766894,32.000000,-235.868841,138.802529,-0.511786,24.310324,0.683838,442744.334617,0.965110,38.607248,18.497900,2.776236,0.058524,0.048285,187.625987,32.000000,203.799067,187.215922,191.805773,171.565238,32.000000,165.271276,65.823108,61.396145,94.046485,59.548000,50.732077,68.192414,77.505624,27.873584,17.519637,59.509951,36.217036
49.601521,78.886777,139.011260,162.821903,93.104458,92.922408,29.159151,14.134615,138.104387,1.263004,77.627932,50.760171,161.101564,139.162330,159.299616,138.785614,80.666309,137.093978,-0.000677,-0.744810,32.000000,-235.872434,138.781790,-0.512391,24.338596,0.683897,442480.297242,0.965754,38.341689,18.530139,2.778530,0.062392,0.077672,187.825568,32.000000,203.755733,187.756138,192.306131,170.779559,32.000000,165.971010,65.833007,61.382620,94.024567,59.548000,50.762577,68.192414,76.923610,27.873584,18.250178,59.508780,36.244622
49.911181,79.142304,139.088869,162.848764,93.086951,92.947327,29.197261,14.141036,138.107377,1.262185,77.837858,50.770166,161.117840,139.198278,159.239475,138.654319,80.673748,137.037062,-0.000678,-0.743015,32.000000,-235.871257,138.870770,-0.513303,24.302247,0.690651,442842.742889,0.976068,38.841808,18.516511,2.805315,0.066664,0.037535,187.604309,32.000000,203.989280,188.180275,190.366482,170.410442,32.000000,166.166920,65.828551,61.375625,94.023823,59.548000,50.737959,68.192414,77.284478,27.873584,19.125084,59.498867,36.249684
49.836911,79.263869,138.876284,162.865553,93.144513,92.966373,29.139422,14.134757,138.025099,1.261182,78.168726,50.627115,161.089460,139.042249,159.174494,138.566225,80.680972,137.121708,-0.000679,-0.743567,32.000000,-235.872127,138.706880,-0.513404,24.345415,0.689658,443165.168704,0.975909,39.031829,18.492762,2.802560,0.064837,0.036703,186.883112,32.000000,204.328519,188.293714,188.444953,170.324303,32.000000,166.222545,65.804563,61.393851,93.999462,59.548000,50.695212,68.192414,77.494164,27.873584,19.115198,59.511613,36.181893
49.641846,79.263869,139.044908,162.865553,93.255260,92.975251,29.156406,14.142321,138.119938,1.260170,78.197313,50.958741,161.032082,139.160575,159.193445,138.539074,80.672390,137.076055,-0.000680,-0.733738,32.000000,-235.867514,138.751806,-0.513205,24.391730,0.686987,443423.635275,0.968950,38.966581,18.457957,2.786728,0.060063,0.040221,186.650251,32.000000,204.878304,187.842278,186.803469,170.739014,32.000000,166.173770,65.821791,61.387275,94.001097,59.548000,50.725123,68.192414,77.451990,27.873584,19.528582,59.513255,36.092971
49.850414,79.446634,139.101093,162.904446,93.291157,92.991703,29.145509,14.138753,138.234699,1.259545,77.630941,50.945102,161.053385,139.142000,159.221575,138.765958,80.662363,137.154761,-0.000680,-0.723342,32.000000,-235.870426,138.844176,-0.513523,24.405971,0.686212,443686.643334,0.972927,39.164941,18.491430,2.786615,0.058019,0.042286,186.676852,32.000000,204.805522,187.465674,187.275809,171.100217,32.000000,165.289755,65.824162,61.391755,93.956917,59.548000,50.753607,68.192414,76.769574,27.873584,20.155754,59.505967,36.170961
50.329093,79.395636,139.223742,162.929069,93.322142,93.023445,29.137547,14.141036,138.180923,1.258697,77.739917,50.723059,161.079532,139.343298,159.280549,138.786983,80.713940,137.296125,-0.000680,-0.739678,32.000000,-235.866995,138.959039,-0.513520,24.392045,0.688759,443840.745342,0.976591,39.367062,18.478065,2.800962,0.063265,0.041685,186.947090,32.000000,204.390028,187.174477,189.554407,171.529501,32.000000,164.955659,65.841918,61.409186,93.939117,59.548000,50.794273,68.192414,76.991914,27.873584,19.972200,59.497598,36.231636
49.682002,79.279857,139.046636,162.890455,93.349365,93.048932,29.152743,14.137041,138.125445,1.258077,78.136165,50.426838,161.105164,139.158231,159.278368,138.660917,80.661802,137.132969,-0.000680,-0.737602,32.000000,-235.873614,138.831206,-0.513629,24.347565,0.685906,444054.437214,0.973135,39.333739,18.525926,2.790370,0.058503,0.035215,187.530224,32.000000,203.958476,187.152673,191.202730,171.514071,32.000000,165.207818,65.821990,61.376994,93.927307,59.548000,50.775020,68.192414,77.474726,27.873584,19.965234,59.504689,36.031343
49.475788,79.279857,139.027650,162.890455,93.362978,93.054060,29.151543,14.139324,138.015447,1.257486,78.508011,50.702342,161.105262,139.015169,159.278090,138.570139,80.657856,137.080241,-0.000681,-0.712642,32.000000,-235.865430,138.731188,-0.513703,24.356954,0.679819,443817.781117,0.963586,38.789408,18.542262,2.766268,0.052560,0.039562,187.651658,32.000000,203.725930,187.653713,192.195011,171.018367,32.000000,165.451109,65.818346,61.377942,93.954092,59.548000,50.728048,68.192414,77.520394,27.873584,19.555146,59.516805,35.993999
49.669668,79.455180,139.013227,162.902767,93.386670,93.055306,29.139070,14.142606,138.199818,1.256892,78.491307,50.899899,161.105283,139.125136,159.175288,138.683106,80.676724,137.048589,-0.000682,-0.694613,32.000000,-235.867720,138.827797,-0.513754,24.338307,0.689981,444211.050532,0.976670,39.341393,18.516014,2.798733,0.050758,0.036908,187.744749,32.000000,203.806593,188.191648,191.122143,170.553102,32.000000,166.112710,65.830045,61.385931,93.973889,59.548000,50.718285,68.192414,76.959094,27.873584,20.156618,59.513176,36.078665
49.889502,79.612314,139.139293,162.952013,93.384498,93.064090,29.149926,14.134044,138.141407,1.256324,78.396620,50.859987,161.110524,139.208251,159.162462,138.610982,80.667667,137.054229,-0.000683,-0.690518,32.000000,-235.871693,138.855619,-0.513992,24.325063,0.692808,444344.395128,0.981171,39.555593,18.494611,2.810014,0.058403,0.034605,187.037309,32.000000,204.389763,188.075307,189.029091,170.451195,32.000000,166.420238,65.799582,61.379201,93.954071,59.548000,50.772290,68.192414,77.252904,27.873584,20.696243,59.502634,36.199354
49.716443,79.570135,138.919183,162.964045,93.344061,93.066594,29.144994,14.136470,138.081563,1.255541,78.570677,50.611122,161.097986,139.097304,159.196976,138.662954,80.708916,137.037393,-0.000684,-0.696584,32.000000,-235.868775,138.690645,-0.514014,24.257295,0.690624,444431.774257,0.977874,39.529508,18.460524,2.798755,0.055953,0.037725,186.799578,32.000000,204.693046,188.239549,187.171428,170.443903,32.000000,165.991444,65.829453,61.407974,93.988650,59.548000,50.721290,68.192414,77.304599,27.873584,20.691774,59.511180,36.099208
49.408752,79.570135,139.066095,162.964045,93.279803,93.048790,29.149374,14.142606,137.982446,1.254729,78.714028,50.511836,161.065055,139.067552,159.206531,138.513120,80.706652,136.922731,-0.000682,-0.703800,32.000000,-235.870343,138.786845,-0.514782,24.230309,0.688600,444569.939409,0.973311,39.458998,18.472293,2.788949,0.049488,0.036221,186.682025,32.000000,204.763461,187.488551,186.854693,170.963391,32.000000,165.626736,65.813760,61.388844,93.971892,59.548000,50.743535,68.192414,77.560980,27.873584,20.540448,59.519362,35.972576
49.246899,79.612589,138.829120,162.972719,93.221801,93.023371,29.140999,14.141322,137.892252,1.253816,78.829240,50.398145,161.085229,138.945065,159.216958,138.519821,80.717110,136.808321,-0.000683,-0.695075,32.000000,-235.866874,138.555506,-0.514946,24.178302,0.692039,444543.796921,0.977070,39.595963,18.422948,2.794230,0.060645,0.059401,186.862287,32.000000,204.729811,186.995038,188.643033,171.611193,32.000000,165.149812,65.824471,61.396677,94.002371,59.548000,50.670019,68.192414,77.168611,27.873584,20.683148,59.510118,36.059589
49.431733,79.752910,138.925566,163.004898,93.183275,93.005475,29.162250,14.142606,137.899420,1.252926,79.007479,50.732751,161.128601,138.826451,159.186608,138.524854,80.683580,136.912773,-0.000683,-0.693842,32.000000,-235.865098,138.678344,-0.515149,24.200253,0.698126,444614.778228,0.983320,39.915652,18.370053,2.814604,0.055999,0.041613,187.458449,32.000000,203.929077,187.217407,190.760541,171.366939,32.000000,164.896910,65.824646,61.374634,93.982257,59.548000,50.693646,68.192414,77.563294,27.873584,21.166178,59.517828,35.916376
50.064191,79.922734,138.919649,163.064218,93.194291,93.002930,29.148458,14.141607,138.161555,1.251895,78.479520,50.947794,161.154530,139.127073,159.228793,138.645763,80.664066,136.981968,-0.000684,-0.698455,32.000000,-235.865769,138.793840,-0.514822,24.248483,0.700856,444605.346635,0.986931,40.126884,18.304522,2.819043,0.056597,0.034360,187.783626,32.000000,203.753015,187.290876,192.121296,171.162785,32.000000,165.514730,65.822979,61.376312,94.028007,59.548000,50.653291,68.192414,76.950473,27.873584,21.163331,59.504374,35.969274
49.672784,79.922734,139.023377,163.064218,93.139072,93.013066,29.135360,14.133330,138.069271,1.251142,78.499229,50.721526,161.191609,139.043921,159.191009,138.579303,80.682632,136.992463,-0.000684,-0.722917,32.000000,-235.875193,138.736126,-0.514702,24.205184,0.697947,444657.132280,0.982369,40.074497,18.388333,2.810453,0.061746,0.038748,187.901715,32.000000,203.686014,187.780667,191.779470,170.689432,32.000000,166.038692,65.849952,61.385821,94.058400,59.548000,50.731682,68.192414,77.390060,27.873584,21.751777,59.513540,36.073236
49.866294,79.731959,138.915153,163.061700,93.183750,93.016813,29.148454,14.139324,137.985374,1.250341,78.800266,50.560859,161.221194,138.905221,159.199196,138.437312,80.717908,137.085791,-0.000682,-0.750056,32.000000,-235.865757,138.644714,-0.514532,24.248142,0.687126,444570.957305,0.969776,39.589070,18.441140,2.774831,0.057788,0.043383,187.384335,32.000000,204.062436,188.157064,189.583111,170.236725,32.000000,166.109185,65.840251,61.412122,94.080636,59.548000,50.690736,68.192414,77.509961,27.873584,21.087374,59.516028,36.245502
49.814259,79.668001,138.854399,163.036796,93.266584,93.020574,29.148727,14.134757,137.895330,1.249679,78.976817,50.741308,161.129769,138.948614,159.195311,138.466482,80.708075,136.855789,-0.000681,-0.758616,32.000000,-235.872947,138.662500,-0.513996,24.294615,0.694931,444780.842238,0.978596,39.993829,18.427623,2.798784,0.064219,0.036051,186.958708,32.000000,204.600937,188.102103,187.879011,170.316048,32.000000,166.659563,65.851796,61.412829,94.093548,59.548000,50.668350,68.192414,77.311477,27.873584,20.862086,59.502063,36.163624
50.093215,79.828448,139.079321,163.051067,93.333372,93.019340,29.141951,14.136898,138.152269,1.248519,78.548930,50.865602,161.107974,139.026608,159.211507,138.614162,80.685844,137.045166,-0.000682,-0.757661,32.000000,-235.874412,138.705594,-0.513643,24.324801,0.689896,444411.379841,0.973638,39.602638,18.437229,2.785752,0.058985,0.037176,186.766089,32.000000,204.715493,187.584955,186.769266,170.917622,32.000000,165.803731,65.881819,61.430016,94.099091,59.548000,50.656126,68.192414,77.091873,27.873584,20.858260,59.498778,36.072355
49.679198,79.828448,139.014038,163.051067,93.332742,93.025615,29.136895,14.140465,138.022472,1.247117,78.425993,50.764397,161.119743,138.968841,159.230082,138.531677,80.666848,137.052815,-0.000682,-0.750352,32.000000,-235.867894,138.657277,-0.513511,24.340196,0.688987,444392.698458,0.974618,39.592515,18.336411,2.787443,0.057438,0.038109,186.735148,32.000000,204.686684,187.233883,188.063873,171.241509,32.000000,165.242452,65.868608,61.421346,94.090872,59.548000,50.729592,68.192414,77.372066,27.873584,21.413083,59.507089,36.221511
49.453984,79.699980,138.904460,163.034278,93.266184,93.037512,29.171156,14.138468,137.933035,1.245403,78.550561,50.703597,161.193687,138.982666,159.278965,138.479808,80.652249,136.824729,-0.000682,-0.766007,32.000000,-235.871039,138.659684,-0.513193,24.343395,0.685276,444483.298812,0.969333,39.464869,18.449758,2.776410,0.053572,0.038354,187.306531,32.000000,204.185672,187.097796,190.222090,171.561066,32.000000,165.382737,65.874358,61.427546,94.092232,59.548000,50.693000,68.192414,77.230348,27.873584,20.964294,59.506115,36.001042
50.337200,79.658903,138.916211,163.013572,93.229070,93.039215,29.146023,14.140751,138.032564,1.243572,78.428033,51.128705,161.192738,138.882179,159.261818,138.581671,80.625057,136.978989,-0.000680,-0.773083,32.000000,-235.869248,138.675020,-0.512573,24.435816,0.690859,444752.591628,0.978316,39.892891,18.472432,2.798234,0.055179,0.051297,187.787945,32.000000,203.861004,187.289062,191.515352,171.453069,32.000000,165.427550,65.879976,61.398399,94.119925,59.548000,50.690684,68.192414,76.970137,27.873584,20.818131,59.515497,36.160836
50.582742,79.726169,139.241440,163.023645,93.304973,93.039195,29.134481,14.138325,138.290330,1.241796,77.788480,50.988208,161.194063,139.152827,159.261641,138.779220,80.643451,137.052633,-0.000681,-0.774228,32.000000,-235.867248,138.902485,-0.512595,24.403348,0.693546,444789.301188,0.981803,39.998404,18.377283,2.808762,0.053634,0.037522,187.850558,32.000000,203.532155,187.874094,192.176572,170.720709,32.000000,165.938071,65.883115,61.415808,94.125935,59.548000,50.762798,68.192414,77.085278,27.873584,20.814200,59.507039,36.274629
49.610752,79.726169,139.111933,163.023645,93.340146,93.056945,29.139682,14.138896,138.231410,1.239979,77.840758,50.816107,161.225625,139.201684,159.245446,138.844330,80.645521,137.166983,-0.000681,-0.774219,32.000000,-235.868972,138.952493,-0.512647,24.314415,0.677548,444359.523992,0.963918,39.044352,18.478716,2.759713,0.058106,0.043149,187.624868,32.000000,203.975255,188.024293,190.653437,170.565430,32.000000,166.430233,65.878528,61.423354,94.163077,59.548000,50.768369,68.192414,77.374066,27.873584,21.044477,59.495641,36.154013
49.635220,79.358421,139.130574,162.967403,93.363170,93.079786,29.145457,14.143890,138.211889,1.238539,78.151973,50.821914,161.120673,139.202926,159.240807,138.717475,80.650632,137.051180,-0.000682,-0.784169,32.000000,-235.866764,138.832182,-0.512938,24.338675,0.676477,444288.155267,0.959385,38.859983,18.495743,2.752746,0.064876,0.041784,187.091359,32.000000,204.527036,188.193382,188.264800,170.434944,32.000000,166.433087,65.884652,61.429510,94.155602,59.548000,50.766856,68.192414,76.946714,27.873584,19.762298,59.512252,36.133984
49.950269,79.308802,139.027760,162.937743,93.350450,93.095009,29.154832,14.133901,138.193728,1.237035,78.073895,50.946748,161.079831,139.186575,159.245446,138.763387,80.645996,137.174231,-0.000682,-0.801050,32.000000,-235.875278,138.907851,-0.513146,24.331594,0.693176,444851.677457,0.979771,39.861636,18.548641,2.804068,0.066472,0.042439,186.687874,32.000000,204.740084,187.963869,186.965878,170.687590,32.000000,165.999811,65.889787,61.463597,94.188156,59.548000,50.745144,68.192414,77.145838,27.873584,19.582518,59.500057,36.256067
49.878638,79.403079,139.237719,162.955091,93.329407,93.097578,29.128826,14.140751,138.249936,1.236757,77.925323,50.829333,161.095714,139.212348,159.260611,138.801366,80.657057,137.142067,-0.000682,-0.778330,32.000000,-235.868264,138.902790,-0.512858,24.286249,0.691725,444495.079259,0.978422,39.468490,18.487862,2.803062,0.059495,0.049376,186.737386,32.000000,204.942251,187.315030,187.034579,171.376731,32.000000,165.550241,65.897403,61.459097,94.185332,59.548000,50.786207,68.192414,77.239412,27.873584,19.574552,59.506666,36.244915
49.658044,79.403079,139.120304,162.955091,93.379159,93.097571,29.149949,14.140751,138.272163,1.237433,77.915011,50.743079,161.090453,139.114472,159.266637,138.804789,80.615978,137.167043,-0.000681,-0.761674,32.000000,-235.866953,138.892022,-0.513259,24.257190,0.686646,444360.363781,0.971471,39.092696,18.551651,2.783324,0.062715,0.046584,187.078681,32.000000,204.498507,186.923536,189.516208,171.528227,32.000000,165.204467,65.861960,61.432269,94.175542,59.548000,50.781125,68.192414,77.327118,27.873584,19.894843,59.508702,36.206471
49.432082,79.393982,139.196064,162.946417,93.364383,93.107742,29.145839,14.140037,138.222582,1.238538,78.065796,50.545328,161.152909,139.203804,159.264079,138.689827,80.596484,137.175471,-0.000683,-0.780629,32.000000,-235.871928,138.949066,-0.513057,24.245152,0.690237,444502.060053,0.974101,39.260995,18.525131,2.791530,0.057140,0.041812,187.679217,32.000000,203.920639,187.174012,191.384682,171.604926,32.000000,164.926727,65.874557,61.436549,94.216865,59.548000,50.803848,68.192414,77.143077,27.873584,19.856324,59.502791,36.219090
49.993772,79.413830,139.079700,162.947257,93.228952,93.107868,29.134470,14.138753,138.071752,1.239435,78.511316,50.468511,161.130029,139.213612,159.263744,138.651058,80.622663,137.004742,-0.000684,-0.789625,32.000000,-235.870098,138.774997,-0.512383,24.214704,0.693854,444685.120774,0.978077,39.489465,18.578213,2.801566,0.054614,0.038132,187.752096,32.000000,203.817159,187.486467,192.286829,170.909530,32.000000,165.793727,65.893783,61.435756,94.274112,59.548000,50.772266,68.192414,77.122169,27.873584,19.918294,59.509724,35.984828
49.351261,79.580335,138.941027,162.977476,93.159041,93.070565,29.202341,14.132617,138.081469,1.240488,78.766698,50.692873,161.100006,139.065882,159.173012,138.600265,80.644852,136.950450,-0.000686,-0.779183,32.000000,-235.877054,138.756134,-0.512204,24.226584,0.698110,444869.409063,0.983140,39.715205,18.601757,2.815905,0.063232,0.047586,187.869031,32.000000,203.997848,187.939883,191.023034,170.640867,32.000000,166.270784,65.875479,61.445861,94.267317,59.548000,50.723767,68.192414,77.525655,27.873584,19.911538,59.509872,35.939120
50.006914,79.580335,138.845702,162.977476,93.091977,93.034918,29.150963,14.140323,138.013177,1.241382,78.837437,50.688884,161.113316,138.913561,159.142660,138.552233,80.658977,136.960768,-0.000684,-0.780270,32.000000,-235.870495,138.686829,-0.511694,24.234400,0.689831,444566.259324,0.971616,39.152809,18.493498,2.781941,0.060600,0.044858,187.146854,32.000000,204.234327,188.204003,188.943217,170.204746,32.000000,166.422991,65.860643,61.447294,94.283242,59.548000,50.683498,68.192414,77.138602,27.873584,20.484525,59.495975,36.053573
49.904166,79.762559,138.954085,163.024764,93.066159,93.009754,29.142525,14.143462,137.956662,1.242446,78.927054,50.440407,161.088297,138.996633,159.155625,138.456444,80.697401,136.984476,-0.000684,-0.809402,32.000000,-235.865553,138.667453,-0.511692,24.256980,0.698695,444868.960986,0.983027,39.985754,18.445190,2.815349,0.050846,0.055950,186.931554,32.000000,204.817598,188.009601,187.124211,170.514370,32.000000,166.640675,65.869158,61.466334,94.298084,59.548000,50.697464,68.192414,77.566775,27.873584,21.113460,59.516717,35.954087
49.338179,79.808047,138.656367,163.055264,93.025666,92.989660,29.140437,14.139467,137.953483,1.243513,79.118854,50.426341,161.045299,138.856263,159.178443,138.425883,80.707428,136.891840,-0.000685,-0.840187,32.000000,-235.870204,138.527709,-0.512022,24.252784,0.687675,444347.719710,0.970422,39.305752,18.436031,2.776530,0.052901,0.049224,186.753137,32.000000,204.831383,187.372827,186.497920,171.173048,32.000000,165.559477,65.886079,61.456516,94.293837,59.548000,50.613389,68.192414,77.563208,27.873584,21.268755,59.509360,35.931050
49.443527,79.941205,138.826512,163.092760,93.026596,92.966420,29.121386,14.138468,137.859325,1.244724,79.139771,50.741932,161.080407,138.863420,159.187642,138.447701,80.723535,136.896392,-0.000685,-0.845515,32.000000,-235.873498,138.539926,-0.512131,24.264612,0.689268,444431.044355,0.973034,39.594086,18.409011,2.784419,0.060205,0.051254,187.041476,32.000000,204.643839,187.161760,188.814992,171.367388,32.000000,165.281854,65.898764,61.459628,94.285492,59.548000,50.651256,68.192414,77.479028,27.873584,21.266543,59.509400,35.978518
50.406071,79.941205,138.762135,163.092760,93.017152,92.948271,29.149315,14.137041,137.965276,1.246097,78.805953,50.807430,161.144288,138.850738,159.194045,138.497775,80.701089,136.878804,-0.000683,-0.846122,32.000000,-235.870172,138.537030,-0.511470,24.272008,0.696534,444652.022838,0.985084,40.227104,18.354411,2.810326,0.059317,0.036742,187.559503,32.000000,204.113282,186.954607,190.752213,171.664292,32.000000,165.488453,65.900015,61.441183,94.268230,59.548000,50.649342,68.192414,76.923165,27.873584,21.727962,59.503194,35.996493
49.650973,80.030254,138.908491,163.125498,92.985770,92.950763,29.142447,14.135613,137.986240,1.247327,78.815396,50.572742,161.196854,138.942293,159.246359,138.378026,80.670426,136.904964,-0.000683,-0.850567,32.000000,-235.870779,138.608372,-0.511553,24.277909,0.695464,444620.868147,0.983528,40.250514,18.340495,2.807779,0.064206,0.049237,187.825953,32.000000,203.765976,187.382840,191.869056,171.178377,32.000000,165.415140,65.897887,61.428563,94.248929,59.548000,50.677814,68.192414,77.443639,27.873584,22.036996,59.517130,35.935452
49.355565,79.909776,138.623257,163.108150,92.973038,92.950765,29.126400,14.134757,137.848914,1.248382,79.117652,50.414322,161.214197,138.863299,159.200468,138.415144,80.696388,136.847627,-0.000683,-0.865617,32.000000,-235.874422,138.535726,-0.511268,24.288583,0.680154,444096.592267,0.962102,39.255980,18.354475,2.752885,0.066469,0.046453,187.877380,32.000000,203.767401,187.902804,191.897143,170.431866,32.000000,166.276688,65.877938,61.424437,94.270056,59.548000,50.599674,68.192414,77.572915,27.873584,21.618787,59.502456,36.090990
49.258072,79.982834,138.837761,163.105631,92.915134,92.930436,29.156851,14.142463,137.820990,1.249563,79.128036,50.536546,161.189576,138.784548,159.172021,138.351791,80.720753,136.813543,-0.000682,-0.871365,32.000000,-235.864749,138.569538,-0.511809,24.270697,0.692345,444643.236999,0.978422,40.123977,18.397728,2.797699,0.062694,0.040813,187.508195,32.000000,204.243351,187.943931,189.847966,170.528796,32.000000,166.809901,65.868128,61.433440,94.223851,59.548000,50.610092,68.192414,77.350057,27.873584,21.617747,59.514583,36.186661
50.027687,79.982834,138.687359,163.105631,92.785929,92.907492,29.190635,14.137754,137.743551,1.250739,79.329699,50.437623,161.194184,138.776087,159.230501,138.299655,80.755079,136.819934,-0.000681,-0.873134,32.000000,-235.872572,138.426143,-0.511994,24.266894,0.694957,444599.131590,0.985013,40.310709,18.344169,2.808665,0.055320,0.037063,187.024977,32.000000,204.546769,188.183377,187.722523,170.550651,32.000000,166.296862,65.902013,61.479242,94.256849,59.548000,50.618731,68.192414,77.181974,27.873584,21.871084,59.504522,35.992898
49.759653,80.036595,138.705863,163.124379,92.707521,92.890848,29.129146,14.141750,137.815864,1.251904,79.256320,50.778677,161.154433,138.786771,159.186889,138.342766,80.753828,136.684033,-0.000682,-0.894819,32.000000,-235.869396,138.492792,-0.511613,24.335186,0.698012,444595.222018,0.986049,40.485464,18.303394,2.818579,0.062770,0.047370,186.876453,32.000000,204.649270,187.626170,186.651341,170.888759,32.000000,165.901548,65.922531,61.453340,94.252390,59.548000,50.625965,68.192414,77.597441,27.873584,22.057864,59.508416,35.990844
