OSU 80 Ton Compressor Load Stand
49.639962,80.112412,138.564078,163.152921,92.659875,92.883607,29.136158,14.138896,137.796666,1.252875,78.948534,50.729853,161.164559,138.788973,159.261068,138.315139,80.762409,136.836584,-0.000683,-0.919319,32.000000,-235.868153,138.532196,-0.510954,24.299388,0.685425,444042.925073,0.968286,39.686818,18.272146,2.772212,0.061260,0.054454,186.918604,32.000000,204.859391,187.046060,188.159724,171.523821,32.000000,165.674964,65.914587,61.466732,94.245106,59.548000,50.566501,68.192414,77.436680,27.873584,22.321685,59.512783,36.068613
49.957962,80.030805,138.810425,163.155999,92.668272,92.884826,29.153120,14.138610,137.806677,1.254056,78.850228,50.584511,161.176821,138.785099,159.259046,138.335715,80.745570,136.773777,-0.000682,-0.925832,32.000000,-235.867454,138.541374,-0.511032,24.303033,0.687625,444161.505004,0.975941,40.017649,18.207938,2.787517,0.062071,0.039641,187.446835,32.000000,204.079650,187.075179,190.139216,171.568623,32.000000,165.028353,65.918604,61.469512,94.260395,59.548000,50.651037,68.192414,77.103238,27.873584,22.322980,59.507905,36.065459
49.712941,80.030805,138.628959,163.155999,92.646302,92.878563,29.183485,14.137754,137.811705,1.255406,79.003487,50.746904,161.234546,138.833018,159.279246,138.263148,80.711934,136.777165,-0.000682,-0.925235,32.000000,-235.871261,138.460733,-0.510992,24.347303,0.689855,444264.233064,0.978355,40.217561,18.272831,2.791382,0.055355,0.036577,187.836693,32.000000,203.781142,187.166564,191.933663,171.468265,32.000000,165.621712,65.943468,61.450914,94.277296,59.548000,50.589531,68.192414,77.373340,27.873584,22.040136,59.514327,35.923053
49.754521,79.985316,138.850407,163.140888,92.651581,92.873457,29.130851,14.137897,137.921187,1.256689,78.733473,50.901688,161.247420,138.866438,159.251474,138.464732,80.677844,136.799345,-0.000682,-0.941662,32.000000,-235.873249,138.654056,-0.510615,24.341323,0.685979,444042.828567,0.970873,39.806755,18.259428,2.778545,0.056043,0.039570,187.980227,32.000000,203.708917,187.557661,192.347128,170.881333,32.000000,166.373182,65.946913,61.456474,94.298593,59.548000,50.618561,68.192414,77.259866,27.873584,21.882279,59.509518,35.956655
50.202460,79.999100,138.832029,163.145925,92.720667,92.878573,29.188002,14.137469,137.904742,1.258005,78.729717,50.792101,161.270259,138.875145,159.229173,138.409706,80.712581,136.857357,-0.000682,-0.973786,32.000000,-235.869907,138.494385,-0.510598,24.324958,0.687524,444193.378722,0.974972,40.060261,18.294695,2.788589,0.054580,0.042093,187.846065,32.000000,203.902660,188.138557,190.386256,170.290541,32.000000,166.558450,65.945574,61.445906,94.300122,59.548000,50.662730,68.192414,77.062533,27.873584,21.930000,59.495916,36.096640
49.809706,79.875315,138.835796,163.121021,92.754532,92.890073,29.142706,14.138039,138.008115,1.259349,78.745428,51.035029,161.193730,138.980280,159.213098,138.415329,80.720990,136.903799,-0.000682,-0.979709,32.000000,-235.871304,138.742141,-0.510961,24.364402,0.688029,444154.049215,0.975689,39.971685,18.339466,2.790709,0.052601,0.045050,187.100428,32.000000,204.315048,188.133911,188.437512,170.389366,32.000000,166.726786,65.945290,61.470771,94.308806,59.548000,50.843630,68.192414,77.321954,27.873584,21.929990,59.504040,36.244842
50.129445,79.875315,138.920503,163.121021,92.829547,92.903970,29.142780,14.130904,138.051319,1.260695,78.318327,51.064929,161.165015,138.980975,159.238173,138.549007,80.728752,136.883278,-0.000681,-0.978561,32.000000,-235.873030,138.729621,-0.511083,24.382236,0.681665,443913.130391,0.964461,39.523032,18.332660,2.765443,0.069361,0.039058,186.778461,32.000000,204.795457,187.721500,186.872912,170.776382,32.000000,166.532497,65.949700,61.469337,94.319273,59.548000,50.700375,68.192414,77.089796,27.873584,21.498980,59.513432,36.225399
49.757200,79.838097,138.927781,163.099755,92.871349,92.906480,29.189464,14.138182,138.100110,1.261886,78.205430,50.604387,161.176881,139.076994,159.321625,138.605831,80.730520,136.947037,-0.000681,-0.979815,32.000000,-235.870997,138.745057,-0.511048,24.323988,0.686390,443999.245011,0.974038,39.804542,18.346605,2.787324,0.060495,0.041367,186.798747,32.000000,204.839927,187.275208,187.464708,171.265228,32.000000,165.707161,65.976626,61.454489,94.333519,59.548000,50.758704,68.192414,77.160658,27.873584,21.368100,59.504433,36.061277
50.075630,79.632438,138.921098,163.050787,92.884966,92.903988,29.139394,14.138753,138.042007,1.263277,78.438488,50.497262,161.221476,139.040861,159.352388,138.570058,80.764608,136.991193,-0.000682,-0.981588,32.000000,-235.866984,138.761128,-0.510917,24.295638,0.681573,443893.424000,0.967455,39.474407,18.328966,2.771236,0.052196,0.038589,187.235512,32.000000,204.289610,187.106574,189.593833,171.414077,32.000000,165.320584,65.980247,61.491245,94.336428,59.548000,50.697429,68.192414,77.113485,27.873584,20.651745,59.509154,36.025107
49.816150,79.695017,138.882962,163.043232,92.891445,92.896431,29.143151,14.135043,137.989919,1.264400,78.705312,50.876417,161.230078,138.948247,159.347829,138.485999,80.719610,136.874031,-0.000683,-0.979860,32.000000,-235.872006,138.640923,-0.510602,24.330230,0.688838,444042.259108,0.973672,39.821691,18.357881,2.792114,0.051988,0.037607,187.732907,32.000000,203.985325,187.016419,191.220029,171.667483,32.000000,165.631992,65.997714,61.451798,94.352224,59.548000,50.690623,68.192414,77.522988,27.873584,20.647509,59.513648,35.899355
49.862451,79.695017,138.854671,163.043232,92.841004,92.891339,29.181378,14.137611,138.101173,1.265499,78.364431,50.909849,161.238205,139.030585,159.276887,138.613083,80.647634,136.940426,-0.000683,-0.980454,32.000000,-235.873863,138.840587,-0.510589,24.342556,0.687223,443811.275237,0.973527,39.617573,18.333657,2.787910,0.060632,0.041637,187.821324,32.000000,203.725852,187.604530,192.201136,171.085660,32.000000,165.873471,65.975880,61.447031,94.334602,59.548000,50.671046,68.192414,77.251703,27.873584,20.861162,59.510865,36.206397
49.703490,79.857395,138.963851,163.073732,92.785108,92.885548,29.149408,14.133187,138.047882,1.267411,78.430565,50.651048,161.226577,139.015557,159.262972,138.513480,80.658329,137.058107,-0.000682,-0.992177,32.000000,-235.875336,138.708573,-0.511682,24.279404,0.687223,443811.275237,0.973527,39.617573,18.333657,2.787910,0.054555,0.040610,187.837850,32.000000,203.789657,187.964581,191.327442,170.614957,32.000000,166.513233,65.974651,61.449569,94.357235,59.548000,50.716264,68.192414,77.341746,27.873584,21.421847,59.513235,36.009626
50.017773,79.728926,138.928905,163.055824,92.783703,92.880455,29.140969,14.134757,137.919519,1.268398,78.728429,50.472312,161.192129,138.964764,159.226935,138.544549,80.698587,137.023437,-0.000680,-0.993367,32.000000,-235.872127,138.648958,-0.512010,24.265425,0.685995,443890.962402,0.971222,39.569672,18.437587,2.784754,0.059289,0.041487,187.265147,32.000000,204.419450,187.932902,189.104573,170.662817,32.000000,166.853216,65.981454,61.448025,94.347660,59.548000,50.700840,68.192414,77.149707,27.873584,20.974431,59.491471,36.012341
49.843333,79.789025,138.808937,163.049948,92.814140,92.874582,29.146558,14.141179,137.890148,1.270390,78.965293,50.944767,161.114209,138.899573,159.250524,138.480564,80.727221,136.920977,-0.000680,-0.992230,32.000000,-235.864722,138.743649,-0.512677,24.369464,0.690977,444120.355891,0.975976,39.896649,18.483496,2.795857,0.056615,0.042879,186.892607,32.000000,204.718586,188.043513,187.368563,170.746948,32.000000,166.350393,66.004649,61.453321,94.365366,59.548000,50.656957,68.192414,77.264928,27.873584,21.179057,59.517218,36.147557
50.002944,79.789025,138.946524,163.049948,92.770087,92.874593,29.162964,14.139467,138.027847,1.271397,78.319981,51.125634,161.127460,139.070285,159.214843,138.597337,80.700506,137.047245,-0.000680,-0.992239,32.000000,-235.868237,138.761842,-0.512339,24.370251,0.686158,443714.453343,0.969265,39.443137,18.426565,2.777591,0.054237,0.065888,186.811486,32.000000,204.794222,187.366596,187.001830,171.195007,32.000000,165.953820,66.005175,61.456365,94.323732,59.548000,50.706145,68.192414,77.165218,27.873584,21.177436,59.507748,36.205957
49.615581,79.928523,138.954364,163.079888,92.756194,92.867066,29.146162,14.141036,137.989702,1.273798,78.169240,50.679851,161.166696,139.083274,159.270743,138.544960,80.759326,137.122926,-0.000680,-0.993413,32.000000,-235.868143,138.734043,-0.512791,24.266658,0.685346,443793.324113,0.972832,39.683454,18.348639,2.784905,0.054589,0.039807,187.008979,32.000000,204.684821,186.982319,188.827283,171.725887,32.000000,165.480062,65.991175,61.435581,94.335260,59.548000,50.711910,68.192414,77.393021,27.873584,21.659902,59.511327,36.174629
49.309849,79.696671,138.860897,163.044351,92.719311,92.859421,29.143636,14.138182,137.945498,1.275845,78.408492,50.484996,161.175775,138.958075,159.257621,138.467299,80.742680,136.958138,-0.000681,-0.986075,32.000000,-235.869030,138.502603,-0.512286,24.235921,0.683576,443763.524788,0.968925,39.518538,18.436096,2.778767,0.053558,0.037827,187.492262,32.000000,203.935632,187.148542,190.828558,171.580567,32.000000,165.315895,65.996662,61.433133,94.336216,59.548000,50.732122,68.192414,77.367612,27.873584,20.852702,59.504728,36.047263
49.272855,79.708250,138.758467,163.026723,92.669785,92.849901,29.175613,14.137183,137.847581,1.278496,78.823487,50.495692,161.178267,138.871108,159.313222,138.425230,80.710920,136.878946,-0.000681,-0.981474,32.000000,-235.874946,138.620547,-0.512318,24.277804,0.692633,443984.511445,0.977930,40.058977,18.413663,2.800620,0.054472,0.042038,187.898069,32.000000,203.759019,187.352320,192.225892,171.331233,32.000000,165.876031,66.009850,61.425014,94.363031,59.548000,50.639330,68.192414,77.633873,27.873584,20.889431,59.505987,35.923126
49.465944,79.910328,138.668961,163.068695,92.701710,92.837222,29.141009,14.137183,137.726473,1.280572,79.056655,50.373702,161.180699,138.794928,159.268583,138.350260,80.718251,136.698892,-0.000681,-1.006518,32.000000,-235.869537,138.420678,-0.512067,24.210429,0.697292,443848.332956,0.983942,40.145272,18.351061,2.816088,0.058523,0.041994,187.907556,32.000000,203.808282,187.861115,191.725286,170.854215,32.000000,166.227404,65.977944,61.426051,94.365005,59.548000,50.676110,68.192414,77.212206,27.873584,20.886069,59.516491,35.973236
49.588826,79.910328,138.586239,163.068695,92.653864,92.822003,29.142161,14.132902,137.712713,1.281477,79.307199,50.404345,161.174846,138.629641,159.169685,138.315176,80.707880,136.724647,-0.000683,-1.024292,32.000000,-235.873654,138.443644,-0.511917,24.201827,0.696099,443890.283120,0.983589,40.195450,18.344712,2.816124,0.055350,0.041509,187.387092,32.000000,204.123959,188.224975,189.594237,170.375075,32.000000,166.231262,65.977286,61.427486,94.350356,59.548000,50.576572,68.192414,77.446789,27.873584,21.586305,59.501994,36.084167
49.458369,80.063338,138.506856,163.106750,92.603853,92.799063,29.136028,14.136755,137.642856,1.282054,79.501100,50.578107,161.160132,138.682105,159.224993,138.170229,80.766397,136.634963,-0.000681,-1.030454,32.000000,-235.870293,138.412255,-0.512065,24.243526,0.694880,443961.322041,0.980945,40.196307,18.250675,2.803322,0.051502,0.036334,186.915206,32.000000,204.548364,188.104415,187.982068,170.489358,32.000000,166.854790,65.959709,61.460955,94.372478,59.548000,50.579447,68.192414,77.351762,27.873584,22.117438,59.493605,36.101775
49.470983,80.225174,138.603001,163.151801,92.556643,92.776140,29.149667,14.144747,137.663922,1.282814,79.501636,50.599906,161.137349,138.734631,159.204793,138.190118,80.777587,136.504037,-0.000681,-1.054152,32.000000,-235.861482,138.301140,-0.511852,24.178879,0.692716,443846.108502,0.978117,40.068563,18.273454,2.794707,0.056043,0.040631,186.716558,32.000000,204.815090,187.521938,186.607905,170.884879,32.000000,166.089164,65.988631,61.447276,94.366555,59.548000,50.570490,68.192414,77.548754,27.873584,22.680411,59.498395,36.032590
49.539412,80.273422,138.563990,163.181462,92.564883,92.764694,29.144885,14.140037,137.627833,1.283481,79.368885,50.679827,161.165788,138.596810,159.269079,138.170904,80.778083,136.547973,-0.000681,-1.072725,32.000000,-235.867830,138.316337,-0.512070,24.199545,0.693226,443880.978269,0.981235,40.357199,18.171722,2.800474,0.056559,0.049500,186.727637,32.000000,204.744413,187.266507,187.966431,171.427570,32.000000,165.548979,65.983496,61.479002,94.335175,59.548000,50.582572,68.192414,77.383827,27.873584,22.683006,59.510511,35.912781
50.184198,80.273422,138.636516,163.181462,92.588997,92.758371,29.143159,14.134615,137.747767,1.284190,79.261382,50.973776,161.180621,138.657943,159.276037,138.202966,80.781037,136.677877,-0.000683,-1.074528,32.000000,-235.873417,138.467872,-0.512353,24.202850,0.695482,443938.396510,0.980647,40.505910,18.097406,2.801703,0.058044,0.038138,187.266342,32.000000,204.151851,186.998182,190.318710,171.710733,32.000000,165.381730,65.982444,61.464530,94.338891,59.548000,50.579161,68.192414,77.113262,27.873584,22.853594,59.494117,36.255994
49.832787,80.274801,138.823405,163.195733,92.585389,92.759326,29.145778,14.140894,137.941508,1.284589,78.771097,50.758978,161.246730,138.969758,159.311795,138.320396,80.724245,136.843152,-0.000683,-1.075113,32.000000,-235.867138,138.618384,-0.511918,24.193828,0.693638,443907.693361,0.979336,40.482999,18.118100,2.797046,0.057889,0.046116,187.816927,32.000000,203.848174,187.237181,191.625060,171.571932,32.000000,165.691171,65.996179,61.464507,94.318062,59.548000,50.652279,68.192414,76.983603,27.873584,22.861540,59.519520,36.006104
49.786689,80.086496,138.696435,163.177545,92.602689,92.772972,29.150840,14.142035,137.876785,1.285155,78.778223,50.730718,161.240125,138.891294,159.314967,138.364401,80.741645,136.856047,-0.000683,-1.076887,32.000000,-235.866324,138.663905,-0.511121,24.177463,0.684014,443554.904980,0.965718,39.816144,18.177762,2.762553,0.053134,0.042590,187.874988,32.000000,203.654745,187.923705,192.282181,170.744695,32.000000,166.050817,66.003860,61.468457,94.298889,59.548000,50.596824,68.192414,77.335009,27.873584,22.210510,59.513078,35.989450
49.679270,79.967947,138.724149,163.135852,92.582008,92.784782,29.149998,14.144176,137.845584,1.283024,78.977523,50.611518,161.236409,138.797679,159.306722,138.374039,80.725582,136.782608,-0.000683,-1.076898,32.000000,-235.864675,138.538129,-0.510465,24.154122,0.690549,443836.727453,0.973017,40.180142,18.314157,2.785785,0.052597,0.033035,187.612196,32.000000,203.964003,188.122035,190.745462,170.652135,32.000000,166.555046,65.992231,61.465568,94.267741,59.548000,50.645092,68.192414,77.440100,27.873584,22.211506,59.503883,36.068320
49.863436,79.967947,138.772265,163.135852,92.569234,92.788944,29.146519,14.135613,137.794201,1.279729,79.094009,50.550163,161.204985,138.832835,159.254510,138.356839,80.722197,136.782697,-0.000683,-1.076901,32.000000,-235.878647,138.559588,-0.510542,24.169228,0.690860,443667.754817,0.973523,40.039551,18.302965,2.785814,0.056175,0.042710,187.058245,32.000000,204.545743,188.309054,188.150103,170.556294,32.000000,166.779940,65.955694,61.460692,94.233342,59.548000,50.623154,68.192414,77.293682,27.873584,21.799736,59.507964,36.043448
49.724207,80.053964,138.706273,163.140609,92.542303,92.781361,29.149580,14.137611,137.796689,1.276784,78.975935,50.851046,161.195434,138.873657,159.270171,138.386706,80.749386,136.815547,-0.000682,-1.076523,32.000000,-235.869929,138.603680,-0.510380,24.171588,0.693194,443662.045451,0.975673,40.032316,18.283668,2.792395,0.068681,0.042624,186.738254,32.000000,204.650542,188.160513,186.783933,170.901985,32.000000,166.102235,65.979702,61.478541,94.250839,59.548000,50.638701,68.192414,77.165764,27.873584,22.098532,59.511308,35.924593
50.281933,80.056721,138.848306,163.147884,92.517984,92.781412,29.144128,14.144033,137.846912,1.273874,78.718748,50.706076,161.189975,138.861482,159.300101,138.393943,80.759325,136.802707,-0.000683,-1.076552,32.000000,-235.866785,138.613529,-0.510551,24.161911,0.690210,443596.732303,0.971934,39.841582,18.287096,2.783047,0.056694,0.035554,186.773558,32.000000,204.700165,187.436351,187.608965,171.413567,32.000000,165.741445,65.970309,61.494248,94.251752,59.548000,50.649276,68.192414,77.018669,27.873584,22.108732,59.500588,36.069127
49.859834,79.942032,138.781695,163.129696,92.552391,92.787741,29.153489,14.138896,137.873155,1.271234,78.732571,50.855255,161.225314,138.914091,159.330626,138.430528,80.743305,136.836257,-0.000684,-1.075963,32.000000,-235.871103,138.640207,-0.510050,24.204764,0.692043,443685.726345,0.974900,40.071743,18.275726,2.789512,0.066769,0.040796,187.140929,32.000000,204.465342,187.185723,189.519172,171.720600,32.000000,165.490087,65.985757,61.507264,94.229520,59.548000,50.624327,68.192414,77.460562,27.873584,22.109385,59.508505,36.060690
49.909963,79.942032,138.864803,163.129696,92.641715,92.794135,29.148222,14.139752,137.920264,1.268754,78.515008,50.920436,161.254997,138.976610,159.303134,138.519718,80.702985,136.895227,-0.000687,-1.074228,32.000000,-235.871886,138.745974,-0.509976,24.188898,0.684524,443395.894259,0.963386,39.498938,18.259605,2.761396,0.066564,0.035437,187.667837,32.000000,203.904275,187.379173,191.319196,171.680699,32.000000,165.214139,65.984090,61.477922,94.243874,59.548000,50.654734,68.192414,77.240515,27.873584,21.710713,59.515222,36.035085
49.669001,79.940102,138.848278,163.121301,92.730995,92.814578,29.188701,14.137611,137.984479,1.266188,78.335763,50.634030,161.272655,139.023733,159.358871,138.498509,80.677433,136.971769,-0.000685,-1.073637,32.000000,-235.874026,138.670902,-0.510017,24.211347,0.689247,443525.063467,0.971703,39.819393,18.291778,2.783437,0.064605,0.053803,187.790084,32.000000,203.574869,187.771967,192.383556,171.183155,32.000000,166.139773,65.968663,61.513971,94.264301,59.548000,50.663041,68.192414,77.154566,27.873584,21.703333,59.504689,36.038459
50.138941,79.761181,138.897843,163.086044,92.714232,92.830653,29.125804,14.150169,138.008805,1.264050,78.637610,50.679725,161.284619,138.950650,159.307218,138.495095,80.697487,136.912338,-0.000686,-1.074237,32.000000,-235.859665,138.633697,-0.510736,24.199152,0.689385,443602.553809,0.970889,39.767568,18.360484,2.782306,0.058188,0.037329,187.866272,32.000000,203.840686,188.184474,191.242096,170.834384,32.000000,166.533539,65.974852,61.510971,94.264683,59.548000,50.659277,68.192414,77.098847,27.873584,21.081044,59.498208,35.950052
50.011785,79.815767,138.922376,163.072613,92.655826,92.828238,29.153870,14.137326,138.234907,1.262082,78.683524,51.281708,161.244181,139.176461,159.287773,138.665114,80.735004,137.058001,-0.000689,-1.073666,32.000000,-235.871198,138.891533,-0.510991,24.324172,0.692501,443863.095868,0.974845,40.015122,18.422866,2.795472,0.055522,0.045597,187.077773,32.000000,204.186031,188.459327,189.026372,170.382877,32.000000,166.495976,65.987514,61.519929,94.257251,59.548000,50.664210,68.192414,77.454659,27.873584,21.078292,59.501512,36.207278
50.444555,79.815767,139.196942,163.072613,92.676939,92.835779,29.178014,14.136612,138.231578,1.260110,77.788500,51.036039,161.179179,139.235125,159.301331,138.718346,80.748760,137.172535,-0.000690,-1.073955,32.000000,-235.871583,138.988226,-0.511017,24.354568,0.685727,443456.143784,0.966789,39.350494,18.374218,2.770259,0.060224,0.036672,186.866416,32.000000,204.735069,188.256201,187.333626,170.744968,32.000000,166.684507,65.999605,61.526216,94.240540,59.548000,50.781676,68.192414,76.877568,27.873584,21.265597,59.504414,36.104050
49.774962,79.662487,138.991569,163.061980,92.749886,92.862481,29.128333,14.134472,138.168966,1.258289,77.569384,50.752719,161.133118,139.194976,159.330111,138.707731,80.730476,137.138726,-0.000689,-1.074551,32.000000,-235.876182,138.941706,-0.510690,24.289055,0.684329,443508.718134,0.968621,39.536157,18.406771,2.777793,0.053101,0.039953,186.668878,32.000000,204.885422,187.551970,186.734056,171.356811,32.000000,165.704955,65.997695,61.520104,94.227375,59.548000,50.791274,68.192414,77.102337,27.873584,20.730370,59.520523,36.077417
49.683182,79.290056,139.140290,162.992866,92.737577,92.879040,29.146385,14.139467,138.133918,1.256462,77.762005,50.588453,161.179477,139.200950,159.360003,138.694635,80.745116,137.106012,-0.000691,-1.072782,32.000000,-235.865615,138.830368,-0.510970,24.275286,0.678352,443308.506192,0.958907,39.091080,18.448071,2.759405,0.059620,0.039797,187.002861,32.000000,204.553093,187.463993,188.847029,171.404421,32.000000,165.469189,65.999935,61.540800,94.193378,59.548000,50.762483,68.192414,77.333053,27.873584,19.432603,59.499300,36.058122
49.286666,79.350427,138.920283,162.986710,92.745230,92.879134,29.138092,14.141750,138.027679,1.254533,78.176091,50.524300,161.183530,139.078604,159.361053,138.540296,80.753094,137.067975,-0.000691,-1.073370,32.000000,-235.868741,138.696904,-0.510328,24.271457,0.689237,443614.402940,0.974462,39.627685,18.450107,2.792399,0.067217,0.037625,187.471892,32.000000,204.110563,187.261278,190.882458,171.913310,32.000000,165.514826,66.017774,61.530232,94.172993,59.548000,50.696043,68.192414,77.580510,27.873584,19.424420,59.501404,36.027087
50.006924,79.350427,138.895055,162.986710,92.645890,92.869056,29.158439,14.142463,138.037545,1.252741,78.659376,50.746416,161.197907,138.955178,159.311817,138.516236,80.709108,136.928791,-0.000692,-1.075123,32.000000,-235.861798,138.742486,-0.510239,24.311242,0.691233,443264.834176,0.975099,39.350368,18.419742,2.800551,0.052012,0.042066,187.821343,32.000000,203.762629,187.588713,191.995614,171.515791,32.000000,165.527313,66.015382,61.517767,94.164774,59.548000,50.671022,68.192414,77.164724,27.873584,19.626436,59.520366,35.978298
49.762308,79.631060,138.892899,163.025324,92.618186,92.857599,29.134869,14.139324,138.048134,1.250991,78.575119,50.723946,161.206411,139.088576,159.222042,138.505437,80.733042,136.999600,-0.000692,-1.073845,32.000000,-235.868544,138.751583,-0.510684,24.300752,0.696450,443521.024234,0.984015,39.823214,18.393476,2.818618,0.062038,0.044489,187.876087,32.000000,203.811398,188.179308,191.752165,170.840301,32.000000,166.193234,65.997718,61.549468,94.177452,59.548000,50.680704,68.192414,77.235716,27.873584,20.594987,59.507443,36.003610
50.126553,79.771381,138.747081,163.067856,92.624077,92.853716,29.163950,14.143748,137.974925,1.249247,78.682322,50.517851,161.240028,139.023997,159.163085,138.507579,80.759196,137.003371,-0.000693,-1.073700,32.000000,-235.865431,138.822250,-0.510798,24.283600,0.684122,443190.198734,0.967903,39.075832,18.370512,2.777516,0.065487,0.048330,187.492011,32.000000,204.168057,188.328308,189.600878,170.668969,32.000000,166.588770,65.997915,61.535834,94.158828,59.548000,50.614670,68.192414,77.080080,27.873584,21.078232,59.508239,35.999135
49.444637,79.799501,138.899580,163.082686,92.557046,92.859988,29.142756,14.135185,137.918803,1.247476,79.010331,50.646873,161.181454,139.001243,159.205311,138.477015,80.813441,136.957263,-0.000694,-1.075441,32.000000,-235.872191,138.594076,-0.511516,24.306915,0.688529,443553.548684,0.974386,39.609363,18.380646,2.791127,0.060960,0.045645,186.926149,32.000000,204.710135,188.248105,187.772256,170.762801,32.000000,166.495680,65.987954,61.559352,94.168682,59.548000,50.799551,68.192414,77.564162,27.873584,21.075597,59.515537,36.123125
50.278832,79.799501,138.902794,163.082686,92.529154,92.866326,29.161178,14.139752,138.058042,1.245712,78.963983,50.691237,161.165535,138.960949,159.258279,138.453875,80.801281,136.950566,-0.000696,-1.076018,32.000000,-235.868935,138.700453,-0.511939,24.330649,0.682982,443477.009415,0.966047,39.373452,18.356305,2.767936,0.051575,0.042187,186.820653,32.000000,204.698247,187.951430,186.884857,171.220685,32.000000,165.907807,66.005311,61.542851,94.121601,59.548000,50.675342,68.192414,76.995877,27.873584,21.170870,59.499762,36.190477
49.720179,79.945065,138.794110,163.115425,92.562821,92.864512,29.132860,14.143320,137.938868,1.243914,78.848488,50.598804,161.179298,138.941679,159.291659,138.542028,80.832715,136.894877,-0.000698,-1.076025,32.000000,-235.864384,138.680526,-0.511524,24.300725,0.693550,443783.437563,0.981321,40.107655,18.279880,2.809194,0.054807,0.051221,186.959169,32.000000,204.857357,187.381256,188.241165,171.766137,32.000000,165.717006,66.007242,61.585867,94.072670,59.548000,50.672935,68.192414,77.316705,27.873584,21.674827,59.510718,35.951813
49.437460,79.933761,138.774143,163.128576,92.598154,92.854384,29.148024,14.133187,137.948185,1.242121,78.955700,50.670540,161.230775,138.906915,159.331581,138.528800,80.837199,136.983016,-0.000700,-1.072868,32.000000,-235.876156,138.616878,-0.511530,24.330702,0.680275,443421.381301,0.963166,39.244904,18.288817,2.762650,0.094987,0.047006,187.442687,32.000000,204.219316,187.319657,190.127476,171.792527,32.000000,165.219241,66.017249,61.559463,94.056104,59.548000,50.630747,68.192414,77.507748,27.873584,21.634924,59.504600,36.091064
49.847091,80.006820,138.952832,163.144806,92.620675,92.850290,29.142418,14.136184,138.119195,1.240307,78.739954,51.002636,161.264945,139.155744,159.330430,138.614101,80.828554,137.072367,-0.000701,-1.068194,32.000000,-235.874962,138.850092,-0.511179,24.385750,0.689281,443808.746630,0.976162,39.967020,18.230585,2.791505,0.057261,0.050558,187.774290,32.000000,203.841598,187.474621,191.750935,171.827041,32.000000,165.377868,66.010138,61.558602,94.050008,59.548000,50.697492,68.192414,76.750490,27.873584,21.634161,59.497775,36.219016
50.416196,80.006820,139.161474,163.144806,92.637473,92.858894,29.139931,14.136184,138.178687,1.238560,78.309951,50.945620,161.269514,139.138289,159.312413,138.701131,80.823983,137.085426,-0.000701,-1.068202,32.000000,-235.873650,138.875381,-0.511554,24.396818,0.692566,443880.584758,0.981558,40.249387,18.268511,2.807065,0.059461,0.041139,187.911624,32.000000,203.846330,187.883597,192.205744,171.128697,32.000000,166.232028,66.008954,61.578368,94.066086,59.548000,50.772907,68.192414,76.875032,27.873584,21.887775,59.504541,36.024079
50.050214,79.808599,138.991275,163.134173,92.636446,92.860116,29.130402,14.143890,138.053845,1.236684,78.428697,50.675883,161.259409,139.118916,159.274415,138.743389,80.852678,137.018858,-0.000701,-1.068187,32.000000,-235.860207,138.797103,-0.511227,24.326611,0.685735,443761.501844,0.973150,39.897363,18.320128,2.787582,0.058199,0.043327,187.714527,32.000000,204.001115,188.290067,190.345566,170.713123,32.000000,166.271924,65.956048,61.568772,94.049563,59.548000,50.751416,68.192414,77.265095,27.873584,21.198443,59.501611,36.068173
49.404828,79.646222,139.076695,163.086324,92.681136,92.851231,29.150031,14.137469,138.010650,1.234402,78.679896,50.461866,161.241593,138.981504,159.309282,138.567143,80.825988,137.009008,-0.000700,-1.072433,32.000000,-235.869088,138.651180,-0.511520,24.338150,0.677930,443529.425457,0.961431,39.311209,18.330976,2.760253,0.059514,0.040497,186.989448,32.000000,204.410351,188.424714,188.535294,170.617307,32.000000,166.347715,65.952121,61.572788,94.055552,59.548000,50.744566,68.192414,77.485986,27.873584,20.632118,59.511731,36.028481
49.968315,79.763938,138.859459,163.089402,92.732052,92.843252,29.146432,14.134900,137.935188,1.233654,79.043073,50.501368,161.156200,138.942558,159.309935,138.522037,80.870916,136.904414,-0.000700,-1.082874,32.000000,-235.877066,138.715996,-0.511657,24.348326,0.684230,443425.945547,0.968911,39.489348,18.270272,2.777037,0.057569,0.038994,186.749140,32.000000,204.815583,187.966893,187.119964,171.017169,32.000000,166.435210,65.945339,61.569742,94.076811,59.548000,50.686066,68.192414,77.510811,27.873584,20.628040,59.513757,36.060910
49.753835,79.763938,138.978176,163.089402,92.627142,92.842342,29.128382,14.140751,138.014095,1.234145,79.030113,50.809353,161.160631,138.934869,159.300819,138.561462,80.854618,136.924630,-0.000700,-1.082493,32.000000,-235.863019,138.625583,-0.511358,24.351420,0.693808,443555.789229,0.981475,39.995826,18.292225,2.815043,0.056627,0.047804,186.852268,32.000000,204.869946,187.504365,187.421902,171.590141,32.000000,165.644378,65.964849,61.583906,94.067211,59.548000,50.707772,68.192414,77.284845,27.873584,21.033828,59.513088,35.981306
49.717893,79.968223,138.777170,163.132774,92.557270,92.843574,29.143256,14.138182,138.085073,1.234703,78.794405,50.649870,161.199729,139.034744,159.294813,138.510163,80.868911,137.000254,-0.000700,-1.083601,32.000000,-235.868866,138.727436,-0.511109,24.343081,0.684020,443298.960201,0.969816,39.529197,18.196974,2.778950,0.054062,0.046490,187.198350,32.000000,204.312425,187.353727,189.556232,171.522800,32.000000,165.172428,65.957783,61.591473,94.066765,59.548000,50.694301,68.192414,77.181486,27.873584,21.741607,59.500676,36.053867
49.796375,79.984764,139.024172,163.152921,92.583624,92.855016,29.190583,14.138182,137.940104,1.235324,78.888683,50.587006,161.228996,138.975203,159.320006,138.543247,80.842373,136.871294,-0.000700,-1.083599,32.000000,-235.874767,138.645204,-0.510785,24.328079,0.687753,443429.561793,0.974937,39.751018,18.223001,2.793316,0.054667,0.039707,187.691751,32.000000,204.047061,187.227957,191.170354,171.962440,32.000000,165.667912,65.957739,61.590171,94.081377,59.548000,50.724200,68.192414,77.258051,27.873584,21.798709,59.506066,36.067513
50.307995,80.001306,139.081637,163.160196,92.691691,92.868993,29.151244,14.136755,138.235643,1.235777,78.879756,51.194071,161.288518,139.190245,159.332592,138.664706,80.829308,137.071306,-0.000700,-1.083583,32.000000,-235.869146,138.848215,-0.510828,24.408934,0.687925,443675.244328,0.975697,39.992547,18.245091,2.791292,0.054540,0.041166,187.837984,32.000000,203.798208,187.777250,192.103104,171.225366,32.000000,165.948798,65.980846,61.582384,94.101595,59.548000,50.652268,68.192414,77.165743,27.873584,21.798533,59.503469,36.220997
50.044053,80.001306,139.255647,163.160196,92.709562,92.892591,29.156451,14.137041,138.235929,1.236290,78.211141,51.052223,161.263028,139.230333,159.292354,138.856491,80.800570,137.181778,-0.000700,-1.083617,32.000000,-235.870499,138.897774,-0.511145,24.382603,0.688471,443756.086929,0.972613,39.927790,18.209576,2.791853,0.051928,0.052027,187.880791,32.000000,203.814686,188.240510,191.035720,170.734601,32.000000,166.304338,65.956729,61.579935,94.072882,59.548000,50.814686,68.192414,77.075421,27.873584,21.855953,59.518467,36.107205
49.605328,79.849676,139.103557,163.142567,92.712768,92.924310,29.170112,14.137897,138.240707,1.236930,78.125552,50.636914,161.241099,139.223033,159.292592,138.695021,80.837544,137.202387,-0.000700,-1.083019,32.000000,-235.871938,138.946273,-0.511104,24.345362,0.678891,443615.050033,0.963389,39.416746,18.318864,2.764603,0.061626,0.044255,187.169543,32.000000,204.373194,188.224780,188.729351,170.879823,32.000000,166.645335,65.923637,61.601156,94.085094,59.548000,50.760314,68.192414,77.102121,27.873584,21.328601,59.506921,36.205884
50.193597,79.588606,139.199188,163.071773,92.700735,92.943309,29.142464,14.142178,138.206417,1.237814,78.335119,50.662150,161.184738,139.222257,159.299748,138.769220,80.869321,137.100398,-0.000699,-1.082427,32.000000,-235.867657,138.821985,-0.511129,24.302220,0.684619,443910.053305,0.968966,39.688409,18.400702,2.782661,0.053259,0.038991,186.754313,32.000000,204.772611,188.245232,187.299188,170.893538,32.000000,166.362258,65.920718,61.606605,94.057484,59.548000,50.798344,68.192414,76.971169,27.873584,20.419873,59.509823,35.945576
50.108583,79.657249,138.977430,163.057223,92.729970,92.936960,29.127662,14.142463,138.070723,1.238730,78.651562,50.775005,161.138916,139.110801,159.312196,138.534979,80.830709,137.058731,-0.000700,-1.082407,32.000000,-235.866552,138.776260,-0.511061,24.325352,0.691567,444032.056470,0.977761,39.990775,18.373632,2.804206,0.054594,0.040553,186.700303,32.000000,204.728953,187.534860,186.952366,171.333112,32.000000,165.669901,65.936167,61.591539,94.027113,59.548000,50.728440,68.192414,77.528788,27.873584,20.415131,59.510550,36.235524
49.908657,79.657249,139.021158,163.057223,92.718018,92.930584,29.135265,14.138610,138.092039,1.241020,78.721774,50.974686,161.181773,139.130275,159.336696,138.558017,80.858628,137.095035,-0.000700,-1.082391,32.000000,-235.865815,138.822660,-0.510541,24.321759,0.683995,443458.967739,0.965863,39.121656,18.292837,2.773246,0.066731,0.039991,187.040298,32.000000,204.725156,187.176557,188.924933,171.812848,32.000000,165.488215,65.967044,61.607908,94.018299,59.548000,50.733675,68.192414,77.144109,27.873584,20.649395,59.507807,36.168026
50.182939,79.867320,139.007460,163.092200,92.758927,92.935651,29.148887,14.136470,138.086957,1.245261,78.362884,50.865012,161.233387,139.122425,159.298797,138.668169,80.853368,137.129950,-0.000701,-1.082415,32.000000,-235.871398,138.939951,-0.510547,24.260573,0.683624,443620.771024,0.968225,39.277833,18.311416,2.773525,0.062953,0.042431,187.540348,32.000000,204.073928,187.202816,190.895436,171.858087,32.000000,165.281102,65.966781,61.629436,94.018766,59.548000,50.781285,68.192414,76.945788,27.873584,21.376067,59.513294,36.091064
49.542742,79.819075,139.029112,163.092760,92.681913,92.950980,29.142869,14.141893,138.136344,1.249859,78.562839,50.646595,161.266174,139.108762,159.358777,138.736339,80.845240,137.140760,-0.000702,-1.083575,32.000000,-235.869581,138.815663,-0.510862,24.294825,0.686921,443640.921144,0.972105,39.484135,18.300952,2.785512,0.058882,0.073142,187.880811,32.000000,203.753486,187.562577,192.234897,171.556598,32.000000,165.783879,65.940624,61.585959,94.013180,59.548000,50.737797,68.192414,77.347678,27.873584,21.206927,59.515724,36.162157
50.497752,79.828724,139.032199,163.079888,92.696664,92.956477,29.128517,14.139324,138.167607,1.254097,78.937782,51.076435,161.222630,139.167692,159.295171,138.735074,80.793390,137.128233,-0.000702,-1.084675,32.000000,-235.869527,138.965158,-0.510976,24.364376,0.684829,443792.400699,0.966447,39.411338,18.322996,2.770014,0.055152,0.043980,187.987937,32.000000,203.800146,188.011122,191.786787,170.941875,32.000000,166.192052,65.909813,61.581393,94.035544,59.548000,50.785380,68.192414,77.284062,27.873584,21.204842,59.497992,36.099795
50.145050,79.828724,139.179512,163.079888,92.792220,92.958986,29.139885,14.143034,138.263659,1.258307,78.455406,51.092004,161.277485,139.346764,159.279353,138.775780,80.829524,137.239030,-0.000701,-1.084653,32.000000,-235.867128,139.020916,-0.511386,24.327817,0.693740,444139.157844,0.980222,40.025190,18.336320,2.806246,0.058755,0.037783,187.410163,32.000000,204.193173,188.312406,189.642422,170.586516,32.000000,166.485427,65.913149,61.595643,94.068719,59.548000,50.800636,68.192414,76.949909,27.873584,21.236353,59.501847,36.252692
49.793120,79.946443,139.141102,163.110388,92.852571,92.979265,29.127330,14.140894,138.251876,1.262344,78.067857,50.728277,161.268586,139.437116,159.259887,138.847632,80.852139,137.335323,-0.000699,-1.085819,32.000000,-235.867630,139.048144,-0.511447,24.291809,0.677390,443794.996977,0.960717,39.049530,18.382149,2.753235,0.073186,0.052746,186.929622,32.000000,204.664100,188.328461,188.010177,170.750670,32.000000,166.828901,65.931209,61.615893,94.069207,59.548000,50.887917,68.192414,77.037648,27.873584,21.643805,59.511426,36.092898
49.776940,79.590260,139.212895,163.064498,92.811579,92.994515,29.151535,14.134615,138.269622,1.266357,78.216424,50.733206,161.193757,139.331003,159.327995,138.841353,80.892301,137.280562,-0.000699,-1.087002,32.000000,-235.874565,138.986554,-0.511605,24.288478,0.684454,443919.301384,0.967689,39.411746,18.399256,2.775538,0.070346,0.063893,186.830998,32.000000,204.916237,187.660961,186.620877,171.262445,32.000000,166.127824,65.936147,61.628819,94.077703,59.548000,50.821688,68.192414,77.160842,27.873584,20.405755,59.501591,36.249097
49.608076,79.595498,139.027676,163.038475,92.839387,92.997031,29.142219,14.134186,138.206271,1.270150,78.341174,50.588371,161.196407,139.230252,159.335547,138.718039,80.909806,137.059922,-0.000698,-1.086418,32.000000,-235.870239,138.868489,-0.511420,24.286354,0.690986,444293.987175,0.976007,39.892838,18.422885,2.794384,0.060613,0.047123,186.908644,32.000000,204.803790,187.481140,187.872124,171.576982,32.000000,165.573517,65.953264,61.616268,94.057420,59.548000,50.826518,68.192414,77.259122,27.873584,20.401033,59.505958,36.009553
49.748464,79.595498,139.120302,163.038475,92.886343,93.002098,29.148298,14.137183,138.143402,1.273815,78.467387,50.543449,161.196447,139.178602,159.303951,138.666764,80.876370,137.221915,-0.000696,-1.084653,32.000000,-235.866587,138.884701,-0.510555,24.289947,0.691164,443873.612861,0.974858,39.553409,18.356426,2.796735,0.057984,0.045328,187.363016,32.000000,204.117972,187.173855,190.553783,171.930241,32.000000,165.550572,65.939965,61.603319,94.064429,59.548000,50.787899,68.192414,77.195878,27.873584,20.414548,59.514268,36.103683
49.614200,79.741332,139.002687,163.057223,92.806677,93.000854,29.144902,14.140180,138.055691,1.277310,78.729651,50.581045,161.239024,139.033643,159.293903,138.574255,80.892344,137.123866,-0.000695,-1.085935,32.000000,-235.866704,138.851314,-0.510615,24.264324,0.692926,443942.785485,0.978802,39.733744,18.232893,2.802521,0.058024,0.040794,187.884108,32.000000,203.857884,187.349675,191.783828,171.912996,32.000000,165.678408,65.973453,61.621894,94.097517,59.548000,50.812091,68.192414,77.405199,27.873584,20.917095,59.513255,35.935452
49.517810,79.897921,138.994555,163.099195,92.683785,92.976747,29.154808,14.135613,138.058316,1.280791,78.927181,50.599869,161.217527,139.032175,159.258043,138.608641,80.833124,137.067226,-0.000695,-1.086092,32.000000,-235.869960,138.812157,-0.510936,24.334688,0.691164,443957.578863,0.975662,39.588142,18.344187,2.796474,0.053548,0.049766,187.882064,32.000000,203.681620,188.045478,192.167388,171.044537,32.000000,165.918556,65.941677,61.578635,94.097687,59.548000,50.747673,68.192414,77.354533,27.873584,21.458128,59.513452,36.064358
49.642579,80.031357,138.997347,163.137251,92.613253,92.949984,29.134024,14.142463,138.106189,1.284266,79.047857,50.674456,161.237145,139.196932,159.235149,138.506784,80.885554,137.111131,-0.000693,-1.087834,32.000000,-235.866880,138.809218,-0.511076,24.325404,0.693619,444165.021440,0.978967,39.873220,18.281096,2.801671,0.051961,0.042197,187.683843,32.000000,203.979185,188.225705,190.459701,170.759017,32.000000,166.541605,65.950521,61.602614,94.085985,59.548000,50.734701,68.192414,77.264318,27.873584,21.456952,59.498877,36.223345
49.941900,80.031357,138.955137,163.137251,92.513751,92.938385,29.193902,14.134186,137.945915,1.287747,79.075556,50.592432,161.234376,139.039068,159.239529,138.560765,80.903554,137.005889,-0.000693,-1.088424,32.000000,-235.876468,138.659319,-0.511280,24.279666,0.693147,444390.305537,0.980813,40.129953,18.313086,2.806961,0.053946,0.051716,187.110943,32.000000,204.703753,188.231372,188.163981,170.857113,32.000000,166.906973,65.967461,61.631378,94.147700,59.548000,50.734216,68.192414,77.102540,27.873584,21.920374,59.512872,35.933984
50.088959,80.071057,138.870766,163.154320,92.481966,92.941286,29.150567,14.135756,137.864622,1.291213,79.272535,50.497676,161.191958,139.004587,159.265179,138.472859,80.879496,136.944121,-0.000692,-1.088374,32.000000,-235.869817,138.646368,-0.511479,24.303899,0.691549,444269.318562,0.978878,40.133790,18.281765,2.799962,0.062299,0.043690,186.781760,32.000000,204.734935,188.027510,186.719712,170.958901,32.000000,166.047960,65.949994,61.636032,94.153455,59.548000,50.756001,68.192414,77.476062,27.873584,22.058812,59.510019,35.968907
49.573831,80.124818,138.766212,163.162994,92.427107,92.938764,29.156925,14.137183,138.023603,1.294766,79.293234,50.832913,161.204714,138.918088,159.292654,138.520409,80.884325,136.943590,-0.000692,-1.089561,32.000000,-235.869373,138.634416,-0.510971,24.315753,0.687994,444032.068993,0.970415,39.823895,18.213158,2.782336,0.053396,0.045660,186.860528,32.000000,204.948589,187.381217,187.375719,171.661196,32.000000,165.834070,65.982077,61.623438,94.131985,59.548000,50.662702,68.192414,77.335887,27.873584,22.246406,59.502220,36.070301
49.759763,80.232894,138.950458,163.197412,92.353904,92.933654,29.141343,14.139467,138.046643,1.298138,78.945399,50.723114,161.247092,139.207311,159.300483,138.580713,80.888291,136.950444,-0.000691,-1.089874,32.000000,-235.869385,138.693478,-0.511268,24.292123,0.684748,444062.888861,0.968893,39.711862,18.207501,2.772483,0.058499,0.044578,187.290477,32.000000,204.535940,187.080734,189.604631,171.999786,32.000000,165.736166,65.978653,61.665258,94.144366,59.548000,50.749372,68.192414,77.218168,27.873584,22.247844,59.519156,36.014028
49.773791,80.232894,138.895138,163.197412,92.331473,92.928554,29.151228,14.134186,137.937253,1.301601,78.992800,50.585935,161.286681,139.079686,159.318323,138.555060,80.845391,136.923126,-0.000689,-1.089862,32.000000,-235.870895,138.693093,-0.510971,24.321024,0.691823,444362.440708,0.979680,40.298629,18.202417,2.799183,0.062473,0.049266,187.856399,32.000000,203.972059,187.343887,191.281481,171.758344,32.000000,165.226018,65.981309,61.616798,94.165453,59.548000,50.713470,68.192414,77.213356,27.873584,22.625583,59.513098,36.036112
49.965627,80.114893,139.019996,163.186499,92.351132,92.927732,29.192072,14.137326,138.042541,1.305316,79.170554,50.970802,161.283062,139.013660,159.349719,138.593077,80.873266,137.005927,-0.000689,-1.090991,32.000000,-235.871689,138.718585,-0.511126,24.382761,0.690706,444369.242332,0.976444,40.213834,18.201748,2.792426,0.055279,0.081940,187.921630,32.000000,203.802294,187.740359,192.248820,171.316287,32.000000,166.039810,65.990634,61.638327,94.196138,59.548000,50.725422,68.192414,77.368938,27.873584,22.217863,59.516383,35.947264
49.772750,80.161211,139.037503,163.187618,92.360240,92.926439,29.123761,14.135899,138.086222,1.308972,78.917353,50.920157,161.298881,139.124464,159.285736,138.544223,80.855610,137.085631,-0.000688,-1.090979,32.000000,-235.872788,138.848338,-0.511168,24.381344,0.689371,444413.037090,0.975761,40.199303,18.231505,2.790528,0.052978,0.042879,187.912433,32.000000,204.019698,187.935310,191.148150,171.011134,32.000000,166.474014,65.971500,61.621606,94.197306,59.548000,50.765070,68.192414,77.220848,27.873584,22.380101,59.510610,36.047263
49.648809,80.052310,139.104404,163.168591,92.327217,92.934124,29.147317,14.140465,138.125274,1.312636,78.802131,50.740844,161.268864,139.210920,159.283515,138.675261,80.887731,137.080729,-0.000686,-1.093124,32.000000,-235.862977,138.810320,-0.510222,24.360521,0.685108,444123.315984,0.970062,39.882928,18.243466,2.782313,0.061203,0.048651,187.351923,32.000000,204.425641,188.253096,188.999596,170.642765,32.000000,166.607322,65.964872,61.660207,94.209580,59.548000,50.812235,68.192414,76.770526,27.873584,22.381959,59.500578,36.205003
50.056633,80.052310,139.031523,163.168591,92.321411,92.946792,29.143063,14.135328,138.105427,1.316281,78.887352,50.607868,161.200581,139.248848,159.308095,138.587983,80.906162,137.123585,-0.000686,-1.101094,32.000000,-235.871228,138.912704,-0.510435,24.395375,0.688229,444301.116066,0.976512,40.128698,18.299449,2.793446,0.049927,0.042832,187.019418,32.000000,204.871806,188.096875,187.383107,171.129519,32.000000,166.707681,65.972488,61.667024,94.227332,59.548000,50.769028,68.192414,77.019311,27.873584,22.004642,59.505820,36.234644
49.735366,79.961606,139.050114,163.134732,92.205992,92.946041,29.132906,14.138182,138.096678,1.320228,78.933404,50.637362,161.231747,139.175196,159.356657,138.673956,80.927849,137.016741,-0.000685,-1.102247,32.000000,-235.869522,138.727763,-0.510731,24.377306,0.690902,444211.666885,0.978182,40.148277,18.264972,2.801767,0.063902,0.047952,186.893261,32.000000,205.019387,187.444721,186.710350,171.641949,32.000000,165.863722,65.982472,61.661554,94.247886,59.548000,50.813576,68.192414,77.225251,27.873584,21.689780,59.506489,36.061423
49.525645,80.030530,138.951892,163.135012,92.159332,92.932014,29.143551,14.135613,138.058970,1.323852,78.863124,50.648763,161.201095,139.107540,159.330830,138.621516,80.945719,137.056941,-0.000684,-1.102279,32.000000,-235.869468,138.755052,-0.510608,24.390864,0.683467,444038.000444,0.969833,39.726438,18.267141,2.777484,0.054628,0.040497,187.209540,32.000000,204.741410,187.233397,188.967042,171.747772,32.000000,165.607234,65.984315,61.673045,94.236038,59.548000,50.742356,68.192414,77.350009,27.873584,21.928787,59.510590,36.009479
49.540378,80.085118,139.034469,163.145645,92.063924,92.919208,29.156959,14.136184,138.054147,1.327426,78.911966,50.717233,161.250850,139.110558,159.343040,138.540597,80.914505,136.995970,-0.000683,-1.103490,32.000000,-235.871356,138.834918,-0.510534,24.345651,0.688775,444044.514379,0.976734,39.967821,18.194083,2.795800,0.061296,0.048213,187.625830,32.000000,204.077348,187.092640,191.055254,171.945293,32.000000,165.675729,65.973651,61.651849,94.243618,59.548000,50.780582,68.192414,77.298359,27.873584,21.929139,59.502801,36.042201
50.018533,80.085118,139.001097,163.145645,92.024072,92.916740,29.196154,14.138468,138.004621,1.330411,78.910657,50.621729,161.316441,139.086088,159.332338,138.501810,80.862400,137.110400,-0.000684,-1.103487,32.000000,-235.869728,138.788580,-0.510656,24.332747,0.691124,444134.231450,0.980866,40.254416,18.195547,2.805655,0.057308,0.040108,187.921803,32.000000,203.897869,187.325386,192.097629,171.670751,32.000000,166.006776,65.992655,61.640357,94.282666,59.548000,50.761329,68.192414,77.061996,27.873584,22.119557,59.514396,35.985341
50.205837,80.087599,139.025057,163.157398,92.035390,92.919536,29.143725,14.137469,137.976328,1.330798,79.137495,50.715268,161.304972,139.065351,159.262089,138.483047,80.877318,137.053573,-0.000683,-1.104063,32.000000,-235.870563,138.733412,-0.510558,24.306312,0.692586,444185.262626,0.980094,40.293690,18.197437,2.806488,0.057034,0.053648,188.146873,32.000000,203.906611,188.019123,191.407013,171.011800,32.000000,166.452624,65.967836,61.660253,94.280416,59.548000,50.763211,68.192414,77.441212,27.873584,22.128831,59.494038,36.240807
49.713609,80.139706,138.933151,163.167191,92.072864,92.917155,29.151369,14.137897,138.064195,1.330872,79.039704,50.914683,161.285297,139.137229,159.245378,138.617280,80.883915,136.999642,-0.000682,-1.104650,32.000000,-235.870463,138.791762,-0.510952,24.250240,0.685486,444029.336684,0.968632,39.798546,18.304568,2.778992,0.062375,0.044196,187.579406,32.000000,204.244925,188.055425,189.677669,170.866654,32.000000,166.839189,65.943917,61.673510,94.296595,59.548000,50.741041,68.192414,77.239867,27.873584,22.274461,59.506056,36.190183
49.892665,80.142463,139.024844,163.184820,92.060795,92.922134,29.146881,14.135043,138.191764,1.330762,78.689426,50.841655,161.267185,139.251336,159.254715,138.709279,80.905192,137.138481,-0.000683,-1.104664,32.000000,-235.870203,138.880766,-0.510978,24.224617,0.683539,443926.459679,0.966490,39.608056,18.262327,2.769101,0.052155,0.042336,187.195263,32.000000,204.804967,188.173697,187.458513,170.950006,32.000000,166.692631,65.964260,61.683480,94.280033,59.548000,50.758900,68.192414,77.111133,27.873584,22.275750,59.511219,36.142054
49.553770,80.142463,139.132164,163.184820,91.990393,92.932256,29.154933,14.137611,138.137456,1.330750,78.652334,50.728244,161.239519,139.111495,159.313230,138.684794,80.920778,137.190511,-0.000682,-1.104701,32.000000,-235.868126,138.881703,-0.510865,24.239068,0.692239,444208.966317,0.976695,40.168471,18.229792,2.794670,0.059478,0.045707,186.956235,32.000000,204.883768,187.637874,186.713670,171.271003,32.000000,165.946041,65.979839,61.683633,94.286106,59.548000,50.814339,68.192414,77.340125,27.873584,22.284717,59.497647,36.229581
49.406953,79.964363,138.994511,163.152361,91.945297,92.931308,29.173123,14.136184,138.253214,1.330854,78.737592,50.614735,161.227319,139.046286,159.371424,138.533589,80.926943,137.026170,-0.000681,-1.104683,32.000000,-235.871356,138.804570,-0.510851,24.242399,0.690725,444111.386918,0.973111,39.985878,18.275272,2.786479,0.072892,0.059831,187.191635,32.000000,204.992428,187.180530,188.134371,171.915070,32.000000,165.736244,65.988815,61.694751,94.273621,59.548000,50.811147,68.192414,76.988805,27.873584,21.790487,59.512095,35.958416
